"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
24593,33040,39.52,0.07,39.45,118471.99,Metal Loss,External,14,0.028,0.4,0.6,07:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.07018684,-119.06492234,353.82
24594,33040,39.52,0.09,39.43,118472.01,Metal Loss,External,13,0.026,0.3,0.6,04:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07018668,-119.06492234,353.82
24595,33040,39.52,0.09,39.43,118472.01,Metal Loss Group,External,11,0.022,0.4,1.8,02:37,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.07018667,-119.06492234,353.82
24596,33040,39.52,0.25,39.27,118472.17,Metal Loss Group,External,11,0.022,2.3,3.5,05:04,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1654,2297,35.07018630,-119.06492234,353.82
24597,33040,39.52,0.39,39.13,118472.31,Metal Loss,External,11,0.022,0.3,0.5,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.07018587,-119.06492234,353.82
24598,33040,39.52,0.40,39.12,118472.33,Metal Loss,External,12,0.024,0.4,0.4,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07018583,-119.06492234,353.82
24599,33040,39.52,39.07,0.45,118510.99,Metal Loss,External,10,0.020,0.3,0.4,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.07007768,-119.06492210,353.99
24600,33040,39.52,39.21,0.31,118511.13,Metal Loss,External,10,0.020,0.4,0.5,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07007737,-119.06492210,353.99
24601,33040,39.52,39.22,0.30,118511.14,Metal Loss,External,11,0.022,0.3,0.5,03:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.07007736,-119.06492210,353.99
24602,33040,39.52,39.24,0.28,118511.16,Metal Loss Group,External,11,0.022,0.8,3.2,01:30,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2319,35.07007731,-119.06492210,353.99
24603,33040,39.52,39.29,0.23,118511.21,Metal Loss Group,External,20,0.041,2.3,5.8,06:21,,ERW,0.203,X52,10.750,1402,,0.894,1569,2179,1616,2245,35.07007708,-119.06492210,353.99
24604,33040,39.52,39.32,0.20,118511.24,Metal Loss,External,12,0.024,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07007702,-119.06492210,353.99
24605,33040,39.52,39.41,0.11,118511.33,Metal Loss,External,13,0.026,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07007680,-119.06492210,353.99
24606,33040,39.52,39.41,0.11,118511.33,Metal Loss Group,External,18,0.037,0.5,1.4,03:21,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.07007680,-119.06492210,353.99
24607,33040,39.52,39.41,0.11,118511.33,Metal Loss,External,12,0.024,0.3,0.6,01:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07007679,-119.06492210,353.99
24608,33040,39.52,39.43,0.09,118511.35,Metal Loss,External,13,0.026,0.3,0.6,11:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.07007675,-119.06492210,353.99
24609,33040,39.52,39.46,0.06,118511.39,Metal Loss,External,16,0.032,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07007668,-119.06492210,353.99
24610,33050,39.46,39.52,39.46,118511.44,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:32,,,,,,35.07007643,-119.06492210,353.99
24611,33050,39.46,0.06,39.41,118511.50,Metal Loss,External,14,0.028,0.3,0.6,05:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07007629,-119.06492210,353.99
24612,33050,39.46,0.06,39.40,118511.50,Metal Loss Group,External,18,0.037,0.7,3.6,11:31,,ERW,0.203,X52,10.750,1402,,0.841,1666,2315,1669,2317,35.07007628,-119.06492210,353.99
24613,33050,39.46,0.07,39.40,118511.51,Metal Loss Group,External,16,0.032,0.9,3.3,06:40,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1665,2312,35.07007626,-119.06492210,353.99
24614,33050,39.46,0.07,39.39,118511.51,Metal Loss Group,External,18,0.037,0.5,2.2,03:01,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.07007626,-119.06492210,353.99
24615,33050,39.46,0.08,39.39,118511.52,Metal Loss,External,14,0.028,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07007625,-119.06492210,353.99
24616,33050,39.46,0.08,39.38,118511.52,Metal Loss Group,External,14,0.028,0.3,2.0,08:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.07007623,-119.06492210,353.99
24617,33050,39.46,0.13,39.33,118511.58,Metal Loss,External,13,0.026,0.4,0.4,09:50,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.07007612,-119.06492210,353.99
24618,33050,39.46,0.20,39.26,118511.64,Metal Loss Group,External,20,0.041,2.6,4.1,05:16,,ERW,0.203,X52,10.750,1402,,0.902,1555,2159,1620,2250,35.07007597,-119.06492209,353.99
24619,33050,39.46,0.28,39.18,118511.72,Metal Loss Group,External,11,0.022,1.1,0.7,11:51,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1673,2324,35.07007565,-119.06492209,354.00
24620,33050,39.46,0.35,39.11,118511.79,Metal Loss,External,12,0.024,0.3,0.3,10:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.07007549,-119.06492209,354.00
24621,33050,39.46,0.36,39.11,118511.80,Metal Loss,External,16,0.032,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.07007547,-119.06492209,354.00
24622,33050,39.46,39.08,0.38,118550.52,Metal Loss Group,External,25,0.051,1.8,7.4,10:17,,ERW,0.203,X52,10.750,1402,,0.893,1570,2181,1611,2238,35.06996726,-119.06492129,353.97
24623,33050,39.46,39.10,0.37,118550.54,Metal Loss Group,External,19,0.039,0.7,1.7,01:38,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1665,2313,35.06996722,-119.06492129,353.97
24624,33050,39.46,39.12,0.35,118550.56,Metal Loss Group,External,16,0.032,0.9,0.9,04:21,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1669,2318,35.06996708,-119.06492129,353.97
24625,33050,39.46,39.12,0.34,118550.56,Metal Loss Group,External,21,0.043,1.2,2.8,08:45,,ERW,0.203,X52,10.750,1402,,0.859,1631,2266,1640,2278,35.06996707,-119.06492129,353.97
24626,33050,39.46,39.16,0.30,118550.60,Metal Loss Group,External,12,0.024,0.4,1.6,02:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06996698,-119.06492129,353.97
24627,33050,39.46,39.17,0.30,118550.61,Metal Loss Group,External,20,0.041,0.5,2.6,05:57,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1674,2325,35.06996697,-119.06492129,353.97
24628,33050,39.46,39.36,0.11,118550.80,Metal Loss Group,External,21,0.043,2.0,1.1,11:19,At Weld,ERW,0.203,X52,10.750,1402,,0.887,1580,2194,1647,2287,35.06996641,-119.06492128,353.97
24629,33050,39.46,39.36,0.10,118550.80,Metal Loss,External,12,0.024,0.3,0.6,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06996640,-119.06492128,353.97
24630,33050,39.46,39.37,0.10,118550.81,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06996639,-119.06492128,353.97
24631,33050,39.46,39.39,0.08,118550.83,Metal Loss Group,External,22,0.045,1.5,1.1,07:34,At Weld,ERW,0.203,X52,10.750,1402,,0.873,1605,2230,1660,2305,35.06996635,-119.06492128,353.97
24632,33050,39.46,39.39,0.08,118550.83,Metal Loss Group,External,17,0.035,1.7,4.8,00:19,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.867,1618,2247,1657,2302,35.06996634,-119.06492128,353.97
24633,33060,39.44,39.46,39.44,118550.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.06996616,-119.06492128,353.97
24634,33060,39.44,0.04,39.40,118550.94,Metal Loss Group,External,16,0.032,1.0,2.8,06:10,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1659,2304,35.06996608,-119.06492128,353.97
24635,33060,39.44,0.15,39.29,118551.05,Metal Loss,External,15,0.030,0.3,0.6,07:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06996571,-119.06492128,353.97
24636,33060,39.44,0.28,39.15,118551.19,Metal Loss Group,External,15,0.030,1.5,2.2,01:39,,ERW,0.203,X52,10.750,1402,,0.857,1636,2272,1657,2301,35.06996540,-119.06492127,353.97
24637,33060,39.44,0.33,39.11,118551.23,Metal Loss Group,External,25,0.051,0.7,3.9,03:09,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1656,2300,35.06996529,-119.06492127,353.97
24638,33060,39.44,0.34,39.10,118551.25,Metal Loss Group,External,14,0.028,0.8,1.7,00:33,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.06996526,-119.06492127,353.97
24639,33060,39.44,0.35,39.08,118551.26,Metal Loss,External,11,0.022,0.3,0.6,11:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06996511,-119.06492127,353.97
24640,33060,39.44,0.36,39.08,118551.26,Metal Loss Group,External,13,0.026,0.8,1.1,05:59,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.06996509,-119.06492127,353.97
24641,33060,39.44,0.37,39.07,118551.27,Metal Loss Group,External,13,0.026,0.8,0.7,09:47,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.06996508,-119.06492127,353.97
24642,33060,39.44,0.38,39.06,118551.28,Metal Loss Group,External,12,0.024,0.4,2.2,08:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06996505,-119.06492127,353.97
24643,33060,39.44,0.39,39.04,118551.30,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06996501,-119.06492127,353.97
24644,33060,39.44,39.08,0.36,118589.98,Metal Loss,External,10,0.020,0.3,0.4,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06985691,-119.06492096,354.40
24645,33060,39.44,39.11,0.33,118590.01,Metal Loss,External,11,0.022,0.3,0.5,08:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06985685,-119.06492096,354.40
24646,33060,39.44,39.27,0.17,118590.17,Metal Loss,External,11,0.022,0.2,0.5,00:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06985648,-119.06492096,354.40
24647,33060,39.44,39.32,0.12,118590.22,Metal Loss,External,12,0.024,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06985626,-119.06492096,354.41
24648,33060,39.44,39.35,0.09,118590.26,Metal Loss Group,External,19,0.039,0.5,4.5,07:24,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1673,2324,35.06985617,-119.06492096,354.41
24649,33060,39.44,39.35,0.09,118590.26,Metal Loss,External,11,0.022,0.3,0.6,01:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06985617,-119.06492096,354.41
24650,33060,39.44,39.35,0.08,118590.26,Metal Loss Group,External,15,0.030,0.6,3.2,02:18,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.06985616,-119.06492096,354.41
24651,33060,39.44,39.37,0.07,118590.28,Metal Loss,External,12,0.024,0.3,0.6,09:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06985613,-119.06492096,354.41
24652,33060,39.44,39.37,0.06,118590.28,Metal Loss,External,12,0.024,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06985612,-119.06492096,354.41
24653,33070,39.52,39.44,39.52,118590.34,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:40,,,,,,35.06985598,-119.06492096,354.41
24654,33070,39.52,0.06,39.46,118590.40,Metal Loss Group,External,15,0.030,0.8,3.4,11:18,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1667,2316,35.06985584,-119.06492096,354.41
24655,33070,39.52,0.06,39.46,118590.40,Metal Loss Group,External,14,0.028,1.1,1.0,05:06,,ERW,0.203,X52,10.750,1402,,0.848,1653,2296,1668,2316,35.06985584,-119.06492096,354.41
24656,33070,39.52,0.07,39.45,118590.41,Metal Loss Group,External,18,0.037,0.4,1.6,08:18,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.06985581,-119.06492096,354.41
24657,33070,39.52,0.07,39.45,118590.41,Metal Loss,External,11,0.022,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06985580,-119.06492096,354.41
24658,33070,39.52,0.09,39.43,118590.43,Metal Loss,External,10,0.020,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06985577,-119.06492096,354.41
24659,33070,39.52,0.09,39.43,118590.43,Metal Loss,External,10,0.020,0.3,0.6,02:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06985575,-119.06492096,354.41
24660,33070,39.52,0.27,39.25,118590.61,Metal Loss,External,11,0.022,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06985523,-119.06492096,354.41
24661,33070,39.52,0.30,39.23,118590.64,Metal Loss Group,External,10,0.020,0.4,1.0,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06985517,-119.06492096,354.41
24662,33070,39.52,39.11,0.41,118629.45,Metal Loss Group,External,11,0.022,0.8,1.1,05:55,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1675,2327,35.06974655,-119.06492068,354.96
24663,33070,39.52,39.30,0.22,118629.64,Metal Loss Group,External,14,0.028,2.1,1.8,05:40,,ERW,0.203,X52,10.750,1402,,0.869,1614,2241,1640,2278,35.06974612,-119.06492068,354.96
24664,33070,39.52,39.41,0.11,118629.75,Metal Loss Group,External,12,0.024,0.7,1.4,08:40,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.06974575,-119.06492067,354.96
24665,33070,39.52,39.44,0.08,118629.78,Metal Loss,External,11,0.022,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06974567,-119.06492067,354.96
24666,33070,39.52,39.46,0.06,118629.80,Metal Loss,External,11,0.022,0.2,0.5,09:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06974562,-119.06492067,354.96
24667,33080,39.56,39.52,39.56,118629.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:12,,,,,,35.06974548,-119.06492067,354.96
24668,33080,39.56,0.04,39.52,118629.90,Metal Loss Group,External,13,0.026,0.6,1.4,01:34,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.06974528,-119.06492067,354.96
24669,33080,39.56,0.05,39.52,118629.91,Metal Loss Group,External,14,0.028,0.9,3.4,06:10,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1662,2308,35.06974527,-119.06492067,354.96
24670,33080,39.56,0.05,39.52,118629.91,Metal Loss Group,External,18,0.037,0.8,2.5,08:22,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1657,2301,35.06974527,-119.06492067,354.96
24671,33080,39.56,0.05,39.51,118629.91,Metal Loss,External,13,0.026,0.3,0.6,11:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06974526,-119.06492067,354.96
24672,33080,39.56,0.18,39.39,118630.04,Metal Loss,External,10,0.020,0.4,0.5,09:48,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06974497,-119.06492067,354.96
24673,33080,39.56,0.25,39.31,118630.11,Metal Loss,External,11,0.022,0.2,0.4,01:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06974479,-119.06492067,354.97
24674,33080,39.56,0.34,39.22,118630.20,Metal Loss,External,15,0.030,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06974447,-119.06492067,354.97
24675,33080,39.56,0.34,39.22,118630.20,Metal Loss,External,14,0.028,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06974446,-119.06492067,354.97
24676,33080,39.56,0.35,39.21,118630.21,Metal Loss,External,10,0.020,0.3,0.6,09:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06974444,-119.06492067,354.97
24677,33080,39.56,39.17,0.40,118669.03,Metal Loss,External,10,0.020,0.3,0.5,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06963605,-119.06491992,355.40
24678,33080,39.56,39.20,0.36,118669.06,Metal Loss,External,11,0.022,0.3,0.6,07:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06963597,-119.06491992,355.40
24679,33080,39.56,39.32,0.25,118669.18,Metal Loss,External,13,0.026,0.2,0.4,00:40,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06963571,-119.06491992,355.40
24680,33080,39.56,39.33,0.24,118669.19,Metal Loss,External,10,0.020,0.5,0.5,05:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06963568,-119.06491992,355.40
24681,33080,39.56,39.35,0.21,118669.21,Metal Loss,External,10,0.020,0.3,0.6,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06963551,-119.06491991,355.40
24682,33080,39.56,39.41,0.15,118669.27,Metal Loss Group,External,13,0.026,1.3,2.6,02:27,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1660,2306,35.06963537,-119.06491991,355.40
24683,33080,39.56,39.48,0.09,118669.34,Metal Loss Group,External,12,0.024,0.7,1.4,10:51,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.06963522,-119.06491991,355.40
24684,33080,39.56,39.50,0.07,118669.36,Metal Loss,External,11,0.022,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06963518,-119.06491991,355.40
24685,33080,39.56,39.50,0.07,118669.36,Metal Loss Group,External,13,0.026,1.6,0.6,00:48,At Weld,ERW,0.203,X52,10.750,1402,,0.856,1638,2275,1665,2312,35.06963518,-119.06491991,355.40
24686,33080,39.56,39.50,0.07,118669.36,Metal Loss,External,10,0.020,0.3,0.6,09:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06963517,-119.06491991,355.40
24687,33080,39.56,39.50,0.06,118669.36,Metal Loss,External,10,0.020,0.3,0.6,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06963517,-119.06491991,355.40
24688,33090,39.70,39.56,39.70,118669.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,03:50,,,,,,35.06963502,-119.06491991,355.40
24689,33090,39.70,0.05,39.64,118669.48,Metal Loss,External,21,0.043,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06963478,-119.06491991,355.40
24690,33090,39.70,0.06,39.64,118669.48,Metal Loss Group,External,25,0.051,1.5,4.8,02:30,At Seam,ERW,0.203,X52,10.750,1402,,0.879,1595,2216,1635,2271,35.06963478,-119.06491991,355.40
24691,33090,39.70,0.06,39.64,118669.48,Metal Loss Group,External,20,0.041,1.6,3.4,04:54,,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1655,2298,35.06963478,-119.06491991,355.40
24692,33090,39.70,0.07,39.63,118669.49,Metal Loss,External,14,0.028,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06963475,-119.06491991,355.40
24693,33090,39.70,0.07,39.62,118669.50,Metal Loss Group,External,14,0.028,0.4,2.2,07:39,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.06963473,-119.06491991,355.40
24694,33090,39.70,0.31,39.39,118669.73,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06963408,-119.06491990,355.41
24695,33090,39.70,0.35,39.34,118669.78,Metal Loss,External,11,0.022,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06963396,-119.06491990,355.41
24696,33090,39.70,0.36,39.34,118669.78,Metal Loss,External,10,0.020,0.3,0.4,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06963396,-119.06491990,355.41
24697,33090,39.70,0.37,39.33,118669.79,Metal Loss,External,13,0.026,0.3,0.6,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06963393,-119.06491990,355.41
24698,33090,39.70,39.33,0.37,118708.75,Metal Loss,External,10,0.020,0.3,0.6,02:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06952498,-119.06491935,355.82
24699,33090,39.70,39.41,0.29,118708.83,Metal Loss Group,External,11,0.022,2.5,2.2,05:37,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1649,2290,35.06952479,-119.06491935,355.82
24700,33090,39.70,39.59,0.11,118709.01,Metal Loss Group,External,15,0.030,0.8,2.9,09:25,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1666,2314,35.06952428,-119.06491935,355.82
24701,33090,39.70,39.64,0.06,118709.06,Metal Loss Group,External,17,0.035,1.5,1.8,11:31,At Weld,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1662,2309,35.06952415,-119.06491935,355.82
24702,33100,39.78,39.70,39.78,118709.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:55,,,,,,35.06952401,-119.06491935,355.82
24703,33100,39.78,0.04,39.74,118709.16,Metal Loss Group,External,13,0.026,1.2,2.4,01:07,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1668,2316,35.06952381,-119.06491935,355.82
24704,33100,39.78,0.05,39.73,118709.17,Metal Loss Group,External,17,0.035,1.7,3.3,09:25,,ERW,0.203,X52,10.750,1402,,0.868,1616,2244,1638,2275,35.06952380,-119.06491935,355.82
24705,33100,39.78,0.06,39.72,118709.18,Metal Loss,External,13,0.026,0.3,0.6,11:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06952377,-119.06491935,355.82
24706,33100,39.78,0.07,39.71,118709.19,Metal Loss,External,13,0.026,0.3,0.6,08:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06952375,-119.06491935,355.82
24707,33100,39.78,0.09,39.69,118709.21,Metal Loss,External,14,0.028,0.3,0.6,03:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06952369,-119.06491935,355.82
24708,33100,39.78,0.13,39.64,118709.25,Metal Loss,External,12,0.024,0.3,0.6,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06952358,-119.06491935,355.82
24709,33100,39.78,0.30,39.47,118709.42,Metal Loss,External,10,0.020,0.3,0.5,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06952308,-119.06491934,355.83
24710,33100,39.78,0.33,39.44,118709.45,Metal Loss,External,10,0.020,0.3,0.5,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06952301,-119.06491934,355.83
24711,33100,39.78,0.38,39.40,118709.50,Metal Loss,External,10,0.020,0.3,0.4,06:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06952290,-119.06491934,355.83
24712,33100,39.78,39.43,0.35,118748.55,Metal Loss Group,External,13,0.026,1.0,2.4,00:56,At Seam,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1661,2308,35.06941376,-119.06491894,356.44
24713,33100,39.78,39.44,0.34,118748.56,Metal Loss Group,External,12,0.024,0.4,2.2,09:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06941374,-119.06491894,356.44
24714,33100,39.78,39.48,0.30,118748.60,Metal Loss,External,11,0.022,0.4,0.5,05:32,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06941365,-119.06491894,356.44
24715,33100,39.78,39.55,0.23,118748.66,Metal Loss,External,13,0.026,0.4,0.4,11:14,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06941338,-119.06491894,356.44
24716,33100,39.78,39.59,0.19,118748.71,Metal Loss Group,External,15,0.030,1.6,2.4,05:32,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1659,2305,35.06941328,-119.06491894,356.45
24717,33100,39.78,39.59,0.18,118748.71,Metal Loss Group,External,14,0.028,0.8,1.5,09:16,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1674,2326,35.06941327,-119.06491894,356.45
24718,33100,39.78,39.69,0.09,118748.81,Metal Loss Group,External,12,0.024,0.5,2.0,11:06,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06941303,-119.06491894,356.45
24719,33100,39.78,39.71,0.07,118748.83,Metal Loss Group,External,22,0.045,3.1,6.2,05:18,At Weld,ERW,0.203,X52,10.750,1402,,0.924,1517,2107,1589,2208,35.06941299,-119.06491894,356.45
24720,33100,39.78,39.72,0.06,118748.84,Metal Loss Group,External,14,0.028,0.4,2.1,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.06941297,-119.06491894,356.45
24721,33110,39.80,39.78,39.80,118748.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:29,,,,,,35.06941274,-119.06491894,356.45
24722,33110,39.80,0.05,39.76,118748.94,Metal Loss,External,11,0.022,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06941262,-119.06491894,356.45
24723,33110,39.80,0.05,39.75,118748.95,Metal Loss Group,External,14,0.028,0.6,5.3,11:06,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2322,35.06941262,-119.06491894,356.45
24724,33110,39.80,0.07,39.73,118748.97,Metal Loss Group,External,14,0.028,0.6,1.4,01:45,,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1673,2324,35.06941256,-119.06491894,356.45
24725,33110,39.80,0.08,39.72,118748.98,Metal Loss Group,External,13,0.026,1.0,2.4,03:42,,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1669,2318,35.06941255,-119.06491894,356.45
24726,33110,39.80,0.10,39.70,118749.00,Metal Loss Group,External,12,0.024,1.3,2.0,08:48,,ERW,0.203,X52,10.750,1402,,0.848,1654,2297,1669,2318,35.06941250,-119.06491894,356.45
24727,33110,39.80,0.32,39.48,118749.22,Metal Loss,External,10,0.020,0.4,0.4,00:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06941185,-119.06491894,356.46
24728,33110,39.80,0.33,39.47,118749.23,Metal Loss Group,External,12,0.024,0.6,3.2,05:19,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.06941184,-119.06491894,356.46
24729,33110,39.80,0.34,39.46,118749.24,Metal Loss Group,External,14,0.028,0.6,1.9,09:40,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1676,2328,35.06941181,-119.06491894,356.46
24730,33110,39.80,0.36,39.44,118749.26,Metal Loss,External,10,0.020,0.3,0.4,08:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06941177,-119.06491894,356.46
24731,33110,39.80,0.37,39.43,118749.27,Metal Loss,External,11,0.022,0.3,0.6,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06941174,-119.06491894,356.46
24732,33110,39.80,39.59,0.21,118788.49,Metal Loss,External,12,0.024,0.3,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06930200,-119.06491825,356.71
24733,33110,39.80,39.62,0.18,118788.52,Metal Loss,External,11,0.022,0.2,0.4,07:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06930193,-119.06491825,356.71
24734,33110,39.80,39.69,0.12,118788.58,Metal Loss Group,External,11,0.022,0.4,1.8,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06930177,-119.06491825,356.72
24735,33110,39.80,39.71,0.09,118788.61,Metal Loss,External,12,0.024,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06930169,-119.06491825,356.72
24736,33110,39.80,39.72,0.08,118788.62,Metal Loss Group,External,13,0.026,0.5,1.7,03:59,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.06930168,-119.06491824,356.72
24737,33110,39.80,39.74,0.07,118788.63,Metal Loss,External,12,0.024,0.3,0.6,01:53,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06930164,-119.06491824,356.72
24738,33110,39.80,39.75,0.06,118788.64,Metal Loss Group,External,22,0.045,3.2,2.0,11:56,At Weld,ERW,0.203,X52,10.750,1402,,0.926,1514,2103,1630,2264,35.06930162,-119.06491824,356.72
24739,33120,38.43,39.80,38.43,118788.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.06930138,-119.06491824,356.72
24740,33120,38.43,0.02,38.40,118788.72,Metal Loss Group,External,14,0.028,1.2,1.0,09:04,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1667,2316,35.06930134,-119.06491824,356.72
24741,33120,38.43,0.06,38.37,118788.76,Metal Loss Group,External,13,0.026,0.8,3.6,10:01,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1667,2315,35.06930126,-119.06491824,356.72
24742,33120,38.43,0.07,38.36,118788.77,Metal Loss Group,External,19,0.039,0.7,2.4,07:04,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1668,2316,35.06930124,-119.06491824,356.72
24743,33120,38.43,0.07,38.36,118788.77,Metal Loss Group,External,17,0.035,1.4,2.6,01:16,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1659,2305,35.06930124,-119.06491824,356.72
24744,33120,38.43,0.10,38.33,118788.80,Metal Loss Group,External,16,0.032,0.5,2.1,05:40,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.06930116,-119.06491824,356.72
24745,33120,38.43,0.17,38.26,118788.87,Metal Loss,External,13,0.026,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06930099,-119.06491824,356.72
24746,33120,38.43,0.23,38.19,118788.93,Metal Loss,External,10,0.020,0.3,0.6,06:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06930074,-119.06491824,356.72
24747,33120,38.43,0.26,38.17,118788.95,Metal Loss Group,External,22,0.045,1.8,2.6,07:42,,ERW,0.203,X52,10.750,1402,,0.885,1584,2200,1626,2259,35.06930068,-119.06491824,356.72
24748,33120,38.43,0.33,38.09,118789.03,Metal Loss,External,10,0.020,0.3,0.6,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06930049,-119.06491823,356.72
24749,33120,38.43,0.37,38.06,118789.07,Metal Loss,External,13,0.026,0.3,0.4,04:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06930041,-119.06491823,356.72
24750,33120,38.43,0.37,38.05,118789.07,Metal Loss,External,12,0.024,0.3,0.6,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06930040,-119.06491823,356.72
24751,33120,38.43,0.37,38.05,118789.07,Metal Loss Group,External,15,0.030,0.8,0.5,11:57,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.06930040,-119.06491823,356.72
24752,33120,38.43,38.05,0.38,118826.75,Metal Loss Group,External,13,0.026,1.2,1.2,04:55,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1670,2319,35.06919517,-119.06491723,357.14
24753,33120,38.43,38.08,0.34,118826.78,Metal Loss,External,11,0.022,0.3,0.4,05:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06919509,-119.06491723,357.14
24754,33120,38.43,38.14,0.29,118826.84,Metal Loss,External,10,0.020,0.3,0.4,08:17,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06919495,-119.06491723,357.14
24755,33120,38.43,38.20,0.23,118826.90,Metal Loss,External,10,0.020,0.3,0.5,09:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06919471,-119.06491723,357.14
24756,33120,38.43,38.34,0.08,118827.04,Metal Loss Group,External,15,0.030,0.5,2.0,08:14,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.06919439,-119.06491722,357.14
24757,33120,38.43,38.35,0.08,118827.05,Metal Loss,External,15,0.030,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06919438,-119.06491722,357.14
24758,33120,38.43,38.36,0.07,118827.06,Metal Loss,External,12,0.024,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06919435,-119.06491722,357.14
24759,33120,38.43,38.38,0.05,118827.08,Metal Loss,External,12,0.024,0.3,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06919431,-119.06491722,357.14
24760,33120,38.43,38.38,0.05,118827.08,Metal Loss,External,13,0.026,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06919431,-119.06491722,357.14
24761,33130,39.76,38.43,39.76,118827.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.06919407,-119.06491722,357.14
24762,33130,39.76,0.07,39.69,118827.20,Metal Loss,External,14,0.028,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06919391,-119.06491722,357.15
24763,33130,39.76,0.09,39.68,118827.21,Metal Loss Group,External,17,0.035,0.4,2.2,08:05,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.06919388,-119.06491722,357.15
24764,33130,39.76,0.09,39.67,118827.22,Metal Loss,External,14,0.028,0.4,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06919387,-119.06491722,357.15
24765,33130,39.76,0.10,39.66,118827.22,Metal Loss,External,15,0.030,0.3,0.4,02:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06919385,-119.06491722,357.15
24766,33130,39.76,0.10,39.66,118827.23,Metal Loss,External,11,0.022,0.4,0.4,01:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06919384,-119.06491722,357.15
24767,33130,39.76,0.15,39.61,118827.28,Metal Loss Group,External,15,0.030,3.3,2.8,02:22,,ERW,0.203,X52,10.750,1402,,0.892,1571,2183,1637,2274,35.06919372,-119.06491721,357.15
24768,33130,39.76,0.18,39.58,118827.31,Metal Loss,External,11,0.022,0.3,0.6,04:47,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06919365,-119.06491721,357.15
24769,33130,39.76,0.40,39.37,118827.52,Metal Loss,External,11,0.022,0.3,0.6,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06919304,-119.06491721,357.15
24770,33130,39.76,9.99,29.78,118837.11,AGM 25,,,,,,,In Dirt road east of orchard. Marker offset of line,ERW,0.203,X52,10.750,1402,,,,,,,35.06916620,-119.06491689,357.26
24771,33130,39.76,39.40,0.36,118866.52,Metal Loss,External,11,0.022,0.3,0.4,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06908405,-119.06491591,357.65
24772,33130,39.76,39.45,0.31,118866.57,Metal Loss Group,External,17,0.035,0.8,3.3,04:31,,ERW,0.203,X52,10.750,1402,,0.843,1664,2311,1665,2313,35.06908394,-119.06491591,357.65
24773,33130,39.76,39.46,0.30,118866.58,Metal Loss Group,External,11,0.022,3.1,2.8,06:13,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1650,2291,35.06908391,-119.06491591,357.65
24774,33130,39.76,39.60,0.16,118866.72,Metal Loss Group,External,13,0.026,1.3,2.6,04:29,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1665,2313,35.06908349,-119.06491591,357.65
24775,33130,39.76,39.68,0.08,118866.81,Metal Loss Group,External,17,0.035,0.6,2.6,00:50,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1673,2323,35.06908329,-119.06491590,357.65
24776,33130,39.76,39.72,0.04,118866.85,Metal Loss Group,External,17,0.035,4.0,4.2,05:13,At Weld,ERW,0.203,X52,10.750,1402,,0.911,1538,2137,1628,2261,35.06908320,-119.06491590,357.65
24777,33140,39.74,39.76,39.74,118866.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.06908300,-119.06491590,357.65
24778,33140,39.74,0.04,39.70,118866.93,Metal Loss,External,12,0.024,0.3,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06908290,-119.06491590,357.65
24779,33140,39.74,0.06,39.68,118866.95,Metal Loss Group,External,17,0.035,0.7,1.3,03:51,,ERW,0.203,X52,10.750,1402,,0.841,1668,2316,1668,2317,35.06908286,-119.06491590,357.65
24780,33140,39.74,0.07,39.67,118866.95,Metal Loss Group,External,13,0.026,0.6,2.1,11:45,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.06908284,-119.06491590,357.65
24781,33140,39.74,0.20,39.54,118867.08,Metal Loss,External,12,0.024,0.2,0.4,07:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06908252,-119.06491590,357.66
24782,33140,39.74,0.30,39.44,118867.19,Metal Loss Group,External,12,0.024,0.8,2.4,05:49,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1670,2319,35.06908217,-119.06491590,357.66
24783,33140,39.74,39.36,0.38,118906.25,Metal Loss Group,External,11,0.022,1.6,0.6,06:34,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1665,2313,35.06897300,-119.06491517,358.13
24784,33140,39.74,39.39,0.35,118906.28,Metal Loss,External,14,0.028,0.3,0.6,03:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06897293,-119.06491517,358.13
24785,33140,39.74,39.42,0.31,118906.31,Metal Loss Group,External,13,0.026,1.4,0.6,05:22,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1670,2319,35.06897284,-119.06491517,358.13
24786,33140,39.74,39.47,0.27,118906.36,Metal Loss,External,11,0.022,0.3,0.6,04:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06897273,-119.06491517,358.13
24787,33140,39.74,39.59,0.15,118906.47,Metal Loss Group,External,13,0.026,0.6,2.1,06:28,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.06897247,-119.06491517,358.13
24788,33140,39.74,39.65,0.09,118906.54,Metal Loss,External,12,0.024,0.3,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06897221,-119.06491517,358.13
24789,33140,39.74,39.67,0.07,118906.55,Metal Loss,External,12,0.024,0.4,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06897217,-119.06491517,358.13
24790,33140,39.74,39.67,0.07,118906.55,Metal Loss Group,External,11,0.022,0.6,2.1,02:10,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.06897217,-119.06491517,358.13
24791,33140,39.74,39.67,0.07,118906.56,Metal Loss Group,External,13,0.026,0.5,1.4,03:49,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.06897216,-119.06491517,358.13
24792,33140,39.74,39.69,0.05,118906.57,Metal Loss,External,13,0.026,0.3,0.6,01:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06897213,-119.06491517,358.13
24793,33150,39.86,39.74,39.86,118906.63,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:50,,,,,,35.06897200,-119.06491517,358.13
24794,33150,39.86,0.03,39.83,118906.66,Metal Loss,External,15,0.030,0.3,0.6,08:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06897193,-119.06491517,358.13
24795,33150,39.86,0.03,39.83,118906.66,Metal Loss Group,External,23,0.047,1.3,6.2,04:10,,ERW,0.203,X52,10.750,1402,,0.869,1613,2240,1637,2274,35.06897193,-119.06491517,358.13
24796,33150,39.86,0.04,39.83,118906.66,Metal Loss,External,14,0.028,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06897192,-119.06491517,358.13
24797,33150,39.86,0.06,39.80,118906.69,Metal Loss Group,External,14,0.028,0.6,3.3,11:19,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.06897186,-119.06491517,358.13
24798,33150,39.86,0.10,39.76,118906.72,Metal Loss Group,External,16,0.032,1.3,1.3,07:07,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1666,2314,35.06897167,-119.06491517,358.13
24799,33150,39.86,0.10,39.76,118906.73,Metal Loss Group,External,12,0.024,0.7,1.0,02:55,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.06897166,-119.06491517,358.13
24800,33150,39.86,0.28,39.58,118906.91,Metal Loss Group,External,10,0.020,1.2,1.4,06:12,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.06897124,-119.06491516,358.13
24801,33150,39.86,0.34,39.53,118906.96,Metal Loss,External,12,0.024,0.3,0.6,05:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06897099,-119.06491516,358.14
24802,33150,39.86,0.37,39.49,118907.00,Metal Loss,External,10,0.020,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06897092,-119.06491516,358.14
24803,33150,39.86,39.51,0.35,118946.14,Metal Loss,External,10,0.020,0.4,0.5,01:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06886178,-119.06491456,358.57
24804,33150,39.86,39.56,0.31,118946.18,Metal Loss,External,11,0.022,0.5,0.6,06:36,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06886167,-119.06491456,358.57
24805,33150,39.86,39.69,0.17,118946.32,Metal Loss Group,External,14,0.028,1.4,4.3,04:45,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1656,2300,35.06886135,-119.06491456,358.57
24806,33150,39.86,39.70,0.17,118946.32,Metal Loss,External,12,0.024,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06886135,-119.06491456,358.57
24807,33150,39.86,39.75,0.11,118946.38,Metal Loss,External,12,0.024,0.3,0.6,06:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06886111,-119.06491456,358.57
24808,33150,39.86,39.77,0.09,118946.40,Metal Loss Group,External,14,0.028,1.9,4.3,10:52,At Weld,ERW,0.203,X52,10.750,1402,,0.866,1620,2250,1648,2289,35.06886106,-119.06491456,358.57
24809,33150,39.86,39.79,0.07,118946.42,Metal Loss,External,12,0.024,0.3,0.6,02:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06886101,-119.06491456,358.57
24810,33150,39.86,39.81,0.06,118946.43,Metal Loss Group,External,16,0.032,1.6,1.4,09:55,At Weld,ERW,0.203,X52,10.750,1402,,0.863,1624,2256,1662,2308,35.06886098,-119.06491456,358.57
24811,33150,39.86,39.81,0.05,118946.44,Metal Loss,External,10,0.020,0.3,0.6,07:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06886097,-119.06491456,358.57
24812,33150,39.86,39.81,0.05,118946.44,Metal Loss,External,15,0.030,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06886097,-119.06491456,358.57
24813,33160,39.64,39.86,39.64,118946.49,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:41,,,,,,35.06886085,-119.06491456,358.57
24814,33160,39.64,0.04,39.60,118946.53,Metal Loss Group,External,20,0.041,1.3,3.3,04:37,,ERW,0.203,X52,10.750,1402,,0.863,1624,2255,1644,2283,35.06886076,-119.06491456,358.57
24815,33160,39.64,0.07,39.58,118946.55,Metal Loss Group,External,13,0.026,1.0,2.1,01:37,At Seam,ERW,0.203,X52,10.750,1402,,0.843,1662,2309,1663,2309,35.06886069,-119.06491456,358.57
24816,33160,39.64,0.09,39.56,118946.57,Metal Loss,External,13,0.026,0.4,0.6,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06886054,-119.06491456,358.57
24817,33160,39.64,0.09,39.55,118946.58,Metal Loss,External,11,0.022,0.3,0.6,08:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06886052,-119.06491456,358.57
24818,33160,39.64,0.09,39.55,118946.58,Metal Loss,External,12,0.024,0.3,0.6,00:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06886052,-119.06491456,358.57
24819,33160,39.64,0.13,39.51,118946.62,Metal Loss,External,17,0.035,0.3,0.6,03:55,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06886043,-119.06491456,358.57
24820,33160,39.64,0.34,39.30,118946.83,Metal Loss,External,13,0.026,0.3,0.6,06:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06885983,-119.06491455,358.58
24821,33160,39.64,0.35,39.29,118946.84,Metal Loss,External,10,0.020,0.3,0.6,04:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06885979,-119.06491455,358.58
24822,33160,39.64,0.37,39.27,118946.86,Metal Loss Group,External,13,0.026,0.4,2.0,01:06,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06885976,-119.06491455,358.58
24823,33160,39.64,0.39,39.26,118946.88,Metal Loss,External,10,0.020,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06885972,-119.06491455,358.58
24824,33160,39.64,39.26,0.38,118985.75,Metal Loss,External,10,0.020,0.3,0.5,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06875111,-119.06491390,358.93
24825,33160,39.64,39.26,0.38,118985.75,Metal Loss Group,External,13,0.026,1.5,3.2,05:21,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1648,2288,35.06875110,-119.06491390,358.93
24826,33160,39.64,39.30,0.34,118985.79,Metal Loss,External,10,0.020,0.3,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06875102,-119.06491390,358.93
24827,33160,39.64,39.30,0.34,118985.79,Metal Loss,External,13,0.026,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06875102,-119.06491390,358.93
24828,33160,39.64,39.38,0.26,118985.87,Metal Loss,External,12,0.024,0.3,0.6,11:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06875083,-119.06491390,358.93
24829,33160,39.64,39.39,0.25,118985.88,Metal Loss,External,10,0.020,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06875079,-119.06491390,358.93
24830,33160,39.64,39.46,0.18,118985.95,Metal Loss,External,11,0.022,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06875054,-119.06491390,358.93
24831,33160,39.64,39.47,0.17,118985.96,Metal Loss Group,External,19,0.039,4.2,6.3,04:30,At Weld,ERW,0.203,X52,10.750,1402,,0.925,1516,2105,1589,2207,35.06875053,-119.06491390,358.93
24832,33160,39.64,39.54,0.10,118986.03,Metal Loss Group,External,10,0.020,0.6,2.6,11:45,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06875036,-119.06491390,358.93
24833,33160,39.64,39.57,0.07,118986.06,Metal Loss,External,13,0.026,0.3,0.4,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06875029,-119.06491390,358.93
24834,33160,39.64,39.57,0.07,118986.06,Metal Loss,External,13,0.026,0.3,0.6,09:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06875029,-119.06491390,358.93
24835,33170,38.29,39.64,38.29,118986.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:26,,,,,,35.06875013,-119.06491389,358.93
24836,33170,38.29,0.04,38.25,118986.17,Metal Loss,External,16,0.032,0.3,0.6,00:18,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06874992,-119.06491389,358.93
24837,33170,38.29,0.05,38.24,118986.18,Metal Loss,External,13,0.026,0.3,0.6,09:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06874991,-119.06491389,358.93
24838,33170,38.29,0.07,38.22,118986.20,Metal Loss Group,External,13,0.026,0.4,2.0,08:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06874987,-119.06491389,358.93
24839,33170,38.29,0.07,38.22,118986.20,Metal Loss,External,13,0.026,0.3,0.6,11:24,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06874986,-119.06491389,358.93
24840,33170,38.29,0.08,38.21,118986.21,Metal Loss,External,12,0.024,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06874983,-119.06491389,358.93
24841,33170,38.29,0.32,37.97,118986.45,Metal Loss Group,External,14,0.028,0.8,3.7,05:05,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1665,2313,35.06874917,-119.06491389,358.94
24842,33170,38.29,37.91,0.38,119024.04,Metal Loss Group,External,19,0.039,0.7,1.4,05:22,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1667,2315,35.06864424,-119.06491292,359.25
24843,33170,38.29,37.93,0.36,119024.06,Metal Loss,External,10,0.020,0.3,0.6,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06864421,-119.06491292,359.25
24844,33170,38.29,38.07,0.22,119024.20,Metal Loss,External,16,0.032,0.3,0.6,05:31,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.06864377,-119.06491292,359.25
24845,33170,38.29,38.20,0.09,119024.33,Metal Loss,External,13,0.026,0.3,0.6,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06864346,-119.06491291,359.25
24846,33170,38.29,38.20,0.09,119024.33,Metal Loss Group,External,20,0.041,0.6,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1668,2317,35.06864345,-119.06491291,359.25
24847,33170,38.29,38.21,0.08,119024.34,Metal Loss,External,15,0.030,0.3,0.6,00:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06864333,-119.06491291,359.25
24848,33180,39.68,38.29,39.68,119024.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:54,,,,,,35.06864315,-119.06491291,359.25
24849,33180,39.68,0.06,39.61,119024.48,Metal Loss,External,16,0.032,0.3,0.6,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06864301,-119.06491291,359.25
24850,33180,39.68,0.07,39.60,119024.49,Metal Loss Group,External,25,0.051,1.9,3.6,05:30,,ERW,0.203,X52,10.750,1402,,0.898,1562,2169,1619,2248,35.06864299,-119.06491291,359.25
24851,33180,39.68,0.33,39.34,119024.75,Metal Loss,External,12,0.024,0.3,0.4,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06864226,-119.06491290,359.25
24852,33180,39.68,0.34,39.34,119024.76,Metal Loss,External,11,0.022,0.3,0.5,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06864225,-119.06491290,359.25
24853,33180,39.68,0.35,39.33,119024.77,Metal Loss Group,External,17,0.035,0.4,1.3,05:43,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.06864223,-119.06491290,359.25
24854,33180,39.68,39.30,0.38,119063.72,Metal Loss Group,External,11,0.022,0.4,1.7,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06853350,-119.06491183,359.60
24855,33180,39.68,39.33,0.34,119063.75,Metal Loss,External,10,0.020,0.3,0.6,06:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06853331,-119.06491182,359.60
24856,33180,39.68,39.45,0.23,119063.87,Metal Loss,External,11,0.022,0.4,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06853304,-119.06491182,359.60
24857,33180,39.68,39.53,0.15,119063.94,Metal Loss Group,External,17,0.035,1.3,3.0,05:50,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1660,2306,35.06853285,-119.06491182,359.60
24858,33180,39.68,39.60,0.07,119064.02,Metal Loss Group,External,14,0.028,0.4,2.2,01:06,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.06853257,-119.06491182,359.60
24859,33180,39.68,39.61,0.06,119064.03,Metal Loss,External,19,0.039,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06853255,-119.06491182,359.60
24860,33190,37.66,39.68,37.66,119064.10,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:40,,,,,,35.06853241,-119.06491182,359.61
24861,33190,37.66,0.05,37.61,119064.14,Metal Loss,External,12,0.024,0.3,0.6,08:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06853229,-119.06491182,359.61
24862,33190,37.66,0.06,37.59,119064.16,Metal Loss Group,External,20,0.041,0.4,1.6,04:36,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.06853226,-119.06491182,359.61
24863,33190,37.66,0.07,37.59,119064.16,Metal Loss Group,External,18,0.037,0.4,2.0,05:39,,ERW,0.203,X52,10.750,1402,,0.835,1679,2333,1678,2331,35.06853225,-119.06491182,359.61
24864,33190,37.66,0.17,37.49,119064.27,Metal Loss,External,10,0.020,0.3,0.6,00:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06853187,-119.06491182,359.61
24865,33190,37.66,0.37,37.28,119064.47,Metal Loss,External,10,0.020,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06853129,-119.06491181,359.61
24866,33190,37.66,37.38,0.27,119101.48,Metal Loss Group,External,13,0.026,0.5,2.9,04:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.06842808,-119.06491103,360.05
24867,33190,37.66,37.43,0.23,119101.52,Metal Loss,External,10,0.020,0.6,0.5,06:38,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06842798,-119.06491102,360.05
24868,33190,37.66,37.45,0.20,119101.55,Metal Loss Group,External,20,0.041,3.8,4.4,00:17,At Weld,ERW,0.203,X52,10.750,1402,,0.925,1515,2104,1624,2255,35.06842792,-119.06491102,360.05
24869,33190,37.66,37.52,0.13,119101.62,Metal Loss Group,External,19,0.039,4.0,4.8,05:02,At Weld,ERW,0.203,X52,10.750,1402,,0.923,1520,2111,1606,2231,35.06842777,-119.06491102,360.05
24870,33190,37.66,37.57,0.08,119101.67,Metal Loss Group,External,11,0.022,0.6,1.6,10:56,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.06842764,-119.06491102,360.05
24871,33200,37.81,37.66,37.81,119101.75,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:06,,,,,,35.06842734,-119.06491102,360.05
24872,33200,37.81,0.05,37.76,119101.80,Metal Loss,External,14,0.028,0.3,0.6,04:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06842723,-119.06491102,360.05
24873,33200,37.81,0.06,37.75,119101.81,Metal Loss,External,12,0.024,0.3,0.6,11:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06842720,-119.06491102,360.05
24874,33200,37.81,0.08,37.73,119101.83,Metal Loss,External,13,0.026,0.3,0.6,09:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06842715,-119.06491102,360.05
