"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
24875,33200,37.81,0.08,37.73,119101.83,Metal Loss,External,14,0.028,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06842714,-119.06491102,360.05
24876,33200,37.81,0.29,37.52,119102.04,Metal Loss Group,External,11,0.022,0.8,1.8,04:39,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1671,2321,35.06842654,-119.06491101,360.05
24877,33200,37.81,0.36,37.45,119102.11,Metal Loss,External,10,0.020,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06842639,-119.06491101,360.05
24878,33200,37.81,37.39,0.42,119139.14,Metal Loss,External,10,0.020,0.3,0.4,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06832297,-119.06491019,360.53
24879,33200,37.81,37.40,0.41,119139.15,Metal Loss,External,10,0.020,0.4,0.5,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06832295,-119.06491019,360.53
24880,33200,37.81,37.71,0.11,119139.46,Metal Loss Group,External,14,0.028,2.2,3.3,05:39,At Weld,ERW,0.203,X52,10.750,1402,,0.872,1608,2234,1647,2287,35.06832210,-119.06491018,360.54
24881,33200,37.81,37.71,0.10,119139.46,Metal Loss Group,External,17,0.035,0.7,1.8,04:21,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1671,2321,35.06832208,-119.06491018,360.54
24882,33200,37.81,37.72,0.09,119139.48,Metal Loss,External,12,0.024,0.3,0.6,11:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06832206,-119.06491018,360.54
24883,33210,39.42,37.81,39.42,119139.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:21,,,,,,35.06832176,-119.06491018,360.54
24884,33210,39.42,0.04,39.38,119139.60,Metal Loss,External,13,0.026,0.3,0.6,09:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06832167,-119.06491018,360.54
24885,33210,39.42,0.04,39.38,119139.60,Metal Loss,External,14,0.028,0.4,0.6,00:36,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.06832167,-119.06491018,360.54
24886,33210,39.42,0.04,39.38,119139.60,Metal Loss,External,14,0.028,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06832167,-119.06491018,360.54
24887,33210,39.42,0.05,39.37,119139.61,Metal Loss,External,14,0.028,0.3,0.6,11:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06832164,-119.06491018,360.54
24888,33210,39.42,0.08,39.34,119139.64,Metal Loss,External,23,0.047,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06832158,-119.06491018,360.54
24889,33210,39.42,0.09,39.33,119139.65,Metal Loss,External,12,0.024,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06832155,-119.06491018,360.54
24890,33210,39.42,0.26,39.16,119139.82,Metal Loss Group,External,11,0.022,2.2,2.1,05:00,,ERW,0.203,X52,10.750,1402,,0.862,1626,2258,1654,2297,35.06832103,-119.06491018,360.54
24891,33210,39.42,39.08,0.33,119178.64,Metal Loss,External,11,0.022,0.3,0.4,06:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06821251,-119.06490967,361.10
24892,33210,39.42,39.09,0.33,119178.65,Metal Loss,External,10,0.020,0.3,0.6,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06821250,-119.06490967,361.10
24893,33210,39.42,39.22,0.20,119178.78,Metal Loss Group,External,14,0.028,0.4,1.4,06:06,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06821209,-119.06490967,361.10
24894,33210,39.42,39.24,0.17,119178.80,Metal Loss Group,External,11,0.022,1.1,0.9,05:09,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1671,2321,35.06821203,-119.06490967,361.10
24895,33210,39.42,39.35,0.07,119178.91,Metal Loss,External,14,0.028,0.3,0.6,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06821179,-119.06490967,361.10
24896,33220,31.02,39.42,31.02,119178.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:59,,,,,,35.06821162,-119.06490967,361.10
24897,33220,31.02,0.04,30.99,119179.01,Metal Loss Group,External,18,0.037,0.3,2.1,11:18,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06821143,-119.06490966,361.10
24898,33220,31.02,0.05,30.98,119179.02,Metal Loss Group,External,16,0.032,0.9,1.6,05:18,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1667,2315,35.06821141,-119.06490966,361.10
24899,33220,31.02,0.06,30.97,119179.04,Metal Loss Group,External,22,0.045,0.4,2.4,06:27,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.06821138,-119.06490966,361.10
24900,33230,28.04,31.02,28.04,119210.00,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:30,,,,,,35.06812504,-119.06490894,361.32
24901,33230,28.04,27.94,0.10,119237.94,Metal Loss,External,11,0.022,0.4,0.4,10:49,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06804709,-119.06490879,361.76
24902,33230,28.04,27.95,0.09,119237.95,Metal Loss,External,10,0.020,0.4,0.4,06:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06804706,-119.06490879,361.76
24903,33240,39.49,28.04,39.49,119238.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:27,,,,,,35.06804686,-119.06490879,361.76
24904,33240,39.49,0.02,39.47,119238.06,Metal Loss,External,13,0.026,0.3,0.6,10:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06804680,-119.06490879,361.76
24905,33240,39.49,0.04,39.45,119238.08,Metal Loss Group,External,17,0.035,1.1,2.6,11:42,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1656,2300,35.06804677,-119.06490879,361.76
24906,33240,39.49,0.07,39.42,119238.11,Metal Loss Group,External,16,0.032,1.0,4.5,05:03,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1662,2308,35.06804671,-119.06490879,361.76
24907,33250,39.43,39.49,39.43,119277.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:45,,,,,,35.06793641,-119.06490866,361.83
24908,33250,39.43,39.01,0.42,119316.54,Metal Loss,External,10,0.020,0.3,0.5,11:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06782753,-119.06490874,362.07
24909,33250,39.43,39.32,0.11,119316.85,Metal Loss Group,External,12,0.024,0.5,3.9,06:10,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06782669,-119.06490873,362.07
24910,33250,39.43,39.32,0.11,119316.85,Metal Loss Group,External,13,0.026,0.4,1.4,11:58,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.06782669,-119.06490873,362.07
24911,33260,37.45,39.43,37.45,119316.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:49,,,,,,35.06782635,-119.06490873,362.07
24912,33260,37.45,0.04,37.41,119317.00,Metal Loss Group,External,11,0.022,0.8,0.6,06:21,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1672,2322,35.06782625,-119.06490873,362.07
24913,33260,37.45,0.05,37.41,119317.00,Metal Loss Group,External,10,0.020,1.1,1.0,07:18,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.06782624,-119.06490873,362.07
24914,33260,37.45,0.05,37.40,119317.00,Metal Loss,External,12,0.024,0.3,0.6,00:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06782623,-119.06490873,362.07
24915,33260,37.45,0.05,37.40,119317.00,Metal Loss,External,17,0.035,0.4,0.6,05:03,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.06782623,-119.06490873,362.07
24916,33260,37.45,37.03,0.42,119353.99,Metal Loss,External,11,0.022,0.5,0.4,11:21,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.06772290,-119.06490848,362.48
24917,33260,37.45,37.04,0.42,119353.99,Metal Loss,External,11,0.022,0.3,0.4,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06772289,-119.06490848,362.48
24918,33260,37.45,37.21,0.25,119354.16,Metal Loss,External,10,0.020,0.4,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06772249,-119.06490847,362.49
24919,33260,37.45,37.34,0.12,119354.29,Metal Loss,External,10,0.020,0.4,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06772209,-119.06490847,362.49
24920,33260,37.45,37.34,0.12,119354.29,Metal Loss,External,12,0.024,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06772209,-119.06490847,362.49
24921,33260,37.45,37.36,0.09,119354.32,Metal Loss,External,14,0.028,0.4,0.4,10:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06772203,-119.06490847,362.49
24922,33270,39.54,37.45,39.54,119354.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:58,,,,,,35.06772181,-119.06490847,362.49
24923,33270,39.54,0.04,39.50,119354.45,Metal Loss Group,External,23,0.047,0.4,1.6,06:39,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2324,35.06772172,-119.06490847,362.49
24924,33270,39.54,0.04,39.50,119354.45,Metal Loss Group,External,15,0.030,0.7,1.3,00:18,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1671,2320,35.06772172,-119.06490847,362.49
24925,33270,39.54,0.05,39.50,119354.45,Metal Loss Group,External,19,0.039,1.3,1.1,05:36,,ERW,0.203,X52,10.750,1402,,0.860,1630,2264,1664,2310,35.06772170,-119.06490847,362.49
24926,33270,39.54,0.05,39.49,119354.46,Metal Loss,External,13,0.026,0.3,0.6,11:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06772159,-119.06490847,362.49
24927,33270,39.54,0.05,39.49,119354.46,Metal Loss,External,15,0.030,0.3,0.6,01:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06772159,-119.06490847,362.49
24928,33270,39.54,0.22,39.33,119354.62,Metal Loss,External,12,0.024,0.2,0.4,06:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06772122,-119.06490847,362.49
24929,33270,39.54,39.13,0.42,119393.53,Metal Loss Group,External,13,0.026,4.1,2.1,04:33,,ERW,0.203,X52,10.750,1402,,0.892,1573,2184,1642,2281,35.06761252,-119.06490790,362.88
24930,33270,39.54,39.16,0.39,119393.56,Metal Loss,External,10,0.020,0.3,0.5,10:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06761246,-119.06490790,362.88
24931,33270,39.54,39.43,0.12,119393.83,Metal Loss,External,10,0.020,0.3,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06761170,-119.06490790,362.89
24932,33270,39.54,39.44,0.11,119393.84,Metal Loss,External,10,0.020,0.3,0.6,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06761168,-119.06490790,362.89
24933,33270,39.54,39.45,0.09,119393.86,Metal Loss,External,13,0.026,0.4,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06761165,-119.06490790,362.89
24934,33270,39.54,39.45,0.09,119393.86,Metal Loss,External,11,0.022,0.3,0.6,10:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06761165,-119.06490790,362.89
24935,33270,39.54,39.49,0.05,119393.90,Metal Loss,External,10,0.020,0.3,0.6,01:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06761155,-119.06490790,362.89
24936,33280,39.60,39.54,39.60,119393.95,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.06761133,-119.06490790,362.89
24937,33280,39.60,0.03,39.56,119393.98,Metal Loss,External,13,0.026,0.3,0.6,10:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06761125,-119.06490790,362.89
24938,33280,39.60,0.04,39.56,119393.99,Metal Loss,External,15,0.030,0.4,0.6,11:51,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06761123,-119.06490790,362.89
24939,33280,39.60,0.05,39.55,119394.00,Metal Loss Group,External,17,0.035,1.2,3.4,04:45,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1647,2288,35.06761121,-119.06490790,362.89
24940,33280,39.60,0.26,39.33,119394.21,Metal Loss Group,External,11,0.022,1.7,2.9,05:01,,ERW,0.203,X52,10.750,1402,,0.853,1644,2283,1660,2306,35.06761060,-119.06490789,362.89
24941,33280,39.60,39.19,0.40,119433.14,Metal Loss,External,10,0.020,0.4,0.6,11:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06750190,-119.06490759,363.42
24942,33280,39.60,39.24,0.36,119433.19,Metal Loss Group,External,12,0.024,0.8,2.2,06:08,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1673,2324,35.06750178,-119.06490759,363.42
24943,33280,39.60,39.38,0.22,119433.33,Metal Loss Group,External,13,0.026,1.6,0.6,00:02,,ERW,0.203,X52,10.750,1402,,0.856,1638,2276,1667,2315,35.06750136,-119.06490759,363.42
24944,33280,39.60,39.43,0.16,119433.38,Metal Loss Group,External,20,0.041,1.2,4.9,04:53,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1656,2300,35.06750124,-119.06490759,363.42
24945,33280,39.60,39.49,0.11,119433.44,Metal Loss,External,10,0.020,0.5,0.5,10:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06750110,-119.06490759,363.42
24946,33290,39.60,39.60,39.60,119433.54,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:16,,,,,,35.06750074,-119.06490758,363.42
24947,33290,39.60,0.04,39.57,119433.58,Metal Loss,External,16,0.032,0.4,0.6,00:57,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06750066,-119.06490758,363.42
24948,33290,39.60,0.04,39.57,119433.58,Metal Loss Group,External,21,0.043,1.3,4.5,04:51,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1628,2262,35.06750066,-119.06490758,363.42
24949,33290,39.60,0.04,39.56,119433.59,Metal Loss Group,External,14,0.028,0.6,1.4,09:51,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1674,2325,1672,2323,35.06750064,-119.06490758,363.42
24950,33290,39.60,0.05,39.56,119433.59,Metal Loss Group,External,19,0.039,0.9,3.0,11:06,,ERW,0.203,X52,10.750,1402,,0.846,1656,2301,1657,2301,35.06750063,-119.06490758,363.42
24951,33290,39.60,0.29,39.31,119433.83,Metal Loss,External,12,0.024,0.3,0.4,11:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06749994,-119.06490758,363.42
24952,33290,39.60,39.18,0.43,119472.72,Metal Loss,External,10,0.020,0.4,0.6,00:24,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06739134,-119.06490682,363.76
24953,33290,39.60,39.38,0.23,119472.92,Metal Loss,External,15,0.030,0.4,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06739075,-119.06490682,363.76
24954,33290,39.60,39.42,0.19,119472.96,Metal Loss,External,13,0.026,0.3,0.6,04:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06739066,-119.06490682,363.76
24955,33290,39.60,39.46,0.14,119473.00,Metal Loss,External,10,0.020,0.3,0.5,11:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06739056,-119.06490682,363.76
24956,33290,39.60,39.48,0.12,119473.02,Metal Loss,External,10,0.020,0.3,0.6,11:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06739051,-119.06490682,363.76
24957,33290,39.60,39.49,0.11,119473.03,Metal Loss,External,13,0.026,0.3,0.6,00:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06739049,-119.06490682,363.76
24958,33300,39.65,39.60,39.65,119473.15,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:02,,,,,,35.06739012,-119.06490682,363.77
24959,33300,39.65,0.04,39.60,119473.19,Metal Loss Group,External,13,0.026,0.9,2.5,09:53,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1667,2315,35.06739002,-119.06490681,363.77
24960,33300,39.65,0.07,39.58,119473.22,Metal Loss,External,12,0.024,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06738996,-119.06490681,363.77
24961,33300,39.65,0.07,39.57,119473.22,Metal Loss,External,13,0.026,0.3,0.6,00:53,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06738995,-119.06490681,363.77
24962,33300,39.65,0.07,39.57,119473.22,Metal Loss,External,13,0.026,0.3,0.6,04:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06738995,-119.06490681,363.77
24963,33300,39.65,0.12,39.52,119473.27,Metal Loss,External,12,0.024,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06738982,-119.06490681,363.77
24964,33300,39.65,39.22,0.43,119512.37,Metal Loss Group,External,10,0.020,1.1,0.6,11:12,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1672,2322,35.06728071,-119.06490645,364.21
24965,33300,39.65,39.26,0.39,119512.41,Metal Loss,External,12,0.024,0.3,0.4,09:49,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06728062,-119.06490645,364.21
24966,33300,39.65,39.26,0.38,119512.41,Metal Loss,External,10,0.020,0.3,0.5,00:51,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06728061,-119.06490645,364.21
24967,33300,39.65,39.27,0.37,119512.42,Metal Loss,External,10,0.020,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06728059,-119.06490645,364.21
24968,33300,39.65,39.41,0.24,119512.55,Metal Loss,External,12,0.024,0.3,0.6,11:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06728017,-119.06490645,364.21
24969,33300,39.65,39.53,0.12,119512.67,Metal Loss Group,External,11,0.022,0.4,1.7,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06727989,-119.06490645,364.21
24970,33300,39.65,39.54,0.11,119512.68,Metal Loss,External,11,0.022,0.3,0.6,05:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06727987,-119.06490645,364.21
24971,33300,39.65,39.55,0.10,119512.69,Metal Loss,External,10,0.020,0.3,0.5,00:54,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06727984,-119.06490645,364.21
24972,33310,39.59,39.65,39.59,119512.79,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:52,,,,,,35.06727950,-119.06490645,364.22
24973,33310,39.59,0.04,39.55,119512.83,Metal Loss Group,External,17,0.035,0.4,1.6,07:34,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2332,35.06727941,-119.06490645,364.22
24974,33310,39.59,0.04,39.55,119512.83,Metal Loss Group,External,21,0.043,1.2,3.4,00:16,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1660,2305,35.06727941,-119.06490645,364.22
24975,33310,39.59,0.05,39.54,119512.84,Metal Loss Group,External,12,0.024,0.8,1.3,02:28,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1672,2322,35.06727938,-119.06490645,364.22
24976,33310,39.59,0.09,39.50,119512.88,Metal Loss Group,External,13,0.026,0.7,2.2,05:40,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1673,2324,35.06727930,-119.06490645,364.22
24977,33310,39.59,0.20,39.39,119512.99,Metal Loss Group,External,10,0.020,0.7,1.4,11:16,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1679,2332,35.06727894,-119.06490645,364.22
24978,33310,39.59,0.25,39.34,119513.04,Metal Loss Group,External,15,0.030,1.0,0.9,05:16,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1671,2321,35.06727879,-119.06490645,364.22
24979,33310,39.59,0.26,39.33,119513.05,Metal Loss,External,11,0.022,0.3,0.6,06:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06727877,-119.06490645,364.22
24980,33310,39.59,0.30,39.29,119513.09,Metal Loss,External,11,0.022,0.3,0.4,00:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06727867,-119.06490645,364.22
24981,33310,39.59,0.30,39.28,119513.10,Metal Loss,External,10,0.020,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06727867,-119.06490645,364.22
24982,33310,39.59,39.16,0.43,119551.95,Metal Loss,External,10,0.020,0.6,0.4,11:44,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06717023,-119.06490624,364.57
24983,33310,39.59,39.19,0.40,119551.98,Metal Loss,External,10,0.020,0.3,0.4,11:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06717018,-119.06490624,364.57
24984,33310,39.59,39.20,0.39,119551.99,Metal Loss,External,10,0.020,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06717015,-119.06490624,364.57
24985,33310,39.59,39.23,0.36,119552.02,Metal Loss Group,External,12,0.024,0.7,2.3,04:29,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1672,2323,35.06717008,-119.06490624,364.57
24986,33310,39.59,39.24,0.34,119552.04,Metal Loss,External,11,0.022,0.4,0.6,06:15,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06717005,-119.06490624,364.57
24987,33310,39.59,39.38,0.21,119552.17,Metal Loss,External,10,0.020,0.3,0.5,01:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06716961,-119.06490624,364.57
24988,33310,39.59,39.44,0.15,119552.23,Metal Loss Group,External,12,0.024,0.6,1.8,11:15,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.06716948,-119.06490624,364.57
24989,33310,39.59,39.45,0.14,119552.24,Metal Loss Group,External,14,0.028,0.7,3.2,06:18,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1670,2319,35.06716946,-119.06490624,364.57
24990,33320,36.27,39.59,36.27,119552.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:23,,,,,,35.06716903,-119.06490623,364.57
24991,33320,36.27,0.05,36.21,119552.43,Metal Loss Group,External,15,0.030,1.2,2.2,00:29,,ERW,0.203,X52,10.750,1402,,0.851,1647,2287,1657,2301,35.06716891,-119.06490623,364.57
24992,33320,36.27,0.07,36.20,119552.45,Metal Loss,External,15,0.030,0.4,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06716887,-119.06490623,364.57
24993,33320,36.27,0.09,36.17,119552.47,Metal Loss Group,External,13,0.026,0.5,1.7,06:26,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.06716882,-119.06490623,364.57
24994,33320,36.27,0.11,36.15,119552.49,Metal Loss,External,10,0.020,0.3,0.5,04:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06716876,-119.06490623,364.57
24995,33320,36.27,0.26,36.01,119552.63,Metal Loss Group,External,13,0.026,0.7,1.5,04:55,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1670,2320,35.06716833,-119.06490623,364.57
24996,33320,36.27,0.28,35.98,119552.66,Metal Loss Group,External,12,0.024,0.4,2.0,11:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06716827,-119.06490623,364.57
24997,33320,36.27,0.29,35.97,119552.67,Metal Loss Group,External,12,0.024,0.5,1.9,01:06,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06716824,-119.06490623,364.58
24998,33320,36.27,35.84,0.42,119588.22,Metal Loss,External,14,0.028,0.3,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06706895,-119.06490569,364.94
24999,33320,36.27,35.86,0.40,119588.24,Metal Loss,External,13,0.026,0.4,0.4,06:43,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06706891,-119.06490569,364.94
25000,33320,36.27,35.88,0.39,119588.26,Metal Loss,External,11,0.022,0.4,0.4,07:25,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06706887,-119.06490569,364.94
25001,33320,36.27,35.89,0.38,119588.27,Metal Loss,External,12,0.024,0.3,0.4,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06706886,-119.06490569,364.94
25002,33320,36.27,36.02,0.25,119588.40,Metal Loss,External,14,0.028,0.3,0.6,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06706844,-119.06490569,364.94
25003,33320,36.27,36.12,0.15,119588.49,Metal Loss,External,11,0.022,0.3,0.6,03:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06706821,-119.06490569,364.94
25004,33320,36.27,36.12,0.15,119588.50,Metal Loss,External,15,0.030,0.3,0.6,04:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06706820,-119.06490569,364.94
25005,33320,36.27,36.13,0.13,119588.51,Metal Loss,External,10,0.020,0.3,0.6,07:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06706816,-119.06490569,364.94
25006,33320,36.27,36.20,0.06,119588.58,Metal Loss,External,16,0.032,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.06706790,-119.06490569,364.94
25007,33330,36.24,36.27,36.24,119588.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:06,,,,,,35.06706776,-119.06490568,364.94
25008,33330,36.24,0.03,36.21,119588.67,Metal Loss,External,17,0.035,0.3,0.6,09:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06706769,-119.06490568,364.94
25009,33330,36.24,0.04,36.20,119588.69,Metal Loss Group,External,21,0.043,1.3,2.0,05:51,,ERW,0.203,X52,10.750,1402,,0.864,1623,2254,1648,2290,35.06706767,-119.06490568,364.94
25010,33330,36.24,0.08,36.17,119588.72,Metal Loss,External,20,0.041,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06706759,-119.06490568,364.94
25011,33330,36.24,0.09,36.16,119588.73,Metal Loss,External,15,0.030,0.3,0.6,07:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06706757,-119.06490568,364.94
25012,33330,36.24,0.17,36.07,119588.81,Metal Loss,External,10,0.020,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06706725,-119.06490568,364.94
25013,33330,36.24,0.25,35.99,119588.89,Metal Loss,External,10,0.020,0.3,0.5,07:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06706707,-119.06490568,364.94
25014,33330,36.24,0.26,35.98,119588.91,Metal Loss,External,14,0.028,0.3,0.6,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06706704,-119.06490568,364.94
25015,33330,36.24,0.28,35.96,119588.92,Metal Loss Group,External,10,0.020,0.7,1.6,06:23,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.06706700,-119.06490568,364.94
25016,33330,36.24,13.26,22.98,119601.91,Metal Loss,External,14,0.028,0.4,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06703076,-119.06490527,365.01
25017,33330,36.24,26.33,9.91,119614.98,Metal Loss,External,13,0.026,0.4,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06699425,-119.06490480,365.06
25018,33330,36.24,35.87,0.38,119624.51,Metal Loss Group,External,10,0.020,0.5,1.4,05:29,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06696769,-119.06490450,365.16
25019,33330,36.24,35.87,0.37,119624.51,Metal Loss,External,10,0.020,0.5,0.5,11:17,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06696768,-119.06490450,365.16
25020,33330,36.24,36.06,0.18,119624.70,Metal Loss Group,External,11,0.022,0.7,1.9,00:05,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1678,2330,35.06696714,-119.06490449,365.16
25021,33330,36.24,36.13,0.11,119624.77,Metal Loss,External,13,0.026,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06696698,-119.06490449,365.16
25022,33340,39.44,36.24,39.44,119624.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:48,,,,,,35.06696660,-119.06490449,365.16
25023,33340,39.44,0.04,39.40,119624.92,Metal Loss,External,16,0.032,0.3,0.6,11:48,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.06696650,-119.06490449,365.16
25024,33340,39.44,0.04,39.40,119624.92,Metal Loss Group,External,16,0.032,1.1,2.5,05:24,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1655,2298,35.06696650,-119.06490449,365.16
25025,33340,39.44,0.25,39.20,119625.13,Metal Loss,External,10,0.020,0.3,0.5,00:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06696589,-119.06490448,365.17
25026,33340,39.44,0.29,39.15,119625.18,Metal Loss,External,11,0.022,0.3,0.6,05:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06696578,-119.06490448,365.17
25027,33340,39.44,39.07,0.37,119663.96,Metal Loss,External,10,0.020,0.4,0.6,00:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06685741,-119.06490361,365.63
25028,33340,39.44,39.19,0.26,119664.07,Metal Loss,External,10,0.020,0.6,0.4,06:52,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06685713,-119.06490361,365.63
25029,33340,39.44,39.31,0.13,119664.20,Metal Loss Group,External,10,0.020,0.4,1.6,00:30,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06685672,-119.06490360,365.63
25030,33340,39.44,39.31,0.13,119664.20,Metal Loss,External,12,0.024,0.3,0.4,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06685672,-119.06490360,365.63
25031,33340,39.44,39.31,0.13,119664.20,Metal Loss Group,External,10,0.020,1.1,1.4,11:21,,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1671,2321,35.06685672,-119.06490360,365.63
25032,33350,39.54,39.44,39.54,119664.33,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:24,,,,,,35.06685641,-119.06490360,365.63
25033,33350,39.54,0.05,39.49,119664.38,Metal Loss,External,12,0.024,0.3,0.6,09:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06685630,-119.06490360,365.63
25034,33350,39.54,0.05,39.49,119664.38,Metal Loss,External,16,0.032,0.3,0.6,00:30,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06685630,-119.06490360,365.63
25035,33350,39.54,0.10,39.43,119664.43,Metal Loss,External,12,0.024,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06685607,-119.06490360,365.63
25036,33350,39.54,0.23,39.30,119664.56,Metal Loss,External,11,0.022,0.3,0.6,06:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06685578,-119.06490360,365.63
25037,33350,39.54,0.25,39.28,119664.58,Metal Loss,External,11,0.022,0.4,0.4,03:56,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06685574,-119.06490360,365.63
25038,33350,39.54,39.08,0.45,119703.41,Metal Loss,External,10,0.020,0.6,0.6,10:44,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06674739,-119.06490323,365.98
25039,33350,39.54,39.10,0.44,119703.43,Metal Loss Group,External,14,0.028,0.4,2.1,00:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.06674735,-119.06490323,365.98
25040,33350,39.54,39.14,0.40,119703.47,Metal Loss,External,12,0.024,0.4,0.6,06:44,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06674726,-119.06490323,365.98
25041,33350,39.54,39.22,0.32,119703.54,Metal Loss,External,11,0.022,0.3,0.6,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06674708,-119.06490322,365.98
25042,33350,39.54,39.29,0.25,119703.61,Metal Loss,External,11,0.022,0.4,0.6,10:56,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06674691,-119.06490322,365.98
25043,33350,39.54,39.31,0.23,119703.63,Metal Loss,External,10,0.020,0.3,0.6,06:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06674686,-119.06490322,365.98
25044,33350,39.54,39.33,0.21,119703.66,Metal Loss,External,12,0.024,0.3,0.6,04:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06674671,-119.06490322,365.98
25045,33350,39.54,39.39,0.15,119703.71,Metal Loss,External,11,0.022,0.4,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06674659,-119.06490322,365.98
25046,33360,36.74,39.54,36.74,119703.86,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:32,,,,,,35.06674623,-119.06490322,365.98
25047,33360,36.74,0.04,36.70,119703.90,Metal Loss,External,17,0.035,0.4,0.6,11:54,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1677,2329,35.06674604,-119.06490322,365.98
25048,33360,36.74,0.04,36.70,119703.90,Metal Loss Group,External,19,0.039,1.0,3.3,04:51,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1646,2287,35.06674604,-119.06490322,365.98
25049,33360,36.74,0.06,36.67,119703.92,Metal Loss,External,12,0.024,0.3,0.6,01:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06674598,-119.06490322,365.98
25050,33360,36.74,0.21,36.53,119704.07,Metal Loss,External,11,0.022,0.5,0.4,05:27,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06674564,-119.06490322,365.98
25051,33360,36.74,0.24,36.50,119704.10,Metal Loss,External,13,0.026,0.3,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06674557,-119.06490322,365.98
25052,33360,36.74,0.24,36.49,119704.10,Metal Loss,External,10,0.020,0.2,0.5,07:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06674555,-119.06490322,365.98
25053,33360,36.74,0.25,36.48,119704.11,Metal Loss Group,External,10,0.020,0.6,1.6,00:54,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06674542,-119.06490322,365.98
25054,33360,36.74,0.27,36.47,119704.13,Metal Loss,External,11,0.022,0.2,0.5,04:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06674537,-119.06490322,365.99
25055,33360,36.74,36.65,0.09,119740.51,Metal Loss Group,External,15,0.030,0.8,1.0,06:20,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1671,2321,35.06664377,-119.06490273,366.33
25056,33360,36.74,36.66,0.07,119740.53,Metal Loss Group,External,17,0.035,0.4,1.4,07:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2331,35.06664372,-119.06490273,366.33
25057,33360,36.74,36.68,0.06,119740.54,Metal Loss,External,13,0.026,0.4,0.5,09:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06664369,-119.06490273,366.33
25058,33360,36.74,36.68,0.05,119740.55,Metal Loss,External,12,0.024,0.3,0.5,10:48,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06664368,-119.06490273,366.33
25059,33370,39.58,36.74,39.58,119740.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.06664356,-119.06490273,366.33
25060,33370,39.58,39.45,0.13,119780.05,Metal Loss,External,14,0.028,0.3,0.6,09:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06653329,-119.06490209,366.63
25061,33370,39.58,39.49,0.09,119780.09,Metal Loss,External,20,0.041,0.5,0.6,11:59,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.06653317,-119.06490209,366.63
25062,33370,39.58,39.49,0.09,119780.09,Metal Loss,External,10,0.020,0.4,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06653317,-119.06490209,366.63
25063,33380,38.04,39.58,38.04,119780.18,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:44,,,,,,35.06653288,-119.06490209,366.63
25064,33380,38.04,11.56,26.49,119791.74,Metal Loss,External,27,0.055,0.6,1.1,02:47,,ERW,0.203,X52,10.750,1402,,0.842,1666,2313,1661,2307,35.06650075,-119.06490187,366.59
25065,33380,38.04,11.78,26.27,119791.96,Metal Loss,External,28,0.057,0.4,0.6,02:35,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1669,2318,35.06650013,-119.06490187,366.59
25066,33380,38.04,11.81,26.24,119791.99,Metal Loss,External,17,0.035,0.3,0.6,01:52,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06650006,-119.06490187,366.59
25067,33380,38.04,11.97,26.07,119792.15,Metal Loss,External,13,0.026,0.3,0.4,03:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06649958,-119.06490187,366.59
25068,33380,38.04,12.02,26.02,119792.20,Metal Loss,External,23,0.047,0.6,0.6,09:14,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1666,2313,35.06649945,-119.06490187,366.59
25069,33380,38.04,12.36,25.68,119792.54,Metal Loss,External,10,0.020,0.3,0.4,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06649845,-119.06490186,366.59
25070,33380,38.04,12.48,25.57,119792.66,Metal Loss,External,10,0.020,0.4,0.4,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06649819,-119.06490186,366.59
25071,33380,38.04,12.67,25.37,119792.85,Metal Loss Group,External,15,0.030,0.5,1.3,08:02,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.06649762,-119.06490185,366.59
25072,33380,38.04,12.77,25.28,119792.95,Metal Loss,External,28,0.057,0.4,0.6,05:35,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1669,2318,35.06649741,-119.06490185,366.59
25073,33380,38.04,12.83,25.22,119793.01,Metal Loss,External,14,0.028,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06649715,-119.06490185,366.59
25074,33380,38.04,12.83,25.21,119793.01,Metal Loss,External,11,0.022,0.3,0.4,07:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06649714,-119.06490185,366.59
25075,33380,38.04,12.84,25.21,119793.02,Metal Loss,External,21,0.043,0.3,0.6,02:57,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06649713,-119.06490185,366.59
25076,33380,38.04,12.89,25.15,119793.07,Metal Loss,External,21,0.043,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06649701,-119.06490185,366.59
25077,33380,38.04,12.92,25.12,119793.10,Metal Loss Group,External,10,0.020,1.3,2.8,07:42,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1660,2305,35.06649693,-119.06490185,366.59
25078,33380,38.04,12.97,25.07,119793.15,Metal Loss,External,11,0.022,0.3,0.4,00:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06649682,-119.06490185,366.59
25079,33380,38.04,13.07,24.97,119793.25,Metal Loss Group,External,21,0.043,0.8,1.8,04:14,,ERW,0.203,X52,10.750,1402,,0.847,1655,2299,1653,2296,35.06649647,-119.06490185,366.59
25080,33380,38.04,13.32,24.73,119793.50,Metal Loss,External,11,0.022,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06649580,-119.06490184,366.59
25081,33380,38.04,13.40,24.65,119793.58,Metal Loss,External,15,0.030,0.6,0.6,03:11,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.06649562,-119.06490184,366.59
25082,33380,38.04,13.67,24.38,119793.85,Metal Loss,External,15,0.030,0.4,0.6,07:53,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06649487,-119.06490184,366.58
25083,33380,38.04,13.67,24.37,119793.85,Metal Loss,External,10,0.020,0.3,0.4,04:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06649486,-119.06490184,366.58
25084,33380,38.04,13.73,24.32,119793.91,Metal Loss,External,13,0.026,0.3,0.6,05:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06649473,-119.06490183,366.58
25085,33380,38.04,13.82,24.22,119794.00,Metal Loss,External,10,0.020,0.3,0.6,07:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06649440,-119.06490183,366.58
25086,33380,38.04,13.94,24.11,119794.12,Metal Loss,External,10,0.020,0.4,0.4,05:21,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06649413,-119.06490183,366.58
25087,33380,38.04,14.22,23.83,119794.40,Metal Loss,External,19,0.039,0.5,0.5,02:31,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.06649338,-119.06490183,366.58
25088,33380,38.04,14.29,23.76,119794.47,Metal Loss Group,External,13,0.026,1.2,1.7,06:06,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1670,2319,35.06649311,-119.06490182,366.58
25089,33380,38.04,14.36,23.69,119794.54,Metal Loss,External,11,0.022,0.3,0.6,07:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06649294,-119.06490182,366.58
25090,33380,38.04,14.48,23.56,119794.66,Metal Loss,External,23,0.047,0.5,0.6,07:15,,ERW,0.203,X52,10.750,1402,,0.839,1672,2322,1668,2317,35.06649254,-119.06490182,366.58
25091,33380,38.04,14.79,23.26,119794.97,Metal Loss,External,10,0.020,0.4,0.5,07:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06649172,-119.06490182,366.59
25092,33380,38.04,14.96,23.09,119795.14,Metal Loss,External,12,0.024,0.6,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.06649134,-119.06490182,366.59
25093,33380,38.04,15.19,22.86,119795.37,Metal Loss Group,External,15,0.030,1.1,2.0,01:31,At Seam,ERW,0.203,X52,10.750,1402,,0.847,1654,2298,1660,2305,35.06649066,-119.06490182,366.60
25094,33380,38.04,15.81,22.24,119795.99,Metal Loss,External,11,0.022,0.3,0.4,02:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06648890,-119.06490182,366.61
25095,33380,38.04,16.03,22.02,119796.21,Metal Loss,External,20,0.041,0.4,0.6,01:43,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.06648828,-119.06490181,366.62
25096,33380,38.04,16.17,21.87,119796.35,Metal Loss,External,13,0.026,0.6,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.836,1676,2328,1674,2325,35.06648783,-119.06490181,366.62
25097,33380,38.04,16.60,21.45,119796.78,Metal Loss,External,13,0.026,0.6,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.06648673,-119.06490181,366.63
25098,33380,38.04,16.75,21.30,119796.93,Metal Loss,External,13,0.026,0.6,0.6,04:16,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.06648628,-119.06490181,366.63
25099,33380,38.04,17.01,21.04,119797.19,Metal Loss,External,16,0.032,0.8,0.8,06:52,,ERW,0.203,X52,10.750,1402,,0.841,1667,2316,1663,2310,35.06648555,-119.06490181,366.64
25100,33380,38.04,17.03,21.02,119797.21,Metal Loss Group,External,13,0.026,1.7,0.7,02:10,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1657,2302,35.06648551,-119.06490181,366.64
25101,33380,38.04,17.21,20.84,119797.39,Metal Loss,External,10,0.020,0.3,0.2,05:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06648498,-119.06490181,366.64
25102,33380,38.04,17.53,20.51,119797.71,Metal Loss,External,10,0.020,0.3,0.4,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06648411,-119.06490181,366.65
25103,33380,38.04,17.65,20.39,119797.83,Metal Loss,External,10,0.020,0.3,0.4,07:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06648372,-119.06490181,366.65
25104,33380,38.04,17.74,20.31,119797.92,Metal Loss,External,12,0.024,0.3,0.4,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06648351,-119.06490181,366.66
25105,33380,38.04,18.08,19.96,119798.26,Metal Loss,External,10,0.020,0.5,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06648248,-119.06490181,366.67
25106,33380,38.04,18.30,19.74,119798.48,Metal Loss,External,11,0.022,0.4,0.4,03:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06648188,-119.06490181,366.67
25107,33380,38.04,18.36,19.68,119798.54,Metal Loss,External,14,0.028,0.3,0.6,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06648173,-119.06490181,366.67
25108,33380,38.04,37.53,0.52,119817.71,Metal Loss,External,11,0.022,0.5,0.4,11:11,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.06642823,-119.06490173,367.07
25109,33380,38.04,37.60,0.44,119817.78,Metal Loss,External,11,0.022,0.3,0.6,06:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06642795,-119.06490173,367.07
25110,33380,38.04,37.66,0.39,119817.84,Metal Loss,External,10,0.020,0.3,0.4,01:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06642782,-119.06490173,367.07
25111,33380,38.04,37.83,0.21,119818.01,Metal Loss Group,External,18,0.037,1.0,2.1,05:27,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1664,2312,35.06642730,-119.06490173,367.07
25112,33380,38.04,37.89,0.15,119818.07,Metal Loss,External,10,0.020,0.3,0.4,00:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06642717,-119.06490173,367.07
25113,33390,39.80,38.04,39.80,119818.22,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:02,,,,,,35.06642681,-119.06490173,367.07
25114,33390,39.80,0.03,39.77,119818.25,Metal Loss Group,External,24,0.049,0.4,2.0,05:52,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.06642663,-119.06490173,367.07
25115,33390,39.80,0.06,39.74,119818.28,Metal Loss Group,External,13,0.026,1.2,1.1,11:41,,ERW,0.203,X52,10.750,1402,,0.848,1654,2298,1669,2318,35.06642658,-119.06490173,367.07
25116,33390,39.80,0.17,39.63,119818.39,Metal Loss Group,External,12,0.024,1.0,3.4,05:17,,ERW,0.203,X52,10.750,1402,,0.843,1663,2309,1663,2310,35.06642630,-119.06490173,367.07
25117,33390,39.80,39.36,0.44,119857.58,Metal Loss,External,11,0.022,0.4,0.4,05:08,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06631685,-119.06490149,367.39
25118,33390,39.80,39.37,0.43,119857.59,Metal Loss,External,10,0.020,0.3,0.5,06:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06631682,-119.06490149,367.39
25119,33390,39.80,39.50,0.30,119857.72,Metal Loss,External,10,0.020,0.4,0.4,05:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06631652,-119.06490149,367.39
25120,33390,39.80,39.74,0.05,119857.97,Metal Loss,External,10,0.020,0.3,0.6,11:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06631584,-119.06490149,367.39
25121,33400,36.48,39.80,36.48,119858.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:17,,,,,,35.06631562,-119.06490149,367.39
25122,33400,36.48,0.03,36.45,119858.05,Metal Loss Group,External,14,0.028,1.1,1.0,04:31,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1667,2315,35.06631554,-119.06490149,367.39
25123,33400,36.48,0.05,36.44,119858.07,Metal Loss Group,External,17,0.035,0.5,2.2,05:28,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2326,35.06631551,-119.06490149,367.39
25124,33400,36.48,0.27,36.22,119858.29,Metal Loss,External,12,0.024,0.3,0.5,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06631487,-119.06490149,367.39
25125,33400,36.48,9.17,27.32,119867.19,Metal Loss,External,10,0.020,0.2,0.4,03:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06629006,-119.06490136,367.29
25126,33400,36.48,10.42,26.06,119868.44,Metal Loss,External,11,0.022,0.5,0.6,02:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06628649,-119.06490134,367.27
25127,33400,36.48,12.21,24.28,119870.23,Metal Loss,External,11,0.022,0.3,0.6,01:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06628157,-119.06490132,367.25
25128,33400,36.48,19.14,17.35,119877.16,Metal Loss,External,11,0.022,0.3,0.6,09:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06626226,-119.06490122,367.19
25129,33400,36.48,19.70,16.78,119877.72,Metal Loss,External,12,0.024,0.7,0.7,08:37,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.06626073,-119.06490121,367.20
25130,33400,36.48,19.89,16.59,119877.91,Metal Loss Group,External,18,0.037,0.8,2.6,08:14,,ERW,0.203,X52,10.750,1402,,0.842,1664,2312,1666,2314,35.06626018,-119.06490121,367.20
25131,33400,36.48,20.22,16.27,119878.23,Metal Loss Group,External,22,0.045,2.0,2.8,10:29,,ERW,0.203,X52,10.750,1402,,0.891,1574,2186,1619,2249,35.06625920,-119.06490120,367.20
25132,33400,36.48,20.35,16.13,119878.37,Metal Loss,External,10,0.020,0.2,0.4,09:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06625888,-119.06490120,367.21
25133,33400,36.48,20.74,15.75,119878.76,Metal Loss,External,13,0.026,0.4,0.4,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06625777,-119.06490120,367.21
25134,33400,36.48,36.24,0.24,119894.26,Metal Loss,External,10,0.020,0.4,0.4,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06621445,-119.06490103,367.60
25135,33400,36.48,36.26,0.23,119894.28,Metal Loss,External,10,0.020,0.4,0.5,06:17,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06621443,-119.06490103,367.60
25136,33400,36.48,36.26,0.23,119894.28,Metal Loss,External,10,0.020,0.3,0.4,00:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06621442,-119.06490103,367.60
25137,33410,39.80,36.48,39.80,119894.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:47,,,,,,35.06621377,-119.06490102,367.61
25138,33410,39.80,0.09,39.72,119894.59,Metal Loss Group,External,20,0.041,1.0,0.9,06:11,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1662,2308,35.06621358,-119.06490102,367.61
25139,33410,39.80,0.11,39.70,119894.61,Metal Loss,External,10,0.020,0.3,0.6,11:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06621342,-119.06490102,367.61
25140,33410,39.80,0.14,39.67,119894.64,Metal Loss Group,External,15,0.030,0.6,3.3,04:05,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.06621334,-119.06490102,367.62
25141,33410,39.80,34.12,5.69,119928.62,Metal Loss,External,13,0.026,0.3,0.5,04:30,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06611862,-119.06490058,368.09
25142,33410,39.80,34.14,5.66,119928.65,Metal Loss,External,12,0.024,0.3,0.5,00:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06611856,-119.06490058,368.09
25143,33410,39.80,39.34,0.46,119933.85,Metal Loss,External,14,0.028,0.4,0.3,00:09,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06610399,-119.06490050,368.13
25144,33410,39.80,39.35,0.46,119933.85,Metal Loss Group,External,12,0.024,2.8,0.8,09:57,,ERW,0.203,X52,10.750,1402,,0.873,1606,2230,1656,2299,35.06610399,-119.06490050,368.13
25145,33410,39.80,39.35,0.46,119933.85,Metal Loss Group,External,11,0.022,0.6,2.1,06:09,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06610398,-119.06490050,368.13
25146,33410,39.80,39.45,0.36,119933.95,Metal Loss,External,11,0.022,0.4,0.4,05:14,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06610364,-119.06490050,368.13
25147,33410,39.80,39.60,0.20,119934.11,Metal Loss,External,11,0.022,0.3,0.4,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06610328,-119.06490050,368.13
25148,33410,39.80,39.62,0.18,119934.13,Metal Loss Group,External,10,0.020,0.7,2.7,05:18,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.06610323,-119.06490050,368.13
25149,33410,39.80,39.75,0.06,119934.25,Metal Loss,External,11,0.022,0.3,0.6,11:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06610283,-119.06490050,368.13
25150,33420,39.83,39.80,39.83,119934.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:54,,,,,,35.06610269,-119.06490049,368.13
25151,33420,39.83,0.04,39.79,119934.34,Metal Loss Group,External,25,0.051,2.0,3.7,04:54,,ERW,0.203,X52,10.750,1402,,0.904,1550,2153,1615,2243,35.06610261,-119.06490049,368.13
25152,33420,39.83,0.09,39.74,119934.40,Metal Loss,External,11,0.022,0.4,0.6,06:58,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06610238,-119.06490049,368.13
25153,33420,39.83,0.24,39.59,119934.54,Metal Loss,External,11,0.022,0.3,0.4,11:23,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06610204,-119.06490049,368.13
25154,33420,39.83,0.29,39.54,119934.60,Metal Loss,External,11,0.022,0.3,0.4,06:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06610192,-119.06490049,368.13
25155,33420,39.83,39.34,0.49,119973.65,Metal Loss Group,External,14,0.028,0.7,2.4,06:03,,ERW,0.203,X52,10.750,1402,,0.838,1673,2323,1671,2321,35.06599278,-119.06489998,368.55
25156,33420,39.83,39.35,0.48,119973.65,Metal Loss,External,11,0.022,0.4,0.4,00:16,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06599276,-119.06489998,368.55
25157,33420,39.83,39.36,0.47,119973.66,Metal Loss,External,10,0.020,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06599274,-119.06489998,368.55
25158,33420,39.83,39.48,0.35,119973.78,Metal Loss,External,10,0.020,0.3,0.4,10:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06599233,-119.06489998,368.55
25159,33420,39.83,39.55,0.28,119973.85,Metal Loss Group,External,19,0.039,1.5,3.0,05:48,,ERW,0.203,X52,10.750,1402,,0.868,1615,2244,1651,2293,35.06599217,-119.06489998,368.55
