"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
25160,33420,39.83,39.63,0.20,119973.94,Metal Loss,External,10,0.020,0.3,0.5,10:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06599196,-119.06489998,368.55
25161,33420,39.83,39.64,0.19,119973.95,Metal Loss,External,10,0.020,0.3,0.4,00:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06599194,-119.06489998,368.55
25162,33420,39.83,39.65,0.18,119973.95,Metal Loss,External,11,0.022,0.3,0.4,11:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06599193,-119.06489998,368.55
25163,33430,39.90,39.83,39.90,119974.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:42,,,,,,35.06599141,-119.06489998,368.55
25164,33430,39.90,0.52,39.38,119974.66,Metal Loss,External,10,0.020,0.3,0.3,06:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06598997,-119.06489997,368.56
25165,33430,39.90,39.39,0.51,120013.52,Metal Loss,External,10,0.020,0.3,0.5,10:49,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06588146,-119.06489931,369.01
25166,33430,39.90,39.61,0.29,120013.74,Metal Loss,External,10,0.020,0.3,0.4,04:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06588083,-119.06489931,369.01
25167,33430,39.90,39.69,0.21,120013.82,Metal Loss Group,External,11,0.022,0.4,1.4,10:43,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06588063,-119.06489931,369.01
25168,33430,39.90,39.71,0.19,120013.84,Metal Loss,External,10,0.020,0.3,0.6,01:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06588059,-119.06489931,369.01
25169,33430,39.90,39.71,0.19,120013.84,Metal Loss,External,10,0.020,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06588059,-119.06489931,369.01
25170,33430,39.90,39.85,0.05,120013.99,Metal Loss,External,12,0.024,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06588015,-119.06489931,369.01
25171,33440,38.50,39.90,38.50,120014.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:21,,,,,,35.06588004,-119.06489931,369.01
25172,33440,38.50,0.04,38.47,120014.07,Metal Loss Group,External,23,0.047,0.9,3.9,04:19,,ERW,0.203,X52,10.750,1402,,0.853,1643,2282,1650,2292,35.06587996,-119.06489930,369.01
25173,33440,38.50,37.98,0.52,120052.02,Metal Loss Group,External,11,0.022,0.8,0.6,00:56,,ERW,0.203,X52,10.750,1402,,0.838,1672,2323,1674,2325,35.06577400,-119.06489897,369.44
25174,33440,38.50,38.01,0.49,120052.04,Metal Loss Group,External,12,0.024,0.6,1.6,11:41,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.06577395,-119.06489897,369.44
25175,33440,38.50,38.18,0.32,120052.22,Metal Loss,External,10,0.020,0.2,0.5,09:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06577342,-119.06489897,369.45
25176,33440,38.50,38.24,0.26,120052.27,Metal Loss,External,10,0.020,0.3,0.5,06:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06577330,-119.06489897,369.45
25177,33440,38.50,38.24,0.26,120052.28,Metal Loss,External,11,0.022,0.4,0.6,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06577329,-119.06489897,369.45
25178,33440,38.50,38.27,0.24,120052.30,Metal Loss Group,External,11,0.022,0.6,2.4,01:05,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06577324,-119.06489897,369.45
25179,33440,38.50,38.27,0.23,120052.31,Metal Loss,External,10,0.020,0.3,0.6,11:50,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06577323,-119.06489897,369.45
25180,33440,38.50,38.40,0.11,120052.43,Metal Loss Group,External,10,0.020,0.7,2.1,10:41,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2327,35.06577294,-119.06489896,369.45
25181,33440,38.50,38.40,0.10,120052.44,Metal Loss Group,External,10,0.020,0.6,2.2,00:20,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06577293,-119.06489896,369.45
25182,33440,38.50,38.43,0.08,120052.46,Metal Loss,External,10,0.020,0.3,0.6,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06577275,-119.06489896,369.45
25183,33450,39.11,38.50,39.11,120052.53,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:14,,,,,,35.06577257,-119.06489896,369.45
25184,33450,39.11,0.04,39.07,120052.57,Metal Loss,External,24,0.049,0.7,0.7,11:53,,ERW,0.203,X52,10.750,1402,,0.845,1658,2303,1652,2295,35.06577249,-119.06489896,369.45
25185,33450,39.11,0.05,39.06,120052.58,Metal Loss,External,15,0.030,0.4,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06577247,-119.06489896,369.45
25186,33450,39.11,0.10,39.01,120052.63,Metal Loss Group,External,17,0.035,0.4,2.1,05:54,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06577235,-119.06489896,369.45
25187,33450,39.11,0.25,38.86,120052.78,Metal Loss,External,10,0.020,0.3,0.4,10:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06577188,-119.06489896,369.46
25188,33450,39.11,38.60,0.51,120091.13,Metal Loss Group,External,10,0.020,0.8,0.8,06:41,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.06566485,-119.06489827,370.23
25189,33450,39.11,38.62,0.49,120091.15,Metal Loss Group,External,10,0.020,0.8,0.6,11:40,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.06566468,-119.06489827,370.23
25190,33450,39.11,38.63,0.48,120091.17,Metal Loss,External,10,0.020,0.3,0.4,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06566464,-119.06489827,370.23
25191,33450,39.11,38.78,0.32,120091.32,Metal Loss,External,10,0.020,0.3,0.6,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06566430,-119.06489827,370.23
25192,33450,39.11,38.87,0.24,120091.40,Metal Loss,External,10,0.020,0.3,0.6,08:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06566400,-119.06489826,370.24
25193,33450,39.11,38.87,0.24,120091.41,Metal Loss,External,10,0.020,0.5,0.4,10:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06566398,-119.06489826,370.24
25194,33450,39.11,38.87,0.23,120091.41,Metal Loss,External,11,0.022,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06566398,-119.06489826,370.24
25195,33450,39.11,38.88,0.23,120091.41,Metal Loss,External,10,0.020,0.4,0.4,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06566397,-119.06489826,370.24
25196,33450,39.11,38.88,0.22,120091.42,Metal Loss,External,10,0.020,0.3,0.6,10:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06566396,-119.06489826,370.24
25197,33450,39.11,38.90,0.21,120091.44,Metal Loss,External,10,0.020,0.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06566392,-119.06489826,370.24
25198,33450,39.11,38.90,0.20,120091.44,Metal Loss,External,10,0.020,0.3,0.5,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06566391,-119.06489826,370.24
25199,33450,39.11,39.04,0.07,120091.58,Metal Loss,External,12,0.024,0.3,0.6,03:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06566360,-119.06489826,370.24
25200,33460,34.72,39.11,34.72,120091.64,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:01,,,,,,35.06566332,-119.06489826,370.24
25201,33460,34.72,0.03,34.69,120091.67,Metal Loss,External,14,0.028,0.3,0.6,11:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06566324,-119.06489826,370.24
25202,33460,34.72,0.05,34.67,120091.69,Metal Loss Group,External,13,0.026,0.8,2.5,09:20,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2319,35.06566320,-119.06489826,370.24
25203,33460,34.72,0.08,34.64,120091.72,Metal Loss,External,12,0.024,0.3,0.6,05:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06566314,-119.06489826,370.24
25204,33460,34.72,0.08,34.64,120091.72,Metal Loss Group,External,13,0.026,1.3,0.7,06:23,,ERW,0.203,X52,10.750,1402,,0.850,1649,2291,1668,2316,35.06566313,-119.06489826,370.24
25205,33460,34.72,0.08,34.64,120091.72,Metal Loss,External,12,0.024,0.4,0.6,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06566313,-119.06489826,370.24
25206,33460,34.72,0.09,34.63,120091.73,Metal Loss,External,11,0.022,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06566311,-119.06489826,370.24
25207,33460,34.72,0.10,34.63,120091.74,Metal Loss,External,11,0.022,0.3,0.6,08:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06566310,-119.06489826,370.24
25208,33460,34.72,0.13,34.59,120091.77,Metal Loss Group,External,11,0.022,0.8,1.4,00:35,At Seam,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.06566301,-119.06489826,370.24
25209,33460,34.72,7.70,27.02,120099.34,Metal Loss Group,External,11,0.022,0.6,2.0,05:34,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06564189,-119.06489806,370.41
25210,33460,34.72,7.70,27.02,120099.34,Metal Loss Group,External,11,0.022,0.6,3.5,03:38,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.06564188,-119.06489806,370.41
25211,33460,34.72,34.13,0.59,120125.77,Metal Loss,External,10,0.020,0.2,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06556818,-119.06489735,370.89
25212,33460,34.72,34.16,0.56,120125.80,Metal Loss,External,11,0.022,0.4,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06556811,-119.06489735,370.89
25213,33460,34.72,34.17,0.55,120125.81,Metal Loss Group,External,10,0.020,0.7,2.0,08:15,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1676,2328,35.06556809,-119.06489735,370.89
25214,33460,34.72,34.17,0.55,120125.81,Metal Loss Group,External,15,0.030,0.4,1.9,11:01,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06556809,-119.06489735,370.89
25215,33460,34.72,34.17,0.55,120125.81,Metal Loss,External,13,0.026,0.3,0.6,03:03,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06556809,-119.06489735,370.89
25216,33460,34.72,34.39,0.33,120126.03,Metal Loss Group,External,17,0.035,5.6,9.0,00:40,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.926,1514,2102,1584,2200,35.06556746,-119.06489735,370.90
25217,33460,34.72,34.47,0.25,120126.11,Metal Loss Group,External,11,0.022,0.8,1.0,05:54,,ERW,0.203,X52,10.750,1402,,0.838,1674,2324,1674,2325,35.06556719,-119.06489734,370.90
25218,33460,34.72,34.47,0.25,120126.12,Metal Loss Group,External,13,0.026,0.4,3.3,11:00,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06556717,-119.06489734,370.90
25219,33460,34.72,34.48,0.24,120126.12,Metal Loss Group,External,22,0.045,2.2,4.1,06:51,,ERW,0.203,X52,10.750,1402,,0.897,1562,2170,1612,2239,35.06556715,-119.06489734,370.90
25220,33460,34.72,34.49,0.23,120126.13,Metal Loss,External,12,0.024,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06556714,-119.06489734,370.90
25221,33460,34.72,34.52,0.20,120126.16,Metal Loss,External,12,0.024,0.3,0.6,08:39,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06556708,-119.06489734,370.90
25222,33460,34.72,34.61,0.11,120126.25,Metal Loss,External,10,0.020,0.3,0.6,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06556685,-119.06489734,370.90
25223,33460,34.72,34.61,0.11,120126.25,Metal Loss,External,12,0.024,0.3,0.6,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06556684,-119.06489734,370.90
25224,33460,34.72,34.64,0.09,120126.28,Metal Loss,External,16,0.032,0.3,0.6,04:57,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06556679,-119.06489734,370.90
25225,33470,33.04,34.72,33.04,120126.36,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.06556649,-119.06489734,370.90
25226,33470,33.04,0.03,33.00,120126.39,Metal Loss Group,External,17,0.035,1.3,0.6,11:57,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1663,2310,35.06556641,-119.06489734,370.90
25227,33470,33.04,0.05,32.99,120126.41,Metal Loss Group,External,21,0.043,0.9,2.1,06:38,,ERW,0.203,X52,10.750,1402,,0.850,1650,2292,1642,2281,35.06556637,-119.06489733,370.90
25228,33470,33.04,0.12,32.92,120126.48,Metal Loss Group,External,14,0.028,0.6,1.4,00:57,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.06556621,-119.06489733,370.90
25229,33470,33.04,0.12,32.91,120126.49,Metal Loss Group,External,12,0.024,0.8,1.6,05:24,,ERW,0.203,X52,10.750,1402,,0.839,1671,2321,1673,2324,35.06556620,-119.06489733,370.90
25230,33470,33.04,0.13,32.91,120126.49,Metal Loss,External,11,0.022,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06556618,-119.06489733,370.90
25231,33470,33.04,0.14,32.90,120126.50,Metal Loss,External,10,0.020,0.3,0.6,07:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06556616,-119.06489733,370.90
25232,33470,33.04,5.86,27.18,120132.22,Metal Loss,External,10,0.020,0.6,0.5,08:20,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06555015,-119.06489718,371.00
25233,33470,33.04,5.92,27.12,120132.28,Metal Loss Group,External,10,0.020,0.5,1.6,03:40,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06555002,-119.06489718,371.00
25234,33470,33.04,13.96,19.08,120140.32,Metal Loss,External,10,0.020,0.6,0.5,08:47,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06552751,-119.06489708,371.14
25235,33470,33.04,14.04,18.99,120140.40,Metal Loss,External,10,0.020,0.5,0.5,04:08,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06552730,-119.06489708,371.14
25236,33470,33.04,22.07,10.96,120148.43,Metal Loss,External,10,0.020,0.4,0.5,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06550486,-119.06489707,371.28
25237,33470,33.04,29.98,3.06,120156.34,Metal Loss Group,External,12,0.024,0.6,1.9,08:06,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.06548279,-119.06489705,371.41
25238,33470,33.04,30.00,3.04,120156.36,Metal Loss Group,External,12,0.024,0.8,3.3,03:45,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1667,2315,35.06548274,-119.06489705,371.41
25239,33470,33.04,32.48,0.55,120158.84,Metal Loss Group,External,19,0.039,6.1,9.0,04:25,,ERW,0.203,X52,10.750,1402,,0.943,1487,2065,1558,2164,35.06547572,-119.06489705,371.45
25240,33470,33.04,32.53,0.51,120158.89,Metal Loss,External,10,0.020,0.3,0.5,07:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06547561,-119.06489705,371.46
25241,33470,33.04,32.53,0.51,120158.89,Metal Loss Group,External,15,0.030,3.7,7.6,09:49,At Seam,ERW,0.203,X52,10.750,1402,,0.897,1563,2171,1616,2245,35.06547560,-119.06489705,371.46
25242,33470,33.04,32.68,0.36,120159.04,Metal Loss,External,11,0.022,0.3,0.5,01:28,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06547526,-119.06489705,371.46
25243,33470,33.04,32.72,0.32,120159.08,Metal Loss,External,13,0.026,0.3,0.6,06:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06547507,-119.06489705,371.46
25244,33470,33.04,32.80,0.23,120159.17,Metal Loss,External,11,0.022,0.3,0.6,00:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06547486,-119.06489705,371.46
25245,33470,33.04,32.92,0.12,120159.28,Metal Loss Group,External,11,0.022,0.4,2.2,00:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06547447,-119.06489705,371.46
25246,33470,33.04,32.93,0.11,120159.29,Metal Loss Group,External,18,0.037,1.0,3.3,10:24,At Seam,ERW,0.203,X52,10.750,1402,,0.849,1652,2294,1651,2294,35.06547446,-119.06489705,371.46
25247,33480,25.07,33.04,25.07,120159.40,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:50,,,,,,35.06547419,-119.06489704,371.46
25248,33480,25.07,0.04,25.04,120159.43,Metal Loss Group,External,17,0.035,1.9,4.3,04:39,,ERW,0.203,X52,10.750,1402,,0.874,1604,2228,1608,2234,35.06547411,-119.06489704,371.46
25249,33480,25.07,0.08,25.00,120159.47,Metal Loss,External,10,0.020,0.3,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06547402,-119.06489704,371.46
25250,33480,25.07,0.10,24.97,120159.50,Metal Loss,External,12,0.024,0.3,0.6,06:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06547396,-119.06489704,371.47
25251,33480,25.07,0.12,24.95,120159.52,Metal Loss,External,13,0.026,0.3,0.6,11:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06547390,-119.06489704,371.47
25252,33480,25.07,0.12,24.95,120159.52,Metal Loss,External,11,0.022,0.3,0.6,01:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06547390,-119.06489704,371.47
25253,33480,25.07,0.15,24.92,120159.55,Metal Loss,External,11,0.022,0.3,0.6,00:15,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06547374,-119.06489704,371.47
25254,33480,25.07,0.29,24.78,120159.69,Metal Loss,External,10,0.020,0.2,0.6,10:31,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06547342,-119.06489704,371.47
25255,33480,25.07,24.29,0.78,120183.69,Metal Loss,External,10,0.020,0.3,0.6,10:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06540632,-119.06489699,371.78
25256,33480,25.07,24.54,0.53,120183.94,Metal Loss Group,External,11,0.022,0.5,2.1,01:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06540563,-119.06489699,371.78
25257,33480,25.07,24.54,0.53,120183.94,Metal Loss,External,13,0.026,0.3,0.6,11:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06540563,-119.06489699,371.78
25258,33480,25.07,24.71,0.36,120184.11,Metal Loss,External,13,0.026,0.5,0.4,06:05,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06540523,-119.06489699,371.78
25259,33480,25.07,24.81,0.26,120184.21,Metal Loss Group,External,15,0.030,0.5,3.9,11:51,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.06540488,-119.06489699,371.78
25260,33480,25.07,24.81,0.26,120184.21,Metal Loss Group,External,16,0.032,0.5,3.2,10:09,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1677,2329,35.06540487,-119.06489699,371.78
25261,33480,25.07,24.82,0.26,120184.21,Metal Loss,External,10,0.020,0.3,0.6,08:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06540486,-119.06489699,371.78
25262,33480,25.07,24.82,0.25,120184.22,Metal Loss Group,External,14,0.028,0.3,1.7,01:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06540486,-119.06489699,371.78
25263,33480,25.07,24.94,0.13,120184.33,Metal Loss Group,External,13,0.026,0.6,3.7,08:36,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2324,35.06540458,-119.06489699,371.78
25264,33480,25.07,24.95,0.12,120184.35,Metal Loss,External,12,0.024,0.3,0.6,03:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06540455,-119.06489699,371.78
25265,33480,25.07,24.99,0.08,120184.39,Metal Loss,External,10,0.020,0.3,0.6,01:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06540435,-119.06489699,371.78
25266,33490,38.29,25.07,38.29,120184.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:01,,,,,,35.06540416,-119.06489699,371.79
25267,33490,38.29,0.04,38.26,120184.50,Metal Loss,External,13,0.026,0.4,0.6,08:33,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06540408,-119.06489699,371.79
25268,33490,38.29,0.06,38.23,120184.53,Metal Loss Group,External,14,0.028,1.1,0.7,06:27,,ERW,0.203,X52,10.750,1402,,0.846,1657,2301,1665,2313,35.06540400,-119.06489699,371.79
25269,33490,38.29,37.42,0.87,120221.89,Metal Loss,External,18,0.037,0.3,0.6,00:49,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06529982,-119.06489644,372.07
25270,33490,38.29,37.73,0.57,120222.20,Metal Loss Group,External,26,0.053,5.7,6.2,04:54,,ERW,0.203,X52,10.750,1402,,0.991,1414,1964,1602,2225,35.06529887,-119.06489643,372.07
25271,33490,38.29,37.74,0.55,120222.21,Metal Loss,External,10,0.020,0.3,0.5,11:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529884,-119.06489643,372.07
25272,33490,38.29,37.74,0.55,120222.21,Metal Loss,External,10,0.020,0.3,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529883,-119.06489643,372.07
25273,33490,38.29,37.78,0.52,120222.24,Metal Loss,External,10,0.020,0.3,0.4,01:34,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529875,-119.06489643,372.07
25274,33490,38.29,37.87,0.42,120222.34,Metal Loss,External,11,0.022,0.3,0.4,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06529852,-119.06489643,372.07
25275,33490,38.29,37.91,0.38,120222.38,Metal Loss,External,11,0.022,0.3,0.6,06:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06529844,-119.06489642,372.07
25276,33490,38.29,37.91,0.38,120222.38,Metal Loss,External,10,0.020,0.3,0.4,11:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529844,-119.06489642,372.07
25277,33490,38.29,38.03,0.26,120222.50,Metal Loss,External,10,0.020,0.3,0.6,09:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529804,-119.06489642,372.07
25278,33490,38.29,38.04,0.25,120222.51,Metal Loss,External,12,0.024,0.3,0.6,10:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06529802,-119.06489642,372.07
25279,33490,38.29,38.17,0.12,120222.64,Metal Loss Group,External,12,0.024,0.6,2.1,10:39,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2330,35.06529760,-119.06489642,372.07
25280,33490,38.29,38.22,0.08,120222.69,Metal Loss,External,11,0.022,0.3,0.6,08:57,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06529750,-119.06489642,372.07
25281,33490,38.29,38.24,0.05,120222.71,Metal Loss,External,11,0.022,0.3,0.6,00:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06529743,-119.06489642,372.07
25282,33500,39.89,38.29,39.89,120222.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.06529732,-119.06489642,372.07
25283,33500,39.89,0.06,39.83,120222.82,Metal Loss,External,12,0.024,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06529717,-119.06489641,372.07
25284,33500,39.89,0.07,39.82,120222.83,Metal Loss,External,10,0.020,0.3,0.6,10:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529715,-119.06489641,372.07
25285,33500,39.89,0.09,39.80,120222.85,Metal Loss Group,External,12,0.024,1.1,2.2,05:57,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2319,35.06529710,-119.06489641,372.07
25286,33500,39.89,0.10,39.79,120222.86,Metal Loss,External,10,0.020,0.3,0.6,11:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529708,-119.06489641,372.07
25287,33500,39.89,0.12,39.77,120222.88,Metal Loss Group,External,12,0.024,0.4,2.2,00:20,At Seam,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06529692,-119.06489641,372.07
25288,33500,39.89,0.13,39.76,120222.89,Metal Loss,External,11,0.022,0.3,0.6,07:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06529690,-119.06489641,372.07
25289,33500,39.89,0.18,39.71,120222.95,Metal Loss,External,10,0.020,0.3,0.6,05:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06529676,-119.06489641,372.08
25290,33500,39.89,2.05,37.84,120224.81,Metal Loss,External,10,0.020,0.2,0.5,02:27,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06529154,-119.06489637,372.09
25291,33500,39.89,39.36,0.53,120262.12,Metal Loss Group,External,10,0.020,0.6,3.0,04:31,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06518730,-119.06489569,372.54
25292,33500,39.89,39.64,0.25,120262.40,Metal Loss,External,10,0.020,0.3,0.5,00:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06518653,-119.06489569,372.55
25293,33510,39.87,39.89,39.87,120262.65,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:56,,,,,,35.06518585,-119.06489568,372.55
25294,33510,39.87,0.06,39.81,120262.71,Metal Loss Group,External,12,0.024,0.4,2.1,09:29,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06518571,-119.06489568,372.55
25295,33510,39.87,0.09,39.78,120262.74,Metal Loss,External,11,0.022,0.4,0.6,10:56,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06518563,-119.06489568,372.55
25296,33510,39.87,0.12,39.76,120262.76,Metal Loss,External,11,0.022,0.6,0.6,04:41,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06518558,-119.06489568,372.55
25297,33510,39.87,0.17,39.70,120262.82,Metal Loss,External,10,0.020,0.3,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06518534,-119.06489568,372.55
25298,33510,39.87,38.95,0.92,120301.60,Metal Loss,External,10,0.020,0.3,0.4,00:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06507726,-119.06489549,372.87
25299,33510,39.87,39.26,0.61,120301.91,Metal Loss Group,External,14,0.028,0.8,2.8,04:50,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1670,2320,35.06507642,-119.06489549,372.87
25300,33510,39.87,39.28,0.59,120301.93,Metal Loss,External,10,0.020,0.4,0.6,10:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06507636,-119.06489549,372.87
25301,33510,39.87,39.43,0.44,120302.08,Metal Loss,External,10,0.020,0.3,0.6,10:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06507590,-119.06489549,372.87
25302,33510,39.87,39.44,0.43,120302.09,Metal Loss,External,10,0.020,0.4,0.5,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06507588,-119.06489549,372.87
25303,33510,39.87,39.46,0.42,120302.11,Metal Loss,External,13,0.026,0.6,0.4,04:55,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.06507585,-119.06489549,372.87
25304,33510,39.87,39.51,0.37,120302.16,Metal Loss Group,External,15,0.030,5.8,4.2,10:37,At Weld; At Seam,ERW,0.203,X52,10.750,1402,,0.914,1533,2130,1625,2257,35.06507574,-119.06489549,372.87
25305,33510,39.87,39.52,0.36,120302.17,Metal Loss Group,External,16,0.032,3.7,3.6,05:33,,ERW,0.203,X52,10.750,1402,,0.902,1554,2158,1623,2254,35.06507571,-119.06489549,372.87
25306,33510,39.87,39.75,0.12,120302.40,Metal Loss Group,External,14,0.028,0.3,1.7,00:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06507507,-119.06489549,372.87
25307,33520,38.97,39.87,38.97,120302.52,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:50,,,,,,35.06507465,-119.06489549,372.88
25308,33520,38.97,0.05,38.93,120302.57,Metal Loss Group,External,13,0.026,0.9,2.2,07:55,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1662,2308,35.06507453,-119.06489549,372.88
25309,33520,38.97,0.06,38.92,120302.58,Metal Loss Group,External,12,0.024,1.1,2.0,10:16,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1669,2318,35.06507452,-119.06489549,372.88
25310,33520,38.97,0.06,38.92,120302.58,Metal Loss Group,External,18,0.037,1.7,6.0,04:52,,ERW,0.203,X52,10.750,1402,,0.871,1609,2234,1629,2263,35.06507452,-119.06489549,372.88
25311,33520,38.97,0.25,38.73,120302.77,Metal Loss,External,10,0.020,0.3,0.5,05:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06507397,-119.06489548,372.88
25312,33520,38.97,38.32,0.66,120340.84,Metal Loss,External,10,0.020,0.5,0.4,01:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06496761,-119.06489463,373.45
25313,33520,38.97,38.37,0.60,120340.89,Metal Loss,External,11,0.022,0.3,0.6,04:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06496750,-119.06489463,373.45
25314,33520,38.97,38.64,0.34,120341.16,Metal Loss,External,10,0.020,0.3,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06496678,-119.06489462,373.45
25315,33520,38.97,38.81,0.17,120341.33,Metal Loss Group,External,11,0.022,0.4,2.2,03:53,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2336,35.06496626,-119.06489462,373.45
25316,33530,39.83,38.97,39.83,120341.50,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:44,,,,,,35.06496576,-119.06489461,373.46
25317,33530,39.83,0.19,39.64,120341.68,Metal Loss Group,External,10,0.020,0.6,1.5,07:30,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06496535,-119.06489461,373.46
25318,33530,39.83,39.18,0.65,120380.68,Metal Loss Group,External,17,0.035,6.7,6.7,04:46,,ERW,0.203,X52,10.750,1402,,0.932,1504,2089,1569,2179,35.06485640,-119.06489326,374.07
25319,33530,39.83,39.21,0.62,120380.70,Metal Loss,External,11,0.022,0.3,0.6,10:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06485634,-119.06489326,374.07
25320,33530,39.83,39.21,0.62,120380.71,Metal Loss,External,10,0.020,0.4,0.4,10:04,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06485633,-119.06489326,374.07
25321,33530,39.83,39.22,0.60,120380.72,Metal Loss,External,13,0.026,0.3,0.6,01:31,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06485629,-119.06489326,374.07
25322,33530,39.83,39.43,0.40,120380.93,Metal Loss,External,10,0.020,0.3,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06485566,-119.06489325,374.06
25323,33530,39.83,39.50,0.33,120380.99,Metal Loss,External,11,0.022,0.3,0.6,08:48,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06485550,-119.06489325,374.06
25324,33530,39.83,39.51,0.32,120381.00,Metal Loss Group,External,11,0.022,0.4,2.1,10:18,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06485549,-119.06489325,374.06
25325,33530,39.83,39.63,0.20,120381.12,Metal Loss Group,External,13,0.026,1.7,3.0,11:02,,ERW,0.203,X52,10.750,1402,,0.859,1632,2267,1652,2295,35.06485509,-119.06489325,374.06
25326,33530,39.83,39.63,0.19,120381.13,Metal Loss,External,10,0.020,0.3,0.4,09:06,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06485508,-119.06489325,374.06
25327,33530,39.83,39.71,0.12,120381.20,Metal Loss,External,12,0.024,0.3,0.6,06:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06485491,-119.06489325,374.06
25328,33530,39.83,39.72,0.11,120381.21,Metal Loss Group,External,13,0.026,0.4,2.1,00:44,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06485488,-119.06489325,374.06
25329,33540,39.69,39.83,39.69,120381.32,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:51,,,,,,35.06485463,-119.06489325,374.06
25330,33540,39.69,0.04,39.65,120381.36,Metal Loss Group,External,21,0.043,1.5,10.5,03:47,,ERW,0.203,X52,10.750,1402,,0.872,1607,2232,1612,2239,35.06485443,-119.06489325,374.06
25331,33540,39.69,0.27,39.42,120381.59,Metal Loss,External,11,0.022,0.5,0.4,04:21,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06485389,-119.06489324,374.06
25332,33540,39.69,28.52,11.17,120409.84,Metal Loss,External,12,0.024,0.3,0.4,10:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06477500,-119.06489267,373.60
25333,33540,39.69,30.37,9.32,120411.69,Metal Loss,External,13,0.026,0.3,0.4,09:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06476982,-119.06489265,373.55
25334,33540,39.69,31.90,7.79,120413.22,Metal Loss,External,12,0.024,0.4,0.4,09:15,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06476559,-119.06489263,373.51
25335,33540,39.69,31.90,7.79,120413.22,Metal Loss,External,11,0.022,0.2,0.4,10:08,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06476559,-119.06489263,373.51
25336,33550,30.96,39.69,30.96,120421.01,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:29,,,,,,35.06474377,-119.06489255,373.32
25337,33550,30.96,0.06,30.91,120421.07,Metal Loss Group,External,19,0.039,1.8,4.8,10:38,At Seam,ERW,0.203,X52,10.750,1402,,0.877,1600,2222,1623,2254,35.06474364,-119.06489255,373.31
25338,33550,30.96,12.20,18.76,120433.21,Bend,,,,,,03:18,8.2° 79.6D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.06470978,-119.06489325,373.24
25339,33550,30.96,16.72,14.24,120437.73,Metal Loss,External,13,0.026,0.3,0.5,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06469728,-119.06489483,373.18
25340,33550,30.96,25.82,5.14,120446.83,Metal Loss Group,External,13,0.026,0.8,2.6,07:50,,ERW,0.203,X52,10.750,1402,,0.840,1668,2317,1670,2320,35.06467201,-119.06489901,372.93
25341,33550,30.96,30.35,0.61,120451.36,Metal Loss Group,External,17,0.035,1.1,6.9,03:20,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1648,2289,35.06465951,-119.06490112,372.79
25342,33550,30.96,30.37,0.59,120451.38,Metal Loss,External,12,0.024,0.3,0.6,01:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06465946,-119.06490113,372.79
25343,33550,30.96,30.39,0.57,120451.40,Metal Loss,External,10,0.020,0.3,0.6,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06465942,-119.06490113,372.79
25344,33550,30.96,30.42,0.54,120451.43,Metal Loss Group,External,22,0.045,4.1,9.1,03:17,,ERW,0.203,X52,10.750,1402,,0.943,1487,2066,1603,2227,35.06465934,-119.06490114,372.79
25345,33550,30.96,30.55,0.41,120451.57,Metal Loss,External,11,0.022,0.3,0.3,11:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06465894,-119.06490121,372.78
25346,33550,30.96,30.58,0.38,120451.59,Metal Loss Group,External,13,0.026,0.6,3.6,00:20,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1674,2325,35.06465887,-119.06490122,372.78
25347,33550,30.96,30.60,0.36,120451.61,Metal Loss,External,14,0.028,0.4,0.4,02:32,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06465883,-119.06490123,372.78
25348,33550,30.96,30.63,0.33,120451.64,Metal Loss,External,10,0.020,0.3,0.6,10:02,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06465877,-119.06490124,372.78
25349,33550,30.96,30.73,0.24,120451.74,Metal Loss,External,10,0.020,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06465844,-119.06490130,372.78
25350,33550,30.96,30.73,0.23,120451.75,Metal Loss Group,External,14,0.028,2.1,2.2,06:48,,ERW,0.203,X52,10.750,1402,,0.870,1612,2239,1655,2299,35.06465841,-119.06490130,372.78
25351,33550,30.96,30.82,0.14,120451.83,Metal Loss Group,External,24,0.049,3.5,3.1,04:06,At Weld,ERW,0.203,X52,10.750,1402,,0.943,1486,2064,1609,2235,35.06465822,-119.06490133,372.77
25352,33550,30.96,30.88,0.09,120451.89,Metal Loss,External,12,0.024,0.3,0.6,11:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06465810,-119.06490135,372.77
25353,33550,30.96,30.88,0.09,120451.89,Metal Loss,External,10,0.020,0.3,0.6,05:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06465810,-119.06490135,372.77
25354,33550,30.96,30.88,0.08,120451.89,Metal Loss,External,11,0.022,0.2,0.5,00:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06465809,-119.06490135,372.77
25355,33560,35.58,30.96,35.58,120451.97,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,07:25,,,,,,35.06465778,-119.06490140,372.77
25356,33560,35.58,0.04,35.55,120452.01,Metal Loss Group,External,14,0.028,1.0,0.6,11:04,,ERW,0.203,X52,10.750,1402,,0.844,1660,2306,1667,2315,35.06465769,-119.06490142,372.77
25357,33560,35.58,0.04,35.54,120452.01,Metal Loss,External,19,0.039,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06465767,-119.06490142,372.77
25358,33560,35.58,0.05,35.53,120452.02,Metal Loss,External,17,0.035,0.3,0.6,09:07,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06465765,-119.06490143,372.77
25359,33560,35.58,0.05,35.53,120452.02,Metal Loss,External,14,0.028,0.3,0.6,01:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06465765,-119.06490143,372.77
25360,33560,35.58,0.06,35.53,120452.03,Metal Loss Group,External,18,0.037,0.4,1.6,00:07,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1676,2328,35.06465764,-119.06490143,372.77
25361,33560,35.58,34.92,0.66,120486.89,Metal Loss,External,10,0.020,0.4,0.5,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06456124,-119.06491783,371.76
25362,33560,35.58,34.94,0.64,120486.91,Metal Loss,External,13,0.026,0.3,0.4,02:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06456119,-119.06491784,371.76
25363,33560,35.58,34.94,0.64,120486.92,Metal Loss,External,13,0.026,0.4,0.4,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2335,35.06456118,-119.06491784,371.76
25364,33560,35.58,34.96,0.62,120486.93,Metal Loss,External,10,0.020,0.4,0.4,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06456113,-119.06491785,371.76
25365,33560,35.58,34.99,0.60,120486.96,Metal Loss,External,10,0.020,0.3,0.6,05:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06456108,-119.06491786,371.76
25366,33560,35.58,35.27,0.32,120487.24,Metal Loss,External,10,0.020,0.3,0.5,01:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06456036,-119.06491799,371.75
25367,33560,35.58,35.35,0.23,120487.32,Metal Loss Group,External,10,0.020,0.6,2.1,04:03,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06456004,-119.06491804,371.75
25368,33560,35.58,35.36,0.23,120487.33,Metal Loss,External,11,0.022,0.4,0.5,07:13,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06456003,-119.06491805,371.75
25369,33560,35.58,35.50,0.08,120487.47,Metal Loss,External,11,0.022,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06455969,-119.06491811,371.75
25370,33570,39.58,35.58,39.58,120487.55,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:44,,,,,,35.06455939,-119.06491816,371.75
25371,33570,39.58,0.03,39.55,120487.58,Metal Loss,External,17,0.035,0.3,0.6,01:05,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06455933,-119.06491817,371.75
25372,33570,39.58,0.03,39.55,120487.58,Metal Loss Group,External,14,0.028,0.6,2.4,11:20,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.06455932,-119.06491817,371.75
25373,33570,39.58,0.03,39.55,120487.59,Metal Loss,External,25,0.051,0.3,0.6,06:23,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06455931,-119.06491818,371.75
25374,33570,39.58,0.04,39.54,120487.59,Metal Loss Group,External,15,0.030,1.1,3.7,04:02,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1653,2295,35.06455930,-119.06491818,371.75
25375,33570,39.58,0.07,39.51,120487.63,Metal Loss,External,15,0.030,0.3,0.6,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06455922,-119.06491819,371.75
25376,33570,39.58,22.16,17.42,120509.71,Bend,,,,,,11:57,4.9° 86.5D Sag Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.06449827,-119.06492921,371.53
25377,33570,39.58,39.21,0.37,120526.77,Metal Loss,External,10,0.020,0.3,0.4,07:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06445123,-119.06493763,372.67
25378,33570,39.58,39.40,0.18,120526.95,Metal Loss,External,10,0.020,0.3,0.6,02:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06445071,-119.06493772,372.69
25379,33570,39.58,39.41,0.17,120526.97,Metal Loss,External,10,0.020,0.3,0.6,07:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06445067,-119.06493773,372.69
25380,33570,39.58,39.51,0.07,120527.07,Metal Loss,External,14,0.028,0.3,0.6,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06445044,-119.06493777,372.69
25381,33580,39.46,39.58,39.46,120527.13,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,02:42,,,,,,35.06445018,-119.06493782,372.70
25382,33580,39.46,0.09,39.38,120527.22,Metal Loss,External,13,0.026,0.3,0.6,06:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06444998,-119.06493785,372.71
25383,33580,39.46,34.06,5.40,120561.19,Bend,,,,,,06:12,4.4° 72.1D Over Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.06435645,-119.06495473,375.39
25384,33580,39.46,39.20,0.27,120566.33,Metal Loss,External,14,0.028,0.3,0.6,04:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06434228,-119.06495721,375.49
25385,33590,15.72,39.46,15.72,120566.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.06434144,-119.06495735,375.49
25386,33590,15.72,0.11,15.61,120566.70,Metal Loss,External,12,0.024,0.3,0.6,02:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06434119,-119.06495739,375.50
25387,33590,15.72,5.87,9.85,120572.46,Metal Loss,External,11,0.022,0.3,0.5,03:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06432520,-119.06496013,375.60
25388,33590,15.72,14.80,0.92,120581.40,Metal Loss,External,12,0.024,0.3,0.6,08:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06430058,-119.06496434,375.77
25389,33590,15.72,14.82,0.90,120581.41,Metal Loss,External,14,0.028,0.4,0.3,07:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06430054,-119.06496435,375.77
25390,33590,15.72,14.96,0.76,120581.55,Metal Loss Group,External,22,0.045,1.5,4.0,07:09,,ERW,0.203,X52,10.750,1402,,0.872,1608,2233,1643,2282,35.06430012,-119.06496442,375.77
25391,33590,15.72,15.01,0.71,120581.60,Metal Loss Group,External,12,0.024,0.9,0.7,03:03,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1672,2322,35.06430000,-119.06496444,375.78
25392,33590,15.72,15.02,0.70,120581.61,Metal Loss Group,External,15,0.030,0.8,2.4,04:00,,ERW,0.203,X52,10.750,1402,,0.840,1669,2317,1672,2322,35.06429998,-119.06496444,375.78
25393,33590,15.72,15.04,0.68,120581.63,Metal Loss,External,10,0.020,0.3,0.5,09:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06429993,-119.06496445,375.78
25394,33590,15.72,15.05,0.67,120581.64,Metal Loss,External,10,0.020,0.3,0.6,02:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06429991,-119.06496445,375.78
25395,33590,15.72,15.19,0.53,120581.78,Metal Loss Group,External,11,0.022,0.5,2.1,11:48,At Seam,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1679,2331,35.06429947,-119.06496453,375.78
25396,33590,15.72,15.19,0.53,120581.78,Metal Loss Group,External,11,0.022,0.4,1.4,04:21,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06429947,-119.06496453,375.78
25397,33590,15.72,15.19,0.53,120581.79,Metal Loss,External,10,0.020,0.3,0.6,01:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06429947,-119.06496453,375.78
25398,33590,15.72,15.21,0.51,120581.80,Metal Loss,External,10,0.020,0.3,0.5,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06429942,-119.06496454,375.78
25399,33590,15.72,15.58,0.13,120582.18,Metal Loss,External,13,0.026,0.3,0.6,00:13,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06429834,-119.06496472,375.80
25400,33600,39.73,15.72,39.73,120582.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:46,,,,,,35.06429802,-119.06496477,375.80
25401,33600,39.73,0.02,39.71,120582.33,Metal Loss,External,14,0.028,0.3,0.6,01:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06429798,-119.06496478,375.80
25402,33600,39.73,0.03,39.70,120582.34,Metal Loss,External,15,0.030,0.3,0.6,02:01,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06429796,-119.06496479,375.80
25403,33600,39.73,0.04,39.69,120582.35,Metal Loss Group,External,14,0.028,0.9,2.6,08:07,,ERW,0.203,X52,10.750,1402,,0.844,1662,2308,1663,2309,35.06429794,-119.06496479,375.80
25404,33600,39.73,0.05,39.68,120582.36,Metal Loss,External,16,0.032,0.3,0.6,09:52,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06429793,-119.06496479,375.80
25405,33600,39.73,0.05,39.68,120582.36,Metal Loss Group,External,14,0.028,1.3,0.7,03:00,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1665,2313,35.06429779,-119.06496481,375.80
25406,33600,39.73,0.10,39.64,120582.41,Metal Loss,External,12,0.024,0.3,0.6,05:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06429770,-119.06496483,375.80
25407,33600,39.73,0.11,39.62,120582.42,Metal Loss,External,11,0.022,0.3,0.6,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06429767,-119.06496484,375.80
25408,33600,39.73,0.32,39.41,120582.64,Metal Loss,External,11,0.022,0.2,0.4,02:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06429704,-119.06496494,375.81
25409,33600,39.73,23.53,16.20,120605.84,Close Metal Object,,,,1.9,4.0,09:48,,ERW,0.203,X52,10.750,1402,,,,,,,35.06423308,-119.06497585,376.61
25410,33600,39.73,32.50,7.23,120614.81,Metal Loss,External,11,0.022,0.3,0.4,03:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06420826,-119.06498011,376.88
25411,33600,39.73,34.64,5.09,120616.95,Metal Loss,External,13,0.026,0.3,0.4,08:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06420234,-119.06498112,376.94
25412,33600,39.73,35.98,3.75,120618.29,Metal Loss,External,11,0.022,0.3,0.4,03:37,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06419870,-119.06498175,376.98
25413,33600,39.73,38.69,1.04,120621.00,Metal Loss,External,10,0.020,0.3,0.4,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06419112,-119.06498305,376.99
25414,33600,39.73,39.00,0.73,120621.32,Metal Loss,External,10,0.020,0.3,0.4,11:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06419029,-119.06498320,376.99
25415,33600,39.73,39.01,0.72,120621.32,Metal Loss,External,12,0.024,0.4,0.5,05:14,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06419028,-119.06498320,376.99
25416,33600,39.73,39.16,0.57,120621.47,Metal Loss Group,External,15,0.030,2.6,2.9,05:09,,ERW,0.203,X52,10.750,1402,,0.882,1589,2207,1647,2287,35.06418983,-119.06498328,376.99
25417,33600,39.73,39.45,0.28,120621.76,Metal Loss Group,External,10,0.020,0.5,1.1,04:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06418905,-119.06498341,376.99
25418,33600,39.73,39.46,0.27,120621.77,Metal Loss,External,10,0.020,0.4,0.5,03:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06418903,-119.06498342,376.99
25419,33600,39.73,39.49,0.24,120621.81,Metal Loss,External,10,0.020,0.2,0.4,11:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06418894,-119.06498343,376.99
25420,33600,39.73,39.50,0.23,120621.82,Metal Loss,External,10,0.020,0.3,0.4,09:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06418891,-119.06498344,376.99
25421,33600,39.73,39.54,0.19,120621.85,Metal Loss,External,11,0.022,0.2,0.4,06:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06418884,-119.06498345,376.99
25422,33610,39.55,39.73,39.55,120622.04,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:41,,,,,,35.06418829,-119.06498354,376.99
25423,33610,39.55,0.03,39.51,120622.07,Metal Loss Group,External,22,0.045,1.2,6.1,04:53,,ERW,0.203,X52,10.750,1402,,0.863,1625,2257,1640,2278,35.06418822,-119.06498355,376.99
25424,33610,39.55,0.05,39.49,120622.09,Metal Loss,External,14,0.028,0.3,0.6,02:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06418817,-119.06498356,376.99
25425,33610,39.55,0.07,39.48,120622.11,Metal Loss Group,External,12,0.024,0.6,2.4,07:44,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2327,35.06418815,-119.06498357,376.99
25426,33610,39.55,0.07,39.48,120622.11,Metal Loss,External,11,0.022,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06418815,-119.06498357,376.99
25427,33610,39.55,0.09,39.45,120622.13,Metal Loss Group,External,11,0.022,1.6,2.0,10:53,,ERW,0.203,X52,10.750,1402,,0.852,1645,2285,1668,2316,35.06418809,-119.06498358,376.99
25428,33610,39.55,0.10,39.45,120622.14,Metal Loss,External,11,0.022,0.3,0.6,10:07,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06418796,-119.06498360,376.99
25429,33610,39.55,8.13,31.41,120630.17,Metal Loss,External,10,0.020,0.3,0.2,09:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06416588,-119.06498741,377.00
25430,33610,39.55,11.46,28.09,120633.50,Metal Loss,External,10,0.020,0.3,0.4,08:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06415677,-119.06498901,376.98
25431,33610,39.55,13.45,26.10,120635.49,Metal Loss,External,10,0.020,0.3,0.4,10:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06415121,-119.06498999,376.97
25432,33610,39.55,15.06,24.49,120637.10,Metal Loss,External,10,0.020,0.3,0.4,10:24,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06414685,-119.06499075,376.96
25433,33610,39.55,15.51,24.04,120637.55,Metal Loss,External,12,0.024,0.3,0.4,10:10,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06414560,-119.06499097,376.95
25434,33610,39.55,15.97,23.57,120638.01,Metal Loss,External,13,0.026,0.4,0.4,09:10,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.06414433,-119.06499119,376.95
25435,33610,39.55,16.14,23.41,120638.18,Metal Loss,External,10,0.020,0.6,0.6,09:11,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06414384,-119.06499128,376.95
25436,33610,39.55,16.58,22.96,120638.62,Metal Loss,External,10,0.020,0.3,0.6,08:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06414260,-119.06499150,376.95
25437,33610,39.55,16.65,22.89,120638.70,Metal Loss,External,13,0.026,0.3,0.4,09:36,At Seam,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06414244,-119.06499153,376.95
25438,33610,39.55,16.70,22.85,120638.74,Metal Loss,External,10,0.020,0.3,0.4,10:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06414233,-119.06499155,376.95
25439,33610,39.55,19.73,19.82,120641.77,Metal Loss,External,12,0.024,0.2,0.4,11:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06413396,-119.06499302,376.93
25440,33610,39.55,20.27,19.28,120642.31,Metal Loss,External,12,0.024,0.3,0.4,10:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06413249,-119.06499327,376.92
25441,33610,39.55,20.65,18.90,120642.69,Metal Loss,External,10,0.020,0.3,0.3,11:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06413139,-119.06499347,376.92
25442,33610,39.55,22.80,16.74,120644.85,Metal Loss,External,12,0.024,0.3,0.3,10:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06412545,-119.06499451,376.91
25443,33610,39.55,22.99,16.56,120645.03,Metal Loss,External,11,0.022,0.3,0.4,10:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06412491,-119.06499461,376.90
25444,33610,39.55,23.19,16.36,120645.23,Metal Loss,External,12,0.024,0.2,0.4,10:03,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06412445,-119.06499469,376.90
