"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
25445,33610,39.55,26.80,12.75,120648.84,Metal Loss,External,15,0.030,0.2,0.3,11:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06411438,-119.06499646,376.88
25446,33610,39.55,30.64,8.91,120652.68,Metal Loss,External,12,0.024,0.2,0.4,09:16,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06410372,-119.06499833,376.85
25447,33610,39.55,35.53,4.02,120657.57,Metal Loss,External,10,0.020,0.3,0.6,08:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06409010,-119.06500072,376.82
25448,33610,39.55,38.83,0.72,120660.87,Metal Loss,External,10,0.020,0.3,0.6,04:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06408091,-119.06500237,376.81
25449,33610,39.55,38.83,0.71,120660.87,Metal Loss Group,External,13,0.026,0.4,1.8,05:51,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06408090,-119.06500237,376.81
25450,33610,39.55,38.94,0.61,120660.98,Metal Loss Group,External,11,0.022,0.5,1.3,04:33,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06408065,-119.06500241,376.81
25451,33610,39.55,38.98,0.57,120661.02,Metal Loss Group,External,12,0.024,1.8,4.5,05:36,,ERW,0.203,X52,10.750,1402,,0.857,1635,2271,1652,2294,35.06408056,-119.06500243,376.81
25452,33610,39.55,39.10,0.45,120661.14,Metal Loss,External,10,0.020,0.3,0.6,10:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06408017,-119.06500250,376.81
25453,33610,39.55,39.24,0.31,120661.28,Metal Loss Group,External,13,0.026,0.4,1.2,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1682,2337,1682,2336,35.06407986,-119.06500256,376.81
25454,33610,39.55,39.48,0.07,120661.52,Metal Loss,External,10,0.020,0.3,0.5,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06407920,-119.06500268,376.81
25455,33620,38.13,39.55,38.13,120661.59,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:59,,,,,,35.06407893,-119.06500273,376.81
25456,33620,38.13,0.06,38.07,120661.65,Metal Loss,External,11,0.022,0.3,0.6,01:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06407878,-119.06500276,376.81
25457,33620,38.13,0.06,38.07,120661.65,Metal Loss Group,External,18,0.037,1.1,3.2,05:01,,ERW,0.203,X52,10.750,1402,,0.854,1643,2281,1654,2297,35.06407878,-119.06500276,376.81
25458,33620,38.13,0.07,38.06,120661.66,Metal Loss Group,External,12,0.024,0.6,1.3,02:55,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.06407877,-119.06500276,376.81
25459,33620,38.13,0.08,38.05,120661.67,Metal Loss,External,12,0.024,0.3,0.6,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06407873,-119.06500277,376.81
25460,33620,38.13,0.26,37.87,120661.85,Metal Loss,External,10,0.020,0.3,0.4,05:14,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06407821,-119.06500287,376.81
25461,33620,38.13,37.40,0.73,120698.99,Metal Loss,External,12,0.024,0.3,0.6,05:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06397577,-119.06502210,377.22
25462,33620,38.13,37.47,0.66,120699.05,Metal Loss Group,External,14,0.028,1.3,1.0,07:41,,ERW,0.203,X52,10.750,1402,,0.853,1645,2284,1663,2310,35.06397561,-119.06502213,377.22
25463,33620,38.13,37.58,0.55,120699.17,Metal Loss,External,10,0.020,0.3,0.5,04:10,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06397534,-119.06502218,377.23
25464,33620,38.13,37.62,0.51,120699.21,Metal Loss Group,External,12,0.024,2.6,3.7,03:50,,ERW,0.203,X52,10.750,1402,,0.870,1611,2238,1647,2288,35.06397516,-119.06502221,377.23
25465,33620,38.13,37.64,0.49,120699.23,Metal Loss Group,External,18,0.037,0.6,6.0,08:59,At Seam,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1671,2320,35.06397511,-119.06502222,377.23
25466,33620,38.13,37.67,0.46,120699.25,Metal Loss,External,11,0.022,0.3,0.6,11:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06397505,-119.06502223,377.23
25467,33620,38.13,37.69,0.45,120699.27,Metal Loss,External,11,0.022,0.3,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06397500,-119.06502224,377.23
25468,33620,38.13,37.83,0.30,120699.42,Metal Loss Group,External,12,0.024,1.4,1.8,05:17,,ERW,0.203,X52,10.750,1402,,0.851,1648,2289,1669,2318,35.06397467,-119.06502231,377.23
25469,33620,38.13,37.85,0.28,120699.44,Metal Loss Group,External,12,0.024,0.6,2.4,09:06,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1675,2326,35.06397452,-119.06502234,377.23
25470,33620,38.13,37.93,0.20,120699.52,Metal Loss,External,12,0.024,0.3,0.5,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06397432,-119.06502237,377.23
25471,33630,39.55,38.13,39.55,120699.72,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,08:42,,,,,,35.06397376,-119.06502248,377.23
25472,33630,39.55,0.05,39.50,120699.77,Metal Loss Group,External,15,0.030,1.0,3.6,04:45,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1655,2298,35.06397365,-119.06502250,377.24
25473,33630,39.55,0.07,39.48,120699.79,Metal Loss,External,13,0.026,0.3,0.6,08:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06397360,-119.06502251,377.24
25474,33630,39.55,0.11,39.44,120699.82,Metal Loss,External,10,0.020,0.3,0.6,06:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06397352,-119.06502253,377.24
25475,33630,39.55,0.17,39.38,120699.88,Metal Loss,External,10,0.020,0.3,0.6,09:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06397336,-119.06502256,377.24
25476,33630,39.55,35.91,3.64,120735.63,Metal Loss,External,12,0.024,0.2,0.3,01:54,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06387487,-119.06504191,377.99
25477,33630,39.55,38.86,0.69,120738.57,Metal Loss Group,External,14,0.028,3.0,7.1,02:25,,ERW,0.203,X52,10.750,1402,,0.883,1587,2204,1642,2280,35.06386667,-119.06504348,378.08
25478,33630,39.55,39.03,0.52,120738.75,Metal Loss Group,External,14,0.028,4.4,6.4,04:46,,ERW,0.203,X52,10.750,1402,,0.899,1559,2166,1623,2254,35.06386628,-119.06504355,378.08
25479,33630,39.55,39.19,0.36,120738.90,Metal Loss,External,10,0.020,0.3,0.6,03:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06386580,-119.06504365,378.09
25480,33630,39.55,39.32,0.22,120739.04,Metal Loss,External,12,0.024,0.3,0.6,03:42,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06386538,-119.06504373,378.09
25481,33640,39.50,39.55,39.50,120739.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:53,,,,,,35.06386476,-119.06504384,378.10
25482,33640,39.50,0.03,39.46,120739.30,Metal Loss,External,17,0.035,0.4,0.6,10:15,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06386469,-119.06504386,378.10
25483,33640,39.50,0.08,39.42,120739.34,Metal Loss,External,14,0.028,0.3,0.6,02:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06386459,-119.06504388,378.10
25484,33640,39.50,0.09,39.41,120739.35,Metal Loss Group,External,11,0.022,0.4,1.8,05:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06386457,-119.06504388,378.10
25485,33640,39.50,0.10,39.39,120739.37,Metal Loss,External,13,0.026,0.3,0.6,01:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06386454,-119.06504389,378.10
25486,33640,39.50,11.74,27.76,120751.00,Metal Loss,External,11,0.022,0.3,0.6,07:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06383245,-119.06505000,378.45
25487,33640,39.50,11.77,27.72,120751.04,Metal Loss Group,External,11,0.022,1.6,2.4,08:56,,ERW,0.203,X52,10.750,1402,,0.852,1646,2286,1670,2319,35.06383236,-119.06505002,378.45
25488,33640,39.50,11.82,27.67,120751.09,Metal Loss,External,21,0.043,0.5,0.6,10:42,At Seam,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.06383214,-119.06505006,378.45
25489,33640,39.50,11.88,27.62,120751.14,Metal Loss Group,External,14,0.028,2.1,3.6,07:38,,ERW,0.203,X52,10.750,1402,,0.869,1614,2242,1634,2270,35.06383201,-119.06505008,378.46
25490,33640,39.50,12.12,27.38,120751.38,Metal Loss Group,External,12,0.024,2.2,3.4,07:39,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1642,2281,35.06383134,-119.06505021,378.46
25491,33640,39.50,12.48,27.02,120751.74,Metal Loss Group,External,31,0.063,11.1,9.5,07:39,At Seam,ERW,0.203,X52,10.750,1402,,1.071,1309,1818,1501,2084,35.06383041,-119.06505038,378.47
25492,33640,39.50,12.75,26.74,120752.02,Metal Loss,External,10,0.020,0.5,0.6,01:24,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06382967,-119.06505052,378.48
25493,33640,39.50,13.48,26.01,120752.75,Metal Loss,External,10,0.020,0.3,0.6,07:38,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06382754,-119.06505091,378.50
25494,33640,39.50,13.65,25.85,120752.91,Metal Loss Group,External,10,0.020,0.5,1.8,11:32,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06382716,-119.06505098,378.51
25495,33640,39.50,38.47,1.02,120777.74,Metal Loss,External,10,0.020,0.3,0.6,11:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06375860,-119.06506351,378.99
25496,33640,39.50,38.73,0.77,120777.99,Metal Loss,External,11,0.022,0.2,0.5,05:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06375792,-119.06506363,378.99
25497,33640,39.50,38.75,0.75,120778.01,Metal Loss Group,External,11,0.022,0.7,1.4,11:43,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1675,2326,35.06375786,-119.06506364,378.99
25498,33640,39.50,38.76,0.73,120778.03,Metal Loss,External,14,0.028,0.3,0.6,01:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06375784,-119.06506365,378.99
25499,33640,39.50,38.99,0.50,120778.26,Metal Loss,External,10,0.020,0.3,0.6,00:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06375719,-119.06506376,378.99
25500,33640,39.50,39.01,0.49,120778.27,Metal Loss,External,10,0.020,0.3,0.6,01:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06375716,-119.06506377,378.99
25501,33640,39.50,39.02,0.48,120778.28,Metal Loss,External,11,0.022,0.3,0.5,06:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06375713,-119.06506377,378.99
25502,33640,39.50,39.11,0.39,120778.37,Metal Loss,External,11,0.022,0.3,0.4,00:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06375682,-119.06506383,378.99
25503,33640,39.50,39.14,0.36,120778.40,Metal Loss,External,12,0.024,0.3,0.6,11:26,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06375676,-119.06506384,378.99
25504,33640,39.50,39.38,0.11,120778.65,Metal Loss,External,11,0.022,0.4,0.4,11:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06375606,-119.06506396,378.99
25505,33650,39.49,39.50,39.49,120778.76,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,09:03,,,,,,35.06375581,-119.06506401,378.99
25506,33650,39.49,0.08,39.41,120778.84,Metal Loss,External,13,0.026,0.3,0.6,05:32,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06375553,-119.06506406,378.99
25507,33650,39.49,0.11,39.38,120778.87,Metal Loss,External,10,0.020,0.3,0.6,09:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06375545,-119.06506407,378.99
25508,33650,39.49,0.12,39.37,120778.88,Metal Loss Group,External,12,0.024,1.0,2.2,11:08,,ERW,0.203,X52,10.750,1402,,0.842,1664,2311,1670,2319,35.06375545,-119.06506408,378.99
25509,33650,39.49,0.18,39.31,120778.94,Metal Loss,External,11,0.022,0.2,0.4,02:07,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06375530,-119.06506410,378.99
25510,33650,39.49,5.24,34.26,120784.00,Metal Loss Group,External,11,0.022,0.4,2.0,05:23,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06374134,-119.06506660,378.98
25511,33650,39.49,16.20,23.29,120794.96,Metal Loss,External,11,0.022,0.2,0.4,03:00,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06371097,-119.06507203,378.96
25512,33650,39.49,17.68,21.81,120796.44,Metal Loss,External,10,0.020,0.2,0.4,03:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06370691,-119.06507276,378.95
25513,33650,39.49,25.24,14.26,120804.00,Metal Loss,External,13,0.026,0.2,0.4,03:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06368604,-119.06507649,378.94
25514,33650,39.49,31.02,8.47,120809.78,Metal Loss,External,11,0.022,0.3,0.4,03:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06367011,-119.06507922,379.00
25515,33650,39.49,31.26,8.23,120810.02,Metal Loss,External,10,0.020,0.2,0.4,03:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06366946,-119.06507933,379.01
25516,33650,39.49,38.51,0.98,120817.27,Metal Loss,External,10,0.020,0.4,0.6,06:16,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06364940,-119.06508278,379.08
25517,33650,39.49,38.63,0.86,120817.39,Metal Loss,External,10,0.020,0.2,0.6,10:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06364913,-119.06508283,379.09
25518,33650,39.49,38.64,0.85,120817.40,Metal Loss,External,12,0.024,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06364910,-119.06508283,379.09
25519,33650,39.49,38.65,0.84,120817.41,Metal Loss Group,External,12,0.024,0.5,2.0,00:43,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06364908,-119.06508283,379.09
25520,33650,39.49,38.83,0.66,120817.59,Metal Loss,External,10,0.020,0.3,0.3,01:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06364853,-119.06508293,379.09
25521,33650,39.49,38.95,0.54,120817.71,Metal Loss Group,External,11,0.022,0.6,1.1,07:21,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1678,2330,35.06364816,-119.06508299,379.09
25522,33650,39.49,38.97,0.52,120817.73,Metal Loss,External,11,0.022,0.4,0.4,06:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2337,35.06364812,-119.06508300,379.09
25523,33650,39.49,38.97,0.52,120817.73,Metal Loss,External,15,0.030,0.3,0.6,10:52,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06364811,-119.06508300,379.09
25524,33650,39.49,38.98,0.51,120817.74,Metal Loss,External,10,0.020,0.3,0.5,10:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06364808,-119.06508301,379.09
25525,33650,39.49,39.09,0.40,120817.85,Metal Loss,External,15,0.030,0.3,0.5,07:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06364784,-119.06508305,379.09
25526,33650,39.49,39.34,0.15,120818.10,Metal Loss Group,External,10,0.020,0.6,2.0,10:29,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1679,2331,35.06364715,-119.06508317,379.09
25527,33650,39.49,39.40,0.09,120818.16,Metal Loss,External,10,0.020,0.3,0.6,04:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06364689,-119.06508321,379.09
25528,33650,39.49,39.42,0.07,120818.18,Metal Loss,External,11,0.022,0.3,0.5,05:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06364685,-119.06508322,379.09
25529,33660,39.58,39.49,39.58,120818.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:09,,,,,,35.06364670,-119.06508324,379.10
25530,33660,39.58,0.04,39.54,120818.29,Metal Loss Group,External,18,0.037,0.9,1.0,09:45,,ERW,0.203,X52,10.750,1402,,0.847,1656,2300,1666,2314,35.06364660,-119.06508326,379.10
25531,33660,39.58,0.05,39.53,120818.30,Metal Loss Group,External,14,0.028,0.6,1.7,10:54,At Seam,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.06364658,-119.06508326,379.10
25532,33660,39.58,0.08,39.51,120818.33,Metal Loss Group,External,14,0.028,0.4,1.6,03:24,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06364652,-119.06508327,379.10
25533,33660,39.58,0.08,39.50,120818.33,Metal Loss,External,15,0.030,0.3,0.6,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06364651,-119.06508327,379.10
25534,33660,39.58,0.10,39.48,120818.35,Metal Loss Group,External,15,0.030,0.4,2.2,06:09,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06364647,-119.06508328,379.10
25535,33660,39.58,0.10,39.48,120818.35,Metal Loss,External,11,0.022,0.3,0.6,01:00,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06364647,-119.06508328,379.10
25536,33660,39.58,0.10,39.48,120818.35,Metal Loss,External,13,0.026,0.3,0.6,04:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06364647,-119.06508328,379.10
25537,33660,39.58,0.12,39.46,120818.38,Metal Loss,External,11,0.022,0.3,0.6,02:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06364630,-119.06508331,379.10
25538,33660,39.58,7.08,32.51,120825.33,Metal Loss Group,External,10,0.020,0.7,1.9,03:12,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1677,2329,35.06362710,-119.06508643,379.21
25539,33660,39.58,9.34,30.24,120827.59,Metal Loss,External,11,0.022,0.2,0.3,03:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06362088,-119.06508743,379.25
25540,33660,39.58,20.08,19.50,120838.33,Metal Loss,External,10,0.020,0.2,0.5,07:14,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06359103,-119.06509220,379.44
25541,33660,39.58,23.07,16.52,120841.32,Metal Loss,External,11,0.022,0.2,0.4,07:47,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06358283,-119.06509351,379.50
25542,33660,39.58,24.28,15.30,120842.53,Metal Loss,External,10,0.020,0.2,0.4,09:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06357946,-119.06509405,379.52
25543,33660,39.58,24.93,14.65,120843.18,Metal Loss,External,10,0.020,0.3,0.4,04:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06357764,-119.06509434,379.53
25544,33660,39.58,26.39,13.19,120844.64,Metal Loss,External,10,0.020,0.2,0.5,04:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06357361,-119.06509498,379.55
25545,33660,39.58,27.20,12.38,120845.45,Metal Loss,External,13,0.026,0.2,0.3,05:24,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06357141,-119.06509534,379.55
25546,33660,39.58,28.77,10.81,120847.02,Metal Loss,External,13,0.026,0.2,0.3,08:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06356703,-119.06509604,379.56
25547,33660,39.58,29.76,9.82,120848.01,Metal Loss Group,External,10,0.020,1.4,0.7,05:20,,ERW,0.203,X52,10.750,1402,,0.847,1655,2298,1670,2320,35.06356429,-119.06509648,379.57
25548,33660,39.58,30.03,9.55,120848.28,Metal Loss,External,14,0.028,0.3,0.6,05:18,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06356356,-119.06509660,379.57
25549,33660,39.58,30.46,9.12,120848.71,Metal Loss Group,External,16,0.032,1.3,2.2,07:35,,ERW,0.203,X52,10.750,1402,,0.855,1640,2278,1641,2280,35.06356235,-119.06509679,379.57
25550,33660,39.58,30.50,9.08,120848.75,Metal Loss,External,11,0.022,0.3,0.4,06:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06356225,-119.06509681,379.57
25551,33660,39.58,30.58,9.00,120848.83,Metal Loss Group,External,12,0.024,1.4,2.1,09:43,,ERW,0.203,X52,10.750,1402,,0.850,1650,2291,1662,2309,35.06356195,-119.06509686,379.57
25552,33660,39.58,30.70,8.88,120848.95,Metal Loss,External,14,0.028,0.5,0.5,08:58,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06356167,-119.06509690,379.57
25553,33660,39.58,30.96,8.63,120849.21,Metal Loss,External,10,0.020,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06356099,-119.06509701,379.57
25554,33660,39.58,30.99,8.59,120849.24,Metal Loss,External,10,0.020,0.7,0.7,08:38,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.06356090,-119.06509703,379.57
25555,33660,39.58,31.01,8.57,120849.26,Metal Loss Group,External,22,0.045,0.7,0.8,03:25,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1661,2307,35.06356074,-119.06509705,379.57
25556,33660,39.58,31.15,8.43,120849.41,Metal Loss,External,10,0.020,0.3,0.6,10:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06356041,-119.06509710,379.57
25557,33660,39.58,31.19,8.39,120849.44,Metal Loss Group,External,17,0.035,1.1,3.9,02:30,,ERW,0.203,X52,10.750,1402,,0.851,1647,2288,1650,2291,35.06356033,-119.06509712,379.57
25558,33660,39.58,31.27,8.31,120849.52,Metal Loss,External,10,0.020,0.3,0.4,07:26,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06356004,-119.06509716,379.57
25559,33660,39.58,31.28,8.30,120849.53,Metal Loss Group,External,10,0.020,0.8,1.6,01:19,,ERW,0.203,X52,10.750,1402,,0.838,1674,2325,1671,2321,35.06356002,-119.06509717,379.57
25560,33660,39.58,31.31,8.27,120849.56,Metal Loss Group,External,12,0.024,1.1,0.6,08:40,,ERW,0.203,X52,10.750,1402,,0.845,1660,2305,1670,2320,35.06355995,-119.06509718,379.57
25561,33660,39.58,31.50,8.08,120849.75,Metal Loss Group,External,23,0.047,1.6,2.8,09:00,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1614,2241,35.06355941,-119.06509727,379.58
25562,33660,39.58,31.50,8.08,120849.75,Metal Loss,External,14,0.028,0.5,0.4,01:48,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06355940,-119.06509727,379.58
25563,33660,39.58,31.62,7.96,120849.87,Metal Loss,External,15,0.030,0.5,0.6,10:32,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.06355910,-119.06509731,379.58
25564,33660,39.58,31.90,7.68,120850.16,Metal Loss,External,10,0.020,0.6,0.6,10:55,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06355837,-119.06509743,379.58
25565,33660,39.58,32.20,7.38,120850.45,Metal Loss,External,14,0.028,0.3,0.6,00:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06355746,-119.06509758,379.58
25566,33660,39.58,32.21,7.37,120850.46,Metal Loss Group,External,20,0.041,0.6,1.3,10:02,,ERW,0.203,X52,10.750,1402,,0.839,1670,2320,1667,2315,35.06355743,-119.06509758,379.58
25567,33660,39.58,32.42,7.16,120850.67,Metal Loss,External,10,0.020,0.3,0.4,02:02,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06355693,-119.06509766,379.58
25568,33660,39.58,32.47,7.11,120850.72,Metal Loss,External,11,0.022,0.2,0.4,08:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06355672,-119.06509770,379.58
25569,33660,39.58,32.48,7.10,120850.73,Metal Loss Group,External,15,0.030,1.1,3.0,05:03,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1655,2298,35.06355671,-119.06509770,379.58
25570,33660,39.58,32.52,7.07,120850.77,Metal Loss Group,External,12,0.024,0.8,0.7,00:45,,ERW,0.203,X52,10.750,1402,,0.840,1670,2319,1673,2323,35.06355661,-119.06509771,379.58
25571,33660,39.58,32.67,6.91,120850.92,Metal Loss,External,21,0.043,0.3,0.6,08:42,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06355626,-119.06509780,379.58
25572,33660,39.58,32.67,6.91,120850.92,Close Metal Object,,,,0.9,3.3,05:02,,ERW,0.203,X52,10.750,1402,,,,,,,35.06355626,-119.06509780,379.58
25573,33660,39.58,32.84,6.74,120851.09,Metal Loss,External,10,0.020,0.4,0.6,01:45,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06355577,-119.06509791,379.58
25574,33660,39.58,32.84,6.74,120851.09,Bend,,,,,,03:11,4.4° 75.1D Right Cold Bend,ERW,0.203,X52,10.750,1402,,,,,,,35.06355576,-119.06509792,379.58
25575,33660,39.58,33.01,6.57,120851.26,Metal Loss,External,10,0.020,0.3,0.6,11:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06355529,-119.06509803,379.58
25576,33660,39.58,33.03,6.55,120851.28,Metal Loss,External,11,0.022,0.3,0.5,00:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06355524,-119.06509804,379.58
25577,33660,39.58,33.08,6.51,120851.33,Metal Loss,External,10,0.020,0.3,0.5,02:43,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06355512,-119.06509807,379.58
25578,33660,39.58,33.18,6.40,120851.43,Metal Loss,External,11,0.022,0.3,0.4,08:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06355480,-119.06509815,379.58
25579,33660,39.58,33.19,6.39,120851.44,Metal Loss Group,External,13,0.026,2.8,4.5,00:16,,ERW,0.203,X52,10.750,1402,,0.877,1598,2220,1627,2260,35.06355477,-119.06509815,379.58
25580,33660,39.58,33.54,6.04,120851.79,Metal Loss,External,10,0.020,0.3,0.2,11:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06355386,-119.06509837,379.58
25581,33660,39.58,33.59,5.99,120851.84,Metal Loss,External,10,0.020,0.4,0.5,06:44,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06355374,-119.06509840,379.58
25582,33660,39.58,33.62,5.96,120851.87,Metal Loss,External,13,0.026,0.4,0.6,05:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1679,2333,35.06355367,-119.06509842,379.58
25583,33660,39.58,33.70,5.88,120851.95,Metal Loss,External,10,0.020,0.3,0.6,11:59,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06355339,-119.06509848,379.58
25584,33660,39.58,33.85,5.73,120852.10,Metal Loss,External,10,0.020,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06355305,-119.06509857,379.58
25585,33660,39.58,33.91,5.67,120852.16,Metal Loss,External,10,0.020,0.3,0.6,05:05,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06355280,-119.06509863,379.58
25586,33660,39.58,33.95,5.63,120852.20,Metal Loss,External,12,0.024,0.2,0.3,04:20,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06355271,-119.06509865,379.58
25587,33660,39.58,34.03,5.55,120852.28,Metal Loss Group,External,13,0.026,0.6,2.2,03:02,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1673,2323,35.06355253,-119.06509869,379.58
25588,33660,39.58,34.08,5.51,120852.33,Metal Loss,External,13,0.026,0.3,0.6,04:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06355243,-119.06509871,379.58
25589,33660,39.58,34.10,5.48,120852.35,Metal Loss,External,12,0.024,0.3,0.6,06:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06355227,-119.06509875,379.58
25590,33660,39.58,34.12,5.46,120852.37,Metal Loss,External,14,0.028,0.5,0.6,06:48,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06355221,-119.06509877,379.58
25591,33660,39.58,34.21,5.37,120852.46,Metal Loss,External,10,0.020,0.3,0.5,06:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06355201,-119.06509882,379.58
25592,33660,39.58,34.23,5.35,120852.48,Metal Loss,External,11,0.022,0.3,0.4,03:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06355197,-119.06509882,379.58
25593,33660,39.58,34.31,5.27,120852.56,Metal Loss Group,External,17,0.035,0.7,1.4,04:06,,ERW,0.203,X52,10.750,1402,,0.840,1669,2319,1666,2314,35.06355178,-119.06509887,379.58
25594,33660,39.58,34.44,5.14,120852.69,Metal Loss Group,External,12,0.024,2.2,7.0,03:39,,ERW,0.203,X52,10.750,1402,,0.865,1620,2250,1620,2251,35.06355138,-119.06509897,379.58
25595,33660,39.58,34.48,5.10,120852.73,Metal Loss,External,12,0.024,0.3,0.6,06:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06355128,-119.06509899,379.58
25596,33660,39.58,34.72,4.87,120852.97,Metal Loss Group,External,13,0.026,1.7,0.7,03:55,,ERW,0.203,X52,10.750,1402,,0.858,1634,2269,1664,2310,35.06355064,-119.06509914,379.57
25597,33660,39.58,34.80,4.78,120853.05,Metal Loss Group,External,14,0.028,1.3,5.3,04:49,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1651,2294,35.06355045,-119.06509919,379.57
25598,33660,39.58,34.99,4.59,120853.24,Metal Loss,External,14,0.028,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06354992,-119.06509932,379.57
25599,33660,39.58,35.00,4.58,120853.25,Metal Loss,External,13,0.026,0.2,0.4,02:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06354989,-119.06509932,379.57
25600,33660,39.58,35.01,4.58,120853.26,Metal Loss,External,15,0.030,0.4,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.835,1680,2333,1678,2331,35.06354988,-119.06509933,379.57
25601,33660,39.58,36.12,3.46,120854.37,Metal Loss,External,11,0.022,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06354680,-119.06510007,379.57
25602,33660,39.58,36.32,3.27,120854.57,Metal Loss,External,11,0.022,0.3,0.5,05:52,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06354625,-119.06510020,379.57
25603,33660,39.58,38.17,1.42,120856.42,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06354117,-119.06510141,379.57
25604,33670,1.05,39.58,1.05,120857.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06353727,-119.06510237,379.56
25605,33680,5.86,1.05,5.86,120858.88,Girth Weld,,,,,,,,Elbow,0.365,X35,10.750,1402,,,,,,,35.06353444,-119.06510307,379.55
25606,33680,5.86,2.96,2.90,120861.84,Bend,,,,,,02:55,75° 5D Right Forged Bend,Elbow,0.365,X35,10.750,1402,,,,,,,35.06352731,-119.06510766,379.57
25607,33690,1.03,5.86,1.03,120864.74,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06352456,-119.06511674,379.65
25608,33700,38.26,1.03,38.26,120865.77,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:15,,,,,,35.06352459,-119.06512020,379.68
25609,33700,38.26,2.26,36.00,120868.03,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06352476,-119.06512800,379.76
25610,33700,38.26,2.72,35.55,120868.48,Metal Loss,External,12,0.024,0.3,0.6,04:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352479,-119.06512956,379.78
25611,33700,38.26,3.25,35.01,120869.02,Metal Loss,External,11,0.022,0.6,0.5,04:56,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06352482,-119.06513133,379.80
25612,33700,38.26,3.39,34.87,120869.16,Metal Loss,External,11,0.022,0.3,0.5,03:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352484,-119.06513186,379.81
25613,33700,38.26,3.67,34.60,120869.43,Metal Loss,External,10,0.020,0.3,0.4,03:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352485,-119.06513276,379.81
25614,33700,38.26,4.07,34.20,120869.83,Metal Loss,External,10,0.020,0.6,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06352488,-119.06513401,379.83
25615,33700,38.26,4.14,34.13,120869.90,Metal Loss,External,10,0.020,0.2,0.4,03:35,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352489,-119.06513436,379.83
25616,33700,38.26,4.19,34.08,120869.95,Metal Loss,External,10,0.020,0.3,0.5,01:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352489,-119.06513450,379.83
25617,33700,38.26,4.20,34.06,120869.97,Metal Loss,External,11,0.022,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352489,-119.06513455,379.83
25618,33700,38.26,4.28,33.98,120870.05,Metal Loss Group,External,22,0.045,3.3,2.9,03:05,,ERW,0.203,X52,10.750,1402,,0.928,1511,2099,1603,2226,35.06352490,-119.06513476,379.84
25619,33700,38.26,4.49,33.77,120870.26,Metal Loss,External,12,0.024,0.2,0.4,05:53,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352491,-119.06513549,379.84
25620,33700,38.26,4.67,33.59,120870.44,Metal Loss,External,12,0.024,0.3,0.4,01:08,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352492,-119.06513613,379.85
25621,33700,38.26,4.76,33.51,120870.52,Metal Loss,External,11,0.022,0.3,0.6,04:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352493,-119.06513638,379.85
25622,33700,38.26,4.78,33.49,120870.54,Metal Loss Group,External,13,0.026,0.6,2.0,02:42,,ERW,0.203,X52,10.750,1402,,0.837,1675,2327,1673,2323,35.06352493,-119.06513644,379.85
25623,33700,38.26,4.82,33.44,120870.59,Metal Loss,External,10,0.020,0.3,0.4,01:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352494,-119.06513670,379.86
25624,33700,38.26,4.85,33.41,120870.62,Metal Loss,External,11,0.022,0.3,0.4,01:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352494,-119.06513678,379.86
25625,33700,38.26,5.04,33.23,120870.80,Metal Loss Group,External,23,0.047,12.0,6.7,03:19,,ERW,0.203,X52,10.750,1402,,0.996,1407,1954,1575,2188,35.06352495,-119.06513743,379.86
25626,33700,38.26,5.38,32.88,120871.15,Metal Loss,External,13,0.026,0.3,0.4,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352497,-119.06513854,379.88
25627,33700,38.26,6.10,32.16,120871.87,Metal Loss Group,External,27,0.055,1.7,6.2,03:53,,ERW,0.203,X52,10.750,1402,,0.897,1563,2170,1612,2239,35.06352502,-119.06514099,379.90
25628,33700,38.26,6.37,31.89,120872.14,Metal Loss,External,10,0.020,0.3,0.6,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352504,-119.06514187,379.91
25629,33700,38.26,6.38,31.89,120872.14,Metal Loss,External,11,0.022,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352504,-119.06514189,379.91
25630,33700,38.26,6.51,31.76,120872.27,Metal Loss Group,External,16,0.032,5.6,3.2,03:33,,ERW,0.203,X52,10.750,1402,,0.919,1525,2118,1629,2263,35.06352505,-119.06514237,379.92
25631,33700,38.26,6.98,31.29,120872.74,Metal Loss Group,External,15,0.030,3.1,1.4,03:30,,ERW,0.203,X52,10.750,1402,,0.890,1574,2187,1637,2274,35.06352509,-119.06514397,379.93
25632,33700,38.26,7.23,31.03,120873.00,Metal Loss,External,11,0.022,0.3,0.6,04:39,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352510,-119.06514483,379.94
25633,33700,38.26,7.31,30.95,120873.08,Metal Loss,External,12,0.024,0.3,0.4,02:40,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352511,-119.06514507,379.95
25634,33700,38.26,7.32,30.94,120873.09,Metal Loss Group,External,12,0.024,1.6,2.4,03:18,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1659,2304,35.06352511,-119.06514510,379.95
25635,33700,38.26,7.38,30.89,120873.14,Metal Loss,External,10,0.020,0.3,0.6,01:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352511,-119.06514524,379.95
25636,33700,38.26,7.45,30.82,120873.21,Metal Loss Group,External,13,0.026,3.1,5.1,02:47,,ERW,0.203,X52,10.750,1402,,0.881,1592,2211,1629,2262,35.06352512,-119.06514556,379.95
25637,33700,38.26,7.85,30.41,120873.62,Metal Loss Group,External,14,0.028,1.3,0.9,04:18,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1662,2309,35.06352515,-119.06514683,379.96
25638,33700,38.26,7.85,30.41,120873.62,Metal Loss,External,16,0.032,0.3,0.6,03:15,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1682,2335,35.06352515,-119.06514684,379.96
25639,33700,38.26,8.06,30.21,120873.82,Metal Loss,External,17,0.035,0.3,0.6,03:13,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06352516,-119.06514754,379.97
25640,33700,38.26,8.31,29.95,120874.08,Metal Loss,External,10,0.020,0.3,0.4,03:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352518,-119.06514838,379.98
25641,33700,38.26,9.26,29.00,120875.03,Metal Loss,External,10,0.020,0.3,0.6,08:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352524,-119.06515159,380.01
25642,33700,38.26,10.75,27.52,120876.51,Metal Loss,External,11,0.022,0.2,0.5,07:34,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352535,-119.06515670,380.07
25643,33700,38.26,15.52,22.74,120881.29,Metal Loss,External,10,0.020,0.2,0.4,04:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352549,-119.06517290,380.19
25644,33700,38.26,15.73,22.53,120881.50,Metal Loss,External,11,0.022,0.2,0.4,04:52,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352550,-119.06517362,380.19
25645,33700,38.26,16.45,21.82,120882.21,Metal Loss,External,15,0.030,0.2,0.4,04:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352551,-119.06517604,380.21
25646,33700,38.26,23.83,14.43,120889.60,Metal Loss,External,11,0.022,0.2,0.5,03:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352561,-119.06520115,380.34
25647,33700,38.26,24.34,13.92,120890.11,Metal Loss,External,10,0.020,0.2,0.4,01:18,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352561,-119.06520287,380.34
25648,33700,38.26,24.54,13.73,120890.30,Metal Loss,External,16,0.032,0.2,0.4,04:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352561,-119.06520354,380.35
25649,33700,38.26,24.73,13.53,120890.49,Metal Loss,External,11,0.022,0.2,0.4,03:37,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352561,-119.06520409,380.35
25650,33700,38.26,24.91,13.36,120890.67,Metal Loss,External,12,0.024,0.2,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352561,-119.06520473,380.35
25651,33700,38.26,25.16,13.10,120890.93,Metal Loss,External,14,0.028,0.2,0.4,04:57,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352560,-119.06520558,380.35
25652,33700,38.26,25.32,12.94,120891.09,Metal Loss,External,10,0.020,0.2,0.4,04:59,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352560,-119.06520617,380.35
25653,33700,38.26,25.42,12.85,120891.18,Metal Loss,External,15,0.030,0.2,0.3,06:15,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352560,-119.06520643,380.35
25654,33700,38.26,25.59,12.67,120891.35,Metal Loss Group,External,11,0.022,0.6,1.9,02:48,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1678,2331,35.06352560,-119.06520706,380.35
25655,33700,38.26,25.63,12.64,120891.39,Metal Loss,External,13,0.026,0.2,0.4,06:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352560,-119.06520717,380.35
25656,33700,38.26,25.63,12.63,120891.40,Metal Loss Group,External,11,0.022,0.4,1.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1683,2337,35.06352560,-119.06520718,380.35
25657,33700,38.26,25.84,12.42,120891.61,Metal Loss,External,11,0.022,0.2,0.3,04:29,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352560,-119.06520792,380.35
25658,33700,38.26,25.92,12.34,120891.68,Metal Loss,External,13,0.026,0.2,0.4,06:43,,ERW,0.203,X52,10.750,1402,,0.832,1685,2341,1685,2340,35.06352560,-119.06520813,380.35
25659,33700,38.26,25.96,12.30,120891.73,Metal Loss,External,12,0.024,0.2,0.4,03:09,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352560,-119.06520838,380.35
25660,33700,38.26,25.99,12.27,120891.76,Metal Loss,External,11,0.022,0.3,0.6,04:56,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352560,-119.06520847,380.35
25661,33700,38.26,26.31,11.95,120892.08,Metal Loss,External,11,0.022,0.2,0.4,03:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352560,-119.06520951,380.35
25662,33700,38.26,26.49,11.77,120892.26,Metal Loss,External,11,0.022,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352560,-119.06521015,380.36
25663,33700,38.26,26.74,11.52,120892.51,Metal Loss,External,10,0.020,0.3,0.6,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352560,-119.06521100,380.36
25664,33700,38.26,29.29,8.98,120895.05,Metal Loss,External,10,0.020,0.2,0.4,04:16,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352560,-119.06521955,380.37
25665,33700,38.26,30.12,8.14,120895.89,Metal Loss,External,10,0.020,0.3,0.6,05:21,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352560,-119.06522245,380.38
25666,33700,38.26,30.91,7.36,120896.67,Metal Loss,External,12,0.024,0.2,0.5,05:36,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352560,-119.06522508,380.38
25667,33700,38.26,31.35,6.91,120897.12,Metal Loss,External,11,0.022,0.2,0.4,09:12,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352559,-119.06522660,380.38
25668,33700,38.26,31.44,6.82,120897.21,Metal Loss,External,11,0.022,0.3,0.6,07:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352559,-119.06522699,380.38
25669,33700,38.26,31.56,6.70,120897.33,Metal Loss,External,11,0.022,0.2,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06522732,380.38
25670,33700,38.26,31.79,6.47,120897.56,Metal Loss,External,10,0.020,0.2,0.4,09:02,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06522811,380.38
25671,33700,38.26,32.15,6.11,120897.92,Metal Loss,External,10,0.020,0.2,0.4,05:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06522927,380.39
25672,33700,38.26,32.36,5.90,120898.13,Metal Loss,External,12,0.024,0.2,0.4,04:07,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352559,-119.06522998,380.39
25673,33700,38.26,32.48,5.78,120898.25,Metal Loss,External,10,0.020,0.3,0.3,07:34,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352559,-119.06523047,380.39
25674,33700,38.26,32.56,5.71,120898.32,Metal Loss,External,12,0.024,0.2,0.4,08:45,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352559,-119.06523068,380.39
25675,33700,38.26,32.68,5.59,120898.44,Metal Loss,External,11,0.022,0.2,0.4,04:39,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06523115,380.39
25676,33700,38.26,32.68,5.58,120898.45,Metal Loss,External,10,0.020,0.2,0.5,09:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06523116,380.39
25677,33700,38.26,32.76,5.50,120898.52,Metal Loss,External,10,0.020,0.2,0.4,08:41,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06523138,380.39
25678,33700,38.26,32.90,5.36,120898.67,Metal Loss,External,12,0.024,0.2,0.4,04:44,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352559,-119.06523191,380.39
25679,33700,38.26,33.17,5.09,120898.94,Metal Loss,External,10,0.020,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352559,-119.06523282,380.39
25680,33700,38.26,33.17,5.09,120898.94,Metal Loss,External,10,0.020,0.2,0.4,09:17,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352559,-119.06523282,380.39
25681,33700,38.26,33.26,5.01,120899.02,Metal Loss,External,10,0.020,0.2,0.5,06:44,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06523305,380.39
25682,33700,38.26,33.51,4.75,120899.28,Metal Loss,External,10,0.020,0.3,0.4,08:10,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352559,-119.06523390,380.39
25683,33700,38.26,33.87,4.40,120899.63,Metal Loss,External,11,0.022,0.2,0.4,04:28,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06523519,380.40
25684,33700,38.26,33.97,4.29,120899.74,Metal Loss,External,12,0.024,0.3,0.3,09:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352559,-119.06523548,380.40
25685,33700,38.26,34.06,4.20,120899.83,Metal Loss,External,11,0.022,0.2,0.5,04:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06523588,380.40
25686,33700,38.26,34.18,4.08,120899.95,Metal Loss,External,11,0.022,0.2,0.4,05:20,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06523622,380.40
25687,33700,38.26,34.23,4.03,120900.00,Metal Loss,External,11,0.022,0.2,0.4,03:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06523637,380.40
25688,33700,38.26,34.31,3.95,120900.08,Metal Loss,External,12,0.024,0.3,0.6,08:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352559,-119.06523672,380.40
25689,33700,38.26,34.32,3.95,120900.08,Metal Loss,External,11,0.022,0.3,0.6,06:19,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352559,-119.06523674,380.40
25690,33700,38.26,34.34,3.93,120900.10,Metal Loss,External,10,0.020,0.3,0.6,07:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352559,-119.06523679,380.40
25691,33700,38.26,34.39,3.87,120900.16,Metal Loss,External,11,0.022,0.3,0.5,10:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352559,-119.06523695,380.40
25692,33700,38.26,34.70,3.57,120900.46,Metal Loss,External,12,0.024,0.3,0.4,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352559,-119.06523794,380.40
25693,33700,38.26,34.79,3.47,120900.56,Metal Loss,External,11,0.022,0.2,0.5,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06523836,380.40
25694,33700,38.26,34.92,3.34,120900.69,Metal Loss,External,12,0.024,0.3,0.6,08:17,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352559,-119.06523873,380.40
25695,33700,38.26,35.01,3.25,120900.78,Metal Loss,External,10,0.020,0.2,0.5,09:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06523911,380.40
25696,33700,38.26,35.09,3.17,120900.85,Metal Loss,External,11,0.022,0.3,0.5,05:11,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352559,-119.06523932,380.40
25697,33700,38.26,35.11,3.15,120900.87,Metal Loss,External,13,0.026,0.2,0.3,07:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352559,-119.06523937,380.40
25698,33700,38.26,35.12,3.14,120900.89,Metal Loss,External,12,0.024,0.3,0.4,06:20,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352559,-119.06523940,380.40
25699,33700,38.26,35.21,3.06,120900.97,Metal Loss,External,10,0.020,0.3,0.4,03:58,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352559,-119.06523965,380.40
25700,33700,38.26,35.40,2.86,120901.17,Metal Loss,External,11,0.022,0.2,0.4,05:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06524034,380.40
25701,33700,38.26,35.44,2.82,120901.20,Metal Loss,External,11,0.022,0.2,0.4,08:50,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06524045,380.40
25702,33700,38.26,35.68,2.59,120901.44,Metal Loss,External,11,0.022,0.2,0.4,05:42,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06524127,380.41
25703,33700,38.26,35.85,2.42,120901.61,Metal Loss,External,10,0.020,0.2,0.4,04:54,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06524189,380.41
25704,33700,38.26,35.88,2.38,120901.65,Metal Loss,External,10,0.020,0.2,0.4,06:26,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352559,-119.06524199,380.41
25705,33700,38.26,35.89,2.37,120901.66,Metal Loss,External,14,0.028,0.2,0.4,08:33,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352559,-119.06524201,380.41
25706,33700,38.26,35.99,2.27,120901.76,Metal Loss,External,13,0.026,0.4,0.4,03:12,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06352559,-119.06524242,380.41
25707,33700,38.26,36.03,2.24,120901.79,Metal Loss,External,12,0.024,0.2,0.4,06:25,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352559,-119.06524252,380.41
25708,33700,38.26,36.16,2.10,120901.93,Metal Loss,External,11,0.022,0.3,0.6,08:24,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352559,-119.06524290,380.41
25709,33700,38.26,36.65,1.61,120902.42,Metal Loss,External,10,0.020,0.2,0.5,08:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352559,-119.06524455,380.41
25710,33700,38.26,38.00,0.26,120903.77,Metal Loss,External,15,0.030,0.3,0.3,07:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06352558,-119.06524922,380.42
25711,33710,39.71,38.26,39.71,120904.03,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:31,,,,,,35.06352558,-119.06525007,380.42
25712,33710,39.71,0.08,39.63,120904.11,Metal Loss,External,12,0.024,0.3,0.5,10:14,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352558,-119.06525044,380.42
25713,33710,39.71,0.93,38.78,120904.96,Metal Loss,External,11,0.022,0.2,0.5,04:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352558,-119.06525327,380.43
25714,33710,39.71,1.89,37.82,120905.92,Metal Loss,External,12,0.024,0.2,0.4,05:22,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352558,-119.06525652,380.43
25715,33720,39.67,39.71,39.67,120943.73,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:19,,,,,,35.06352528,-119.06538495,380.41
25716,33720,39.67,16.46,23.22,120960.19,Metal Loss,External,11,0.022,0.3,0.4,02:12,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352530,-119.06544083,380.50
25717,33720,39.67,17.42,22.25,120961.15,Metal Loss,External,12,0.024,0.2,0.4,08:55,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352531,-119.06544408,380.51
25718,33720,39.67,35.18,4.50,120978.91,Metal Loss,External,10,0.020,0.2,0.4,06:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352562,-119.06550429,380.97
25719,33720,39.67,39.35,0.32,120983.08,Metal Loss,External,10,0.020,0.3,0.6,05:16,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352570,-119.06551839,381.09
25720,33730,37.85,39.67,37.85,120983.41,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:15,,,,,,35.06352570,-119.06551958,381.10
25721,33730,37.85,0.04,37.81,120983.45,Metal Loss Group,External,15,0.030,1.3,1.1,05:28,,ERW,0.203,X52,10.750,1402,,0.854,1641,2279,1666,2313,35.06352571,-119.06551970,381.10
25722,33730,37.85,0.06,37.79,120983.46,Metal Loss Group,External,16,0.032,0.7,2.1,03:34,,ERW,0.203,X52,10.750,1402,,0.839,1671,2320,1670,2320,35.06352571,-119.06551974,381.10
25723,33730,37.85,0.10,37.75,120983.50,Metal Loss,External,11,0.022,0.3,0.6,10:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352571,-119.06551985,381.10
25724,33730,37.85,0.36,37.49,120983.77,Metal Loss,External,13,0.026,0.2,0.3,05:06,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352571,-119.06552075,381.11
25725,33740,37.86,37.85,37.86,121021.26,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:39,,,,,,35.06352641,-119.06564817,381.96
25726,33750,36.97,37.86,36.97,121059.11,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:33,,,,,,35.06352735,-119.06577670,381.83
25727,33760,39.75,36.97,39.75,121096.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:58,,,,,,35.06352825,-119.06590229,382.04
25728,33760,39.75,39.70,0.05,121135.78,Metal Loss,External,13,0.026,0.3,0.7,11:13,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352908,-119.06603704,382.53
25729,33770,39.75,39.75,39.75,121135.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:36,,,,,,35.06352908,-119.06603731,382.54
25730,33770,39.75,13.48,26.27,121149.31,Metal Loss,External,10,0.020,0.2,0.5,05:49,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352923,-119.06608305,382.67
