"ItemNumber","JointNumber","Joint Length(ft)","Dist. to U/S GW(ft)","Dist. to D/S GW(ft)","Absolute Distance(ft)",Feature,Ext/Int,"Depth(%)","Depth(in)","Length(in)","Width(in)","O'clock(hh:mm)",Comments,Pipe Type,"WT(in)","PipeGrade","Pipe OD(in)","MOP(psi)",Long Seam,ERF,"Safe BurstPressure(psi)","BurstPressure(psi)","Safe BurstPressure(psi)","BurstPressure(psi)","Latitude(deg)","Longitude(deg)","Elevation(ft)"
25731,33770,39.75,13.59,26.16,121149.42,Metal Loss,External,10,0.020,0.2,0.5,04:46,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352924,-119.06608335,382.67
25732,33770,39.75,15.49,24.26,121151.33,Metal Loss,External,12,0.024,0.2,0.4,07:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352925,-119.06608984,382.69
25733,33770,39.75,18.40,21.35,121154.24,Metal Loss,External,11,0.022,0.3,0.4,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06352926,-119.06609984,382.71
25734,33770,39.75,19.64,20.11,121155.47,Metal Loss,External,12,0.024,0.3,0.4,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352927,-119.06610400,382.72
25735,33770,39.75,23.69,16.06,121159.53,Metal Loss,External,10,0.020,0.3,0.5,04:15,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352929,-119.06611778,382.76
25736,33770,39.75,24.59,15.15,121160.43,Metal Loss,External,11,0.022,0.3,0.4,04:49,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06352930,-119.06612088,382.77
25737,33770,39.75,24.94,14.81,121160.77,Metal Loss,External,12,0.024,0.3,0.4,04:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352930,-119.06612199,382.77
25738,33770,39.75,31.04,8.71,121166.88,Metal Loss,External,10,0.020,0.3,0.4,02:36,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352933,-119.06614264,382.82
25739,33770,39.75,31.40,8.35,121167.23,Metal Loss,External,11,0.022,0.3,0.3,02:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06352934,-119.06614390,382.82
25740,33770,39.75,31.69,8.06,121167.52,Metal Loss Group,External,13,0.026,1.2,1.6,02:03,,ERW,0.203,X52,10.750,1402,,0.848,1653,2295,1673,2324,35.06352934,-119.06614486,382.82
25741,33770,39.75,32.85,6.90,121168.69,Metal Loss,External,10,0.020,0.3,0.4,02:41,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352934,-119.06614882,382.83
25742,33770,39.75,34.55,5.20,121170.38,Metal Loss,External,10,0.020,0.2,0.4,02:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352935,-119.06615456,382.85
25743,33770,39.75,35.01,4.74,121170.85,Metal Loss,External,14,0.028,0.2,0.3,03:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352936,-119.06615616,382.85
25744,33770,39.75,39.06,0.69,121174.89,Metal Loss,External,11,0.022,0.3,0.6,02:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352936,-119.06616996,382.88
25745,33770,39.75,39.14,0.61,121174.98,Metal Loss,External,13,0.026,0.3,0.6,03:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352936,-119.06617020,382.88
25746,33770,39.75,39.50,0.25,121175.33,Metal Loss Group,External,14,0.028,0.9,2.7,01:27,At Seam,ERW,0.203,X52,10.750,1402,,0.843,1663,2310,1661,2307,35.06352936,-119.06617148,382.89
25747,33770,39.75,39.51,0.24,121175.34,Metal Loss,External,14,0.028,0.3,0.6,03:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06352936,-119.06617150,382.89
25748,33770,39.75,39.54,0.21,121175.38,Metal Loss,External,13,0.026,0.3,0.4,06:50,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352936,-119.06617160,382.89
25749,33770,39.75,39.70,0.05,121175.53,Metal Loss,External,16,0.032,0.3,0.6,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06352936,-119.06617216,382.89
25750,33770,39.75,39.71,0.04,121175.54,Metal Loss,External,18,0.037,0.3,0.6,11:20,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06352936,-119.06617219,382.89
25751,33770,39.75,39.71,0.04,121175.54,Metal Loss,External,13,0.026,0.3,0.6,00:23,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352936,-119.06617219,382.89
25752,33780,39.79,39.75,39.79,121175.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:49,,,,,,35.06352936,-119.06617231,382.89
25753,33780,39.79,0.10,39.70,121175.68,Metal Loss,External,12,0.024,0.3,0.6,01:47,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352936,-119.06617259,382.89
25754,33780,39.79,0.27,39.53,121175.85,Metal Loss,External,10,0.020,0.2,0.5,01:10,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352936,-119.06617322,382.89
25755,33780,39.79,6.40,33.39,121181.98,Metal Loss,External,13,0.026,0.3,0.4,03:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352932,-119.06619405,382.94
25756,33780,39.79,7.09,32.70,121182.67,Metal Loss,External,12,0.024,0.2,0.3,02:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352932,-119.06619639,382.95
25757,33780,39.79,7.11,32.68,121182.70,Metal Loss,External,13,0.026,0.3,0.4,03:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352932,-119.06619645,382.95
25758,33780,39.79,7.44,32.35,121183.03,Metal Loss,External,10,0.020,0.2,0.4,02:45,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352932,-119.06619751,382.95
25759,33780,39.79,7.59,32.20,121183.18,Metal Loss,External,11,0.022,0.2,0.5,08:03,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352931,-119.06619808,382.95
25760,33780,39.79,7.98,31.82,121183.56,Metal Loss,External,11,0.022,0.3,0.4,02:58,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352931,-119.06619931,382.95
25761,33780,39.79,8.30,31.49,121183.88,Metal Loss Group,External,15,0.030,1.4,0.7,03:30,,ERW,0.203,X52,10.750,1402,,0.855,1639,2277,1669,2319,35.06352931,-119.06620050,382.96
25762,33780,39.79,8.63,31.16,121184.22,Metal Loss,External,14,0.028,0.3,0.4,03:32,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352931,-119.06620156,382.96
25763,33780,39.79,9.13,30.67,121184.71,Metal Loss,External,10,0.020,0.3,0.3,03:07,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352931,-119.06620322,382.96
25764,33780,39.79,9.73,30.07,121185.31,Metal Loss,External,14,0.028,0.3,0.4,03:11,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352930,-119.06620533,382.97
25765,33780,39.79,10.15,29.65,121185.73,Metal Loss,External,15,0.030,0.3,0.4,03:29,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352930,-119.06620665,382.97
25766,33780,39.79,10.39,29.40,121185.97,Metal Loss,External,15,0.030,0.2,0.5,03:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06352930,-119.06620747,382.97
25767,33780,39.79,10.49,29.31,121186.07,Metal Loss,External,13,0.026,0.3,0.5,07:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352930,-119.06620787,382.97
25768,33780,39.79,11.31,28.48,121186.89,Metal Loss,External,10,0.020,0.3,0.6,02:52,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352929,-119.06621062,382.98
25769,33780,39.79,11.46,28.33,121187.04,Metal Loss,External,15,0.030,0.2,0.3,01:48,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06352929,-119.06621118,382.98
25770,33780,39.79,13.07,26.72,121188.65,Metal Loss,External,13,0.026,0.2,0.3,03:30,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352928,-119.06621668,383.00
25771,33780,39.79,15.92,23.87,121191.50,Metal Loss,External,13,0.026,0.2,0.3,02:04,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352927,-119.06622635,383.02
25772,33780,39.79,16.51,23.28,121192.09,Metal Loss Group,External,15,0.030,1.0,3.1,02:56,,ERW,0.203,X52,10.750,1402,,0.846,1658,2303,1669,2318,35.06352926,-119.06622829,383.02
25773,33780,39.79,18.18,21.61,121193.76,Metal Loss,External,10,0.020,0.2,0.4,02:19,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352926,-119.06623396,383.04
25774,33780,39.79,20.98,18.81,121196.56,Metal Loss,External,10,0.020,0.3,0.4,04:43,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352924,-119.06624349,383.06
25775,33780,39.79,21.42,18.38,121197.00,Metal Loss,External,13,0.026,0.2,0.4,04:01,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352924,-119.06624501,383.06
25776,33780,39.79,21.55,18.24,121197.13,Metal Loss,External,10,0.020,0.2,0.4,04:32,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06352924,-119.06624538,383.06
25777,33780,39.79,22.08,17.71,121197.67,Metal Loss,External,12,0.024,0.2,0.3,05:23,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352923,-119.06624716,383.07
25778,33780,39.79,36.21,3.59,121211.79,Metal Loss,External,13,0.026,0.3,0.4,10:31,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352919,-119.06629509,383.15
25779,33790,23.55,39.79,23.55,121215.38,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:39,,,,,,35.06352919,-119.06630727,383.17
25780,33790,23.55,2.06,21.49,121217.44,Metal Loss,External,15,0.030,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06352919,-119.06631432,383.17
25781,33790,23.55,2.49,21.06,121217.87,Metal Loss,External,13,0.026,0.3,0.4,04:09,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352919,-119.06631581,383.17
25782,33790,23.55,2.76,20.79,121218.13,Metal Loss,External,10,0.020,0.3,0.6,04:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352919,-119.06631671,383.17
25783,33790,23.55,14.61,8.94,121229.99,Metal Loss,External,16,0.032,0.4,0.4,06:47,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06352928,-119.06635701,383.18
25784,33790,23.55,15.26,8.28,121230.64,Metal Loss,External,12,0.024,0.2,0.5,06:46,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06352931,-119.06635913,383.17
25785,33790,23.55,15.61,7.94,121230.99,Metal Loss,External,10,0.020,0.3,0.5,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352933,-119.06636039,383.16
25786,33790,23.55,15.95,7.60,121231.32,Metal Loss,External,15,0.030,0.2,0.4,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06352934,-119.06636148,383.16
25787,33790,23.55,16.12,7.43,121231.50,Metal Loss,External,12,0.024,0.3,0.6,05:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352935,-119.06636211,383.16
25788,33790,23.55,16.44,7.11,121231.82,Metal Loss,External,11,0.022,0.3,0.6,05:40,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352937,-119.06636316,383.15
25789,33790,23.55,16.90,6.65,121232.28,Metal Loss,External,11,0.022,0.3,0.4,02:53,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06352939,-119.06636471,383.15
25790,33790,23.55,17.93,5.62,121233.31,Metal Loss,External,12,0.024,0.3,0.4,06:46,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06352944,-119.06636833,383.13
25791,33790,23.55,18.18,5.37,121233.55,Metal Loss,External,11,0.022,0.3,0.5,00:55,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06352945,-119.06636916,383.13
25792,33790,23.55,18.21,5.34,121233.58,Metal Loss,External,12,0.024,0.5,0.4,06:43,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06352945,-119.06636924,383.13
25793,33790,23.55,18.43,5.12,121233.81,Metal Loss,External,12,0.024,0.2,0.4,06:56,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352946,-119.06637002,383.12
25794,33790,23.55,18.76,4.79,121234.14,Metal Loss,External,10,0.020,0.2,0.4,03:58,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06352948,-119.06637108,383.12
25795,33790,23.55,20.99,2.55,121236.37,Metal Loss Group,External,13,0.026,1.1,0.6,04:06,,ERW,0.203,X52,10.750,1402,,0.845,1659,2304,1666,2314,35.06352958,-119.06637865,383.08
25796,33790,23.55,21.31,2.24,121236.68,Metal Loss Group,External,14,0.028,0.5,1.0,05:54,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06352960,-119.06637978,383.08
25797,33790,23.55,21.64,1.91,121237.01,Metal Loss Group,External,13,0.026,0.9,2.0,11:03,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1665,2313,35.06352961,-119.06638086,383.07
25798,33790,23.55,23.32,0.23,121238.69,Metal Loss Group,External,15,0.030,0.8,3.7,03:56,,ERW,0.203,X52,10.750,1402,,0.841,1667,2315,1663,2310,35.06352969,-119.06638650,383.05
25799,33800,0.94,23.55,0.94,121238.92,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06352971,-119.06638731,383.04
25800,33800,0.94,0.05,0.89,121238.97,Metal Loss Group,External,19,0.039,0.4,1.8,06:53,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06352971,-119.06638744,383.04
25801,33800,0.94,0.05,0.89,121238.97,Metal Loss Group,External,21,0.043,0.3,1.6,05:47,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06352971,-119.06638745,383.04
25802,33800,0.94,0.06,0.88,121238.98,Metal Loss Group,External,17,0.035,1.3,4.3,03:05,,ERW,0.203,X52,10.750,1402,,0.858,1634,2270,1651,2293,35.06352971,-119.06638747,383.04
25803,33800,0.94,0.16,0.77,121239.09,Metal Loss,External,10,0.020,0.3,0.6,02:09,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06352972,-119.06638791,383.04
25804,33800,0.94,0.69,0.24,121239.62,Metal Loss,External,13,0.026,0.3,0.5,03:57,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06352975,-119.06638966,383.03
25805,33800,0.94,0.70,0.24,121239.62,Metal Loss Group,External,15,0.030,1.1,2.1,01:09,,ERW,0.203,X52,10.750,1402,,0.849,1651,2293,1662,2308,35.06352975,-119.06638967,383.03
25806,33800,0.94,0.74,0.20,121239.66,Metal Loss,External,15,0.030,0.3,0.6,10:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06352975,-119.06638978,383.03
25807,33810,6.43,0.94,6.43,121239.86,Girth Weld,,,,,,,,Elbow,0.365,X35,10.750,1402,,,,,,,35.06352976,-119.06639046,383.03
25808,33810,6.43,0.37,6.06,121240.23,Metal Loss,External,11,0.040,0.3,0.6,08:13,,Elbow,0.365,X35,10.750,1402,,0.638,2198,3053,2198,3053,35.06352978,-119.06639164,383.02
25809,33810,6.43,1.28,5.15,121241.14,Metal Loss,External,14,0.051,0.3,0.6,10:45,,Elbow,0.365,X35,10.750,1402,,0.638,2198,3053,2197,3052,35.06352951,-119.06639476,383.00
25810,33810,6.43,3.24,3.19,121243.10,Bend,,,,,,09:07,90° 5D Left Forged Bend,Elbow,0.365,X35,10.750,1402,,,,,,,35.06352717,-119.06640068,382.97
25811,33810,6.43,4.43,2.00,121244.29,Metal Loss,External,12,0.044,0.4,0.6,10:43,,Elbow,0.365,X35,10.750,1402,,0.638,2198,3052,2197,3052,35.06352474,-119.06640334,382.98
25812,33810,6.43,4.89,1.55,121244.75,Metal Loss Group,External,16,0.058,1.1,1.3,10:34,,Elbow,0.365,X35,10.750,1402,,0.645,2173,3018,2183,3032,35.06352362,-119.06640406,382.99
25813,33810,6.43,5.12,1.31,121244.98,Metal Loss,External,12,0.044,0.4,0.6,07:16,,Elbow,0.365,X35,10.750,1402,,0.638,2197,3051,2196,3050,35.06352304,-119.06640444,382.99
25814,33810,6.43,5.37,1.07,121245.22,Metal Loss,External,10,0.037,0.3,0.6,10:09,,Elbow,0.365,X35,10.750,1402,,0.638,2199,3054,2198,3053,35.06352240,-119.06640474,382.99
25815,33810,6.43,5.50,0.94,121245.36,Metal Loss,External,14,0.051,0.3,0.6,10:00,,Elbow,0.365,X35,10.750,1402,,0.638,2198,3053,2197,3052,35.06352210,-119.06640483,383.00
25816,33810,6.43,5.88,0.56,121245.74,Metal Loss,External,12,0.044,0.4,0.6,05:31,,Elbow,0.365,X35,10.750,1402,,0.638,2197,3052,2197,3051,35.06352102,-119.06640518,383.01
25817,33820,0.90,6.43,0.90,121246.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06351951,-119.06640543,383.03
25818,33820,0.90,0.05,0.85,121246.34,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06351928,-119.06640544,383.03
25819,33830,3.09,0.90,3.09,121247.20,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06351702,-119.06640554,383.07
25820,33830,3.09,1.14,1.95,121248.33,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06351381,-119.06640551,383.12
25821,33830,3.09,1.40,1.70,121248.59,Metal Loss,External,10,0.020,0.3,0.6,11:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06351309,-119.06640549,383.13
25822,33840,23.61,3.09,23.61,121250.29,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:14,,,,,,35.06350839,-119.06640538,383.21
25823,33840,23.61,0.79,22.81,121251.08,Metal Loss,External,12,0.024,0.3,0.4,02:55,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06350608,-119.06640533,383.24
25824,33840,23.61,0.88,22.73,121251.17,Metal Loss Group,External,18,0.037,1.6,2.8,11:44,At Seam,ERW,0.203,X52,10.750,1402,,0.867,1617,2246,1640,2278,35.06350588,-119.06640532,383.25
25825,33840,23.61,0.94,22.67,121251.23,Metal Loss,External,10,0.020,0.3,0.5,02:17,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06350575,-119.06640532,383.25
25826,33840,23.61,1.18,22.42,121251.47,Metal Loss,External,10,0.020,0.2,0.4,01:38,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06350506,-119.06640530,383.26
25827,33840,23.61,1.58,22.03,121251.87,Metal Loss Group,External,18,0.037,0.8,0.4,05:37,,ERW,0.203,X52,10.750,1402,,0.842,1664,2312,1670,2320,35.06350392,-119.06640528,383.28
25828,33840,23.61,3.32,20.29,121253.61,Metal Loss,External,12,0.024,0.3,0.4,00:27,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06349910,-119.06640516,383.36
25829,33840,23.61,4.02,19.58,121254.31,Metal Loss,External,11,0.022,0.3,0.3,04:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1684,2338,35.06349715,-119.06640512,383.39
25830,33840,23.61,4.91,18.69,121255.20,Metal Loss,External,12,0.024,0.3,0.5,05:59,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06349464,-119.06640506,383.43
25831,33840,23.61,5.28,18.33,121255.57,Metal Loss,External,11,0.022,0.3,0.4,03:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06349369,-119.06640503,383.45
25832,33840,23.61,6.25,17.36,121256.53,Metal Loss,External,12,0.024,0.3,0.4,04:05,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06349089,-119.06640497,383.49
25833,33840,23.61,6.49,17.11,121256.78,Metal Loss,External,10,0.020,0.2,0.5,03:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1685,2340,35.06349020,-119.06640495,383.50
25834,33840,23.61,6.54,17.07,121256.82,Metal Loss,External,11,0.022,0.3,0.4,04:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06349011,-119.06640495,383.50
25835,33840,23.61,6.76,16.85,121257.04,Metal Loss,External,11,0.022,0.3,0.4,04:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06348948,-119.06640493,383.51
25836,33840,23.61,7.16,16.45,121257.44,Metal Loss,External,11,0.022,0.3,0.5,05:51,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06348845,-119.06640491,383.53
25837,33840,23.61,7.30,16.31,121257.58,Metal Loss,External,10,0.020,0.2,0.4,03:55,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06348800,-119.06640490,383.54
25838,33840,23.61,7.65,15.95,121257.94,Metal Loss,External,10,0.020,0.3,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06348708,-119.06640488,383.55
25839,33840,23.61,7.91,15.70,121258.20,Metal Loss,External,10,0.020,0.2,0.5,03:53,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06348635,-119.06640486,383.57
25840,33840,23.61,8.31,15.30,121258.60,Metal Loss,External,10,0.020,0.3,0.4,04:31,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06348520,-119.06640484,383.58
25841,33840,23.61,8.67,14.94,121258.95,Metal Loss,External,12,0.024,0.2,0.4,04:13,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06348416,-119.06640482,383.59
25842,33840,23.61,8.87,14.74,121259.16,Metal Loss,External,14,0.028,0.3,0.5,04:00,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06348358,-119.06640482,383.59
25843,33840,23.61,9.18,14.43,121259.46,Metal Loss,External,11,0.022,0.3,0.5,03:46,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06348276,-119.06640481,383.60
25844,33840,23.61,9.76,13.85,121260.04,Metal Loss,External,11,0.022,0.3,0.5,04:01,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06348119,-119.06640479,383.61
25845,33840,23.61,10.61,13.00,121260.89,Metal Loss,External,12,0.024,0.3,0.5,04:02,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06347876,-119.06640476,383.63
25846,33840,23.61,23.29,0.31,121273.58,Sleeve Start,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06344332,-119.06640438,383.83
25847,33850,35.36,23.61,35.36,121273.89,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:35,,,,,,35.06344247,-119.06640438,383.83
25848,33850,35.36,2.69,32.67,121276.58,Sleeve End,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06343479,-119.06640433,383.85
25849,33850,35.36,5.46,29.90,121279.35,Metal Loss,External,10,0.020,0.3,0.5,05:03,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06342710,-119.06640429,383.86
25850,33850,35.36,7.61,27.75,121281.50,Metal Loss,External,11,0.022,0.5,0.5,03:39,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06342110,-119.06640425,383.88
25851,33850,35.36,15.26,20.10,121289.15,Metal Loss,External,11,0.022,0.3,0.5,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06339975,-119.06640413,383.93
25852,33850,35.36,15.32,20.04,121289.21,Metal Loss,External,10,0.020,0.3,0.5,02:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06339960,-119.06640413,383.93
25853,33850,35.36,15.64,19.72,121289.53,Metal Loss,External,14,0.028,0.4,0.5,02:04,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2333,35.06339864,-119.06640412,383.93
25854,33850,35.36,15.65,19.71,121289.54,Metal Loss,External,10,0.020,0.3,0.6,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06339862,-119.06640412,383.93
25855,33850,35.36,23.78,11.58,121297.67,Metal Loss,External,10,0.020,0.7,0.5,05:01,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.06337599,-119.06640399,383.98
25856,33850,35.36,27.10,8.26,121300.99,Metal Loss,External,10,0.020,0.3,0.5,01:22,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06336674,-119.06640393,384.00
25857,33850,35.36,27.42,7.94,121301.31,Metal Loss,External,10,0.020,0.2,0.5,01:25,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06336588,-119.06640393,384.01
25858,33850,35.36,32.03,3.33,121305.92,Metal Loss,External,10,0.020,0.5,0.5,04:32,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06335305,-119.06640386,384.06
25859,33850,35.36,32.03,3.33,121305.92,Metal Loss,External,11,0.022,0.7,0.5,02:59,,ERW,0.203,X52,10.750,1402,,0.837,1676,2328,1674,2325,35.06335305,-119.06640386,384.06
25860,33850,35.36,32.23,3.13,121306.12,Metal Loss,External,10,0.020,0.3,0.4,02:35,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06335248,-119.06640386,384.06
25861,33850,35.36,32.51,2.85,121306.41,Metal Loss,External,10,0.020,0.3,0.6,02:04,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06335169,-119.06640386,384.06
25862,33860,39.87,35.36,39.87,121309.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:43,,,,,,35.06334373,-119.06640381,384.10
25863,33860,39.87,0.09,39.78,121309.34,Metal Loss,External,14,0.028,0.3,0.6,04:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06334351,-119.06640381,384.10
25864,33860,39.87,0.10,39.78,121309.35,Metal Loss,External,12,0.024,0.3,0.6,05:54,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06334351,-119.06640381,384.10
25865,33860,39.87,0.49,39.38,121309.74,Metal Loss Group,External,25,0.051,4.1,4.2,04:20,,ERW,0.203,X52,10.750,1402,,0.962,1458,2024,1588,2206,35.06334237,-119.06640381,384.10
25866,33860,39.87,0.60,39.27,121309.85,Metal Loss Group,External,24,0.049,1.5,3.6,06:05,,ERW,0.203,X52,10.750,1402,,0.878,1597,2217,1621,2251,35.06334200,-119.06640381,384.10
25867,33860,39.87,0.60,39.27,121309.85,Metal Loss,External,10,0.020,0.3,0.6,08:08,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06334200,-119.06640381,384.10
25868,33860,39.87,0.64,39.23,121309.89,Metal Loss Group,External,19,0.039,1.1,2.2,01:32,,ERW,0.203,X52,10.750,1402,,0.852,1645,2284,1661,2307,35.06334190,-119.06640380,384.11
25869,33860,39.87,0.64,39.23,121309.89,Metal Loss Group,External,26,0.053,1.2,3.0,02:50,,ERW,0.203,X52,10.750,1402,,0.868,1615,2243,1652,2294,35.06334190,-119.06640380,384.11
25870,33860,39.87,0.68,39.19,121309.93,Metal Loss,External,11,0.022,0.3,0.6,11:20,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06334180,-119.06640380,384.11
25871,33860,39.87,0.71,39.16,121309.96,Metal Loss Group,External,13,0.026,0.4,1.3,07:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06334174,-119.06640380,384.11
25872,33860,39.87,0.76,39.11,121310.01,Metal Loss Group,External,12,0.024,1.3,2.3,00:04,At Seam,ERW,0.203,X52,10.750,1402,,0.848,1652,2295,1660,2306,35.06334162,-119.06640380,384.11
25873,33860,39.87,1.44,38.44,121310.69,Metal Loss Group,External,18,0.037,1.4,0.6,04:12,,ERW,0.203,X52,10.750,1402,,0.861,1629,2262,1646,2286,35.06333971,-119.06640379,384.11
25874,33860,39.87,1.47,38.40,121310.72,Metal Loss Group,External,19,0.039,0.8,2.2,05:34,,ERW,0.203,X52,10.750,1402,,0.844,1661,2307,1656,2299,35.06333964,-119.06640379,384.11
25875,33860,39.87,36.99,2.88,121346.24,Metal Loss,External,10,0.020,0.3,0.5,03:18,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06324060,-119.06640316,384.49
25876,33870,37.12,39.87,37.12,121349.12,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:48,,,,,,35.06323242,-119.06640309,384.52
25877,33870,37.12,0.07,37.05,121349.19,Metal Loss Group,External,13,0.026,1.0,2.4,11:44,,ERW,0.203,X52,10.750,1402,,0.844,1661,2306,1660,2305,35.06323227,-119.06640309,384.52
25878,33870,37.12,0.12,37.00,121349.25,Metal Loss,External,13,0.026,0.4,0.6,06:02,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06323215,-119.06640309,384.52
25879,33870,37.12,0.30,36.82,121349.43,Metal Loss,External,10,0.020,0.3,0.6,02:41,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06323160,-119.06640308,384.52
25880,33870,37.12,0.49,36.63,121349.62,Metal Loss,External,10,0.020,0.3,0.6,01:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06323105,-119.06640308,384.52
25881,33870,37.12,0.50,36.62,121349.62,Metal Loss Group,External,12,0.024,0.5,1.8,02:32,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06323103,-119.06640308,384.52
25882,33870,37.12,0.64,36.48,121349.77,Metal Loss,External,10,0.020,0.6,0.6,04:38,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1677,2330,35.06323069,-119.06640308,384.52
25883,33870,37.12,0.85,36.27,121349.98,Metal Loss,External,10,0.020,0.5,0.6,11:46,,ERW,0.203,X52,10.750,1402,,0.834,1680,2334,1679,2332,35.06323008,-119.06640307,384.52
25884,33870,37.12,0.99,36.13,121350.11,Metal Loss Group,External,10,0.020,0.5,1.7,04:48,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06322968,-119.06640307,384.52
25885,33870,37.12,21.86,15.27,121370.98,Deformation,,1.0,0.105,5.4,4.3,02:37,,ERW,0.203,X52,10.750,1402,,,,,,,35.06317144,-119.06640257,384.71
25886,33880,35.83,37.12,35.83,121386.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:41,,,,,,35.06312878,-119.06640222,384.88
25887,33880,35.83,0.38,35.45,121386.63,Metal Loss,External,10,0.020,0.5,0.6,06:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1680,2334,35.06312766,-119.06640221,384.89
25888,33880,35.83,35.74,0.10,121421.98,Metal Loss Group,External,11,0.022,0.5,2.1,07:26,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06302904,-119.06640141,385.19
25889,33890,39.80,35.83,39.80,121422.08,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:47,,,,,,35.06302871,-119.06640141,385.19
25890,33890,39.80,7.09,32.71,121429.17,Metal Loss,External,11,0.022,0.2,0.4,05:30,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2339,35.06300885,-119.06640125,385.26
25891,33890,39.80,12.29,27.51,121434.37,Metal Loss,External,10,0.020,0.2,0.4,06:05,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06299444,-119.06640114,385.34
25892,33890,39.80,12.45,27.35,121434.52,Metal Loss,External,10,0.020,0.2,0.5,05:21,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06299397,-119.06640114,385.34
25893,33890,39.80,12.83,26.97,121434.91,Metal Loss,External,11,0.022,0.3,0.3,05:25,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06299286,-119.06640113,385.35
25894,33890,39.80,13.06,26.75,121435.13,Metal Loss,External,12,0.024,0.3,0.4,05:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06299233,-119.06640112,385.35
25895,33890,39.80,14.05,25.75,121436.13,Metal Loss,External,10,0.020,0.3,0.4,05:44,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06298946,-119.06640110,385.37
25896,33890,39.80,15.57,24.24,121437.64,Metal Loss,External,10,0.020,0.2,0.4,05:23,,ERW,0.203,X52,10.750,1402,,0.832,1685,2340,1684,2340,35.06298528,-119.06640107,385.39
25897,33890,39.80,26.12,13.69,121448.19,Metal Loss,External,13,0.026,0.3,0.4,05:06,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06295587,-119.06640084,385.54
25898,33890,39.80,29.25,10.55,121451.33,Metal Loss Group,External,36,0.073,1.8,3.4,05:07,,ERW,0.203,X52,10.750,1402,,0.937,1496,2078,1602,2225,35.06294714,-119.06640077,385.59
25899,33890,39.80,29.56,10.24,121451.64,Metal Loss,External,16,0.032,0.4,0.7,05:10,,ERW,0.203,X52,10.750,1402,,0.835,1679,2332,1678,2330,35.06294630,-119.06640077,385.60
25900,33890,39.80,32.96,6.84,121455.04,Metal Loss,External,17,0.035,0.3,0.4,05:24,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06293665,-119.06640069,385.65
25901,33900,39.83,39.80,39.83,121461.88,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:44,,,,,,35.06291757,-119.06640062,385.69
25902,33910,39.89,39.83,39.89,121501.71,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:55,,,,,,35.06280630,-119.06640058,385.61
25903,33920,36.37,39.89,36.37,121541.60,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:52,,,,,,35.06269491,-119.06640007,385.80
25904,33930,39.86,36.37,39.86,121577.98,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:19,,,,,,35.06259336,-119.06639944,386.21
25905,33940,39.75,39.86,39.75,121617.83,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:58,,,,,,35.06248225,-119.06639861,386.71
25906,33950,39.72,39.75,39.72,121657.58,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:03,,,,,,35.06237108,-119.06639739,387.14
25907,33960,37.59,39.72,37.59,121697.31,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:30,,,,,,35.06226021,-119.06639720,387.65
25908,33970,36.66,37.59,36.66,121734.90,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:07,,,,,,35.06215529,-119.06639727,388.06
25909,33980,39.69,36.66,39.69,121771.56,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,01:09,,,,,,35.06205291,-119.06639685,388.38
25910,33980,39.69,0.16,39.53,121771.72,Metal Loss Group,External,13,0.026,0.5,3.9,06:49,,ERW,0.203,X52,10.750,1402,,0.835,1679,2331,1678,2330,35.06205242,-119.06639685,388.39
25911,33980,39.69,39.45,0.24,121811.01,Metal Loss,External,11,0.022,0.3,0.6,07:29,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06194273,-119.06639641,388.90
25912,33980,39.69,39.46,0.24,121811.01,Metal Loss,External,12,0.024,0.3,0.6,03:41,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06194273,-119.06639641,388.90
25913,33980,39.69,39.49,0.21,121811.04,Metal Loss,External,10,0.020,0.3,0.6,05:30,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06194255,-119.06639641,388.90
25914,33980,39.69,39.58,0.11,121811.14,Metal Loss Group,External,12,0.024,0.6,1.7,03:21,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2327,35.06194232,-119.06639641,388.90
25915,33980,39.69,39.61,0.09,121811.16,Metal Loss,External,10,0.020,0.3,0.6,07:27,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06194226,-119.06639641,388.90
25916,33980,39.69,39.61,0.08,121811.17,Metal Loss,External,18,0.037,0.3,0.6,04:27,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2334,35.06194225,-119.06639641,388.90
25917,33990,38.94,39.69,38.94,121811.25,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:46,,,,,,35.06194206,-119.06639641,388.91
25918,33990,38.94,0.07,38.87,121811.32,Metal Loss Group,External,15,0.030,0.5,1.6,06:23,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1675,2327,35.06194179,-119.06639641,388.91
25919,33990,38.94,0.16,38.78,121811.41,Metal Loss,External,10,0.020,0.4,0.5,03:21,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06194156,-119.06639641,388.91
25920,33990,38.94,0.18,38.76,121811.43,Metal Loss,External,12,0.024,0.3,0.6,04:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06194153,-119.06639641,388.91
25921,33990,38.94,0.19,38.75,121811.44,Metal Loss,External,11,0.022,0.3,0.6,05:13,,ERW,0.203,X52,10.750,1402,,0.833,1684,2338,1683,2338,35.06194150,-119.06639641,388.91
25922,33990,38.94,0.38,38.56,121811.63,Metal Loss,External,12,0.024,0.3,0.6,03:25,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06194093,-119.06639641,388.91
25923,33990,38.94,0.54,38.40,121811.79,Metal Loss,External,10,0.020,0.3,0.4,04:47,,ERW,0.203,X52,10.750,1402,,0.832,1684,2339,1684,2339,35.06194048,-119.06639641,388.91
25924,33990,38.94,0.65,38.29,121811.90,Metal Loss,External,15,0.030,0.3,0.3,04:34,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06194021,-119.06639641,388.91
25925,34000,39.67,38.94,39.67,121850.19,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:10,,,,,,35.06183336,-119.06639625,389.25
25926,34010,39.61,39.67,39.61,121889.85,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:11,,,,,,35.06172267,-119.06639678,389.45
25927,34010,39.61,0.37,39.24,121890.23,Metal Loss Group,External,12,0.024,0.6,1.8,05:49,,ERW,0.203,X52,10.750,1402,,0.835,1678,2331,1677,2329,35.06172157,-119.06639679,389.45
25928,34010,39.61,39.53,0.08,121929.39,Metal Loss,External,12,0.024,0.3,0.6,06:22,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06161226,-119.06639721,389.74
25929,34010,39.61,39.53,0.08,121929.39,Metal Loss,External,13,0.026,0.3,0.6,05:19,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06161226,-119.06639721,389.74
25930,34020,39.55,39.61,39.55,121929.47,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:27,,,,,,35.06161208,-119.06639721,389.74
25931,34030,39.68,39.55,39.68,121969.02,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:10,,,,,,35.06150158,-119.06639743,390.18
25932,34040,39.57,39.68,39.57,122008.70,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,00:56,,,,,,35.06139072,-119.06639724,390.89
25933,34050,39.55,39.57,39.55,122048.27,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:23,,,,,,35.06128029,-119.06639689,391.53
25934,34060,39.61,39.55,39.61,122087.81,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,10:00,,,,,,35.06116982,-119.06639676,391.95
25935,34060,39.61,39.07,0.54,122126.88,Metal Loss,External,12,0.024,0.3,0.6,06:37,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06106080,-119.06639627,392.26
25936,34060,39.61,39.39,0.22,122127.21,Metal Loss,External,10,0.020,0.3,0.4,06:03,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06105982,-119.06639627,392.26
25937,34060,39.61,39.50,0.11,122127.31,Metal Loss Group,External,12,0.024,1.0,1.0,06:51,,ERW,0.203,X52,10.750,1402,,0.842,1664,2311,1671,2321,35.06105959,-119.06639627,392.27
25938,34060,39.61,39.51,0.10,122127.33,Metal Loss,External,12,0.024,0.3,0.6,05:36,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06105954,-119.06639627,392.27
25939,34070,24.11,39.61,24.11,122127.42,Girth Weld,,,,,,,,ERW,0.203,X52,10.750,1402,11:48,,,,,,35.06105932,-119.06639627,392.27
25940,34070,24.11,0.06,24.05,122127.48,Metal Loss,External,13,0.026,0.3,0.6,08:07,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06105908,-119.06639627,392.27
25941,34070,24.11,0.09,24.02,122127.51,Metal Loss,External,12,0.024,0.3,0.6,05:28,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06105900,-119.06639627,392.27
25942,34070,24.11,10.80,13.30,122138.23,Metal Loss,External,10,0.020,0.3,0.4,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06102905,-119.06639617,392.40
25943,34070,24.11,11.79,12.32,122139.21,Metal Loss,External,13,0.026,0.6,0.4,11:03,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.06102631,-119.06639616,392.41
25944,34070,24.11,11.94,12.17,122139.36,Metal Loss,External,12,0.024,0.4,0.4,11:31,,ERW,0.203,X52,10.750,1402,,0.834,1682,2336,1681,2335,35.06102587,-119.06639616,392.41
25945,34070,24.11,12.23,11.88,122139.66,Metal Loss,External,14,0.028,0.9,0.6,09:37,,ERW,0.203,X52,10.750,1402,,0.842,1665,2313,1661,2307,35.06102507,-119.06639617,392.40
25946,34070,24.11,14.71,9.40,122142.13,Metal Loss,External,11,0.022,0.4,0.4,10:45,,ERW,0.203,X52,10.750,1402,,0.834,1681,2335,1681,2334,35.06101820,-119.06639620,392.37
25947,34070,24.11,15.38,8.73,122142.81,Metal Loss,External,14,0.028,0.4,0.4,11:26,,ERW,0.203,X52,10.750,1402,,0.834,1680,2333,1679,2332,35.06101629,-119.06639621,392.37
25948,34070,24.11,15.57,8.54,122142.99,Metal Loss,External,15,0.030,0.3,0.5,10:45,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06101574,-119.06639621,392.36
25949,34070,24.11,15.76,8.35,122143.18,Metal Loss,External,12,0.024,0.3,0.4,11:12,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1683,2337,35.06101520,-119.06639621,392.36
25950,34070,24.11,15.82,8.29,122143.24,Metal Loss,External,13,0.026,0.6,0.4,00:36,,ERW,0.203,X52,10.750,1402,,0.836,1677,2330,1676,2327,35.06101506,-119.06639621,392.36
25951,34070,24.11,16.00,8.11,122143.43,Metal Loss,External,21,0.043,0.5,0.5,00:39,,ERW,0.203,X52,10.750,1402,,0.837,1675,2326,1672,2323,35.06101451,-119.06639622,392.36
25952,34070,24.11,16.88,7.23,122144.31,Metal Loss,External,10,0.020,0.3,0.5,09:38,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06101212,-119.06639623,392.35
25953,34070,24.11,16.90,7.21,122144.32,Metal Loss,External,11,0.022,0.5,0.4,10:50,,ERW,0.203,X52,10.750,1402,,0.834,1681,2334,1680,2333,35.06101209,-119.06639623,392.35
25954,34070,24.11,18.29,5.82,122145.71,Metal Loss,External,14,0.028,0.6,0.5,10:38,,ERW,0.203,X52,10.750,1402,,0.836,1677,2329,1675,2326,35.06100818,-119.06639624,392.33
25955,34070,24.11,18.32,5.79,122145.75,Metal Loss,External,17,0.035,0.6,0.5,07:59,,ERW,0.203,X52,10.750,1402,,0.837,1674,2326,1672,2322,35.06100810,-119.06639625,392.33
25956,34070,24.11,18.42,5.69,122145.84,Metal Loss,External,11,0.022,0.4,0.5,00:06,,ERW,0.203,X52,10.750,1402,,0.833,1682,2336,1681,2335,35.06100777,-119.06639625,392.33
25957,34070,24.11,18.50,5.61,122145.92,Metal Loss Group,External,14,0.028,0.5,1.4,07:24,,ERW,0.203,X52,10.750,1402,,0.836,1678,2330,1676,2328,35.06100757,-119.06639625,392.33
25958,34070,24.11,18.70,5.40,122146.13,Metal Loss,External,10,0.020,0.3,0.5,02:04,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06100699,-119.06639625,392.33
25959,34070,24.11,20.23,3.87,122147.66,Metal Loss,External,12,0.024,0.3,0.6,04:14,,ERW,0.203,X52,10.750,1402,,0.833,1684,2339,1683,2338,35.06100276,-119.06639627,392.31
25960,34070,24.11,20.41,3.69,122147.84,Metal Loss,External,13,0.026,0.3,0.5,05:56,,ERW,0.203,X52,10.750,1402,,0.833,1683,2338,1682,2337,35.06100223,-119.06639628,392.30
25961,34070,24.11,20.95,3.16,122148.37,Metal Loss,External,10,0.020,0.4,0.5,07:33,,ERW,0.203,X52,10.750,1402,,0.833,1683,2337,1682,2336,35.06100077,-119.06639629,392.28
25962,34070,24.11,22.19,1.92,122149.61,Pipe Support Full Circ.,,,,,,,,ERW,0.203,X52,10.750,1402,,,,,,,35.06099728,-119.06639634,392.24
25963,34070,24.11,23.10,1.00,122150.53,Tap,,,,,,11:48,,ERW,0.203,X52,10.750,1402,,,,,,,35.06099485,-119.06639637,392.20
25964,34070,24.11,23.78,0.32,122151.21,Tap,,,,,,11:45,,ERW,0.203,X52,10.750,1402,,,,,,,35.06099291,-119.06639639,392.18
25965,34080,3.59,24.11,3.59,122151.53,Girth Weld,,,,,,,,Valve,,,10.750,1402,,,,,,,35.06099196,-119.06639640,392.16
25966,34080,3.59,0.53,3.06,122152.06,Flange,,,,,,,,Valve,,,10.750,1402,,,,,,,35.06099054,-119.06639642,392.15
25967,34080,3.59,1.79,1.81,122153.32,Valve - AGM Valve 4,,,,,,,W/S of station next to valve box,Valve,,,10.750,1402,,,,,,,35.06098704,-119.06639646,392.10
25968,34080,3.59,3.03,0.56,122154.56,Flange,,,,,,,,Valve,,,10.750,1402,,,,,,,35.06098351,-119.06639650,392.05
25969,34090,3.49,3.59,3.49,122155.12,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,,,,,,,35.06098187,-119.06639652,392.03
25970,34090,3.49,1.43,2.06,122156.55,Tap,,,,,,05:57,,ERW,0.250,X52,10.750,1402,,,,,,,35.06097788,-119.06639661,391.97
25971,34100,3.82,3.49,3.82,122158.61,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06097220,-119.06639677,391.89
25972,34100,3.82,1.96,1.86,122160.57,Bend,,,,,,09:04,90° 3D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06096706,-119.06639503,391.81
25973,34110,36.87,3.82,36.87,122162.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,02:02,,,,,,35.06096454,-119.06638968,391.77
25974,34120,40.03,36.87,40.03,122199.30,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,07:40,,,,,,35.06096432,-119.06626493,392.02
25975,34130,40.16,40.03,40.16,122239.33,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:47,,,,,,35.06096501,-119.06612961,392.62
25976,34140,40.05,40.16,40.05,122279.49,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,04:41,,,,,,35.06096572,-119.06599370,392.67
25977,34150,40.08,40.05,40.08,122319.55,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,07:42,,,,,,35.06096655,-119.06585825,392.63
25978,34150,40.08,40.04,0.04,122359.59,Metal Loss,External,15,0.038,0.2,0.6,03:35,,ERW,0.250,X52,10.750,1402,,0.676,2074,2881,2074,2880,35.06096694,-119.06572275,392.01
25979,34160,40.18,40.08,40.18,122359.62,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,09:45,,,,,,35.06096694,-119.06572266,392.01
25980,34170,40.03,40.18,40.03,122399.80,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:13,,,,,,35.06096740,-119.06558666,391.84
25981,34170,40.03,39.99,0.04,122439.79,Metal Loss Group,External,14,0.035,1.1,2.3,07:31,At Weld,ERW,0.250,X52,10.750,1402,,0.687,2042,2836,2061,2862,35.06096858,-119.06545133,391.80
25982,34180,39.99,40.03,39.99,122439.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:12,,,,,,35.06096858,-119.06545121,391.80
25983,34180,39.99,0.03,39.96,122439.86,Metal Loss Group,External,15,0.038,0.3,1.8,03:34,,ERW,0.250,X52,10.750,1402,,0.676,2074,2880,2073,2879,35.06096858,-119.06545112,391.80
25984,34180,39.99,0.04,39.96,122439.87,Metal Loss,External,19,0.048,0.2,0.6,05:58,,ERW,0.250,X52,10.750,1402,,0.676,2074,2880,2073,2879,35.06096858,-119.06545112,391.80
25985,34190,40.01,39.99,40.01,122479.82,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,04:09,,,,,,35.06097012,-119.06531600,391.50
25986,34200,40.09,40.01,40.09,122519.83,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:15,,,,,,35.06097123,-119.06518077,390.80
25987,34200,40.09,22.72,17.37,122542.55,Close Metal Object,,,,1.7,2.5,09:53,,ERW,0.250,X52,10.750,1402,,,,,,,35.06097169,-119.06510382,390.50
25988,34200,40.09,34.73,5.36,122554.56,Close Metal Object,,,,1.2,3.0,08:46,,ERW,0.250,X52,10.750,1402,,,,,,,35.06097188,-119.06506313,390.46
25989,34210,39.79,40.09,39.79,122559.93,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,02:35,,,,,,35.06097195,-119.06504499,390.47
25990,34220,40.23,39.79,40.23,122599.72,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,11:52,,,,,,35.06097181,-119.06491039,391.20
25991,34230,4.37,40.23,4.37,122639.95,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06097079,-119.06477427,392.32
25992,34230,4.37,2.11,2.26,122642.05,Bend,,,,,,11:59,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06097080,-119.06476761,392.77
25993,34240,4.14,4.37,4.14,122644.32,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06097091,-119.06476401,394.69
25994,34240,4.14,2.12,2.02,122646.44,Bend,,,,,,05:59,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06097096,-119.06476240,396.76
25995,34250,34.14,4.14,34.14,122648.45,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:50,,,,,,35.06097095,-119.06475674,397.77
25996,34260,4.12,34.14,4.12,122682.60,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06097099,-119.06464117,397.64
25997,34260,4.12,2.11,2.01,122684.71,Bend,,,,,,05:59,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06097101,-119.06463433,397.18
25998,34270,4.19,4.12,4.19,122686.72,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,,,,,,,35.06097101,-119.06463109,395.44
25999,34280,4.14,4.19,4.14,122690.91,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06097087,-119.06463129,391.13
26000,34280,4.14,2.12,2.02,122693.02,Bend,,,,,,11:58,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06097087,-119.06462992,389.10
26001,34290,39.88,4.14,39.88,122695.05,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,07:54,,,,,,35.06097091,-119.06462438,388.02
26002,34300,21.19,39.88,21.19,122734.93,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:28,,,,,,35.06097147,-119.06448935,387.19
26003,34310,40.24,21.19,40.24,122756.12,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:13,,,,,,35.06097141,-119.06441762,387.44
26004,34320,40.21,40.24,40.21,122796.36,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,03:28,,,,,,35.06097151,-119.06428159,387.61
26005,34330,40.37,40.21,40.37,122836.56,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:57,,,,,,35.06097264,-119.06414569,387.19
26006,34340,40.27,40.37,40.27,122876.94,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,08:54,,,,,,35.06097406,-119.06400907,386.76
26007,34350,40.25,40.27,40.25,122917.21,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,07:36,,,,,,35.06097528,-119.06387286,386.67
26008,34350,40.25,28.94,11.31,122946.15,Close Metal Object,,,,4.6,8.4,05:31,,ERW,0.250,X52,10.750,1402,,,,,,,35.06097582,-119.06377493,387.02
26009,34360,40.34,40.25,40.34,122957.45,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,00:36,,,,,,35.06097592,-119.06373667,386.92
26010,34370,3.78,40.34,3.78,122997.79,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06097617,-119.06360031,386.10
26011,34370,3.78,1.94,1.84,122999.73,Bend,,,,,,09:02,90° 3D Left Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06097778,-119.06359421,386.06
26012,34380,32.55,3.78,32.55,123001.57,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,01:57,,,,,,35.06098220,-119.06359132,386.04
26013,34380,32.55,23.08,9.48,123024.65,Close Metal Object,,,,5.3,8.7,05:47,,ERW,0.250,X52,10.750,1402,,,,,,,35.06104681,-119.06359162,385.91
26014,34390,4.30,32.55,4.30,123034.13,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06107276,-119.06359180,385.87
26015,34390,4.30,2.20,2.10,123036.33,Bend,,,,,,11:59,90° 3D Sag Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06107853,-119.06359179,386.36
26016,34400,0.51,4.30,0.51,123038.43,Girth Weld,,,,,,,,ERW,0.250,X52,10.750,1402,,,,,,,35.06108156,-119.06359185,388.13
26017,34410,4.21,0.51,4.21,123038.94,Girth Weld,,,,,,,,Elbow,,,10.750,1402,,,,,,,35.06108166,-119.06359187,388.66
26018,34410,4.21,2.15,2.05,123041.09,Bend,,,,,,05:57,90° 3D Over Forged Bend,Elbow,,,10.750,1402,,,,,,,35.06108296,-119.06359193,390.75
26019,34420,2.43,4.21,2.43,123043.15,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.06108771,-119.06359188,391.81
26020,34430,1.41,2.43,1.41,123045.58,Girth Weld,,,,,,,,Tee,,,10.750,1402,,,,,,,35.06109445,-119.06359183,391.85
26021,34430,1.41,0.71,0.70,123046.29,Tee,,,,,,02:51,,Tee,,,10.750,1402,,,,,,,35.06109648,-119.06359181,391.86
26022,34440,2.70,1.41,2.70,123046.99,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.06109844,-119.06359180,391.87
26023,34440,2.70,0.78,1.92,123047.77,Tap,,,,,,11:47,,ERW,0.365,X60,10.750,1402,,,,,,,35.06110058,-119.06359178,391.88
26024,34440,2.70,1.74,0.97,123048.73,Tap,,,,,,11:32,,ERW,0.365,X60,10.750,1402,,,,,,,35.06110321,-119.06359176,391.89
26025,34450,3.55,2.70,3.55,123049.69,Girth Weld,,,,,,,,Valve,,,10.750,1402,,,,,,,35.06110589,-119.06359174,391.91
26026,34450,3.55,0.55,3.00,123050.24,Flange,,,,,,,,Valve,,,10.750,1402,,,,,,,35.06110738,-119.06359173,391.91
26027,34450,3.55,1.80,1.75,123051.49,Valve - AGM Receiver Soil Interface,,,,,,,In Plains Emidio station,Valve,,,10.750,1402,,,,,,,35.06111090,-119.06359170,391.93
26028,34450,3.55,3.04,0.51,123052.73,Flange,,,,,,,,Valve,,,10.750,1402,,,,,,,35.06111444,-119.06359168,391.94
26029,34460,,3.55,,123053.24,Girth Weld,,,,,,,,ERW,0.365,X60,10.750,1402,,,,,,,35.06111584,-119.06359167,391.95
