ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,71,21,0.172,9+06.7,,,,910.64,,70,Weld,D61.13,61.24,61.13,,U910.64,910.64,2539.39,0.250,,,,,,61.13,,,,,,,,39.5958283,-75.6301835,47.0,,16.000,X56,ERW,960
MFL,72,21,0.174,9+12.7,,,,916.66,916.64,71,ML Cluster Ext,U6.03,6.03,55.11,1.58,U916.66,916.66,2533.37,0.250,17,27,0.47,0.96,136,61.13,,1481,1478,1480,1476,2056,2050,39.5958449,-75.6301834,47.1,,16.000,X56,ERW,960
MFL,73,21,0.184,9+67.4,,,,971.23,971.22,72,ML Cluster Ext,D0.54,60.59,0.54,1.88,U971.23,971.23,2478.80,0.250,11,21,0.47,1.29,162,61.13,,1482,1480,1482,1478,2058,2053,39.5959946,-75.6301820,47.1,,16.000,X56,ERW,960
MFL,74,22,0.184,9+68.0,,,,971.77,,73,Weld,D61.10,61.13,61.10,,U971.77,971.77,2478.26,0.250,,,,,,61.10,,,,,,,,39.5959961,-75.6301820,47.1,,16.000,X56,ERW,960
MFL,75,22,0.184,9+68.5,,,,972.32,972.29,74,ML Cluster Ext,U0.55,0.55,60.55,2.09,U972.32,972.32,2477.71,0.250,17,27,1.49,3.85,180,61.10,,1451,1426,1457,1431,2024,1988,39.5959977,-75.6301820,47.1,,16.000,X56,ERW,960
MFL,76,23,0.196,10+29.2,,,,1032.87,,75,Weld,U61.10,61.10,61.29,,U1032.87,1032.87,2417.16,0.250,,,,,,61.29,,,,,,,,39.5961640,-75.6301799,46.4,,16.000,X56,ERW,960
MFL,77,24,0.207,10+90.7,,,,1094.15,,76,Weld,D61.23,61.29,61.23,,U1094.15,1094.15,2355.88,0.250,,,,,,61.23,,,,,,,,39.5963323,-75.6301769,44.7,,16.000,X56,ERW,960
MFL,78,24,0.219,11+51.0,,,,1154.32,,77,Hard Spot,D1.07,60.17,1.07,2.97,U1154.32,1154.32,2295.71,0.250,,,1.18,5.02,255,61.23,,,,,,,,39.5964969,-75.6301736,39.9,,16.000,X56,ERW,960
MFL,79,24,0.219,11+51.6,,,,1154.85,,78,Hard Spot,D0.54,60.69,0.54,3.24,U1154.85,1154.85,2295.19,0.250,,,2.71,8.88,279,61.23,,,,,,,,39.5964984,-75.6301736,39.9,,16.000,X56,ERW,960
MFL,80,25,0.219,11+52.1,,,,1155.38,,79,Weld,U61.23,61.23,61.30,,U1155.38,1155.38,2294.65,0.250,,,,,,61.30,,,,,,,,39.5964998,-75.6301736,39.8,,16.000,X56,ERW,960
MFL,81,25,0.219,11+52.8,,,,1156.14,,80,Hard Spot,U0.75,0.75,60.55,0.06,U1156.14,1156.14,2293.89,0.250,,,2.39,14.81,6,61.30,,,,,,,,39.5965019,-75.6301736,39.7,,16.000,X56,ERW,960
MFL,82,25,0.219,11+53.1,,,,1156.40,,81,Hard Spot,U1.02,1.02,60.28,3.90,U1156.40,1156.40,2293.63,0.250,,,0.74,5.38,336,61.30,,,,,,,,39.5965026,-75.6301736,39.7,,16.000,X56,ERW,960
MFL,83,26,0.230,12+13.6,,,,1216.68,,82,Weld,D61.24,61.30,61.24,,U1216.68,1216.68,2233.35,0.250,,,,,,61.24,,,,,,,,39.5966667,-75.6301710,31.8,,16.000,X56,ERW,960
MFL,84,26,0.230,12+13.7,,,,1216.82,1216.81,83,ML Cluster Ext Weld Adjacent,U0.14,0.14,61.10,2.10,U1216.82,1216.82,2233.21,0.250,28,38,1.14,3.35,181,61.24,,1445,1425,1447,1425,2010,1979,39.5966672,-75.6301710,31.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,85,26,0.231,12+13.9,,,,1217.07,1217.06,84,ML Cluster Ext Weld Adjacent,U0.39,0.39,60.86,1.55,U1217.07,1217.07,2232.96,0.250,23,33,0.43,1.02,133,61.24,,1480,1477,1479,1475,2054,2048,39.5966678,-75.6301709,31.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,86,26,0.231,12+14.0,,,,1217.16,1217.14,85,ML Ext Weld Adjacent,U0.47,0.47,60.77,1.87,U1217.16,1217.16,2232.88,0.250,12,22,0.43,0.61,161,61.24,,1483,1480,1482,1479,2058,2054,39.5966681,-75.6301709,31.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,87,26,0.231,12+14.2,,,,1217.34,1217.33,86,ML Ext,U0.66,0.66,60.58,2.25,U1217.34,1217.34,2232.69,0.250,18,28,0.24,0.38,193,61.24,,1484,1483,1484,1483,2061,2059,39.5966686,-75.6301709,31.7,,16.000,X56,ERW,960
MFL,88,26,0.231,12+14.5,,,,1217.60,,87,Hard Spot,U0.92,0.92,60.33,4.18,U1217.60,1217.60,2232.43,0.250,,,2.94,18.18,359,61.24,,,,,,,,39.5966693,-75.6301709,31.7,,16.000,X56,ERW,960
MFL,89,26,0.236,12+43.3,,,,1246.37,,88,8° 35.5D Sag Right Cold Bend,U29.69,29.69,31.55,,U1246.37,1246.37,2203.66,0.250,,,,,35,61.24,,,,,,,,39.5967476,-75.6301684,27.8,,16.000,X56,ERW,960
MFL,90,26,0.237,12+48.4,,,,1251.45,,89,Manufacturing Indication Ext,D26.47,34.77,26.47,3.34,U1251.45,1251.45,2198.58,0.250,,,1.02,1.07,287,61.24,,,,,,,,39.5967615,-75.6301668,27.6,,16.000,X56,ERW,960
MFL,91,27,0.242,12+75.0,,,,1277.92,,90,Weld,U61.24,61.24,61.36,,U1277.92,1277.92,2172.11,0.250,,,,,,61.36,,,,,,,,39.5968337,-75.6301568,27.0,,16.000,X56,ERW,960
MFL,92,27,0.245,12+90.5,,,,1293.36,,91,6.9° 36D Sag Left Cold Bend,U15.44,15.44,45.92,,U1293.36,1293.36,2156.67,0.250,,,,,316,61.36,,,,,,,,39.5968758,-75.6301515,26.7,,16.000,X56,ERW,960
MFL,93,27,0.247,13+02.7,,,,1305.54,1305.53,92,ML Cluster Ext,U27.61,27.61,33.75,0.17,U1305.54,1305.54,2144.50,0.250,14,24,1.22,4.21,15,61.36,,1465,1448,1461,1440,2030,2000,39.5969092,-75.6301508,27.4,,16.000,X56,ERW,960
MFL,94,27,0.247,13+03.9,,,,1306.77,1306.75,93,ML Cluster Ext,U28.85,28.85,32.51,0.57,U1306.77,1306.77,2143.26,0.250,16,26,0.35,2.39,49,61.36,,1483,1481,1483,1480,2059,2056,39.5969126,-75.6301507,27.5,,16.000,X56,ERW,960
MFL,95,27,0.254,13+35.7,,,,1338.49,,94,Hard Spot,D0.79,60.57,0.79,0.87,U1338.49,1338.49,2111.54,0.250,,,3.84,47.34,75,61.36,,,,,,,,39.5969997,-75.6301494,29.5,,16.000,X56,ERW,960
MFL,96,27,0.254,13+36.4,,,,1339.23,1339.16,95,ML Cluster Ext Weld Adjacent,D0.05,61.31,0.05,2.25,U1339.23,1339.23,2110.80,0.250,12,22,0.90,2.18,193,61.36,,1475,1465,1474,1462,2047,2030,39.5970017,-75.6301494,29.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,97,28,0.254,13+36.5,,,,1339.28,,96,Weld,D57.45,61.36,57.45,,U1339.28,1339.28,2110.75,0.250,,,,,,57.45,,,,,,,,39.5970018,-75.6301494,29.5,,16.000,X56,ERW,960
MFL,98,28,0.254,13+36.6,,,,1339.39,1339.39,97,ML Cluster Ext Weld Adjacent,U0.11,0.11,57.34,2.01,U1339.39,1339.39,2110.64,0.250,12,22,1.33,2.13,173,57.45,,1466,1447,1469,1454,2041,2019,39.5970021,-75.6301494,29.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,99,28,0.254,13+37.1,,,,1339.85,1339.79,98,ML Cluster Ext,U0.57,0.57,56.88,2.14,U1339.85,1339.85,2110.18,0.250,27,37,2.20,5.83,184,57.45,,1384,1335,1418,1368,1970,1899,39.5970034,-75.6301494,29.6,,16.000,X56,ERW,960
MFL,100,28,0.259,13+66.0,,,,1368.75,,99,3.3° 47.1D Sag Cold Bend,D27.98,29.47,27.98,,U1368.75,1368.75,2081.28,0.250,,,,,14,57.45,,,,,,,,39.5970827,-75.6301481,31.1,,16.000,X56,ERW,960
MFL,101,28,0.263,13+84.6,,,,1387.29,1387.26,100,ML Int Manufacturing Related,D9.44,48.01,9.44,2.98,U1387.29,1387.29,2062.74,0.250,13,23,0.63,0.47,257,57.45,,1480,1474,1478,1472,2053,2044,39.5971333,-75.6301462,32.7,,16.000,X56,ERW,960
MFL,102,29,0.265,13+94.1,,,,1396.73,,101,Weld,U57.45,57.45,61.14,,U1396.73,1396.73,2053.30,0.250,,,,,,61.14,,,,,,,,39.5971592,-75.6301452,33.6,,16.000,X56,ERW,960
MFL,103,30,0.276,14+55.4,,,,1457.87,,102,Weld,D59.22,61.14,59.22,,U1457.87,1457.87,1992.16,0.250,,,,,,59.22,281,,,,,,,39.5973263,-75.6301402,39.7,,16.000,X56,ERW,960
MFL,104,31,0.287,15+14.8,,,,1517.09,,103,Weld,U59.22,59.22,61.24,,U1517.09,1517.09,1932.94,0.250,,,,,,61.24,,,,,,,,39.5974888,-75.6301374,41.7,,16.000,X56,ERW,960
MFL,105,31,0.299,15+76.0,,,,1578.12,1578.11,104,ML Ext Weld Adjacent,D0.20,61.03,0.20,1.45,U1578.12,1578.12,1871.91,0.250,20,30,0.24,0.35,125,61.24,,1484,1483,1483,1482,2060,2059,39.5976565,-75.6301336,41.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,106,32,0.299,15+76.2,,,,1578.32,,105,Weld,D61.22,61.24,61.22,,U1578.32,1578.32,1871.71,0.250,,,,,,61.22,162,,,,,,,39.5976571,-75.6301336,41.2,,16.000,X56,ERW,960
MFL,107,33,0.311,16+37.6,,,,1639.54,,106,Weld,D61.18,61.22,61.18,,U1639.54,1639.54,1810.49,0.250,,,,,,61.18,,,,,,,,39.5978253,-75.6301312,41.3,,16.000,X56,ERW,960
MFL,108,33,0.312,16+47.3,,,,1649.26,,107,6.5° 33.1D Over Cold Bend,U9.71,9.71,51.47,,U1649.26,1649.26,1800.77,0.250,,,,,170,61.18,,,,,,,,39.5978519,-75.6301308,41.1,,16.000,X56,ERW,960
MFL,109,33,0.321,16+92.7,,,,1694.49,,108,3.3° 41.4D Over Cold Bend,D6.24,54.95,6.24,,U1694.49,1694.49,1755.54,0.250,,,,,172,61.18,,,,,,,,39.5979751,-75.6301267,35.4,,16.000,X56,ERW,960
MFL,110,33,0.322,16+97.8,,,,1699.61,,109,Hard Spot,D1.12,60.07,1.12,1.51,U1699.61,1699.61,1750.42,0.250,,,2.71,27.56,130,61.18,,,,,,,,39.5979889,-75.6301262,34.4,,16.000,X56,ERW,960
MFL,111,34,0.322,16+98.9,,,,1700.73,,110,Weld,D61.16,61.18,61.16,,U1700.73,1700.73,1749.30,0.250,,,,,,61.16,,,,,,,,39.5979919,-75.6301261,34.2,,16.000,X56,ERW,960
MFL,112,34,0.327,17+22.8,,,,1724.50,,111,5.6° 40.7D Sag Left Cold Bend,U23.78,23.78,37.39,,D1700.97,1724.50,1725.53,0.250,,,,,337,61.16,,,,,,,,39.5980560,-75.6301245,29.7,,16.000,X56,ERW,960
MFL,113,34,0.332,17+50.1,,,,1751.73,,112,4.4° 37.9D Sag Cold Bend,D10.16,51.00,10.16,,D1673.74,1751.73,1698.30,0.250,,,,,3,61.16,,,,,,,,39.5981303,-75.6301269,26.5,,16.000,X56,ERW,960
MFL,114,34,0.333,17+59.0,,,,1760.66,,113,Hard Spot,D1.24,59.93,1.24,0.87,D1664.81,1760.66,1689.38,0.250,,,3.22,30.94,75,61.16,,,,,,,,39.5981547,-75.6301277,26.1,,16.000,X56,ERW,960
MFL,115,35,0.334,17+60.3,,,,1761.89,,114,Weld,U61.16,61.16,61.34,,D1663.58,1761.89,1688.14,0.250,,,,,,61.34,,,,,,,,39.5981582,-75.6301279,26.0,,16.000,X56,ERW,960
MFL,116,35,0.334,17+60.8,,,,1762.47,,115,Hard Spot,U0.57,0.58,60.77,2.57,D1663.00,1762.47,1687.57,0.250,,,2.63,25.28,221,61.34,,,,,,,,39.5981597,-75.6301279,26.0,,16.000,X56,ERW,960
MFL,117,36,0.345,18+21.8,,,,1823.23,,116,Weld,D61.04,61.34,61.04,,D1602.24,1823.23,1626.80,0.250,,,,,,61.04,,,,,,,,39.5983265,-75.6301344,23.7,,16.000,X56,ERW,960
MFL,118,36,0.347,18+31.5,,,,1832.90,,117,3.5° 44.1D Right Sag Cold Bend,U9.67,9.67,51.36,,D1592.56,1832.90,1617.13,0.250,,,,,66,61.04,,,,,,,,39.5983529,-75.6301352,23.4,,16.000,X56,ERW,960
MFL,119,36,0.353,18+63.0,,,,1864.30,,118,MCP,D19.97,41.06,19.97,0.00,D1561.17,1864.30,1585.74,0.250,,,2.27,5.50,0,61.04,,,,,,,,39.5984392,-75.6301321,23.1,Touching Metal Object,16.000,X56,ERW,960
MFL,120,36,0.357,18+81.1,,,,1882.37,,119,Manufacturing Indication Int,D1.90,59.14,1.90,3.35,D1543.10,1882.37,1567.66,0.250,,,1.06,0.91,288,61.04,,,,,,,,39.5984887,-75.6301303,22.9,,16.000,X56,ERW,960
MFL,121,37,0.357,18+83.0,,,,1884.27,,120,Weld,U61.04,61.04,61.14,,D1541.20,1884.27,1565.76,0.250,,,,,,61.14,,,,,,,,39.5984939,-75.6301301,22.9,,16.000,X56,ERW,960
MFL,122,38,0.368,19+44.3,,,,1945.41,,121,Weld,U61.14,61.14,61.55,,D1480.06,1945.41,1504.62,0.250,,,,,,61.55,,,,,,,,39.5986620,-75.6301225,23.1,,16.000,X56,ERW,960
MFL,123,38,0.369,19+44.8,,,,1945.90,,122,Hard Spot,U0.49,0.49,61.06,3.76,D1479.57,1945.90,1504.13,0.250,,,3.96,44.38,323,61.55,,,,,,,,39.5986633,-75.6301225,23.1,,16.000,X56,ERW,960
MFL,124,39,0.380,20+06.0,,,,2006.95,,123,Weld,D61.06,61.55,61.06,,D1418.51,2006.95,1443.08,0.250,,,,,,61.06,,,,,,,,39.5988310,-75.6301151,22.6,,16.000,X56,ERW,960
MFL,125,39,0.380,20+07.0,,,,2007.94,,124,Hard Spot,U0.99,0.99,60.07,3.33,D1417.53,2007.94,1442.09,0.250,,,2.35,44.74,286,61.06,,,,,,,,39.5988337,-75.6301150,22.5,,16.000,X56,ERW,960
MFL,126,40,0.392,20+67.2,,,,2068.02,,125,Weld,D46.90,61.06,46.90,,D1357.45,2068.02,1382.02,0.250,,,,,,46.90,,,,,,,,39.5989986,-75.6301096,22.5,,16.000,X56,ERW,960
MFL,127,41,0.401,21+14.3,,,,2114.91,,126,Weld,U46.90,46.90,61.35,,D1310.56,2114.91,1335.12,0.250,,,,,,61.35,,,,,,,,39.5991274,-75.6301066,22.3,,16.000,X56,ERW,960
MFL,128,41,0.405,21+38.1,,,,2138.69,,127,3.5° 66.2D Sag Cold Bend,U23.78,23.78,37.57,,D1286.78,2138.69,1311.34,0.250,,,,,358,61.35,,,,,,,,39.5991926,-75.6301063,21.5,,16.000,X56,ERW,960
MFL,129,41,0.407,21+49.7,,,,2150.20,,128,MCP,D26.07,35.28,26.07,2.44,D1275.27,2150.20,1299.84,0.250,,,2.51,3.64,210,61.35,,,,,,,,39.5992242,-75.6301061,21.6,Close Metal Object,16.000,X56,ERW,960
MFL,130,41,0.410,21+64.2,,,,2164.71,,129,MCP,D11.56,49.80,11.56,3.14,D1260.76,2164.71,1285.32,0.250,,,21.80,15.56,270,61.35,,,,,,,,39.5992641,-75.6301059,21.7,Touching Metal Object,16.000,X56,ERW,960
MFL,131,42,0.412,21+75.8,,,,2176.27,,130,Weld,D52.87,61.35,52.87,,D1249.20,2176.27,1273.77,0.250,,,,,,52.87,,,,,,,,39.5992958,-75.6301059,21.5,,16.000,X56,ERW,960
MFL,132,42,0.416,21+95.4,,,,2195.78,,131,4.9° 61.9D Sag Right Cold Bend,U19.51,19.51,33.35,,D1229.69,2195.78,1254.25,0.250,,,,,33,52.87,,,,,,,,39.5993495,-75.6301056,21.2,,16.000,X56,ERW,960
MFL,133,42,0.420,22+19.7,,,,2220.03,,132,3.3° 68.8D Left Over Cold Bend,D9.11,43.76,9.11,,D1205.44,2220.03,1230.01,0.250,,,,,230,52.87,,,,,,,,39.5994159,-75.6301016,22.3,,16.000,X56,ERW,960
MFL,134,43,0.422,22+28.8,,,,2229.13,,133,Weld,D36.74,52.87,36.74,,D1196.34,2229.13,1220.90,0.250,,,,,,36.74,,,,,,,,39.5994409,-75.6301012,22.6,,16.000,X56,ERW,960
MFL,135,43,0.429,22+65.0,,,,2265.27,2265.24,134,ML Cluster Ext,D0.60,36.14,0.60,1.98,D1160.20,2265.27,1184.76,0.250,19,29,0.51,1.57,171,36.74,,1479,1475,1479,1475,2055,2048,39.5995402,-75.6300994,23.5,,16.000,X56,ERW,960
MFL,136,44,0.429,22+65.6,,,,2265.87,,135,Weld,U36.74,36.74,41.20,,D1159.60,2265.87,1184.16,0.250,,,,,,41.20,155,,,,,,,39.5995418,-75.6300993,23.5,,16.000,X56,ERW,960
MFL,137,44,0.430,22+68.6,,,,2268.78,,136,Casing Start,U2.92,2.92,38.29,,D1156.68,2268.78,1181.25,0.250,,,,,,41.20,,,,,,,,39.5995498,-75.6300992,23.6,,16.000,X56,ERW,960
MFL,138,45,0.437,23+07.0,,,,2307.07,,137,Weld,U41.20,41.20,46.97,,D1118.40,2307.07,1142.96,0.250,,,,,,46.97,,,,,,,,39.5996551,-75.6300980,23.7,,16.000,X56,ERW,960
MFL,139,45,0.445,23+52.0,,,,2351.96,,138,Casing End,D2.09,44.89,2.09,,D1073.51,2351.96,1098.07,0.250,,,,,,46.97,,,,,,,,39.5997783,-75.6300961,23.4,,16.000,X56,ERW,960
MFL,140,46,0.446,23+54.1,,,,2354.04,,139,Weld,U46.97,46.97,61.40,,D1071.43,2354.04,1095.99,0.250,,,,,,61.40,332,,,,,,,39.5997839,-75.6300959,23.4,,16.000,X56,ERW,960
MFL,141,46,0.446,23+55.1,,,,2355.12,2355.07,140,ML Cluster Ext,U1.08,1.08,60.31,2.18,D1070.34,2355.12,1094.91,0.250,36,46,0.98,4.62,188,61.40,,1442,1423,1438,1415,1998,1965,39.5997870,-75.6300958,23.4,,16.000,X56,ERW,960
MFL,142,46,0.448,23+67.0,,,,2366.91,,141,5.7° 39.7D Right Sag Cold Bend,U12.87,12.87,48.53,,D1058.56,2366.91,1083.12,0.250,,,,,61,61.40,,,,,,,,39.5998193,-75.6300941,23.2,,16.000,X56,ERW,960
MFL,143,46,0.455,24+03.0,,,,2402.89,,142,4° 57.1D Over Cold Bend,D12.55,48.85,12.55,,D1022.58,2402.89,1047.14,0.250,,,,,181,61.40,,,,,,,,39.5999173,-75.6300787,24.5,,16.000,X56,ERW,960
MFL,144,47,0.457,24+15.6,,,,2415.44,,143,Weld,D60.83,61.40,60.83,,D1010.03,2415.44,1034.59,0.250,,,,,,60.83,7,,,,,,,39.5999517,-75.6300735,24.1,,16.000,X56,ERW,960
MFL,145,47,0.458,24+16.5,,,,2416.29,,144,Hard Spot,U0.85,0.85,59.97,2.02,D1009.18,2416.29,1033.74,0.250,,,3.33,22.22,174,60.83,,,,,,,,39.5999540,-75.6300732,24.1,,16.000,X56,ERW,960
MFL,146,47,0.464,24+48.4,,,,2448.16,,145,6.3° 40.2D Right Cold Bend,D28.10,32.73,28.10,,D977.31,2448.16,1001.87,0.250,,,,,68,60.83,,,,,,,,39.6000409,-75.6300609,23.2,,16.000,X56,ERW,960
MFL,147,48,0.469,24+76.6,,,,2476.26,,146,Weld,U60.83,60.83,61.29,,D949.20,2476.26,973.77,0.250,,,,,,61.29,342,,,,,,,39.6001168,-75.6300415,23.2,,16.000,X56,ERW,960
MFL,148,48,0.471,24+84.8,,,,2484.40,,147,3° 63.5D Over Cold Bend,U8.13,8.13,53.16,,D941.07,2484.40,965.63,0.250,,,,,185,61.29,,,,,,,,39.6001387,-75.6300358,23.1,,16.000,X56,ERW,960
MFL,149,48,0.479,25+28.4,,,,2527.94,,148,11.2° 38.6D Left Cold Bend,D9.62,51.68,9.62,,D897.53,2527.94,922.09,0.250,,,,,284,61.29,,,,,,,,39.6002557,-75.6300065,20.1,,16.000,X56,ERW,960
MFL,150,49,0.481,25+38.1,,,,2537.55,,149,Weld,D42.90,61.29,42.90,,D887.91,2537.55,912.48,0.250,,,,,,42.90,71,,,,,,,39.6002822,-75.6300057,19.8,,16.000,X56,ERW,960
MFL,151,49,0.482,25+46.6,,,,2546.04,2546.03,150,ML Ext,U8.49,8.49,34.41,3.03,D879.42,2546.04,903.99,0.250,20,30,0.39,0.48,261,42.90,,1481,1479,1481,1477,2056,2052,39.6003054,-75.6300056,19.7,,16.000,X56,ERW,960
MFL,152,49,0.484,25+56.3,,,,2555.76,2553.08,151,ML Ext Manufacturing Related,U18.21,18.21,24.69,2.91,D869.71,2555.76,894.27,0.250,18,28,32.86,2.13,251,42.90,,1274,1155,1236,1095,1717,1521,39.6003320,-75.6300054,19.5,,16.000,X56,ERW,960
MFL,153,50,0.489,25+81.1,,,,2580.46,,152,Weld,U42.90,42.90,61.48,,D845.01,2580.46,869.58,0.250,,,,,,61.48,,,,,,,,39.6004000,-75.6300050,19.1,,16.000,X56,ERW,960
MFL,154,50,0.490,25+85.6,,,,2584.98,2584.96,153,ML Int Manufacturing Related,U4.52,4.52,56.96,0.41,D840.49,2584.98,865.05,0.250,29,39,0.74,0.63,35,61.48,,1465,1456,1461,1447,2029,2010,39.6004124,-75.6300049,19.0,,16.000,X56,ERW,960
MFL,155,50,0.495,26+15.1,,,,2614.33,2614.32,154,ML Cluster Int Manufacturing Related,D27.61,33.87,27.61,2.07,D811.14,2614.33,835.70,0.250,24,34,1.18,0.50,178,61.48,,1450,1431,1469,1456,2040,2022,39.6004930,-75.6300042,18.8,,16.000,X56,ERW,960
MFL,156,50,0.499,26+33.9,,,,2633.12,2633.10,155,ML Cluster Int Manufacturing Related,D8.82,52.66,8.82,1.30,D792.35,2633.12,816.92,0.250,15,25,1.33,0.54,112,61.48,,1460,1440,1464,1443,2033,2005,39.6005447,-75.6300039,18.7,,16.000,X56,ERW,960
MFL,157,51,0.500,26+42.8,,,,2641.94,,156,Weld,U61.48,61.48,61.51,,D783.53,2641.94,808.09,0.250,,,,,,61.51,,,,,,,,39.6005689,-75.6300038,18.6,,16.000,X56,ERW,960
MFL,158,52,0.512,27+04.4,,,,2703.45,,157,Weld,D60.65,61.51,60.65,,D722.02,2703.45,746.58,0.250,,,,,,60.65,33,,,,,,,39.6007380,-75.6300042,18.4,,16.000,X56,ERW,960
MFL,159,52,0.512,27+04.8,,,,2703.86,,158,Hard Spot,U0.41,0.41,60.24,3.97,D721.61,2703.86,746.17,0.250,,,2.63,28.25,341,60.65,,,,,,,,39.6007391,-75.6300042,18.4,,16.000,X56,ERW,960
MFL,160,53,0.524,27+65.2,,,,2764.10,,159,Weld,D55.14,60.65,55.14,,D661.37,2764.10,685.93,0.250,,,,,,55.14,267,,,,,,,39.6009045,-75.6300043,18.6,,16.000,X56,ERW,960
MFL,161,53,0.524,27+67.0,,,,2765.83,2765.82,160,ML Ext,U1.73,1.73,53.41,2.18,D659.64,2765.83,684.20,0.250,14,24,0.35,0.41,188,55.14,,1483,1481,1483,1480,2059,2056,39.6009092,-75.6300043,18.6,,16.000,X56,ERW,960
MFL,162,53,0.531,28+03.2,,,,2801.96,,161,11.4° 47.3D Left Cold Bend,D17.28,37.86,17.28,,D623.51,2801.96,648.07,0.250,,,,,292,55.14,,,,,,,,39.6010084,-75.6300039,17.9,,16.000,X56,ERW,960
MFL,163,54,0.534,28+20.5,,,,2819.24,,162,Weld,U55.14,55.14,61.32,,D606.23,2819.24,630.79,0.250,,,,,,61.32,12,,,,,,,39.6010553,-75.6300139,18.3,,16.000,X56,ERW,960
MFL,164,54,0.537,28+37.0,,,,2835.60,,163,11.5° 41.6D Left Cold Bend,U16.37,16.37,44.95,,D589.86,2835.60,614.43,0.250,,,,,272,61.32,,,,,,,,39.6010993,-75.6300251,18.9,,16.000,X56,ERW,960
MFL,165,54,0.542,28+62.8,,,,2861.37,,164,25° 44.1D Right Cold Bend,D19.19,42.13,19.19,,D564.10,2861.37,588.67,0.250,,,,,87,61.32,,,,,,,,39.6011663,-75.6300535,20.2,,16.000,X56,ERW,960
MFL,166,54,0.545,28+81.6,,,,2880.13,2880.05,165,ML Cluster Ext Weld Adjacent,D0.42,60.90,0.42,2.08,D545.33,2880.13,569.90,0.250,19,29,1.69,2.28,179,61.32,,1438,1408,1450,1424,2014,1978,39.6012177,-75.6300555,21.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,167,55,0.546,28+82.0,,,,2880.56,,166,Weld,D21.85,61.32,21.85,,D544.91,2880.56,569.47,0.250,,,,,,21.85,322,,,,,,,39.6012188,-75.6300555,21.4,,16.000,X56,ERW,960
MFL,168,55,0.546,28+82.5,,,,2881.00,2880.71,167,ML Cluster Ext Weld Adjacent,U0.44,0.44,21.41,2.09,D544.47,2881.00,569.03,0.250,18,28,4.08,4.21,180,21.85,,1369,1295,1409,1340,1957,1862,39.6012200,-75.6300554,21.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,169,56,0.550,29+03.9,,,,2902.40,,168,Weld,U21.85,21.85,61.39,,D523.06,2902.40,547.63,0.250,,,,,,61.39,,,,,,,,39.6012786,-75.6300520,22.5,,16.000,X56,ERW,960
MFL,170,56,0.550,29+07.6,,,,2906.03,,169,Casing Start,U3.63,3.63,57.76,,D519.44,2906.03,544.00,0.250,,,,,,61.39,,,,,,,,39.6012885,-75.6300516,22.7,,16.000,X56,ERW,960
MFL,171,56,0.558,29+47.9,,,,2946.26,,170,Casing End Eccentric @ 6:00,D17.54,43.85,17.54,,D479.21,2946.26,503.78,0.250,,,,,,61.39,,,,,,,,39.6013991,-75.6300471,22.5,,16.000,X56,ERW,960
MFL,172,56,0.558,29+48.6,,,,2946.96,,171,Sleeve Start,D16.83,44.56,16.83,,D478.51,2946.96,503.07,0.250,,,,,,61.39,,,,,,,,39.6014010,-75.6300470,22.5,,16.000,X56,ERW,960
MFL,173,56,0.559,29+50.6,,,,2948.94,,172,Sleeve End,D14.85,46.54,14.85,,D476.53,2948.94,501.09,0.250,,,,,,61.39,,,,,,,,39.6014064,-75.6300467,22.4,,16.000,X56,ERW,960
MFL,174,56,0.561,29+64.9,,,,2963.22,,173,Hard Spot,D0.57,60.81,0.58,2.52,D462.25,2963.22,486.81,0.250,,,1.92,31.30,217,61.39,,,,,,,,39.6014456,-75.6300446,21.8,,16.000,X56,ERW,960
MFL,175,57,0.561,29+65.5,,,,2963.79,,174,Weld,D42.79,61.39,42.79,,D461.68,2963.79,486.24,0.250,,,,,,42.79,,,,,,,,39.6014472,-75.6300446,21.8,,16.000,X56,ERW,960
MFL,176,57,0.561,29+66.1,,,,2964.35,2964.33,175,ML Ext,U0.56,0.56,42.23,1.86,D461.12,2964.35,485.68,0.250,11,21,0.39,0.66,160,42.79,,1483,1481,1483,1480,2059,2056,39.6014487,-75.6300445,21.7,,16.000,X56,ERW,960
MFL,177,57,0.561,29+66.1,,,,2964.36,2964.35,176,ML Cluster Ext,U0.57,0.57,42.22,2.18,D461.11,2964.36,485.67,0.250,14,24,0.35,1.57,187,42.79,,1483,1481,1483,1480,2059,2056,39.6014487,-75.6300445,21.7,,16.000,X56,ERW,960
MFL,178,57,0.564,29+78.1,,,,2976.38,,177,5.4° 44D Over Cold Bend,U12.59,12.59,30.20,,D449.08,2976.38,473.65,0.250,,,,,167,42.79,,,,,,,,39.6014817,-75.6300426,21.3,,16.000,X56,ERW,960
MFL,179,58,0.569,30+08.4,,,,3006.58,,178,Weld,U42.79,42.79,59.81,,D418.89,3006.58,443.45,0.250,,,,,,59.81,71,,,,,,,39.6015640,-75.6300359,18.1,,16.000,X56,ERW,960
MFL,180,58,0.571,30+16.5,,,,3014.70,,179,MCP,U8.12,8.12,51.69,1.75,D410.77,3014.70,435.33,0.250,,,2.90,9.38,150,59.81,,,,,,,,39.6015862,-75.6300343,17.3,Touching Metal Object,16.000,X56,ERW,960
MFL,181,58,0.572,30+22.1,,,,3020.27,,180,3.7° 54.8D Sag Cold Bend,U13.69,13.69,46.12,,D405.20,3020.27,429.76,0.250,,,,,356,59.81,,,,,,,,39.6016014,-75.6300333,16.8,,16.000,X56,ERW,960
MFL,182,59,0.581,30+68.4,,,,3066.39,,181,Weld,D43.09,59.81,43.09,,D359.07,3066.39,383.64,0.250,,,,,,43.09,,,,,,,,39.6017279,-75.6300263,15.6,,16.000,X56,ERW,960
MFL,183,60,0.589,31+11.6,,,,3109.49,,182,Weld,U43.09,43.09,61.18,,D315.98,3109.49,340.54,0.250,,,,,,61.18,,,,,,,,39.6018463,-75.6300208,15.0,,16.000,X56,ERW,960
MFL,184,60,0.592,31+29.7,,,,3127.55,3127.52,183,ML Cluster Int Manufacturing Related,U18.06,18.06,43.12,2.37,D297.92,3127.55,322.48,0.250,21,31,1.14,3.09,204,61.18,,1457,1440,1455,1434,2021,1992,39.6018958,-75.6300187,14.8,,16.000,X56,ERW,960
MFL,185,60,0.597,31+51.9,,,,3149.69,3149.66,184,ML Ext,D20.98,40.20,20.98,1.51,D275.78,3149.69,300.34,0.250,12,22,0.51,0.51,130,61.18,,1482,1478,1481,1477,2057,2051,39.6019565,-75.6300160,14.8,,16.000,X56,ERW,960
MFL,186,61,0.601,31+72.9,,,,3170.67,,185,Weld,U61.18,61.18,61.35,,D254.80,3170.67,279.36,0.250,,,,,,61.35,,,,,,,,39.6020142,-75.6300133,14.6,,16.000,X56,ERW,960
MFL,187,62,0.612,32+34.5,,,,3232.01,,186,Weld,U61.35,61.35,61.48,,D193.46,3232.01,218.02,0.250,,,,,,61.48,164,,,,,,,39.6021825,-75.6300038,12.9,,16.000,X56,ERW,960
MFL,188,62,0.612,32+34.9,,,,3232.47,,187,Hard Spot,U0.45,0.45,61.02,1.71,D193.00,3232.47,217.56,0.250,,,1.96,32.11,147,61.48,,,,,,,,39.6021838,-75.6300037,12.9,,16.000,X56,ERW,960
MFL,189,62,0.619,32+73.0,,,,3270.49,3270.44,188,ML Cluster Ext Seam Adjacent,D23.00,38.48,23.00,2.35,D154.98,3270.49,179.54,0.250,20,30,0.67,1.01,202,61.48,,1475,1468,1473,1465,2046,2034,39.6022880,-75.6299970,11.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,190,62,0.622,32+87.2,,,,3284.57,3284.54,189,ML Cluster Ext,D8.91,52.56,8.91,3.39,D140.89,3284.57,165.46,0.250,16,26,0.82,1.01,292,61.48,,1474,1465,1471,1460,2043,2027,39.6023265,-75.6299943,11.4,,16.000,X56,ERW,960
MFL,191,63,0.624,32+96.1,,,,3293.49,,190,Weld,D51.53,61.48,51.53,,D131.98,3293.49,156.54,0.250,,,,,,51.53,0,,,,,,,39.6023510,-75.6299927,11.1,,16.000,X56,ERW,960
MFL,192,63,0.627,33+15.2,,,,3312.57,,191,16.5° 34.6D Left Cold Bend,U19.08,19.08,32.45,,D112.90,3312.57,137.46,0.250,,,,,249,51.53,,,,,,,,39.6024033,-75.6299907,10.1,,16.000,X56,ERW,960
MFL,193,64,0.634,33+47.8,,,,3345.02,,192,Weld,D25.99,51.53,25.99,,D80.44,3345.02,105.01,0.250,,,,,,25.99,,,,,,,,39.6024896,-75.6300143,5.4,,16.000,X56,ERW,960
MFL,194,64,0.637,33+64.0,,,,3361.23,,193,8° 33.1D Sag Cold Bend,D9.78,16.21,9.78,,D64.24,3361.23,88.80,0.250,,,,,360,25.99,,,,,,,,39.6025327,-75.6300267,3.2,,16.000,X56,ERW,960
MFL,195,65,0.638,33+73.8,,,,3371.01,,194,Weld,D9.82,25.99,9.82,,D54.46,3371.01,79.02,0.250,,,,,,9.82,24,,,,,,,39.6025588,-75.6300343,3.3,,16.000,X56,ERW,960
MFL,196,65,0.639,33+74.5,,,,3371.69,,195,Hard Spot,U0.68,0.68,9.14,3.19,D53.78,3371.69,78.34,0.250,,,1.96,21.76,274,9.82,,,,,,,,39.6025606,-75.6300349,3.3,,16.000,X56,ERW,960
MFL,197,66,0.640,33+83.7,,,,3380.83,,196,Weld,U9.82,9.82,14.28,,D44.64,3380.83,69.20,0.250,,,,,,14.28,,,,,,,,39.6025851,-75.6300421,3.4,,16.000,X56,ERW,960
MFL,198,66,0.640,33+84.0,,,,3381.19,,197,Hard Spot,U0.36,0.36,13.92,3.14,D44.28,3381.19,68.84,0.250,,,5.02,48.34,270,14.28,,,,,,,,39.6025861,-75.6300424,3.4,,16.000,X56,ERW,960
MFL,199,66,0.641,33+85.2,,,,3382.31,3382.29,198,ML Ext,U1.48,1.48,12.80,0.70,D43.16,3382.31,67.72,0.250,18,28,0.43,0.41,61,14.28,,1481,1478,1480,1477,2056,2051,39.6025892,-75.6300433,3.4,,16.000,X56,ERW,960
MFL,200,67,0.643,33+98.0,,,,3395.11,,199,Weld; Begin 0.344in Wall API 5L X52 - ERW,U14.28,14.28,18.18,,D30.36,3395.11,54.92,0.344,,,,,,18.18,,,,,,,,39.6026235,-75.6300536,3.7,,16.000,X52,ERW,960
MFL,201,67,0.645,34+06.3,,,,3404.26,,200,12.8° 32.7D Right Cold Bend,D9.02,9.16,9.02,,D21.20,3404.26,45.77,0.344,,,,,88,18.18,,,,,,,,39.6026480,-75.6300598,3.9,,16.000,X52,ERW,960
MFL,202,67,0.646,34+12.4,,,,3411.06,,201,Stopple,D2.23,15.95,2.23,4.04,D14.41,3411.06,38.97,0.344,,,,,347,18.18,,,,,,,,39.6026665,-75.6300609,4.1,,16.000,X52,ERW,960
MFL,203,67,0.646,34+14.0,,,,3412.82,,202,Tap,D0.46,17.72,0.46,0.00,D12.64,3412.82,37.21,0.344,,,,,0,18.18,,,,,,,,39.6026714,-75.6300608,4.1,,16.000,X52,ERW,960
MFL,204,68,0.646,34+14.4,,,,3413.29,,203,Weld,D9.93,18.18,9.93,,D12.18,3413.29,36.74,0.344,,,,,,9.93,,,,,,,,39.6026727,-75.6300608,4.1,,16.000,X52,ERW,960
MFL,205,68,0.648,34+21.6,,,,3421.20,,204,Tap,D2.01,7.92,2.01,0.00,D4.26,3421.20,28.83,0.344,,,,,0,9.93,,,,,,,,39.6026944,-75.6300607,4.3,,16.000,X52,ERW,960
MFL,206,69,0.648,34+23.4,,,,3423.21,,205,Weld,D4.48,9.93,4.48,,D2.26,3423.21,26.82,0.344,,,,,,4.48,,,,,,,,39.6026999,-75.6300606,4.3,,16.000,X52,Valve,960
MFL,207,69,0.648,34+23.9,,,,3423.83,,206,Flange,U0.61,0.61,3.86,,D1.64,3423.83,26.20,0.344,,,,,,4.48,,,,,,,,39.6027015,-75.6300606,4.3,,16.000,X52,Valve,960
MFL,208,69,0.649,34+25.4,3425.40,3419.21,1.00,3425.47,,207,Valve,D2.22,2.26,2.22,,D24.56,3425.47,24.56,0.344,,,,,,4.48,,,,,,,,39.6027061,-75.6300606,4.3,,16.000,X52,Valve,960
MFL,209,69,0.649,34+27.0,,,,3427.09,,208,Flange,D0.60,3.88,0.60,,U1.62,3427.09,22.94,0.344,,,,,,4.48,,,,,,,,39.6027107,-75.6300605,4.3,,16.000,X52,Valve,960
MFL,210,70,0.649,34+27.6,,,,3427.69,,209,Weld,U4.48,4.48,9.83,,U2.22,3427.69,22.34,0.344,,,,,,9.83,,,,,,,,39.6027123,-75.6300605,4.3,,16.000,X52,ERW,960
MFL,211,70,0.650,34+29.6,,,,3429.65,,210,Tap,U1.96,1.96,7.87,0.00,U4.18,3429.65,20.38,0.344,,,,,0,9.83,,,,,,,,39.6027177,-75.6300605,4.3,,16.000,X52,ERW,960
MFL,212,70,0.650,34+31.9,,,,3431.88,,211,MCP,U4.19,4.19,5.64,3.49,U6.41,3431.88,18.15,0.344,,,2.63,6.42,300,9.83,,,,,,,,39.6027238,-75.6300604,4.3,Touching Metal Object,16.000,X52,ERW,960
MFL,213,71,0.651,34+37.5,,,,3437.52,,212,Weld,U9.83,9.83,24.09,,U12.06,3437.52,12.51,0.344,,,,,,24.09,,,,,,,,39.6027394,-75.6300602,4.3,,16.000,X52,ERW,960
MFL,214,71,0.651,34+38.4,,,,3438.38,,213,Tap,U0.85,0.85,23.24,0.00,D11.65,3438.38,11.65,0.344,,,,,0,24.09,,,,,,,,39.6027416,-75.6300602,4.3,,16.000,X52,ERW,960
MFL,215,71,0.652,34+40.2,,,,3440.17,,214,Stopple,U2.65,2.65,21.44,3.95,D9.86,3440.17,9.86,0.344,,,,,340,24.09,,,,,,,,39.6027465,-75.6300601,4.2,,16.000,X52,ERW,960
MFL,216,71,0.653,34+47.1,,,,3447.01,,215,3.9° 49.5D Over Cold Bend,U9.49,9.49,14.60,,D3.02,3447.01,3.02,0.344,,,,,161,24.09,,,,,,,,39.6027653,-75.6300597,4.0,,16.000,X52,ERW,960
MFL,217,71,0.653,34+50.1,,,,3450.03,,216,AGM 2,D11.58,12.51,11.58,,D1231.83,3450.03,4601.85,0.344,,,,,,24.09,,,,,,,,39.6027735,-75.6300593,3.8,,16.000,X56,ERW,960
MFL,218,71,0.654,34+50.7,,,,3450.65,3450.63,217,ML Ext,D10.97,13.13,10.97,1.06,U0.62,0.62,4601.23,0.344,13,23,0.31,0.45,91,24.09,,1918,1917,1918,1916,2664,2662,39.6027753,-75.6300592,3.7,,16.000,X52,ERW,960
MFL,219,71,0.654,34+50.9,,,,3450.81,3450.78,218,ML Ext,D10.81,13.28,10.81,1.23,U0.77,0.77,4601.08,0.344,12,22,0.47,0.55,106,24.09,,1917,1914,1916,1913,2662,2657,39.6027757,-75.6300592,3.7,,16.000,X52,ERW,960
MFL,220,72,0.656,34+61.8,,,,3461.61,,219,Weld,U24.09,24.09,54.11,,U11.58,11.58,4590.27,0.344,,,,,,54.11,,,,,,,,39.6028051,-75.6300576,2.8,Start of Concrete Coated Pipe - Red Lion Creek,16.000,X52,ERW,960
MFL,221,73,0.666,35+16.3,,,,3515.73,,220,Weld,U54.11,54.11,56.11,,U65.70,65.70,4536.15,0.344,,,,,,56.11,,,,,,,,39.6029535,-75.6300489,-1.5,,16.000,X52,ERW,960
MFL,222,73,0.669,35+32.5,,,,3531.81,3531.75,221,ML Int Manufacturing Related,U16.08,16.08,40.03,1.96,U81.78,81.78,4520.07,0.344,13,23,0.98,0.40,169,56.11,,1908,1896,1905,1891,2646,2626,39.6029976,-75.6300464,-2.5,,16.000,X52,ERW,960
MFL,223,74,0.676,35+72.8,,,,3571.84,,222,Weld,U56.11,56.11,60.76,,U121.81,121.81,4480.04,0.344,,,,,,60.76,,,,,,,,39.6031075,-75.6300417,-4.6,,16.000,X52,ERW,960
MFL,224,75,0.688,36+33.9,,,,3632.60,,223,Weld,U60.76,60.76,61.05,,U182.57,182.57,4419.28,0.344,,,,,,61.05,,,,,,,,39.6032743,-75.6300358,-6.5,,16.000,X52,ERW,960
MFL,225,76,0.700,36+95.4,,,,3693.65,,224,Weld,U61.05,61.05,61.21,,U243.62,243.62,4358.23,0.344,,,,,,61.21,,,,,,,,39.6034423,-75.6300293,-7.1,,16.000,X52,ERW,960
MFL,226,77,0.711,37+57.0,,,,3754.86,,225,Weld,D47.52,61.21,47.52,,U304.83,304.83,4297.02,0.344,,,,,,47.52,82,,,,,,,39.6036105,-75.6300237,-7.0,,16.000,X52,ERW,960
MFL,227,78,0.720,38+04.8,,,,3802.39,,226,Weld,D41.24,47.52,41.24,,U352.36,352.36,4249.49,0.344,,,,,,41.24,,,,,,,,39.6037411,-75.6300194,-7.0,,16.000,X52,ERW,960
MFL,228,79,0.728,38+46.4,,,,3843.63,,227,Weld,U41.24,41.24,44.65,,U393.60,393.60,4208.25,0.344,,,,,,44.65,,,,,,,,39.6038545,-75.6300170,-7.2,,16.000,X52,ERW,960
MFL,229,80,0.736,38+91.3,,,,3888.28,,228,Weld,D44.02,44.65,44.02,,U438.25,438.25,4163.60,0.344,,,,,,44.02,,,,,,,,39.6039772,-75.6300144,-6.9,,16.000,X52,ERW,960
MFL,230,81,0.745,39+35.6,,,,3932.30,,229,Weld,U44.02,44.02,45.47,,U482.27,482.27,4119.58,0.344,,,,,,45.47,289,,,,,,,39.6040983,-75.6300097,-6.5,,16.000,X52,ERW,960
MFL,231,81,0.745,39+36.2,,,,3932.90,3932.89,230,ML Ext,U0.60,0.60,44.87,2.34,U482.87,482.87,4118.98,0.344,10,20,0.24,1.15,202,45.47,,1919,1918,1919,1918,2665,2664,39.6041000,-75.6300096,-6.5,,16.000,X52,ERW,960
MFL,232,82,0.753,39+81.4,,,,3977.77,,231,Weld,U45.47,45.47,61.22,,U527.74,527.74,4074.11,0.344,,,,,,61.22,,,,,,,,39.6042233,-75.6300051,-6.1,,16.000,X52,ERW,960
MFL,233,83,0.765,40+43.0,,,,4038.99,,232,Weld,U61.22,61.22,61.36,,U588.96,588.96,4012.89,0.344,,,,,,61.36,,,,,,,,39.6043916,-75.6299994,-5.4,,16.000,X52,ERW,960
MFL,234,84,0.777,41+04.8,,,,4100.35,,233,Weld,D61.08,61.36,61.08,,D581.51,650.32,3951.53,0.344,,,,,,61.08,51,,,,,,,39.6045602,-75.6299934,-4.8,,16.000,X52,ERW,960
MFL,235,85,0.788,41+66.3,,,,4161.43,,234,Weld,U61.08,61.08,61.08,,D520.43,711.40,3890.45,0.344,,,,,,61.08,333,,,,,,,39.6047281,-75.6299852,-4.4,,16.000,X52,ERW,960
MFL,236,86,0.800,42+27.8,,,,4222.52,,235,Weld,D14.62,61.08,14.62,,D459.34,772.49,3829.36,0.344,,,,,,14.62,356,,,,,,,39.6048959,-75.6299769,-3.7,,16.000,X52,ERW,960
MFL,237,86,0.800,42+29.2,,,,4223.88,,236,MCP,U1.37,1.37,13.25,0.74,D457.98,773.85,3828.00,0.344,,,9.88,11.22,64,14.62,,,,,,,,39.6048997,-75.6299768,-3.7,Close Metal Object,16.000,X52,ERW,960
MFL,238,86,0.800,42+29.9,,,,4224.65,,237,MCP,U2.13,2.13,12.49,3.19,D457.21,774.62,3827.23,0.344,,,12.94,16.08,275,14.62,,,,,,,,39.6049018,-75.6299767,-3.7,Close Metal Object,16.000,X52,ERW,960
MFL,239,86,0.801,42+35.4,,,,4230.06,,238,5.8° 30.4D Right Cold Bend,D7.08,7.54,7.08,,D451.80,780.03,3821.82,0.344,,,,,89,14.62,,,,,,,,39.6049166,-75.6299757,-3.6,,16.000,X52,ERW,960
MFL,240,87,0.802,42+42.5,,,,4237.14,,239,Weld,U14.62,14.62,60.83,,D444.72,787.11,3814.75,0.344,,,,,,60.83,58,,,,,,,39.6049359,-75.6299725,-3.5,,16.000,X52,ERW,960
MFL,241,88,0.814,43+03.8,,,,4297.97,,240,Weld,D15.04,60.83,15.04,,D383.89,847.94,3753.91,0.344,,,,,,15.04,306,,,,,,,39.6051015,-75.6299399,-3.0,,16.000,X52,ERW,960
MFL,242,88,0.816,43+11.8,,,,4305.96,,241,10.6° 34.8D Over Cold Bend,D7.05,8.00,7.05,,D375.90,855.93,3745.92,0.344,,,,,191,15.04,,,,,,,,39.6051230,-75.6299357,-3.3,,16.000,X52,ERW,960
MFL,243,89,0.817,43+18.9,,,,4313.01,,242,Weld,U15.04,15.04,30.53,,D368.85,862.98,3738.87,0.344,,,,,,30.53,80,,,,,,,39.6051420,-75.6299327,-4.4,,16.000,X52,ERW,960
MFL,244,90,0.823,43+49.6,,,,4343.54,,243,Weld,D15.16,30.53,15.16,,D338.32,893.51,3708.34,0.344,,,,,,15.16,,,,,,,,39.6052241,-75.6299205,-10.0,,16.000,X52,ERW,960
MFL,245,90,0.824,43+58.1,,,,4351.95,,244,11.4° 35.3D Sag Cold Bend,D6.76,8.41,6.76,,D329.91,901.92,3699.93,0.344,,,,,9,15.16,,,,,,,,39.6052467,-75.6299171,-11.3,,16.000,X52,ERW,960
MFL,246,91,0.826,43+64.9,,,,4358.71,,245,Weld,U15.16,15.16,54.81,,D323.15,908.68,3693.17,0.344,,,,,,54.81,66,,,,,,,39.6052650,-75.6299138,-11.4,,16.000,X52,ERW,960
MFL,247,92,0.836,44+20.1,,,,4413.51,,246,Weld,D15.93,54.81,15.93,,D268.35,963.48,3638.37,0.344,,,,,,15.93,282,,,,,,,39.6054143,-75.6298864,-10.2,,16.000,X52,ERW,960
MFL,248,92,0.838,44+29.2,,,,4422.59,,247,12.6° 37.9D Sag Cold Bend,D6.85,9.08,6.85,,D259.27,972.56,3629.29,0.344,,,,,17,15.93,,,,,,,,39.6054389,-75.6298816,-9.9,,16.000,X52,ERW,960
MFL,249,93,0.839,44+36.1,,,,4429.44,,248,Weld,U15.93,15.93,29.91,,D252.42,979.41,3622.44,0.344,,,,,,29.91,17,,,,,,,39.6054570,-75.6298770,-8.7,,16.000,X52,ERW,960
MFL,250,94,0.845,44+66.2,,,,4459.34,,249,Weld,D14.70,29.91,14.70,,D222.52,1009.31,3592.54,0.344,,,,,,14.70,159,,,,,,,39.6055359,-75.6298548,-2.5,,16.000,X52,ERW,960
MFL,251,94,0.846,44+73.9,,,,4466.98,,250,7.9° 39.2D Over Cold Bend,D7.06,7.64,7.06,,D214.88,1016.95,3584.90,0.344,,,,,194,14.70,,,,,,,,39.6055559,-75.6298492,-1.1,,16.000,X52,ERW,960
MFL,252,95,0.847,44+81.0,,,,4474.05,,251,Weld,U14.70,14.70,60.58,,D207.81,1024.02,3577.83,0.344,,,,,,60.58,340,,,,,,,39.6055747,-75.6298446,-0.5,,16.000,X52,ERW,960
MFL,253,95,0.858,45+40.0,,,,4532.67,,252,Marker Band Start,D1.95,58.62,1.95,,D149.19,1082.64,3519.21,0.344,,,,,,60.58,,,,,,,,39.6057332,-75.6298067,1.7,,16.000,X52,ERW,960
MFL,254,95,0.859,45+40.3,,,,4532.93,4532.90,253,ML Ext Between Marker Bands,D1.69,58.88,1.69,2.15,D148.93,1082.90,3518.95,0.344,24,34,0.59,0.51,185,60.58,,1910,1905,1908,1901,2650,2640,39.6057340,-75.6298065,1.7,,16.000,X52,ERW,960
MFL,255,95,0.859,45+40.8,,,,4533.43,,254,Marker Band End,D1.19,59.38,1.19,,D148.43,1083.40,3518.45,0.344,,,,,,60.58,,,,,,,,39.6057353,-75.6298062,1.7,,16.000,X52,ERW,960
MFL,256,96,0.859,45+42.0,,,,4534.62,,255,Weld,U60.58,60.58,60.60,,D147.24,1084.59,3517.26,0.344,,,,,,60.60,94,,,,,,,39.6057385,-75.6298054,1.8,,16.000,X52,ERW,960
MFL,257,97,0.870,46+03.0,,,,4595.22,,256,Weld; Begin 0.250in Wall API 5L X56 - ERW,D34.41,60.60,34.41,,D86.64,1145.19,3456.66,0.250,,,,,,34.41,,,,,,,,39.6059022,-75.6297652,4.1,End of Concrete Coated Pipe,16.000,X56,ERW,960
MFL,258,97,0.873,46+18.7,,,,4611.99,4611.98,257,ML Ext,U16.77,16.77,17.65,2.11,D69.87,1161.96,3439.89,0.250,24,34,0.24,0.20,182,34.41,,1483,1482,1483,1482,2060,2058,39.6059475,-75.6297548,4.4,,16.000,X56,ERW,960
MFL,259,97,0.875,46+28.0,,,,4621.86,,258,7.5° 34.1D Left Cold Bend,D7.77,26.64,7.77,,D60.00,1171.83,3430.02,0.250,,,,,261,34.41,,,,,,,,39.6059743,-75.6297493,4.6,,16.000,X56,ERW,960
MFL,260,98,0.877,46+35.3,,,,4629.63,,259,Weld,U34.41,34.41,39.91,,D52.23,1179.60,3422.25,0.250,,,,,,39.91,,,,,,,,39.6059956,-75.6297479,4.6,,16.000,X56,ERW,960
MFL,261,98,0.878,46+42.6,,,,4637.50,,260,11.4° 41.8D Sag Cold Bend,U7.86,7.86,32.04,,D44.36,1187.46,3414.39,0.250,,,,,355,39.91,,,,,,,,39.6060172,-75.6297470,4.8,,16.000,X56,ERW,960
MFL,262,98,0.879,46+44.6,,,,4639.54,,261,Manufacturing Indication Int,U9.91,9.91,29.99,3.96,D42.32,1189.51,3412.34,0.250,,,1.25,0.96,341,39.91,,,,,,,,39.6060228,-75.6297468,5.1,,16.000,X56,ERW,960
MFL,263,98,0.879,46+44.8,,,,4639.84,,262,Manufacturing Indication Int,U10.21,10.21,29.70,3.97,D42.02,1189.81,3412.04,0.250,,,0.94,0.41,342,39.91,,,,,,,,39.6060236,-75.6297468,5.1,,16.000,X56,ERW,960
MFL,264,98,0.879,46+45.5,,,,4640.49,,263,Manufacturing Indication Int,U10.85,10.85,29.05,3.94,D41.37,1190.46,3411.39,0.250,,,1.80,1.01,339,39.91,,,,,,,,39.6060253,-75.6297468,5.2,,16.000,X56,ERW,960
MFL,265,98,0.882,46+61.8,,,,4657.90,,264,13.8° 46D Over Cold Bend,D11.64,28.27,11.64,,D23.96,1207.87,3393.98,0.250,,,,,181,39.91,,,,,,,,39.6060725,-75.6297459,8.1,,16.000,X56,ERW,960
MFL,266,99,0.884,46+72.7,,,,4669.54,,265,Weld; Begin 0.344in Wall API 5L X52 - ERW,D10.03,39.91,10.03,,D12.32,1219.51,3382.34,0.344,,,,,,10.03,,,,,,,,39.6061045,-75.6297455,8.2,,16.000,X52,ERW,960
MFL,267,99,0.885,46+74.3,,,,4671.13,,266,Stopple,U1.60,1.60,8.43,0.01,D10.73,1221.10,3380.75,0.344,,,,,1,10.03,,,,,,,,39.6061086,-75.6297454,8.1,,16.000,X52,ERW,960
MFL,268,99,0.885,46+76.0,,,,4672.86,,267,Tap,U3.32,3.32,6.71,0.00,D9.00,1222.83,3379.02,0.344,,,,,0,10.03,,,,,,,,39.6061134,-75.6297454,8.1,,16.000,X52,ERW,960
MFL,269,99,0.886,46+80.7,,,,4677.56,,268,Tap,D2.01,8.02,2.01,0.00,D4.30,1227.53,3374.32,0.344,,,,,0,10.03,,,,,,,,39.6061262,-75.6297452,7.9,,16.000,X52,ERW,960
MFL,270,100,0.886,46+82.7,,,,4679.57,,269,Weld,D4.42,10.03,4.42,,D2.29,1229.54,3372.32,0.344,,,,,,4.42,,,,,,,,39.6061317,-75.6297451,7.9,,16.000,X52,Valve,960
MFL,271,100,0.886,46+83.3,,,,4680.17,,270,Flange,U0.61,0.61,3.81,,D1.69,1230.14,3371.71,0.344,,,,,,4.42,,,,,,,,39.6061333,-75.6297451,7.9,,16.000,X52,Valve,960
MFL,272,100,0.887,46+85.0,1259.60,1256.39,1.00,4681.86,,271,Valve,D2.12,2.29,2.12,,U1231.83,1231.83,3370.02,0.344,,,,,,4.42,,,,,,,,39.6061380,-75.6297451,7.8,,16.000,X52,Valve,960
MFL,273,100,0.887,46+86.6,,,,4683.45,,272,Flange,D0.54,3.88,0.54,,U1.59,1233.42,3368.43,0.344,,,,,,4.42,,,,,,,,39.6061424,-75.6297450,7.7,,16.000,X52,Valve,960
MFL,274,101,0.887,46+87.1,,,,4683.98,,273,Weld,U4.42,4.42,10.07,,U2.12,1233.95,3367.90,0.344,,,,,,10.07,,,,,,,,39.6061439,-75.6297450,7.7,,16.000,X52,ERW,960
MFL,275,101,0.888,46+89.2,,,,4686.03,,274,Tap,U2.05,2.05,8.03,0.00,U4.17,1236.00,3365.85,0.344,,,,,0,10.07,,,,,,,,39.6061496,-75.6297449,7.7,,16.000,X52,ERW,960
MFL,276,101,0.888,46+93.9,,,,4690.75,,275,Tap,D3.31,6.76,3.31,0.00,U8.89,1240.72,3361.13,0.344,,,,,0,10.07,,,,,,,,39.6061625,-75.6297447,7.5,,16.000,X52,ERW,960
MFL,277,101,0.889,46+95.7,,,,4692.54,,276,Stopple,D1.52,8.56,1.52,4.11,U10.68,1242.51,3359.34,0.344,,,,,354,10.07,,,,,,,,39.6061675,-75.6297447,7.4,,16.000,X52,ERW,960
MFL,278,102,0.889,46+97.2,,,,4694.05,,277,Weld; Begin 0.250in Wall API 5L X56 - ERW,U10.07,10.07,61.19,,U12.20,1244.02,3357.83,0.250,,,,,,61.19,,,,,,,,39.6061717,-75.6297446,7.4,,16.000,X56,ERW,960
MFL,279,102,0.889,46+97.5,,,,4694.33,4694.11,278,ML Cluster Ext Weld Adjacent,U0.27,0.27,60.92,1.61,U12.47,1244.30,3357.55,0.250,29,39,3.73,4.37,138,61.19,,1300,1221,1393,1339,1934,1859,39.6061725,-75.6297446,7.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,280,102,0.889,46+97.5,,,,4694.36,4694.32,279,ML Cluster Ext Weld Adjacent,U0.30,0.30,60.89,2.51,U12.50,1244.33,3357.52,0.250,13,23,0.59,2.09,216,61.19,,1480,1476,1479,1474,2055,2047,39.6061726,-75.6297446,7.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,281,102,0.889,46+98.0,,,,4694.83,,280,Marker Band End No Maker Band Start Found,U0.78,0.78,60.42,,U12.97,1244.80,3357.05,0.250,,,,,,61.19,,,,,,,,39.6061739,-75.6297446,7.4,,16.000,X56,ERW,960
MFL,282,102,0.893,47+17.3,,,,4714.14,,281,4.2° 34.6D Sag Cold Bend,U20.09,20.09,41.11,,U32.28,1264.11,3337.74,0.250,,,,,3,61.19,,,,,,,,39.6062271,-75.6297439,7.2,,16.000,X56,ERW,960
MFL,283,103,0.901,47+58.6,,,,4755.25,,282,Weld,D24.92,61.19,24.92,,U73.39,1305.22,3296.63,0.250,,,,,,24.92,,,,,,,,39.6063397,-75.6297412,10.8,,16.000,X56,ERW,960
MFL,284,104,0.905,47+83.6,,,,4780.17,,283,Weld,U24.92,24.92,61.27,,U98.31,1330.14,3271.71,0.250,,,,,,61.27,,,,,,,,39.6064081,-75.6297390,12.8,,16.000,X56,ERW,960
MFL,285,105,0.917,48+45.0,,,,4841.44,,284,Weld,D59.78,61.27,59.78,,U159.58,1391.40,3210.45,0.250,,,,,,59.78,,,,,,,,39.6065757,-75.6297328,17.9,,16.000,X56,ERW,960
MFL,286,105,0.925,48+85.5,,,,4881.82,,285,15.2° 32.2D Over Cold Bend,D19.39,40.39,19.39,,U199.97,1431.79,3170.06,0.250,,,,,192,59.78,,,,,,,,39.6066863,-75.6297281,21.7,,16.000,X56,ERW,960
MFL,287,106,0.928,49+05.0,,,,4901.21,,286,Weld,D29.52,59.78,29.52,,U219.35,1451.18,3150.67,0.250,,,,,,29.52,,,,,,,,39.6067391,-75.6297291,19.2,,16.000,X56,ERW,960
MFL,288,106,0.930,49+16.2,,,,4912.35,,287,10.2° 36.4D Sag Cold Bend,U11.14,11.14,18.38,,U230.49,1462.32,3139.53,0.250,,,,,9,29.52,,,,,,,,39.6067694,-75.6297294,17.7,,16.000,X56,ERW,960
MFL,289,107,0.934,49+34.6,,,,4930.73,,288,Weld,U29.52,29.52,61.45,,U248.88,1480.70,3121.15,0.250,,,,,,61.45,,,,,,,,39.6068199,-75.6297283,17.7,,16.000,X56,ERW,960
MFL,290,107,0.938,49+55.9,,,,4951.94,,289,18.6° 36.5D Sag Cold Bend,U21.20,21.20,40.25,,U270.08,1501.91,3099.94,0.250,,,,,7,61.45,,,,,,,,39.6068782,-75.6297267,18.3,,16.000,X56,ERW,960
MFL,291,107,0.943,49+82.7,,,,4978.66,,290,9.8° 40.2D Over Cold Bend,D13.52,47.93,13.52,,U296.81,1528.63,3073.22,0.250,,,,,191,61.45,,,,,,,,39.6069484,-75.6297218,25.8,,16.000,X56,ERW,960
MFL,292,108,0.945,49+96.2,,,,4992.19,,291,Weld,D55.64,61.45,55.64,,U310.33,1542.16,3059.69,0.250,,,,,,55.64,305,,,,,,,39.6069850,-75.6297204,28.1,,16.000,X56,ERW,960
MFL,293,108,0.950,50+19.2,,,,5015.12,,292,13.4° 33.8D Left Over Cold Bend,U22.94,22.94,32.70,,U333.26,1565.09,3036.76,0.250,,,,,237,55.64,,,,,,,,39.6070475,-75.6297192,31.3,,16.000,X56,ERW,960
MFL,294,108,0.956,50+51.7,,,,5047.44,5047.44,293,ML Ext Weld Adjacent,D0.38,55.26,0.38,2.71,U365.59,1597.41,3004.44,0.250,23,33,0.24,0.38,233,55.64,,1483,1483,1483,1482,2060,2058,39.6071350,-75.6297385,32.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,295,109,0.956,50+52.0,,,,5047.82,,294,Weld,D20.93,55.64,20.93,,U365.96,1597.79,3004.06,0.250,,,,,,20.93,41,,,,,,,39.6071360,-75.6297387,32.2,,16.000,X56,ERW,960
MFL,296,110,0.960,50+73.0,,,,5068.75,,295,Weld,U20.93,20.93,61.09,,U386.89,1618.72,2983.13,0.250,,,,,,61.09,296,,,,,,,39.6071927,-75.6297519,32.6,,16.000,X56,ERW,960
MFL,297,110,0.960,50+73.2,,,,5068.94,5068.89,296,ML Cluster Ext Weld Adjacent,U0.19,0.19,60.90,2.05,U387.08,1618.91,2982.94,0.250,12,22,3.22,7.41,177,61.09,,1424,1366,1423,1362,1976,1892,39.6071933,-75.6297520,32.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,298,110,0.971,51+33.9,,,,5129.46,5129.43,297,ML Ext Weld Adjacent,D0.39,60.71,0.39,2.64,U447.60,1679.43,2922.42,0.250,15,25,0.47,0.44,227,61.09,,1481,1478,1481,1477,2056,2051,39.6073571,-75.6297901,33.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,299,110,0.972,51+34.1,,,,5129.68,5129.67,298,ML Cluster Ext Weld Adjacent,D0.16,60.93,0.16,1.47,U447.82,1679.65,2922.20,0.250,11,21,0.98,1.12,127,61.09,,1475,1463,1478,1471,2053,2043,39.6073577,-75.6297903,33.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,300,110,0.972,51+34.1,,,,5129.68,5129.66,299,ML Cluster Ext Weld Adjacent,D0.16,60.93,0.16,1.76,U447.82,1679.65,2922.20,0.250,12,22,0.47,1.17,151,61.09,,1482,1479,1482,1478,2058,2053,39.6073577,-75.6297903,33.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,301,110,0.972,51+34.2,,,,5129.73,5129.71,300,ML Ext Weld Adjacent,D0.11,60.98,0.11,0.81,U447.87,1679.70,2922.15,0.250,14,24,0.35,0.57,70,61.09,,1483,1481,1483,1480,2059,2056,39.6073578,-75.6297903,33.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,302,110,0.972,51+34.2,,,,5129.73,5129.67,301,ML Cluster Ext Weld Adjacent,D0.11,60.98,0.11,2.22,U447.88,1679.70,2922.15,0.250,19,29,1.25,4.25,191,61.09,,1456,1436,1459,1438,2027,1998,39.6073578,-75.6297903,33.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,303,111,0.972,51+34.3,,,,5129.84,,302,Weld,U61.09,61.09,61.18,,U447.98,1679.81,2922.04,0.250,,,,,,61.18,300,,,,,,,39.6073581,-75.6297904,33.4,,16.000,X56,ERW,960
MFL,304,112,0.983,51+95.7,,,,5191.02,,303,Weld,D57.56,61.18,57.56,,U509.16,1740.99,2860.86,0.250,,,,,,57.56,50,,,,,,,39.6075237,-75.6298276,33.8,,16.000,X56,ERW,960
MFL,305,113,0.994,52+53.4,,,,5248.58,,304,Weld,U57.56,57.56,58.34,,U566.72,1798.55,2803.30,0.250,,,,,,58.34,,,,,,,,39.6076799,-75.6298624,33.7,,16.000,X56,ERW,960
MFL,306,113,0.994,52+53.8,,,,5249.01,5249.00,305,ML Cluster Ext Weld Adjacent,U0.43,0.43,57.91,1.45,U567.15,1798.98,2802.87,0.250,18,28,0.55,1.83,125,58.34,,1479,1474,1478,1472,2052,2044,39.6076810,-75.6298627,33.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,307,113,1.005,53+11.5,,,,5306.50,,306,Marker Band Start,D0.42,57.92,0.42,,U624.65,1856.47,2745.38,0.250,,,,,,58.34,,,,,,,,39.6078366,-75.6298977,32.9,,16.000,X56,ERW,960
MFL,308,114,1.005,53+11.9,,,,5306.93,,307,Weld Between Marker Bands,D57.57,58.34,57.57,,U625.07,1856.90,2744.95,0.250,,,,,,57.57,,,,,,,,39.6078378,-75.6298979,32.9,Between Marker Bands,16.000,X56,ERW,960
MFL,309,114,1.005,53+12.1,,,,5307.13,5307.08,308,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.20,0.20,57.37,1.88,U625.27,1857.10,2744.76,0.250,30,40,0.78,4.55,162,57.57,,1462,1451,1462,1449,2031,2013,39.6078383,-75.6298980,32.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,310,114,1.005,53+12.5,,,,5307.49,5307.48,309,ML Cluster Ext Between Marker Bands,U0.56,0.57,57.01,1.72,U625.63,1857.46,2744.39,0.250,20,30,0.43,1.36,148,57.57,,1481,1478,1480,1476,2055,2050,39.6078392,-75.6298982,32.9,,16.000,X56,ERW,960
MFL,311,114,1.005,53+12.8,,,,5307.83,,310,Marker Band End,U0.91,0.91,56.67,,U625.97,1857.80,2744.05,0.250,,,,,,57.57,,,,,,,,39.6078402,-75.6298985,32.9,,16.000,X56,ERW,960
MFL,312,115,1.016,53+69.7,,,,5364.50,,311,Weld,U57.57,57.57,61.02,,U682.64,1914.47,2687.38,0.250,,,,,,61.02,,,,,,,,39.6079939,-75.6299323,32.5,,16.000,X56,ERW,960
MFL,313,115,1.016,53+70.2,,,,5365.05,5364.94,312,ML Cluster Ext Weld Adjacent,U0.56,0.56,60.47,3.11,U683.19,1915.02,2686.83,0.250,16,26,1.65,0.56,267,61.02,,1448,1420,1466,1451,2035,2016,39.6079955,-75.6299327,32.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,314,116,1.028,54+30.9,,,,5425.52,,313,Weld,U61.02,61.02,61.06,,U743.66,1975.49,2626.36,0.250,,,,,,61.06,,,,,,,,39.6081592,-75.6299693,32.3,,16.000,X56,ERW,960
MFL,315,116,1.028,54+31.8,,,,5426.47,,314,Hard Spot,U0.95,0.95,60.11,3.94,U744.61,1976.44,2625.41,0.250,,,2.04,24.80,339,61.06,,,,,,,,39.6081617,-75.6299699,32.3,,16.000,X56,ERW,960
MFL,316,116,1.037,54+83.5,,,,5477.98,5476.38,315,ML Cluster Ext Manufacturing Related,D8.60,52.46,8.60,0.56,U796.12,2027.95,2573.90,0.250,16,26,21.41,5.88,49,61.06,,1309,1195,1282,1150,1781,1597,39.6083015,-75.6299999,32.1,,16.000,X56,ERW,960
MFL,317,117,1.039,54+92.1,,,,5486.58,,316,Weld,U61.06,61.06,61.28,,U804.72,2036.55,2565.30,0.250,,,,,,61.28,,,,,,,,39.6083249,-75.6300049,32.1,,16.000,X56,ERW,960
MFL,318,117,1.047,55+31.6,,,,5525.97,5525.94,317,ML Int Manufacturing Related,D21.89,39.39,21.89,3.80,U844.12,2075.94,2525.91,0.250,11,21,0.63,0.51,327,61.28,,1480,1476,1480,1473,2055,2046,39.6084318,-75.6300273,32.2,,16.000,X56,ERW,960
MFL,319,118,1.051,55+53.6,,,,5547.87,,318,Weld,D61.24,61.28,61.24,,U866.01,2097.84,2504.01,0.250,,,,,,61.24,35,,,,,,,39.6084911,-75.6300398,32.3,,16.000,X56,ERW,960
MFL,320,118,1.051,55+54.0,,,,5548.29,5548.28,319,ML Ext Weld Adjacent,U0.42,0.42,60.81,1.62,U866.43,2098.26,2503.59,0.250,19,29,0.24,0.38,140,61.24,,1484,1483,1483,1482,2060,2059,39.6084923,-75.6300401,32.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,321,118,1.051,55+54.1,,,,5548.42,5548.40,320,ML Cluster Ext,U0.55,0.55,60.69,1.61,U866.56,2098.39,2503.46,0.250,12,22,0.59,1.57,139,61.24,,1481,1476,1480,1474,2055,2047,39.6084927,-75.6300402,32.3,,16.000,X56,ERW,960
MFL,322,118,1.051,55+54.3,,,,5548.58,,321,Hard Spot,U0.71,0.71,60.53,1.55,U866.72,2098.55,2503.30,0.250,,,2.55,36.57,133,61.24,,,,,,,,39.6084931,-75.6300402,32.3,,16.000,X56,ERW,960
MFL,323,118,1.062,56+14.5,,,,5608.57,5608.55,322,ML Cluster Ext,D0.53,60.70,0.53,1.23,U926.71,2158.54,2443.31,0.250,15,25,0.43,2.94,106,61.24,,1482,1479,1481,1478,2057,2053,39.6086559,-75.6300758,32.3,,16.000,X56,ERW,960
