ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,324,118,1.062,56+14.6,,,,5608.72,5608.70,323,ML Ext Weld Adjacent,D0.39,60.85,0.39,1.21,U926.86,2158.69,2443.16,0.250,11,21,0.43,0.46,104,61.24,,1483,1480,1482,1479,2059,2055,39.6086563,-75.6300759,32.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,325,119,1.062,56+15.0,,,,5609.10,,324,Weld,U61.24,61.24,61.31,,U927.24,2159.07,2442.78,0.250,,,,,,61.31,329,,,,,,,39.6086573,-75.6300761,32.3,,16.000,X56,ERW,960
MFL,326,119,1.062,56+15.1,,,,5609.23,5609.21,325,ML Ext Weld Adjacent,U0.12,0.12,61.19,1.43,U927.37,2159.20,2442.65,0.250,20,30,0.31,0.58,123,61.31,,1483,1481,1482,1480,2059,2056,39.6086577,-75.6300762,32.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,327,119,1.062,56+15.5,,,,5609.64,5609.62,326,ML Ext,U0.54,0.54,60.78,1.47,U927.78,2159.61,2442.24,0.250,14,24,0.31,0.46,127,61.31,,1483,1482,1483,1481,2060,2058,39.6086588,-75.6300764,32.3,,16.000,X56,ERW,960
MFL,328,119,1.074,56+76.1,,,,5670.00,5669.92,327,ML Cluster Ext Weld Adjacent,D0.42,60.89,0.42,1.59,U988.14,2219.97,2381.88,0.250,23,33,1.14,3.44,137,61.31,,1454,1436,1463,1448,2032,2011,39.6088222,-75.6301137,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,329,119,1.074,56+76.2,,,,5670.07,5670.00,328,ML Cluster Ext Weld Adjacent,D0.34,60.97,0.34,2.34,U988.21,2220.04,2381.81,0.250,22,32,1.06,0.65,202,61.31,,1459,1443,1474,1467,2047,2038,39.6088224,-75.6301137,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,330,119,1.074,56+76.4,,,,5670.28,5670.27,329,ML Ext Weld Adjacent,D0.13,61.18,0.13,2.48,U988.42,2220.25,2381.60,0.250,21,31,0.24,0.51,214,61.31,,1484,1483,1483,1482,2060,2059,39.6088229,-75.6301138,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,331,120,1.074,56+76.5,,,,5670.41,,330,Weld,D59.80,61.31,59.80,,U988.56,2220.38,2381.47,0.250,,,,,,59.80,39,,,,,,,39.6088234,-75.6301139,32.7,,16.000,X56,ERW,960
MFL,332,120,1.074,56+76.6,,,,5670.54,5670.52,331,ML Ext Weld Adjacent,U0.12,0.12,59.67,2.14,U988.68,2220.51,2381.34,0.250,38,48,0.51,0.60,184,59.80,,1471,1465,1467,1458,2038,2026,39.6088237,-75.6301140,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,333,120,1.074,56+76.8,,,,5670.73,5670.68,332,ML Cluster Ext Weld Adjacent,U0.32,0.32,59.48,1.79,U988.88,2220.70,2381.15,0.250,12,22,0.78,0.91,154,59.80,,1477,1470,1479,1474,2055,2047,39.6088243,-75.6301141,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,334,120,1.074,56+76.9,,,,5670.79,5670.77,333,ML Ext Weld Adjacent,U0.38,0.38,59.42,2.47,U988.93,2220.76,2381.09,0.250,11,21,0.27,0.51,213,59.80,,1484,1483,1484,1483,2061,2059,39.6088244,-75.6301142,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,335,120,1.074,56+76.9,,,,5670.80,5670.79,334,ML Ext Weld Adjacent,U0.39,0.39,59.41,2.25,U988.94,2220.77,2381.08,0.250,12,22,0.27,0.51,193,59.80,,1484,1483,1484,1483,2061,2059,39.6088244,-75.6301142,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,336,120,1.074,56+77.0,,,,5670.95,5670.93,335,ML Ext,U0.54,0.54,59.26,2.58,U989.09,2220.92,2380.93,0.250,32,42,0.55,0.66,222,59.80,,1472,1466,1469,1461,2041,2029,39.6088248,-75.6301143,32.7,,16.000,X56,ERW,960
MFL,337,120,1.074,56+77.1,,,,5670.97,5670.85,336,ML Cluster Ext Weld Adjacent,U0.56,0.56,59.24,2.18,U989.11,2220.94,2380.91,0.250,41,51,1.76,7.54,187,59.80,,1355,1305,1394,1349,1936,1874,39.6088248,-75.6301143,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,338,120,1.074,56+77.1,,,,5670.98,5670.95,337,ML Cluster Ext,U0.56,0.57,59.23,2.78,U989.12,2220.95,2380.90,0.250,15,25,0.55,1.37,239,59.80,,1480,1476,1480,1475,2055,2048,39.6088249,-75.6301143,32.7,,16.000,X56,ERW,960
MFL,339,121,1.085,57+36.5,,,,5730.21,,338,Weld,U59.80,59.80,61.14,,U1048.35,2280.18,2321.67,0.250,,,,,,61.14,224,,,,,,,39.6089851,-75.6301518,32.8,,16.000,X56,ERW,960
MFL,340,121,1.097,57+97.3,,,,5790.82,5790.79,339,ML Ext Seam Adjacent,D0.53,60.61,0.53,2.66,U1108.96,2340.79,2261.06,0.250,16,26,0.59,0.46,229,61.14,,1479,1474,1478,1472,2052,2044,39.6091494,-75.6301887,34.0,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,341,121,1.097,57+97.3,,,,5790.82,5790.81,340,ML Ext,D0.53,60.61,0.53,1.73,U1108.96,2340.79,2261.06,0.250,21,31,0.31,0.35,149,61.14,,1483,1481,1482,1480,2058,2055,39.6091494,-75.6301887,34.0,,16.000,X56,ERW,960
MFL,342,122,1.097,57+97.8,,,,5791.35,,341,Weld,U61.14,61.14,61.20,,U1109.49,2341.32,2260.53,0.250,,,,,,61.20,35,,,,,,,39.6091508,-75.6301890,34.0,,16.000,X56,ERW,960
MFL,343,123,1.108,58+59.2,,,,5852.55,,342,Weld,D61.18,61.20,61.18,,U1170.69,2402.52,2199.33,0.250,,,,,,61.18,324,,,,,,,39.6093169,-75.6302235,34.3,,16.000,X56,ERW,960
MFL,344,123,1.109,58+59.7,,,,5853.09,5853.08,343,ML Ext,U0.55,0.55,60.63,2.73,U1171.23,2403.06,2198.79,0.250,20,30,0.35,0.36,235,61.18,,1482,1480,1481,1479,2058,2054,39.6093185,-75.6302238,34.3,,16.000,X56,ERW,960
MFL,345,124,1.120,59+20.5,,,,5913.72,,344,Weld,U61.18,61.18,61.28,,U1231.86,2463.69,2138.16,0.250,,,,,,61.28,,,,,,,,39.6094828,-75.6302597,34.5,,16.000,X56,ERW,960
MFL,346,125,1.132,59+82.0,,,,5975.01,,345,Weld,D61.10,61.28,61.10,,U1293.15,2524.98,2076.87,0.250,,,,,,61.10,335,,,,,,,39.6096488,-75.6302979,34.8,,16.000,X56,ERW,960
MFL,347,126,1.143,60+43.3,,,,6036.11,,346,Weld,U61.10,61.10,61.40,,U1354.25,2586.08,2015.77,0.250,,,,,,61.40,25,,,,,,,39.6098142,-75.6303354,35.4,,16.000,X56,ERW,960
MFL,348,127,1.155,61+04.9,,,,6097.51,,347,Weld,D61.21,61.40,61.21,,U1415.65,2647.48,1954.37,0.250,,,,,,61.21,,,,,,,,39.6099806,-75.6303723,35.5,,16.000,X56,ERW,960
MFL,349,127,1.166,61+65.7,,,,6158.16,6158.14,348,ML Ext,D0.56,60.65,0.56,2.01,U1476.30,2708.13,1893.72,0.250,20,30,0.43,0.55,173,61.21,,1481,1478,1480,1476,2055,2050,39.6101450,-75.6304089,35.0,,16.000,X56,ERW,960
MFL,350,128,1.166,61+66.3,,,,6158.72,,349,Weld,D61.18,61.21,61.18,,U1476.86,2708.69,1893.16,0.250,,,,,,61.18,224,,,,,,,39.6101465,-75.6304092,35.0,,16.000,X56,ERW,960
MFL,351,128,1.167,61+66.8,,,,6159.29,6159.28,350,ML Ext,U0.57,0.58,60.60,1.89,U1477.44,2709.26,1892.59,0.250,16,26,0.35,0.64,163,61.18,,1483,1481,1482,1480,2059,2056,39.6101481,-75.6304095,35.0,,16.000,X56,ERW,960
MFL,352,129,1.178,62+27.6,,,,6219.90,,351,Weld,D61.17,61.18,61.17,,U1538.04,2769.87,1831.98,0.250,,,,,,61.17,,,,,,,,39.6103123,-75.6304457,34.9,,16.000,X56,ERW,960
MFL,353,130,1.190,62+89.0,,,,6281.06,,352,Weld,U61.17,61.17,61.21,,U1599.20,2831.03,1770.82,0.250,,,,,,61.21,34,,,,,,,39.6104782,-75.6304823,35.8,,16.000,X56,ERW,960
MFL,354,130,1.201,63+49.8,,,,6341.73,6341.72,353,ML Ext,D0.54,60.67,0.54,2.71,U1659.87,2891.70,1710.15,0.250,31,41,0.35,0.57,233,61.21,,1480,1477,1479,1475,2054,2049,39.6106425,-75.6305187,36.5,,16.000,X56,ERW,960
MFL,355,130,1.201,63+49.9,,,,6341.79,6341.72,354,ML Cluster Ext,D0.48,60.73,0.48,1.41,U1659.93,2891.76,1710.09,0.250,17,27,0.94,2.09,122,61.21,,1469,1458,1472,1462,2045,2031,39.6106427,-75.6305187,36.5,,16.000,X56,ERW,960
MFL,356,130,1.201,63+49.9,,,,6341.79,6341.78,355,ML Ext,D0.48,60.73,0.48,2.92,U1659.93,2891.76,1710.09,0.250,28,38,0.31,0.52,251,61.21,,1481,1480,1481,1478,2056,2053,39.6106427,-75.6305187,36.5,,16.000,X56,ERW,960
MFL,357,130,1.201,63+50.3,,,,6342.21,6342.20,356,ML Cluster Ext Weld Adjacent,D0.06,61.15,0.06,1.56,U1660.35,2892.18,1709.67,0.250,11,21,0.59,3.99,135,61.21,,1481,1477,1480,1475,2056,2048,39.6106438,-75.6305190,36.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,358,131,1.201,63+50.4,,,,6342.27,,357,Weld,D61.16,61.21,61.16,,U1660.41,2892.24,1709.61,0.250,,,,,,61.16,,,,,,,,39.6106440,-75.6305190,36.5,,16.000,X56,ERW,960
MFL,359,131,1.201,63+50.5,,,,6342.38,6341.92,358,ML Cluster Ext Weld Xing,U0.11,0.11,61.04,1.24,U1660.52,2892.35,1709.50,0.250,43,53,8.78,5.26,107,61.16,,1054,939,1342,1254,1863,1741,39.6106443,-75.6305191,36.5,,16.000,X56,ERW,960
MFL,360,131,1.201,63+50.9,,,,6342.81,6342.78,359,ML Cluster Ext,U0.54,0.54,60.62,2.76,U1660.95,2892.78,1709.07,0.250,26,36,0.86,3.30,238,61.16,,1463,1451,1460,1445,2028,2007,39.6106455,-75.6305193,36.5,,16.000,X56,ERW,960
MFL,361,132,1.213,64+11.7,,,,6403.43,,360,Weld,U61.16,61.16,61.29,,D1648.45,2953.40,1648.45,0.250,,,,,,61.29,,,,,,,,39.6108100,-75.6305550,37.7,,16.000,X56,ERW,960
MFL,362,132,1.213,64+12.1,,,,6403.82,6403.79,361,ML Cluster Ext Weld Adjacent,U0.39,0.39,60.90,1.55,D1648.06,2953.79,1648.06,0.250,20,30,0.47,1.24,134,61.29,,1480,1476,1480,1476,2056,2051,39.6108110,-75.6305553,37.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,363,132,1.213,64+12.2,,,,6403.94,6403.89,362,ML Cluster Ext,U0.51,0.51,60.78,2.46,D1647.94,2953.91,1647.94,0.250,38,48,1.57,17.12,212,61.29,,1386,1346,1400,1360,1945,1889,39.6108113,-75.6305553,37.7,,16.000,X56,ERW,960
MFL,364,133,1.224,64+73.2,,,,6464.72,,363,Weld,D52.17,61.29,52.17,,D1587.16,3014.69,1587.16,0.250,,,,,,52.17,,,,,,,,39.6109761,-75.6305901,39.1,,16.000,X56,ERW,960
MFL,365,133,1.225,64+75.9,,,,6467.46,,364,Manufacturing Indication Int,U2.75,2.75,49.43,1.33,D1584.42,3017.43,1584.42,0.250,,,2.78,1.83,115,52.17,,,,,,,,39.6109836,-75.6305917,39.2,,16.000,X56,ERW,960
MFL,366,133,1.227,64+87.3,,,,6478.78,6478.77,365,ML Int Manufacturing Related,U14.07,14.07,38.11,1.50,D1573.10,3028.75,1573.10,0.250,13,23,0.27,0.31,129,52.17,,1484,1483,1484,1482,2061,2059,39.6110143,-75.6305980,39.5,,16.000,X56,ERW,960
MFL,367,133,1.228,64+90.9,,,,6482.42,6482.41,366,ML Int Manufacturing Related,U17.71,17.71,34.47,1.27,D1569.46,3032.39,1569.46,0.250,18,28,0.31,0.47,110,52.17,,1483,1481,1483,1481,2059,2056,39.6110242,-75.6306000,39.6,,16.000,X56,ERW,960
MFL,368,134,1.234,65+25.5,,,,6516.89,,367,Weld,U52.17,52.17,61.15,,D1534.99,3066.86,1534.99,0.250,,,,,,61.15,33,,,,,,,39.6111180,-75.6306188,40.0,,16.000,X56,ERW,960
CAL,369,134,1.237,65+39.4,,,,6530.72,,368,Dent,U13.83,13.83,47.32,2.09,D1521.16,3080.69,1521.16,0.250,1.1,1.6,73.22,7.36,180,61.15,,,,,,,,39.6111555,-75.6306263,39.9,,16.000,X56,ERW,960
MFL,370,135,1.246,65+86.9,,,,6578.04,,369,Weld,U61.15,61.15,61.31,,D1473.84,3128.01,1473.84,0.250,,,,,,61.31,,,,,,,,39.6112839,-75.6306534,39.9,,16.000,X56,ERW,960
MFL,371,135,1.257,66+47.8,,,,6638.83,6638.81,370,ML Cluster Ext,D0.52,60.79,0.52,2.60,D1413.05,3188.80,1413.05,0.250,27,37,0.47,4.58,224,61.31,,1478,1474,1477,1472,2052,2045,39.6114487,-75.6306895,40.9,,16.000,X56,ERW,960
MFL,372,135,1.257,66+48.1,,,,6639.15,6639.12,371,ML Cluster Ext Weld Adjacent,D0.20,61.11,0.20,1.48,D1412.73,3189.12,1412.73,0.250,16,26,0.67,2.03,127,61.31,,1477,1471,1477,1469,2051,2041,39.6114495,-75.6306896,40.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,373,135,1.257,66+48.3,,,,6639.29,6639.27,372,ML Ext Weld Adjacent,D0.06,61.25,0.06,1.52,D1412.59,3189.26,1412.59,0.250,15,25,0.43,0.51,131,61.31,,1482,1479,1481,1478,2057,2053,39.6114499,-75.6306897,40.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,374,136,1.257,66+48.3,,,,6639.35,,373,Weld,D61.29,61.31,61.29,,D1412.53,3189.32,1412.53,0.250,,,,,,61.29,,,,,,,,39.6114501,-75.6306898,40.9,,16.000,X56,ERW,960
MFL,375,137,1.269,67+09.8,,,,6700.64,,374,Weld,D61.00,61.29,61.00,,D1351.24,3250.61,1351.24,0.250,,,,,,61.00,,,,,,,,39.6116162,-75.6307264,41.5,,16.000,X56,ERW,960
MFL,376,137,1.269,67+10.2,,,,6701.05,6701.03,375,ML Ext Weld Adjacent,U0.41,0.41,60.59,2.63,D1350.83,3251.02,1350.83,0.250,15,25,0.31,0.51,226,61.00,,1483,1482,1483,1481,2060,2057,39.6116174,-75.6307267,41.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,377,137,1.278,67+55.9,,,,6746.62,6746.50,376,ML Cluster Int Manufacturing Related,D15.02,45.99,15.02,2.07,D1305.26,3296.59,1305.26,0.250,33,43,1.84,1.67,178,61.00,,1382,1337,1428,1396,1983,1939,39.6117407,-75.6307544,41.2,,16.000,X56,ERW,960
MFL,378,138,1.281,67+71.0,,,,6761.64,,377,Weld,U61.00,61.00,61.03,,D1290.24,3311.61,1290.24,0.250,,,,,,61.03,,,,,,,,39.6117815,-75.6307639,41.1,,16.000,X56,ERW,960
MFL,379,138,1.289,68+16.9,,,,6807.40,6807.38,378,ML Ext,D15.27,45.76,15.27,0.03,D1244.47,3357.37,1244.48,0.250,26,36,0.55,0.47,3,61.03,,1475,1470,1473,1466,2046,2036,39.6119056,-75.6307904,40.7,,16.000,X56,ERW,960
MFL,380,139,1.292,68+32.2,,,,6822.67,,379,Weld,D60.58,61.03,60.58,,D1229.21,3372.64,1229.21,0.250,,,,,,60.58,,,,,,,,39.6119472,-75.6307982,40.5,,16.000,X56,ERW,960
MFL,381,139,1.303,68+91.5,,,,6881.77,6881.76,380,ML Ext,D1.48,59.10,1.48,2.89,D1170.11,3431.74,1170.11,0.250,23,33,0.24,0.30,249,60.58,,1483,1483,1483,1482,2060,2058,39.6121078,-75.6308294,40.9,,16.000,X56,ERW,960
MFL,382,139,1.304,68+92.5,,,,6882.77,6882.75,381,ML Cluster Ext Weld Adjacent,D0.47,60.10,0.47,1.13,D1169.11,3432.74,1169.11,0.250,26,36,0.67,0.96,98,60.58,,1471,1464,1472,1463,2044,2032,39.6121106,-75.6308299,40.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,383,140,1.304,68+93.0,,,,6883.25,,382,Weld,D54.19,60.58,54.19,,D1168.63,3433.22,1168.63,0.250,,,,,,54.19,,,,,,,,39.6121119,-75.6308301,40.8,,16.000,X56,ERW,960
MFL,384,140,1.304,68+93.3,,,,6883.60,6883.59,383,ML Ext Weld Adjacent,U0.35,0.35,53.84,2.65,D1168.28,3433.57,1168.28,0.250,21,31,0.24,0.33,228,54.19,,1484,1483,1483,1482,2060,2059,39.6121129,-75.6308303,40.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,385,140,1.304,68+94.5,,,,6884.80,6884.78,384,ML Cluster Ext,U1.55,1.55,52.64,1.20,D1167.08,3434.77,1167.08,0.250,18,28,0.35,1.27,104,54.19,,1482,1481,1482,1480,2059,2055,39.6121161,-75.6308309,40.8,,16.000,X56,ERW,960
MFL,386,141,1.314,69+47.3,,,,6937.44,,385,Weld,D51.09,54.19,51.09,,D1114.44,3487.41,1114.44,0.250,,,,,,51.09,,,,,,,,39.6122592,-75.6308582,39.3,,16.000,X56,ERW,960
MFL,387,141,1.314,69+47.4,,,,6937.56,6937.55,386,ML Ext Weld Adjacent,U0.11,0.11,50.98,3.74,D1114.32,3487.53,1114.32,0.250,26,36,0.24,0.20,321,51.09,,1483,1482,1483,1481,2059,2058,39.6122595,-75.6308582,39.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,388,141,1.314,69+47.7,,,,6937.80,6937.77,387,ML Cluster Ext Weld Adjacent,U0.36,0.36,50.73,2.68,D1114.08,3487.77,1114.08,0.250,13,23,0.71,1.37,231,51.09,,1478,1472,1477,1469,2051,2040,39.6122602,-75.6308584,39.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,389,141,1.314,69+47.9,,,,6937.99,6937.96,388,ML Cluster Ext,U0.54,0.54,50.55,1.52,D1113.90,3487.96,1113.90,0.250,22,32,0.98,5.53,131,51.09,,1462,1448,1460,1443,2028,2004,39.6122606,-75.6308585,39.3,,16.000,X56,ERW,960
MFL,390,141,1.323,69+97.9,,,,6987.87,6987.82,389,ML Cluster Ext,D0.67,50.42,0.67,2.17,D1064.01,3537.84,1064.01,0.250,20,30,1.22,5.99,187,51.09,,1456,1436,1457,1435,2023,1993,39.6123964,-75.6308851,39.9,,16.000,X56,ERW,960
MFL,391,142,1.324,69+98.6,,,,6988.53,,390,Weld,U51.09,51.09,59.24,,D1063.35,3538.50,1063.35,0.250,,,,,,59.24,358,,,,,,,39.6123981,-75.6308854,39.9,,16.000,X56,ERW,960
MFL,392,142,1.326,70+13.5,,,,7003.44,,391,Manufacturing Indication Int,U14.91,14.91,44.33,3.16,D1048.44,3553.41,1048.44,0.250,,,1.41,1.07,272,59.24,,,,,,,,39.6124387,-75.6308934,39.8,,16.000,X56,ERW,960
MFL,393,142,1.334,70+55.0,,,,7044.79,7044.76,392,ML Int Manufacturing Related; Seam Xing,D2.98,56.26,2.98,4.15,D1007.09,3594.76,1007.09,0.250,13,23,1.14,0.61,357,59.24,,1469,1454,1466,1447,2036,2010,39.6125509,-75.6309160,40.2,,16.000,X56,ERW,960
MFL,394,143,1.335,70+58.0,,,,7047.77,,393,Weld,D57.71,59.24,57.71,,D1004.11,3597.74,1004.11,0.250,,,,,,57.71,331,,,,,,,39.6125591,-75.6309176,40.2,,16.000,X56,ERW,960
MFL,395,143,1.346,71+15.3,,,,7104.90,7104.87,394,ML Cluster Ext,D0.59,57.13,0.59,2.36,D946.98,3654.87,946.98,0.250,20,30,0.75,5.02,203,57.71,,1473,1465,1474,1464,2047,2033,39.6127145,-75.6309477,40.4,,16.000,X56,ERW,960
MFL,396,143,1.346,71+15.6,,,,7105.18,7105.17,395,ML Ext Weld Adjacent,D0.30,57.41,0.30,1.79,D946.70,3655.15,946.70,0.250,10,20,0.27,0.56,154,57.71,,1484,1483,1484,1483,2061,2059,39.6127152,-75.6309478,40.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,397,144,1.346,71+15.9,,,,7105.49,,396,Weld,U57.71,57.71,60.79,,D946.39,3655.46,946.39,0.250,,,,,,60.79,50,,,,,,,39.6127161,-75.6309480,40.4,,16.000,X56,ERW,960
MFL,398,144,1.346,71+15.9,,,,7105.53,7105.53,397,ML Cluster Ext Weld Adjacent,U0.05,0.05,60.74,2.66,D946.35,3655.50,946.35,0.250,19,29,0.78,0.66,229,60.79,,1472,1463,1477,1470,2051,2042,39.6127162,-75.6309480,40.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,399,144,1.346,71+16.2,,,,7105.79,7105.78,398,ML Cluster Ext Weld Adjacent,U0.31,0.31,60.48,2.59,D946.09,3655.76,946.09,0.250,10,20,1.45,0.86,223,60.79,,1467,1446,1474,1461,2047,2030,39.6127169,-75.6309481,40.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,400,144,1.346,71+16.2,,,,7105.80,7105.62,399,ML Cluster Ext Weld Adjacent,U0.31,0.31,60.48,1.52,D946.08,3655.77,946.08,0.250,14,24,2.31,4.36,131,60.79,,1434,1392,1459,1437,2027,1995,39.6127170,-75.6309481,40.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,401,144,1.346,71+16.2,,,,7105.82,7105.81,400,ML Ext Weld Adjacent,U0.33,0.33,60.46,1.87,D946.06,3655.79,946.06,0.250,11,21,0.39,0.66,161,60.79,,1483,1481,1483,1480,2059,2056,39.6127170,-75.6309481,40.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,402,144,1.346,71+16.4,,,,7106.02,7106.00,401,ML Cluster Ext,U0.53,0.53,60.26,2.42,D945.86,3655.99,945.86,0.250,11,21,0.71,4.67,208,60.79,,1479,1473,1478,1471,2053,2042,39.6127176,-75.6309482,40.4,,16.000,X56,ERW,960
MFL,403,144,1.357,71+76.3,,,,7165.70,7165.68,402,ML Ext,D0.57,60.22,0.58,2.76,D886.18,3715.67,886.18,0.250,13,23,0.43,0.61,238,60.79,,1482,1480,1482,1479,2058,2054,39.6128800,-75.6309784,40.1,,16.000,X56,ERW,960
MFL,404,145,1.357,71+76.9,,,,7166.28,,403,Weld,U60.79,60.79,61.12,,D885.60,3716.25,885.60,0.250,,,,,,61.12,324,,,,,,,39.6128816,-75.6309787,40.1,,16.000,X56,ERW,960
MFL,405,145,1.357,71+77.0,,,,7166.44,7166.43,404,ML Ext Weld Adjacent,U0.16,0.16,60.96,1.44,D885.44,3716.41,885.44,0.250,22,32,0.24,0.42,124,61.12,,1484,1483,1483,1482,2060,2058,39.6128820,-75.6309788,40.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,406,145,1.357,71+77.3,,,,7166.74,7166.36,405,ML Cluster Ext Weld Adjacent,U0.47,0.47,60.65,2.75,D885.14,3716.71,885.14,0.250,38,48,5.49,3.85,236,61.12,,1165,1064,1333,1252,1851,1740,39.6128829,-75.6309789,40.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,407,146,1.369,72+38.2,,,,7227.40,,406,Weld,U61.12,61.12,61.29,,D824.48,3777.37,824.48,0.250,,,,,,61.29,18,,,,,,,39.6130479,-75.6310096,39.8,,16.000,X56,ERW,960
MFL,408,146,1.369,72+38.8,,,,7228.02,7228.01,407,ML Ext,U0.62,0.62,60.66,2.61,D823.86,3777.99,823.86,0.250,15,25,0.24,0.63,225,61.29,,1484,1483,1484,1483,2061,2060,39.6130496,-75.6310100,39.8,,16.000,X56,ERW,960
MFL,409,146,1.380,72+99.5,,,,7288.59,7288.57,408,ML Cluster Ext Weld Adjacent,D0.09,61.19,0.09,2.59,D763.29,3838.56,763.29,0.250,17,27,0.35,1.07,223,61.29,,1483,1481,1482,1480,2058,2055,39.6132145,-75.6310399,39.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,410,147,1.380,72+99.6,,,,7288.68,,409,Weld,D61.07,61.29,61.07,,D763.20,3838.65,763.20,0.250,,,,,,61.07,,,,,,,,39.6132147,-75.6310400,39.8,,16.000,X56,ERW,960
MFL,411,147,1.392,73+59.9,,,,7348.79,,410,Hard Spot,D0.96,60.11,0.96,3.53,D703.09,3898.76,703.09,0.250,,,2.78,23.84,303,61.07,,,,,,,,39.6133784,-75.6310704,39.9,,16.000,X56,ERW,960
MFL,412,147,1.392,73+60.7,,,,7349.53,7349.52,411,ML Ext Weld Adjacent,D0.22,60.85,0.22,2.05,D702.35,3899.50,702.35,0.250,11,21,0.24,0.63,176,61.07,,1484,1484,1484,1483,2061,2060,39.6133804,-75.6310708,39.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,413,148,1.392,73+60.9,,,,7349.75,,412,Weld,U61.07,61.07,61.21,,D702.13,3899.72,702.13,0.250,,,,,,61.21,36,,,,,,,39.6133810,-75.6310709,39.9,,16.000,X56,ERW,960
MFL,414,148,1.403,74+21.7,,,,7410.41,7410.38,413,ML Cluster Ext,D0.55,60.66,0.55,1.72,D641.47,3960.38,641.47,0.250,11,21,0.51,2.38,148,61.21,,1482,1479,1481,1477,2057,2052,39.6135460,-75.6311027,41.8,,16.000,X56,ERW,960
MFL,415,148,1.403,74+21.7,,,,7410.41,7410.36,414,ML Cluster Ext,D0.55,60.66,0.55,2.33,D641.47,3960.38,641.47,0.250,18,28,0.86,4.11,200,61.21,,1471,1461,1471,1459,2044,2027,39.6135460,-75.6311027,41.8,,16.000,X56,ERW,960
MFL,416,148,1.404,74+21.9,,,,7410.62,7410.58,415,ML Cluster Ext Weld Adjacent,D0.34,60.87,0.34,2.43,D641.26,3960.59,641.26,0.250,12,22,0.59,2.23,209,61.21,,1481,1476,1480,1474,2055,2047,39.6135465,-75.6311028,41.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,417,148,1.404,74+22.1,,,,7410.76,7410.75,416,ML Ext Weld Adjacent,D0.21,61.01,0.21,1.80,D641.12,3960.73,641.12,0.250,18,28,0.24,0.49,155,61.21,,1484,1483,1484,1483,2061,2059,39.6135469,-75.6311029,41.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,418,148,1.404,74+22.2,,,,7410.86,7410.82,417,ML Cluster Ext Weld Adjacent,D0.10,61.11,0.10,1.51,D641.02,3960.83,641.02,0.250,12,22,0.59,1.12,130,61.21,,1481,1476,1481,1476,2056,2050,39.6135472,-75.6311029,41.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,419,148,1.404,74+22.2,,,,7410.88,7410.86,418,ML Ext Weld Adjacent,D0.09,61.13,0.09,2.36,D641.00,3960.85,641.00,0.250,22,32,0.35,0.51,203,61.21,,1482,1480,1481,1478,2057,2053,39.6135473,-75.6311029,41.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,420,149,1.404,74+22.3,,,,7410.96,,419,Weld,U61.21,61.21,61.26,,D640.92,3960.93,640.92,0.250,,,,,,61.26,,,,,,,,39.6135475,-75.6311030,41.8,,16.000,X56,ERW,960
MFL,421,149,1.415,74+82.8,,,,7471.26,,420,Hard Spot,D0.97,60.29,0.97,2.63,D580.62,4021.23,580.62,0.250,,,1.69,29.77,226,61.26,,,,,,,,39.6137114,-75.6311347,42.7,,16.000,X56,ERW,960
MFL,422,149,1.415,74+83.2,,,,7471.67,7471.65,421,ML Ext,D0.56,60.70,0.56,2.76,D580.21,4021.64,580.21,0.250,11,21,0.27,0.76,237,61.26,,1484,1483,1484,1483,2061,2059,39.6137125,-75.6311349,42.7,,16.000,X56,ERW,960
MFL,423,149,1.415,74+83.2,,,,7471.67,7471.65,422,ML Cluster Ext,D0.56,60.71,0.56,1.75,D580.21,4021.64,580.21,0.250,24,34,0.39,5.38,150,61.26,,1481,1478,1480,1476,2055,2050,39.6137125,-75.6311350,42.7,,16.000,X56,ERW,960
MFL,424,150,1.415,74+83.7,,,,7472.23,,423,Weld,D59.39,61.26,59.39,,D579.65,4022.20,579.65,0.250,,,,,,59.39,307,,,,,,,39.6137141,-75.6311353,42.7,,16.000,X56,ERW,960
MFL,425,150,1.424,75+29.2,,,,7517.60,,424,Sleeve Start,D14.02,45.37,14.02,,D534.29,4067.56,534.29,0.250,,,,,,59.39,,,,,,,,39.6138374,-75.6311595,43.8,,16.000,X56,ERW,960
MFL,426,150,1.424,75+31.3,,,,7519.63,,425,Sleeve End,D11.98,47.41,11.98,,D532.25,4069.60,532.25,0.250,,,,,,59.39,,,,,,,,39.6138430,-75.6311606,43.8,,16.000,X56,ERW,960
MFL,427,151,1.426,75+43.3,,,,7531.62,,426,Weld,D57.47,59.39,57.47,,D520.27,4081.59,520.27,0.250,,,,,,57.47,,,,,,,,39.6138755,-75.6311670,44.0,,16.000,X56,ERW,960
MFL,428,151,1.433,75+77.3,,,,7565.50,7565.47,427,ML Cluster Ext,D23.59,33.89,23.59,2.04,D486.38,4115.47,486.38,0.250,17,27,0.63,1.12,175,57.47,,1478,1472,1477,1470,2052,2042,39.6139675,-75.6311853,44.8,,16.000,X56,ERW,960
MFL,429,152,1.437,76+00.9,,,,7589.09,,428,Weld,D55.88,57.47,55.88,,D462.79,4139.06,462.79,0.250,,,,,,55.88,37,,,,,,,39.6140315,-75.6311983,45.7,,16.000,X56,ERW,960
MFL,430,152,1.448,76+55.9,,,,7643.91,,429,Hard Spot,D1.05,54.82,1.05,1.44,D407.97,4193.88,407.97,0.250,,,1.96,20.59,124,55.88,,,,,,,,39.6141806,-75.6312274,46.9,,16.000,X56,ERW,960
MFL,431,153,1.448,76+57.0,,,,7644.96,,430,Weld,U55.88,55.88,61.30,,D406.92,4194.93,406.92,0.250,,,,,,61.30,203,,,,,,,39.6141835,-75.6312279,46.9,,16.000,X56,ERW,960
MFL,432,154,1.460,77+18.5,,,,7706.26,,431,Weld,U61.30,61.30,61.40,,D345.62,4256.23,345.62,0.250,,,,,,61.40,338,,,,,,,39.6143505,-75.6312576,47.1,,16.000,X56,ERW,960
MFL,433,154,1.470,77+73.0,,,,7760.59,,432,8.9° 31.2D Right Cold Bend,D7.08,54.33,7.08,,D291.29,4310.56,291.29,0.250,,,,,90,61.40,,,,,,,,39.6144987,-75.6312811,47.6,,16.000,X56,ERW,960
MFL,434,154,1.471,77+79.8,,,,7767.46,7767.44,433,ML Cluster Ext Weld Adjacent,D0.20,61.20,0.20,2.01,D284.42,4317.43,284.42,0.250,15,25,2.55,4.51,173,61.40,,1424,1376,1440,1397,2000,1940,39.6145176,-75.6312808,47.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,435,155,1.471,77+80.0,,,,7767.66,,434,Weld,D61.20,61.40,61.20,,D284.22,4317.63,284.22,0.250,,,,,,61.20,289,,,,,,,39.6145181,-75.6312807,47.6,,16.000,X56,ERW,960
MFL,436,155,1.471,77+80.3,,,,7767.87,7767.82,435,ML Cluster Ext Weld Adjacent,U0.21,0.21,60.99,2.02,D284.01,4317.84,284.01,0.250,12,22,1.29,3.80,174,61.20,,1467,1448,1469,1451,2040,2016,39.6145187,-75.6312807,47.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,437,155,1.471,77+80.5,,,,7768.07,7767.87,436,ML Cluster Ext Weld Adjacent,U0.41,0.41,60.78,1.70,D283.81,4318.04,283.81,0.250,23,33,2.63,3.09,146,61.20,,1382,1327,1429,1387,1985,1926,39.6145193,-75.6312807,47.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,438,155,1.483,78+41.0,,,,7828.41,7828.37,437,ML Cluster Ext Weld Adjacent,D0.45,60.75,0.45,2.48,D223.47,4378.38,223.47,0.250,19,29,0.59,2.29,213,61.20,,1478,1472,1479,1473,2054,2045,39.6146851,-75.6312727,47.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,439,155,1.483,78+41.3,,,,7828.74,7828.71,438,ML Cluster Ext Weld Adjacent,D0.12,61.07,0.12,2.22,D223.14,4378.71,223.14,0.250,24,34,0.75,4.13,191,61.20,,1470,1461,1466,1455,2037,2021,39.6146860,-75.6312727,47.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,440,156,1.483,78+41.4,,,,7828.86,,439,Weld,D61.20,61.20,61.20,,D223.02,4378.83,223.02,0.250,,,,,,61.20,,,,,,,,39.6146863,-75.6312726,47.4,,16.000,X56,ERW,960
MFL,441,156,1.483,78+41.5,,,,7828.92,7828.90,440,ML Cluster Ext Weld Adjacent,U0.07,0.07,61.13,2.03,D222.96,4378.89,222.96,0.250,29,39,3.53,9.99,175,61.20,,1308,1232,1392,1340,1933,1862,39.6146865,-75.6312726,47.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,442,156,1.494,79+02.7,,,,7889.98,7889.98,441,ML Ext Weld Adjacent,D0.07,61.13,0.07,1.69,D161.90,4439.95,161.90,0.250,10,20,0.24,1.27,146,61.20,,1484,1484,1484,1483,2062,2060,39.6148543,-75.6312662,46.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,443,157,1.494,79+02.8,,,,7890.05,,442,Weld,D61.01,61.20,61.01,,D161.83,4440.02,161.83,0.250,,,,,,61.01,,,,,,,,39.6148545,-75.6312662,46.9,,16.000,X56,ERW,960
MFL,444,157,1.494,79+03.0,,,,7890.20,7890.18,443,ML Ext Weld Adjacent,U0.14,0.14,60.87,2.66,D161.68,4440.17,161.68,0.250,10,20,0.31,1.78,229,61.01,,1484,1483,1484,1482,2061,2059,39.6148549,-75.6312661,46.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,445,157,1.494,79+03.0,,,,7890.21,7890.19,444,ML Ext Weld Adjacent,U0.15,0.15,60.86,1.90,D161.67,4440.18,161.67,0.250,18,28,0.24,0.38,163,61.01,,1484,1483,1484,1483,2061,2059,39.6148550,-75.6312661,46.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,446,157,1.495,79+06.1,,,,7893.33,7893.27,445,ML Cluster Int Manufacturing Related,U3.28,3.28,57.73,0.99,D158.55,4443.30,158.55,0.250,23,33,0.82,0.41,85,61.01,,1467,1457,1475,1468,2049,2039,39.6148636,-75.6312659,46.8,,16.000,X56,ERW,960
MFL,447,157,1.495,79+06.5,,,,7893.74,7893.70,446,ML Int Manufacturing Related,U3.68,3.68,57.33,0.98,D158.14,4443.71,158.14,0.250,10,20,0.51,0.56,85,61.01,,1482,1479,1482,1478,2058,2052,39.6148647,-75.6312658,46.8,,16.000,X56,ERW,960
MFL,448,157,1.495,79+07.1,,,,7894.33,7894.32,447,ML Ext Manufacturing Related,U4.27,4.27,56.74,2.20,D157.55,4444.30,157.55,0.250,10,20,0.27,0.30,189,61.01,,1484,1483,1484,1483,2061,2059,39.6148663,-75.6312658,46.8,,16.000,X56,ERW,960
MFL,449,157,1.498,79+22.1,,,,7909.29,7909.27,448,ML Ext,U19.24,19.24,41.77,3.69,D142.59,4459.26,142.59,0.250,21,31,0.51,0.49,318,61.01,,1479,1475,1477,1472,2052,2044,39.6149074,-75.6312644,46.6,,16.000,X56,ERW,960
MFL,450,157,1.500,79+34.4,,,,7921.51,,449,Manufacturing Indication Int,D29.55,31.46,29.55,0.70,D130.37,4471.48,130.37,0.250,,,1.37,0.66,61,61.01,,,,,,,,39.6149410,-75.6312632,46.5,,16.000,X56,ERW,960
MFL,451,157,1.500,79+34.7,,,,7921.83,7921.78,450,ML Cluster Int Manufacturing Related,D29.23,31.78,29.23,0.70,D130.05,4471.80,130.05,0.250,23,33,2.43,1.42,61,61.01,,1391,1340,1428,1387,1984,1926,39.6149418,-75.6312632,46.5,,16.000,X56,ERW,960
MFL,452,157,1.501,79+39.4,,,,7926.52,,451,Manufacturing Indication Int,D24.54,36.47,24.54,0.60,D125.36,4476.49,125.36,0.250,,,1.41,1.27,52,61.01,,,,,,,,39.6149548,-75.6312627,46.4,,16.000,X56,ERW,960
MFL,453,157,1.506,79+63.4,,,,7950.49,7950.47,452,ML Cluster Ext,D0.57,60.44,0.57,3.09,D101.39,4500.46,101.39,0.250,19,29,0.75,2.57,266,61.01,,1473,1465,1474,1465,2047,2034,39.6150206,-75.6312603,45.5,,16.000,X56,ERW,960
MFL,454,158,1.506,79+64.0,,,,7951.06,,453,Weld,D21.19,61.01,21.19,,D100.82,4501.03,100.82,0.250,,,,,,21.19,,,,,,,,39.6150222,-75.6312603,45.4,,16.000,X56,ERW,960
MFL,455,159,1.510,79+85.2,,,,7972.25,,454,Weld,U21.19,21.19,42.11,,D79.63,4522.22,79.63,0.250,,,,,,42.11,,,,,,,,39.6150805,-75.6312584,44.8,,16.000,X56,ERW,960
MFL,456,159,1.515,80+13.5,,,,8000.37,,455,29.3° 30.3D Left Cold Bend,D13.99,28.13,13.99,,D51.51,4550.34,51.51,0.250,,,,,271,42.11,,,,,,,,39.6151575,-75.6312607,44.0,,16.000,X56,ERW,960
MFL,457,160,1.518,80+27.5,,,,8014.36,,456,Weld,D30.88,42.11,30.88,,D37.52,4564.33,37.52,0.250,,,,,,30.88,,,,,,,,39.6151929,-75.6312799,43.7,,16.000,X56,ERW,960
MFL,458,160,1.521,80+42.1,,,,8028.89,,457,28.4° 31.8D Left Cold Bend,U14.53,14.53,16.35,,D22.99,4578.86,22.99,0.250,,,,,275,30.88,,,,,,,,39.6152259,-75.6313086,43.6,,16.000,X56,ERW,960
MFL,459,160,1.524,80+57.6,,,,8044.39,8044.37,458,ML Cluster Ext,D0.85,30.03,0.85,3.16,D7.49,4594.36,7.49,0.250,11,21,0.71,1.72,272,30.88,,1479,1473,1479,1472,2054,2044,39.6152520,-75.6313518,43.8,,16.000,X56,ERW,960
MFL,460,160,1.524,80+58.2,,,,8045.00,8044.98,459,ML Ext Weld Adjacent,D0.24,30.65,0.24,2.96,D6.88,4594.97,6.88,0.250,21,31,0.47,0.49,255,30.88,,1480,1476,1478,1474,2053,2047,39.6152529,-75.6313536,43.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,461,160,1.524,80+58.2,,,,8045.00,8044.85,460,ML Cluster Ext Weld Adjacent,D0.24,30.65,0.24,3.12,D6.88,4594.97,6.88,0.250,12,22,2.00,1.47,269,30.88,,1450,1415,1461,1436,2029,1994,39.6152529,-75.6313536,43.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,462,161,1.524,80+58.5,,,,8045.24,,461,Weld,D9.24,30.88,9.24,,D6.64,4595.21,6.64,0.250,,,,,,9.24,,,,,,,,39.6152532,-75.6313543,43.8,,16.000,X56,ERW,960
MFL,463,161,1.524,80+58.6,,,,8045.36,8045.33,462,ML Cluster Ext Weld Adjacent,U0.11,0.11,9.12,2.84,D6.52,4595.33,6.52,0.250,16,26,2.59,3.96,244,9.24,,1418,1369,1437,1395,1996,1937,39.6152535,-75.6313547,43.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,464,161,1.524,80+58.6,,,,8045.38,8045.37,463,ML Ext Weld Adjacent,U0.14,0.14,9.10,1.79,D6.50,4595.35,6.50,0.250,12,22,0.27,0.71,154,9.24,,1484,1483,1484,1483,2061,2059,39.6152535,-75.6313548,43.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,465,161,1.524,80+58.6,,,,8045.41,8045.40,464,ML Ext Weld Adjacent,U0.17,0.17,9.07,2.10,D6.47,4595.38,6.47,0.250,19,29,0.27,0.41,181,9.24,,1483,1482,1483,1481,2060,2058,39.6152535,-75.6313548,43.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,466,161,1.524,80+58.6,,,,8045.41,8045.40,465,ML Ext Weld Adjacent,U0.17,0.17,9.07,2.40,D6.47,4595.38,6.47,0.250,22,32,0.27,0.46,207,9.24,,1483,1482,1483,1481,2059,2057,39.6152535,-75.6313548,43.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,467,161,1.524,80+58.8,,,,8045.62,8045.61,466,ML Ext Weld Adjacent,U0.38,0.38,8.86,1.56,D6.26,4595.59,6.26,0.250,12,22,0.27,0.61,134,9.24,,1484,1483,1484,1483,2061,2059,39.6152539,-75.6313555,43.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,468,161,1.524,80+59.0,,,,8045.79,8045.71,467,ML Cluster Ext,U0.55,0.55,8.69,2.90,D6.09,4595.76,6.09,0.250,20,30,1.96,3.75,250,9.24,,1424,1386,1440,1402,2000,1948,39.6152541,-75.6313559,43.9,,16.000,X56,ERW,960
MFL,469,161,1.524,80+59.5,,,,8046.31,8046.29,468,ML Cluster Ext,U1.07,1.07,8.17,2.80,D5.57,4596.28,5.57,0.250,12,22,0.39,1.01,241,9.24,,1483,1481,1483,1480,2059,2056,39.6152549,-75.6313575,43.9,,16.000,X56,ERW,960
MFL,470,161,1.524,80+59.7,,,,8046.50,8046.48,469,ML Cluster Ext,U1.26,1.26,7.98,2.91,D5.38,4596.47,5.38,0.250,19,29,1.25,2.69,251,9.24,,1456,1436,1468,1454,2039,2020,39.6152552,-75.6313581,43.9,,16.000,X56,ERW,960
MFL,471,161,1.524,80+61.6,,,,8048.39,,470,Casing Start,U3.15,3.15,6.09,,D3.49,4598.36,3.49,0.250,,,,,,9.24,,,,,,,,39.6152580,-75.6313636,43.9,,16.000,X56,ERW,960
MFL,472,161,1.525,80+65.1,,,,8051.88,,471,AGM 4,D2.60,6.64,2.60,,D4130.89,4601.85,4130.89,0.250,,,,,,9.24,,,,,,,,39.6152633,-75.6313740,44.0,,16.000,X56,ERW,960
MFL,473,162,1.525,80+67.7,,,,8054.48,,472,Weld,U9.24,9.24,61.24,,U2.60,2.60,4128.29,0.250,,,,,,61.24,,,,,,,,39.6152673,-75.6313818,44.1,,16.000,X56,ERW,960
MFL,474,162,1.537,81+28.5,,,,8115.07,8115.03,473,ML Cluster Ext,D0.65,60.59,0.65,2.22,U63.19,63.19,4067.70,0.250,20,30,2.04,7.61,191,61.24,,1421,1380,1425,1378,1979,1913,39.6153588,-75.6315619,44.8,,16.000,X56,ERW,960
MFL,475,163,1.537,81+29.2,,,,8115.72,,474,Weld,U61.24,61.24,61.30,,U63.84,63.84,4067.05,0.250,,,,,,61.30,,,,,,,,39.6153598,-75.6315638,44.8,,16.000,X56,ERW,960
MFL,476,163,1.537,81+29.8,,,,8116.34,8116.32,475,ML Cluster Ext,U0.62,0.62,60.68,2.10,U64.46,64.46,4066.43,0.250,18,28,1.53,7.35,181,61.30,,1447,1421,1451,1420,2015,1973,39.6153608,-75.6315657,44.8,,16.000,X56,ERW,960
MFL,477,163,1.547,81+81.3,,,,8167.68,,476,Casing End Eccentric @ 6:00,D9.34,51.96,9.34,,U115.80,115.80,4015.09,0.250,,,,,,61.30,,,,,,,,39.6154385,-75.6317183,45.0,,16.000,X56,ERW,960
MFL,478,163,1.547,81+82.3,,,,8168.68,,477,Sleeve Start,D8.35,52.95,8.35,,U116.80,116.80,4014.10,0.250,,,,,,61.30,,,,,,,,39.6154399,-75.6317212,45.0,,16.000,X56,ERW,960
MFL,479,163,1.547,81+84.1,,,,8170.51,,478,Sleeve End,D6.52,54.78,6.52,,U118.63,118.63,4012.27,0.250,,,,,,61.30,,,,,,,,39.6154426,-75.6317268,44.9,,16.000,X56,ERW,960
MFL,480,164,1.549,81+90.6,,,,8177.02,,479,Weld,D55.35,61.30,55.35,,U125.15,125.15,4005.75,0.250,,,,,,55.35,,,,,,,,39.6154521,-75.6317465,44.8,,16.000,X56,ERW,960
MFL,481,165,1.559,82+46.2,,,,8232.37,,480,Weld,U55.35,55.35,61.15,,U180.50,180.50,3950.40,0.250,,,,,,61.15,298,,,,,,,39.6155316,-75.6319145,45.1,,16.000,X56,ERW,960
MFL,482,165,1.564,82+70.2,,,,8256.32,8256.29,481,ML Cluster Ext,U23.95,23.95,37.20,2.23,U204.44,204.44,3926.45,0.250,15,25,0.78,1.62,192,61.15,,1475,1467,1474,1463,2047,2033,39.6155654,-75.6319878,44.8,,16.000,X56,ERW,960
MFL,483,166,1.571,83+07.5,,,,8293.53,,482,Weld,U61.15,61.15,61.17,,U241.65,241.65,3889.24,0.250,,,,,,61.17,,,,,,,,39.6156183,-75.6321012,45.1,,16.000,X56,ERW,960
CAL,484,166,1.576,83+37.8,,,,8323.74,,483,Dent,U30.21,30.21,30.97,2.15,U271.86,271.86,3859.04,0.250,1.8,2.3,29.06,6.12,185,61.17,,,,,,,,39.6156627,-75.6321918,46.7,,16.000,X56,ERW,960
MFL,485,166,1.582,83+68.3,,,,8354.20,8354.17,484,ML Cluster Ext,D0.50,60.67,0.50,2.02,U302.32,302.32,3828.57,0.250,17,27,0.59,4.82,174,61.17,,1478,1474,1478,1472,2053,2045,39.6157079,-75.6322829,47.8,,16.000,X56,ERW,960
MFL,486,166,1.582,83+68.8,,,,8354.63,8354.58,485,ML Cluster Ext Weld Adjacent,D0.07,61.11,0.07,1.84,U302.75,302.75,3828.14,0.250,15,25,0.63,2.99,158,61.17,,1479,1473,1478,1471,2052,2043,39.6157085,-75.6322842,47.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,487,167,1.582,83+68.9,,,,8354.70,,486,Weld,U61.17,61.17,61.41,,U302.82,302.82,3828.07,0.250,,,,,,61.41,,,,,,,,39.6157086,-75.6322844,47.8,,16.000,X56,ERW,960
MFL,488,167,1.582,83+69.0,,,,8354.89,8354.84,487,ML Cluster Ext Weld Adjacent,U0.19,0.19,61.22,2.01,U303.01,303.01,3827.88,0.250,17,27,1.45,1.98,173,61.41,,1452,1429,1459,1437,2027,1996,39.6157089,-75.6322850,47.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,489,167,1.582,83+69.2,,,,8355.07,8355.05,488,ML Ext Weld Adjacent,U0.37,0.37,61.05,1.93,U303.19,303.19,3827.70,0.250,11,21,0.39,0.51,166,61.41,,1483,1481,1483,1480,2059,2056,39.6157091,-75.6322855,47.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,490,167,1.585,83+82.6,,,,8368.42,,489,14.9° 35.1D Right Cold Bend,U13.72,13.72,47.69,,U316.54,316.54,3814.35,0.250,,,,,96,61.41,,,,,,,,39.6157301,-75.6323244,48.3,,16.000,X56,ERW,960
MFL,491,167,1.594,84+29.9,,,,8415.53,8415.52,490,ML Cluster Ext,D0.58,60.83,0.58,1.77,U363.65,363.65,3767.24,0.250,12,22,0.78,2.08,152,61.41,,1477,1470,1479,1473,2054,2046,39.6158264,-75.6324366,48.6,,16.000,X56,ERW,960
MFL,492,168,1.594,84+30.4,,,,8416.11,,491,Weld,D52.26,61.41,52.26,,U364.23,364.23,3766.66,0.250,,,,,,52.26,28,,,,,,,39.6158277,-75.6324381,48.6,,16.000,X56,ERW,960
MFL,493,168,1.594,84+30.7,,,,8416.34,8416.32,492,ML Ext Weld Adjacent,U0.23,0.23,52.03,2.10,U364.46,364.46,3766.43,0.250,13,23,0.39,0.41,181,52.26,,1483,1481,1482,1480,2059,2055,39.6158282,-75.6324386,48.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,494,168,1.594,84+30.9,,,,8416.52,8416.50,493,ML Ext Weld Adjacent,U0.41,0.41,51.85,2.10,U364.64,364.64,3766.25,0.250,21,31,0.31,0.37,181,52.26,,1483,1481,1482,1480,2058,2055,39.6158285,-75.6324390,48.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,495,168,1.603,84+80.0,,,,8465.52,8465.50,494,ML Cluster Ext,D2.85,49.41,2.85,2.46,U413.64,413.64,3717.25,0.250,29,39,0.39,2.18,212,52.26,,1479,1476,1478,1474,2053,2048,39.6159307,-75.6325528,48.5,,16.000,X56,ERW,960
MFL,496,169,1.604,84+82.9,,,,8468.37,,495,Weld,U52.26,52.26,61.31,,U416.49,416.49,3714.40,0.250,,,,,,61.31,333,,,,,,,39.6159367,-75.6325594,48.5,,16.000,X56,ERW,960
MFL,497,169,1.604,84+83.4,,,,8468.94,8468.92,496,ML Cluster Ext,U0.57,0.57,60.74,2.16,U417.06,417.06,3713.83,0.250,25,35,0.43,1.21,186,61.31,,1479,1476,1478,1474,2053,2047,39.6159379,-75.6325608,48.5,,16.000,X56,ERW,960
MFL,498,169,1.604,84+83.5,,,,8468.96,8468.95,497,ML Cluster Ext,U0.59,0.59,60.72,2.57,U417.08,417.08,3713.81,0.250,20,30,0.31,1.17,221,61.31,,1483,1481,1482,1480,2059,2056,39.6159379,-75.6325608,48.5,,16.000,X56,ERW,960
MFL,499,170,1.615,85+44.4,,,,8529.67,,498,Weld,U61.31,61.31,61.55,,U477.80,477.80,3653.10,0.250,,,,,,61.55,12,,,,,,,39.6160633,-75.6327037,49.1,,16.000,X56,ERW,960
MFL,500,170,1.619,85+65.3,,,,8550.53,,499,7.5° 38.8D Left Cold Bend,U20.85,20.85,40.69,,U498.65,498.65,3632.24,0.250,,,,,274,61.55,,,,,,,,39.6161056,-75.6327536,49.2,,16.000,X56,ERW,960
MFL,501,170,1.621,85+76.0,,,,8561.22,,500,6.4° 41.6D Left Cold Bend,D30.00,31.55,30.00,,U509.34,509.34,3621.55,0.250,,,,,271,61.55,,,,,,,,39.6161242,-75.6327830,49.3,,16.000,X56,ERW,960
MFL,502,170,1.627,86+06.1,,,,8591.19,8591.01,501,ML Cluster Ext Weld Adjacent,D0.03,61.52,0.03,1.97,U539.31,539.31,3591.58,0.250,16,26,2.39,2.18,169,61.55,,1424,1378,1443,1404,2005,1950,39.6161676,-75.6328736,49.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,503,171,1.627,86+06.1,,,,8591.22,,502,Weld,D61.27,61.55,61.27,,U539.34,539.34,3591.55,0.250,,,,,,61.27,244,,,,,,,39.6161677,-75.6328737,49.7,,16.000,X56,ERW,960
MFL,504,171,1.638,86+61.7,,,,8646.62,,503,Manufacturing Indication Int,D5.87,55.40,5.87,3.69,U594.74,594.74,3536.15,0.250,,,2.23,1.32,318,61.27,,,,,,,,39.6162476,-75.6330416,50.5,,16.000,X56,ERW,960
MFL,505,172,1.639,86+67.5,,,,8652.49,,504,Weld,U61.27,61.27,61.28,,U600.61,600.61,3530.28,0.250,,,,,,61.28,47,,,,,,,39.6162561,-75.6330595,50.5,,16.000,X56,ERW,960
MFL,506,173,1.650,87+29.0,,,,8713.77,,505,Weld,D61.16,61.28,61.16,,U661.89,661.89,3469.00,0.250,,,,,,61.16,,,,,,,,39.6163440,-75.6332456,51.4,,16.000,X56,ERW,960
MFL,507,173,1.662,87+90.1,,,,8774.65,8774.57,506,ML Cluster Ext Weld Adjacent,D0.28,60.88,0.28,1.12,U722.77,722.77,3408.12,0.250,11,21,1.06,1.01,97,61.16,,1473,1460,1474,1462,2047,2030,39.6164321,-75.6334300,51.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,508,173,1.662,87+90.2,,,,8774.79,8774.77,507,ML Cluster Ext Weld Adjacent,D0.14,61.02,0.14,1.19,U722.91,722.91,3407.98,0.250,31,41,0.78,2.54,102,61.16,,1461,1450,1456,1440,2022,2000,39.6164322,-75.6334304,51.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,509,173,1.662,87+90.2,,,,8774.83,8774.68,508,ML Cluster Ext Weld Adjacent,D0.10,61.06,0.10,2.53,U722.95,722.95,3407.94,0.250,18,28,2.67,6.44,218,61.16,,1406,1354,1436,1397,1995,1940,39.6164323,-75.6334305,51.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,510,174,1.662,87+90.3,,,,8774.93,,509,Weld,U61.16,61.16,61.21,,U723.05,723.05,3407.85,0.250,,,,,,61.21,,,,,,,,39.6164324,-75.6334308,51.1,,16.000,X56,ERW,960
MFL,511,174,1.662,87+90.6,,,,8775.21,8775.20,510,ML Ext Weld Adjacent,U0.28,0.28,60.93,1.48,U723.33,723.33,3407.56,0.250,11,21,0.31,0.51,128,61.21,,1484,1483,1484,1482,2061,2058,39.6164329,-75.6334316,51.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,512,174,1.666,88+13.3,,,,8797.86,8797.77,511,ML Int Manufacturing Related,U22.93,22.93,38.28,1.12,U745.98,745.98,3384.91,0.250,14,24,1.45,0.56,97,61.21,,1459,1436,1454,1425,2019,1980,39.6164660,-75.6334999,51.0,,16.000,X56,ERW,960
MFL,513,174,1.673,88+51.1,,,,8835.54,8835.52,512,ML Cluster Ext,D0.60,60.61,0.60,2.39,U783.66,783.66,3347.23,0.250,10,20,0.35,1.98,206,61.21,,1484,1482,1483,1481,2060,2058,39.6165214,-75.6336135,51.5,,16.000,X56,ERW,960
MFL,514,174,1.673,88+51.3,,,,8835.70,8835.52,513,ML Cluster Ext Weld Adjacent,D0.44,60.78,0.44,1.86,U783.82,783.82,3347.07,0.250,23,33,2.71,6.34,160,61.21,,1379,1322,1412,1365,1961,1896,39.6165216,-75.6336139,51.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,515,175,1.674,88+51.7,,,,8836.14,,514,Weld,D61.15,61.21,61.15,,U784.26,784.26,3346.63,0.250,,,,,,61.15,,,,,,,,39.6165223,-75.6336152,51.5,,16.000,X56,ERW,960
MFL,516,175,1.674,88+52.3,,,,8836.67,8836.64,515,ML Cluster Ext,U0.54,0.54,60.61,2.37,U784.79,784.79,3346.10,0.250,39,49,0.98,13.34,204,61.15,,1437,1417,1448,1428,2011,1983,39.6165231,-75.6336168,51.5,,16.000,X56,ERW,960
MFL,517,175,1.674,88+55.2,,,,8839.62,8839.60,516,ML Ext,U3.48,3.48,57.67,3.46,U787.74,787.74,3343.15,0.250,10,20,0.39,0.51,297,61.15,,1483,1481,1483,1481,2060,2056,39.6165274,-75.6336257,51.5,,16.000,X56,ERW,960
MFL,518,175,1.674,88+55.6,,,,8839.96,8839.93,517,ML Cluster Ext,U3.82,3.82,57.33,3.53,U788.08,788.08,3342.81,0.250,17,27,0.55,1.12,303,61.15,,1479,1475,1479,1474,2054,2047,39.6165279,-75.6336267,51.5,,16.000,X56,ERW,960
MFL,519,175,1.685,89+13.0,,,,8897.18,8897.16,518,ML Cluster Ext Weld Adjacent,D0.11,61.04,0.11,2.83,U845.30,845.30,3285.59,0.250,12,22,0.35,1.93,244,61.15,,1483,1482,1483,1481,2060,2057,39.6166123,-75.6337986,51.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,520,176,1.685,89+13.1,,,,8897.29,,519,Weld,U61.15,61.15,61.30,,U845.41,845.41,3285.48,0.250,,,,,,61.30,,,,,,,,39.6166125,-75.6337990,51.3,,16.000,X56,ERW,960
MFL,521,176,1.685,89+13.7,,,,8897.94,8897.92,520,ML Cluster Ext,U0.66,0.66,60.64,1.97,U846.07,846.07,3284.83,0.250,22,32,0.43,1.29,169,61.30,,1480,1477,1481,1477,2056,2051,39.6166134,-75.6338009,51.3,,16.000,X56,ERW,960
MFL,522,177,1.697,89+74.6,,,,8958.59,,521,Weld,D61.28,61.30,61.28,,U906.71,906.71,3224.18,0.250,,,,,,61.28,,,,,,,,39.6167021,-75.6339837,51.7,,16.000,X56,ERW,960
MFL,523,177,1.708,90+35.5,,,,9019.31,9019.24,522,ML Cluster Ext Weld Adjacent,D0.56,60.72,0.56,1.93,U967.43,967.43,3163.46,0.250,27,37,2.94,8.67,166,61.28,,1346,1281,1382,1316,1919,1828,39.6167900,-75.6341674,52.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,524,177,1.708,90+35.9,,,,9019.80,9019.72,523,ML Cluster Ext Weld Adjacent,D0.07,61.21,0.07,1.95,U967.92,967.92,3162.98,0.250,17,27,1.02,1.17,168,61.28,,1467,1454,1472,1462,2045,2031,39.6167908,-75.6341690,52.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,525,178,1.708,90+36.0,,,,9019.86,,524,Weld,D61.24,61.28,61.24,,U967.99,967.99,3162.91,0.250,,,,,,61.24,44,,,,,,,39.6167909,-75.6341691,52.2,,16.000,X56,ERW,960
MFL,526,178,1.708,90+36.1,,,,9019.93,9019.79,525,ML Cluster Ext Weld Xing,U0.06,0.06,61.18,1.69,U968.05,968.05,3162.84,0.250,30,40,3.57,9.13,145,61.24,,1299,1221,1397,1343,1940,1866,39.6167909,-75.6341693,52.2,,16.000,X56,ERW,960
MFL,527,178,1.708,90+36.6,,,,9020.42,9020.40,526,ML Cluster Ext,U0.56,0.56,60.68,2.34,U968.54,968.54,3162.35,0.250,18,28,0.35,1.25,202,61.24,,1482,1481,1482,1479,2058,2055,39.6167917,-75.6341709,52.2,,16.000,X56,ERW,960
MFL,528,178,1.720,90+96.8,,,,9080.44,9080.38,527,ML Cluster Ext,D0.66,60.58,0.66,1.58,U1028.57,1028.57,3102.33,0.250,29,39,1.37,6.02,136,61.24,,1428,1401,1429,1397,1985,1940,39.6168770,-75.6343537,52.7,,16.000,X56,ERW,960
MFL,529,178,1.720,90+97.1,,,,9080.75,9080.73,528,ML Cluster Ext Weld Adjacent,D0.36,60.88,0.36,1.44,U1028.87,1028.87,3102.03,0.250,19,29,1.45,1.01,124,61.24,,1448,1423,1459,1436,2027,1995,39.6168775,-75.6343547,52.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,530,178,1.720,90+97.3,,,,9080.95,9080.94,529,ML Ext Weld Adjacent,D0.15,61.09,0.15,1.69,U1029.08,1029.08,3101.82,0.250,21,31,0.31,0.36,145,61.24,,1483,1481,1482,1480,2058,2055,39.6168778,-75.6343552,52.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,531,179,1.720,90+97.4,,,,9081.10,,530,Weld,U61.24,61.24,61.64,,U1029.22,1029.22,3101.67,0.250,,,,,,61.64,,,,,,,,39.6168780,-75.6343558,52.7,,16.000,X56,ERW,960
MFL,532,179,1.720,90+97.6,,,,9081.30,9081.25,531,ML Cluster Ext Weld Adjacent,U0.20,0.20,61.44,1.41,U1029.42,1029.42,3101.47,0.250,27,37,0.74,0.70,122,61.64,,1467,1458,1476,1470,2050,2041,39.6168783,-75.6343563,52.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,533,179,1.724,91+17.6,,,,9101.22,,532,23.2° 35.5D Left Cold Bend,U20.12,20.12,41.52,,U1049.34,1049.34,3081.55,0.250,,,,,273,61.64,,,,,,,,39.6169040,-75.6344187,52.8,,16.000,X56,ERW,960
MFL,534,179,1.725,91+23.8,,,,9107.41,,533,MCP,U26.31,26.31,35.33,3.49,U1055.53,1055.53,3075.36,0.250,,,1.61,4.36,300,61.64,,,,,,,,39.6169086,-75.6344398,52.9,Close Metal Object,16.000,X56,ERW,960
MFL,535,179,1.731,91+58.7,,,,9142.18,9142.16,534,ML Ext,D0.56,61.08,0.56,3.58,U1090.31,1090.31,3040.59,0.250,12,22,0.43,0.61,308,61.64,,1483,1480,1482,1479,2058,2054,39.6169218,-75.6345624,53.5,,16.000,X56,ERW,960
MFL,536,180,1.732,91+59.3,,,,9142.74,,535,Weld,D59.39,61.64,59.39,,U1090.86,1090.86,3040.03,0.250,,,,,,59.39,22,,,,,,,39.6169220,-75.6345644,53.6,,16.000,X56,ERW,960
MFL,537,181,1.743,92+18.8,,,,9202.13,,536,Weld,U59.39,59.39,61.17,,U1150.25,1150.25,2980.64,0.250,,,,,,61.17,336,,,,,,,39.6169441,-75.6347739,54.5,,16.000,X56,ERW,960
MFL,538,181,1.754,92+75.5,,,,9258.67,9258.55,537,ML Cluster Int Manufacturing Related,D4.62,56.54,4.62,2.55,U1206.79,1206.79,2924.10,0.250,17,27,1.65,0.93,219,61.17,,1445,1417,1462,1442,2031,2003,39.6169641,-75.6349734,54.8,,16.000,X56,ERW,960
MFL,539,182,1.754,92+80.2,,,,9263.30,,538,Weld,U61.17,61.17,61.26,,U1211.42,1211.42,2919.47,0.250,,,,,,61.26,43,,,,,,,39.6169658,-75.6349899,54.8,,16.000,X56,ERW,960
MFL,540,182,1.766,93+41.5,,,,9324.45,9324.16,539,ML Cluster Ext Weld Adjacent,D0.11,61.15,0.11,2.96,U1272.57,1272.57,2858.32,0.250,28,38,3.69,1.59,254,61.26,,1309,1232,1406,1370,1953,1903,39.6169894,-75.6352051,54.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
