ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,541,183,1.766,93+41.6,,,,9324.56,,540,Weld,D61.17,61.26,61.17,,U1272.68,1272.68,2858.21,0.250,,,,,,61.17,319,,,,,,,39.6169894,-75.6352056,54.4,,16.000,X56,ERW,960
MFL,542,183,1.766,93+41.8,,,,9324.74,9324.72,541,ML Ext Weld Adjacent,U0.18,0.18,60.99,1.69,U1272.86,1272.86,2858.03,0.250,20,30,0.27,0.46,145,61.17,,1483,1482,1483,1481,2059,2057,39.6169895,-75.6352061,54.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,543,183,1.766,93+41.9,,,,9324.79,9324.65,542,ML Cluster Ext Weld Adjacent,U0.23,0.23,60.94,2.92,U1272.91,1272.91,2857.99,0.250,25,35,2.82,2.24,251,61.17,,1363,1302,1428,1388,1983,1928,39.6169895,-75.6352063,54.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,544,183,1.777,94+02.4,,,,9385.14,9385.11,543,ML Cluster Ext,D0.59,60.58,0.59,2.69,U1333.26,1333.26,2797.63,0.250,21,31,0.55,1.90,232,61.17,,1478,1473,1476,1470,2050,2042,39.6170126,-75.6354191,53.7,,16.000,X56,ERW,960
MFL,545,183,1.778,94+02.9,,,,9385.64,9385.60,544,ML Cluster Ext Weld Xing,D0.09,61.08,0.09,1.40,U1333.76,1333.76,2797.13,0.250,45,55,0.71,3.16,120,61.17,,1452,1438,1454,1439,2020,1998,39.6170128,-75.6354209,53.7,,16.000,X56,ERW,960
MFL,546,184,1.778,94+03.0,,,,9385.73,,545,Weld,U61.17,61.17,61.25,,U1333.85,1333.85,2797.04,0.250,,,,,,61.25,39,,,,,,,39.6170128,-75.6354212,53.7,,16.000,X56,ERW,960
MFL,547,184,1.778,94+03.4,,,,9386.16,9386.14,546,ML Ext Weld Adjacent,U0.44,0.44,60.82,2.31,U1334.28,1334.28,2796.61,0.250,11,21,0.39,0.66,199,61.25,,1483,1481,1483,1480,2059,2056,39.6170130,-75.6354227,53.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,548,184,1.789,94+64.3,,,,9446.83,9446.82,547,ML Ext Weld Adjacent,D0.15,61.10,0.15,1.48,U1394.95,1394.95,2735.94,0.250,24,34,0.24,0.24,127,61.25,,1483,1482,1483,1482,2060,2058,39.6170356,-75.6356367,53.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,549,185,1.789,94+64.4,,,,9446.98,,548,Weld,D58.38,61.25,58.38,,U1395.10,1395.10,2735.79,0.250,,,,,,58.38,341,,,,,,,39.6170357,-75.6356372,53.8,,16.000,X56,ERW,960
MFL,550,185,1.789,94+64.6,,,,9447.12,9447.11,549,ML Ext Weld Adjacent,U0.14,0.14,58.24,1.90,U1395.24,1395.24,2735.65,0.250,11,21,0.39,0.76,164,58.38,,1483,1481,1483,1480,2059,2056,39.6170357,-75.6356377,53.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,551,185,1.789,94+64.6,,,,9447.17,9447.16,550,ML Cluster Ext Weld Adjacent,U0.19,0.19,58.19,1.58,U1395.29,1395.29,2735.60,0.250,19,29,1.57,3.98,136,58.38,,1443,1415,1468,1456,2040,2022,39.6170357,-75.6356379,53.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,552,185,1.789,94+64.6,,,,9447.17,9447.13,551,ML Cluster Ext Weld Adjacent,U0.19,0.19,58.18,2.27,U1395.29,1395.29,2735.60,0.250,15,25,0.67,0.81,195,58.38,,1478,1472,1479,1474,2055,2048,39.6170357,-75.6356379,53.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,553,185,1.789,94+64.7,,,,9447.31,9447.29,552,ML Cluster Ext Weld Adjacent,U0.33,0.33,58.05,2.24,U1395.43,1395.43,2735.46,0.250,30,40,2.90,7.35,193,58.38,,1330,1263,1416,1372,1967,1905,39.6170358,-75.6356383,53.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,554,185,1.789,94+64.9,,,,9447.51,9447.45,553,ML Cluster Ext,U0.53,0.53,57.85,1.98,U1395.63,1395.63,2735.26,0.250,20,30,1.18,6.70,170,58.38,,1457,1439,1459,1438,2027,1997,39.6170359,-75.6356391,53.8,,16.000,X56,ERW,960
MFL,555,185,1.798,95+10.9,,,,9493.29,,554,Marker Band Start,D12.07,46.31,12.07,,U1441.41,1441.41,2689.48,0.250,,,,,,58.38,,,,,,,,39.6170535,-75.6358002,54.8,,16.000,X56,ERW,960
CAL,556,185,1.798,95+11.6,,,,9493.98,,555,Dent Between Marker Bands,D11.37,47.00,11.37,2.02,U1442.10,1442.10,2688.79,0.250,5.6,6.1,8.00,9.38,174,58.38,,,,,,,,39.6170538,-75.6358027,54.8,,16.000,X56,ERW,960
MFL,557,185,1.798,95+13.3,,,,9495.71,,556,Marker Band End,D9.65,48.73,9.65,,U1443.83,1443.83,2687.07,0.250,,,,,,58.38,,,,,,,,39.6170545,-75.6358087,54.9,,16.000,X56,ERW,960
MFL,558,186,1.800,95+23.0,,,,9505.36,,557,Weld,U58.38,58.38,61.29,,U1453.48,1453.48,2677.42,0.250,,,,,,61.29,348,,,,,,,39.6170584,-75.6358428,55.0,,16.000,X56,ERW,960
MFL,559,186,1.807,95+60.6,,,,9542.89,,558,13° 38.6D Right Cold Bend,D23.76,37.54,23.76,,U1491.01,1491.01,2639.88,0.250,,,,,82,61.29,,,,,,,,39.6170742,-75.6359746,55.1,,16.000,X56,ERW,960
MFL,560,186,1.812,95+84.0,,,,9566.18,9566.17,559,ML Ext Weld Adjacent,D0.47,60.83,0.47,1.23,U1514.30,1514.30,2616.59,0.250,12,22,0.31,0.46,106,61.29,,1484,1482,1483,1482,2060,2058,39.6170967,-75.6360522,55.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,561,186,1.812,95+84.2,,,,9566.44,9566.37,560,ML Cluster Ext Weld Adjacent,D0.21,61.09,0.21,1.22,U1514.56,1514.56,2616.33,0.250,24,34,1.61,0.51,105,61.29,,1428,1396,1458,1440,2026,1999,39.6170969,-75.6360531,55.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,562,187,1.812,95+84.4,,,,9566.65,,561,Weld,D47.98,61.29,47.98,,U1514.77,1514.77,2616.12,0.250,,,,,,47.98,254,,,,,,,39.6170971,-75.6360537,55.5,,16.000,X56,ERW,960
MFL,563,187,1.812,95+84.6,,,,9566.79,9566.78,562,ML Ext Weld Adjacent,U0.14,0.14,47.84,2.12,U1514.91,1514.91,2615.99,0.250,24,34,0.24,0.20,182,47.98,,1483,1482,1483,1482,2060,2058,39.6170973,-75.6360542,55.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,564,187,1.812,95+84.6,,,,9566.83,9566.82,563,ML Ext Weld Adjacent,U0.18,0.18,47.79,1.27,U1514.95,1514.95,2615.94,0.250,22,32,0.39,0.40,109,47.98,,1481,1478,1480,1477,2056,2051,39.6170973,-75.6360544,55.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,565,187,1.814,95+96.4,,,,9578.58,,564,9.3° 35D Right Cold Bend,U11.94,11.94,36.04,,U1526.70,1526.70,2604.19,0.250,,,,,85,47.98,,,,,,,,39.6171099,-75.6360929,55.5,,16.000,X56,ERW,960
MFL,566,187,1.819,96+19.6,,,,9601.70,9601.68,565,ML Ext Seam Xing,D12.93,35.05,12.93,2.94,U1549.82,1549.82,2581.07,0.250,11,21,0.47,1.07,253,47.98,,1482,1480,1482,1478,2058,2053,39.6171428,-75.6361632,55.5,,16.000,X56,ERW,960
MFL,567,188,1.821,96+32.6,,,,9614.63,,566,Weld,U47.98,47.98,61.14,,U1562.75,1562.75,2568.15,0.250,,,,,,61.14,326,,,,,,,39.6171615,-75.6362024,55.5,,16.000,X56,ERW,960
MFL,568,189,1.833,96+93.9,,,,9675.76,,567,Weld,D61.07,61.14,61.07,,U1623.88,1623.88,2507.01,0.250,,,,,,61.07,292,,,,,,,39.6172496,-75.6363879,54.9,,16.000,X56,ERW,960
MFL,569,190,1.844,97+55.1,,,,9736.83,,568,Weld,U61.07,61.07,61.37,,U1684.95,1684.95,2445.94,0.250,,,,,,61.37,5,,,,,,,39.6173396,-75.6365714,54.7,,16.000,X56,ERW,960
MFL,570,190,1.844,97+55.7,,,,9737.38,9737.37,569,ML Cluster Ext,U0.55,0.55,60.82,2.48,U1685.50,1685.50,2445.39,0.250,18,28,0.31,1.27,214,61.37,,1483,1481,1483,1481,2059,2057,39.6173404,-75.6365730,54.7,,16.000,X56,ERW,960
MFL,571,190,1.848,97+74.2,,,,9755.80,,570,14.6° 32.8D Right Cold Bend,U18.97,18.97,42.40,,U1703.92,1703.92,2426.97,0.250,,,,,90,61.37,,,,,,,,39.6173690,-75.6366270,54.5,,16.000,X56,ERW,960
MFL,572,190,1.856,98+16.5,,,,9798.00,9797.99,571,ML Ext Weld Adjacent,D0.20,61.17,0.20,2.84,U1746.12,1746.12,2384.77,0.250,15,25,0.27,0.41,244,61.37,,1484,1483,1483,1482,2060,2058,39.6174551,-75.6367278,54.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,573,191,1.856,98+16.7,,,,9798.20,,572,Weld,D61.07,61.37,61.07,,U1746.32,1746.32,2384.57,0.250,,,,,,61.07,340,,,,,,,39.6174555,-75.6367282,54.2,,16.000,X56,ERW,960
MFL,574,192,1.867,98+77.9,,,,9859.27,,573,Weld,U61.07,61.07,61.21,,U1807.39,1807.39,2323.50,0.250,,,,,,61.21,346,,,,,,,39.6175829,-75.6368700,54.7,,16.000,X56,ERW,960
MFL,575,193,1.879,99+39.3,,,,9920.48,,574,Weld,D60.92,61.21,60.92,,U1868.60,1868.60,2262.29,0.250,,,,,,60.92,301,,,,,,,39.6177119,-75.6370102,53.3,,16.000,X56,ERW,960
MFL,576,193,1.879,99+39.6,,,,9920.75,9920.73,575,ML Cluster Ext Weld Adjacent,U0.27,0.27,60.65,1.19,U1868.87,1868.87,2262.02,0.250,29,39,0.43,0.79,103,60.92,,1478,1475,1477,1472,2051,2044,39.6177125,-75.6370108,53.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,577,193,1.890,99+99.9,,,,9980.87,,576,Marker Band Start,D0.53,60.39,0.53,,U1928.99,1928.99,2201.90,0.250,,,,,,60.92,,,,,,,,39.6178395,-75.6371477,52.6,,16.000,X56,ERW,960
MFL,578,193,1.890,100+00.2,,,,9981.12,9980.97,577,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.28,60.64,0.28,1.58,U1929.24,1929.24,2201.66,0.250,31,41,2.00,9.12,136,60.92,,1379,1332,1419,1376,1971,1911,39.6178400,-75.6371483,52.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,579,193,1.890,100+00.2,,,,9981.19,9981.18,578,ML Ext Weld Adjacent; Between Marker Bands,D0.20,60.71,0.20,1.94,U1929.31,1929.31,2201.58,0.250,10,20,0.27,0.46,167,60.92,,1484,1483,1484,1483,2061,2059,39.6178402,-75.6371484,52.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,580,193,1.890,100+00.3,,,,9981.29,9981.28,579,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.11,60.81,0.11,1.29,U1929.41,1929.41,2201.48,0.250,26,36,0.98,1.32,111,60.92,,1457,1442,1464,1450,2033,2014,39.6178404,-75.6371487,52.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,581,194,1.890,100+00.4,,,,9981.40,,580,Weld Between Marker Bands,U60.92,60.92,60.97,,U1929.52,1929.52,2201.37,0.250,,,,,,60.97,301,,,,,,,39.6178406,-75.6371489,52.6,Between Marker Bands,16.000,X56,ERW,960
MFL,582,194,1.890,100+00.6,,,,9981.51,9981.50,581,ML Ext Weld Adjacent; Between Marker Bands,U0.11,0.11,60.85,1.04,U1929.63,1929.63,2201.26,0.250,18,28,0.27,0.46,90,60.97,,1483,1482,1483,1482,2060,2058,39.6178408,-75.6371492,52.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,583,194,1.890,100+00.6,,,,9981.57,9981.55,582,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.17,0.17,60.79,2.55,U1929.69,1929.69,2201.20,0.250,12,22,2.35,3.75,219,60.97,,1441,1399,1452,1419,2016,1971,39.6178410,-75.6371493,52.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,584,194,1.891,100+00.9,,,,9981.85,9981.84,583,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.46,0.46,60.51,2.47,U1929.97,1929.97,2200.92,0.250,22,32,1.18,5.68,212,60.97,,1454,1435,1459,1440,2026,1999,39.6178416,-75.6371500,52.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,585,194,1.891,100+01.2,,,,9982.12,,584,Marker Band End,U0.73,0.73,60.24,,U1930.24,1930.24,2200.65,0.250,,,,,,60.97,,,,,,,,39.6178422,-75.6371506,52.6,,16.000,X56,ERW,960
MFL,586,194,1.902,100+61.0,,,,10041.73,10041.72,585,ML Cluster Ext,D0.63,60.33,0.63,2.78,U1989.85,1989.85,2141.04,0.250,12,22,0.35,1.47,239,60.97,,1483,1482,1483,1481,2060,2057,39.6179673,-75.6372877,51.2,,16.000,X56,ERW,960
MFL,587,194,1.902,100+61.2,,,,10041.97,10041.96,586,ML Cluster Ext Weld Adjacent,D0.39,60.57,0.39,2.91,U1990.09,1990.09,2140.80,0.250,23,33,0.78,0.92,250,60.97,,1469,1459,1474,1467,2048,2037,39.6179679,-75.6372883,51.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,588,194,1.902,100+61.5,,,,10042.28,10042.26,587,ML Cluster Ext Weld Adjacent,D0.08,60.89,0.08,2.98,U1990.40,1990.40,2140.49,0.250,16,26,0.43,2.13,256,60.97,,1482,1479,1481,1478,2057,2052,39.6179685,-75.6372890,51.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,589,195,1.902,100+61.6,,,,10042.36,,588,Weld,D58.34,60.97,58.34,,U1990.48,1990.48,2140.41,0.250,,,,,,58.34,,,,,,,,39.6179687,-75.6372892,51.2,,16.000,X56,ERW,960
MFL,590,195,1.902,100+61.7,,,,10042.48,10042.47,589,ML Ext Weld Adjacent,U0.12,0.12,58.22,2.25,U1990.60,1990.60,2140.29,0.250,17,27,0.43,0.91,193,58.34,,1481,1479,1481,1477,2056,2052,39.6179689,-75.6372894,51.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,591,195,1.902,100+61.8,,,,10042.56,10042.54,590,ML Ext Weld Adjacent,U0.20,0.20,58.14,2.58,U1990.68,1990.68,2140.21,0.250,20,30,0.24,0.38,222,58.34,,1484,1483,1483,1482,2060,2059,39.6179691,-75.6372897,51.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,592,196,1.913,101+20.1,,,,10100.70,,591,Weld,U58.34,58.34,61.01,,U2048.82,2048.82,2082.07,0.250,,,,,,61.01,,,,,,,,39.6180908,-75.6374240,50.3,,16.000,X56,ERW,960
MFL,593,196,1.913,101+20.4,,,,10100.97,10100.95,592,ML Ext Weld Adjacent,U0.27,0.27,60.73,2.96,U2049.09,2049.09,2081.80,0.250,11,21,0.55,0.66,255,61.01,,1482,1478,1481,1476,2057,2050,39.6180913,-75.6374246,50.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,594,196,1.913,101+20.6,,,,10101.21,10101.20,593,ML Cluster Ext,U0.51,0.51,60.50,2.75,U2049.33,2049.33,2081.56,0.250,12,22,0.75,2.23,236,61.01,,1478,1471,1478,1470,2053,2042,39.6180918,-75.6374252,50.3,,16.000,X56,ERW,960
MFL,595,196,1.924,101+80.6,,,,10161.03,,594,Hard Spot,D0.68,60.33,0.68,1.75,D2021.74,2109.15,2021.74,0.250,,,4.55,48.34,150,61.01,,,,,,,,39.6182174,-75.6375629,50.1,,16.000,X56,ERW,960
MFL,596,196,1.925,101+81.2,,,,10161.58,10161.55,595,ML Cluster Ext Weld Adjacent,D0.13,60.88,0.13,1.27,D2021.20,2109.70,2021.20,0.250,23,33,0.75,2.95,110,61.01,,1470,1462,1467,1456,2038,2022,39.6182185,-75.6375641,50.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,597,197,1.925,101+81.3,,,,10161.70,,596,Weld,D60.95,61.01,60.95,,D2021.07,2109.82,2021.07,0.250,,,,,,60.95,,,,,,,,39.6182188,-75.6375644,50.1,,16.000,X56,ERW,960
MFL,598,198,1.936,102+42.4,,,,10222.65,,597,Weld,D53.76,60.95,53.76,,D1960.12,2170.78,1960.12,0.250,,,,,,53.76,,,,,,,,39.6183465,-75.6377053,49.5,,16.000,X56,ERW,960
MFL,599,199,1.946,102+96.3,,,,10276.41,,598,Weld,D53.38,53.76,53.38,,D1906.36,2224.53,1906.36,0.250,,,,,,53.38,,,,,,,,39.6184581,-75.6378307,48.5,,16.000,X56,ERW,960
MFL,600,200,1.956,103+49.9,,,,10329.79,,599,Weld,U53.38,53.38,53.90,,D1852.98,2277.91,1852.98,0.250,,,,,,53.90,,,,,,,,39.6185683,-75.6379565,46.9,,16.000,X56,ERW,960
MFL,601,200,1.959,103+61.9,,,,10341.74,,600,17.2° 35.8D Left Cold Bend,U11.95,11.95,41.94,,D1841.03,2289.86,1841.03,0.250,,,,,272,53.90,,,,,,,,39.6185919,-75.6379858,46.7,,16.000,X56,ERW,960
MFL,602,200,1.967,104+03.9,,,,10383.63,10383.59,601,ML Ext Weld Adjacent,D0.06,53.84,0.06,2.83,D1799.14,2331.75,1799.14,0.250,19,29,0.71,0.86,243,53.90,,1475,1467,1472,1463,2045,2032,39.6186530,-75.6381122,46.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,603,201,1.967,104+03.9,,,,10383.69,,602,Weld,D51.30,53.90,51.30,,D1799.08,2331.81,1799.08,0.250,,,,,,51.30,,,,,,,,39.6186531,-75.6381124,46.2,,16.000,X56,ERW,960
MFL,604,201,1.967,104+04.4,,,,10384.17,10384.14,603,ML Ext Weld Adjacent,U0.48,0.48,50.82,3.99,D1798.60,2332.29,1798.60,0.250,10,20,0.39,0.56,343,51.30,,1483,1481,1483,1481,2060,2056,39.6186538,-75.6381139,46.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,605,201,1.973,104+35.9,,,,10415.59,,604,Stopple,D19.40,31.90,19.40,4.08,D1767.18,2363.71,1767.18,0.250,,,,,351,51.30,,,,,,,,39.6186985,-75.6382095,45.6,,16.000,X56,ERW,960
MFL,606,201,1.975,104+50.9,,,,10430.54,10430.52,605,ML Cluster Ext,D4.45,46.85,4.45,2.33,D1752.23,2378.66,1752.23,0.250,15,25,0.59,1.03,201,51.30,,1479,1475,1478,1472,2053,2045,39.6187200,-75.6382551,45.4,,16.000,X56,ERW,960
MFL,607,202,1.976,104+55.4,,,,10434.99,,606,Weld; Begin 0.344in Wall API 5L X52 - ERW,D36.47,51.30,36.47,,D1747.78,2383.11,1747.78,0.344,,,,,,36.47,262,,,,,,,39.6187263,-75.6382684,45.4,,16.000,X52,ERW,960
MFL,608,202,1.976,104+56.1,,,,10435.67,10435.65,607,ML Cluster Ext,U0.68,0.68,35.78,2.29,D1747.10,2383.79,1747.10,0.344,14,24,0.78,1.72,197,36.47,,1911,1903,1909,1900,2652,2638,39.6187272,-75.6382704,45.4,,16.000,X52,ERW,960
MFL,609,202,1.977,104+59.7,,,,10439.25,,608,Tap,U4.26,4.26,32.21,0.00,D1743.53,2387.37,1743.53,0.344,,,,,0,36.47,,,,,,,,39.6187324,-75.6382813,45.4,,16.000,X52,ERW,960
MFL,610,202,1.983,104+90.6,,,,10470.12,10470.09,609,ML Cluster Ext,D1.34,35.13,1.34,2.15,D1712.65,2418.24,1712.65,0.344,22,32,0.59,1.10,185,36.47,,1911,1906,1909,1902,2652,2642,39.6187772,-75.6383750,45.9,,16.000,X52,ERW,960
MFL,611,202,1.983,104+90.7,,,,10470.16,10470.06,610,ML Cluster Ext,D1.30,35.17,1.30,1.38,D1712.61,2418.28,1712.61,0.344,27,37,1.96,12.48,119,36.47,,1829,1784,1837,1785,2552,2479,39.6187772,-75.6383751,45.9,,16.000,X52,ERW,960
MFL,612,203,1.983,104+92.0,,,,10471.46,,611,Weld,D6.64,36.47,6.64,,D1711.31,2419.58,1711.31,0.344,,,,,,6.64,,,,,,,,39.6187791,-75.6383787,45.9,,16.000,X52,Elbow,960
MFL,613,203,1.984,104+95.0,5810.00,5792.62,1.00,10474.48,,612,90° 3D Right Forged Bend,U3.02,3.02,3.62,,D1708.30,2422.60,1708.30,0.344,,,,,91,6.64,,,,,,,,39.6187861,-75.6383841,46.0,,16.000,X52,Elbow,960
MFL,614,204,1.984,104+98.6,,,,10478.09,,613,Weld,U6.64,6.64,49.71,,D1704.68,2426.21,1704.68,0.344,,,,,,49.71,226,,,,,,,39.6187956,-75.6383817,46.1,,16.000,X52,ERW,960
MFL,615,204,1.985,105+03.1,,,,10482.60,,614,Casing Start,U4.50,4.50,45.21,,D1700.17,2430.72,1700.17,0.344,,,,,,49.71,,,,,,,,39.6188062,-75.6383735,46.1,,16.000,X52,ERW,960
MFL,616,205,1.994,105+47.9,,,,10527.80,,615,Weld,D23.21,49.71,23.21,,D1654.97,2475.92,1654.97,0.344,,,,,,23.21,11,,,,,,,39.6189133,-75.6382915,46.1,,16.000,X52,ERW,960
MFL,617,205,1.998,105+69.2,,,,10549.22,,616,Casing End,D1.79,21.42,1.79,,D1633.55,2497.35,1633.55,0.344,,,,,,23.21,,,,,,,,39.6189644,-75.6382527,45.8,,16.000,X52,ERW,960
MFL,618,206,1.998,105+70.9,,,,10551.01,,617,Weld,D6.50,23.21,6.50,,D1631.76,2499.13,1631.76,0.344,,,,,,6.50,,,,,,,,39.6189684,-75.6382498,45.7,,16.000,X52,Elbow,960
MFL,619,206,1.999,105+74.0,79.00,79.61,0.99,10554.09,,618,90° 3D Left Forged Bend,U3.08,3.08,3.42,,D1628.68,2502.21,1628.68,0.344,,,,,258,6.50,,,,,,,,39.6189766,-75.6382490,45.4,,16.000,X52,Elbow,960
MFL,620,207,2.000,105+77.0,,,,10557.51,,619,Weld,U6.50,6.50,7.91,,D1625.26,2505.63,1625.26,0.344,,,,,,7.91,340,,,,,,,39.6189835,-75.6382562,44.6,,16.000,X52,ERW,960
MFL,621,208,2.001,105+84.1,,,,10565.42,,620,Weld,D0.99,7.91,0.99,,D1617.35,2513.54,1617.35,0.344,,,,,,0.99,,,,,,,,39.6189943,-75.6382799,42.8,,16.000,X52,Elbow,960
MFL,622,208,2.001,105+84.6,,,,10565.98,,621,22.5° 1.5D Sag Forged Bend,D0.43,0.56,0.43,,D1616.79,2514.10,1616.79,0.344,,,,,349,0.99,,,,,,,,39.6189951,-75.6382816,42.8,,16.000,X52,Elbow,960
MFL,623,209,2.001,105+85.0,,,,10566.41,,622,Weld,U0.99,0.99,6.32,,D1616.36,2514.53,1616.36,0.344,,,,,,6.32,,,,,,,,39.6189957,-75.6382829,42.8,,16.000,X52,ERW,960
MFL,624,210,2.002,105+90.6,,,,10572.73,,623,Weld,D2.69,6.32,2.69,,D1610.04,2520.85,1610.04,0.344,,,,,,2.69,,,,,,,,39.6190046,-75.6383019,42.8,,16.000,X52,ERW,960
MFL,625,211,2.003,105+93.0,,,,10575.42,,624,Weld; Begin 0.250in Wall API 5L X56 - ERW,U2.69,2.69,29.38,,D1607.35,2523.54,1607.35,0.250,,,,,,29.38,218,,,,,,,39.6190085,-75.6383102,42.8,,16.000,X56,ERW,960
MFL,626,211,2.003,105+93.7,,,,10576.10,10576.08,625,ML Cluster Ext Seam Adjacent,U0.68,0.68,28.70,2.40,D1606.67,2524.22,1606.67,0.250,20,30,0.47,1.16,207,29.38,,1480,1476,1479,1475,2054,2048,39.6190095,-75.6383123,42.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,627,211,2.003,105+93.7,,,,10576.10,10576.08,626,ML Cluster Ext Seam Adjacent,U0.69,0.69,28.70,1.93,D1606.67,2524.22,1606.67,0.250,24,34,0.39,1.85,166,29.38,,1481,1478,1481,1478,2057,2052,39.6190095,-75.6383124,42.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,628,211,2.003,105+93.7,,,,10576.12,10576.10,627,ML Cluster Ext,U0.70,0.70,28.68,1.16,D1606.65,2524.24,1606.65,0.250,29,39,0.47,1.08,100,29.38,,1477,1473,1475,1469,2048,2040,39.6190095,-75.6383124,42.8,,16.000,X56,ERW,960
MFL,629,211,2.004,105+98.9,,,,10581.24,,628,Marker Band Start,U5.82,5.82,23.56,,D1601.53,2529.36,1601.53,0.250,,,,,,29.38,,,,,,,,39.6190169,-75.6383279,42.9,,16.000,X56,ERW,960
MFL,630,211,2.004,105+99.6,,,,10581.93,10581.91,629,ML Ext Between Marker Bands,U6.51,6.51,22.87,1.73,D1600.84,2530.05,1600.84,0.250,21,31,0.39,0.38,149,29.38,,1481,1479,1480,1477,2056,2052,39.6190179,-75.6383300,42.9,,16.000,X56,ERW,960
MFL,631,211,2.004,105+99.6,,,,10581.95,10581.92,630,ML Cluster Ext Seam Adjacent; Between Marker Bands,U6.53,6.53,22.85,2.24,D1600.82,2530.07,1600.82,0.250,48,58,0.75,1.58,193,29.38,,1444,1428,1431,1406,1988,1952,39.6190179,-75.6383301,42.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,632,211,2.004,105+99.6,,,,10581.96,10581.94,631,ML Ext Seam Adjacent; Between Marker Bands,U6.54,6.54,22.84,2.64,D1600.81,2530.08,1600.81,0.250,13,23,0.39,0.46,227,29.38,,1483,1481,1482,1480,2059,2055,39.6190179,-75.6383301,42.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,633,211,2.004,106+00.3,,,,10582.63,,632,Marker Band End,U7.22,7.22,22.17,,D1600.14,2530.75,1600.14,0.250,,,,,,29.38,,,,,,,,39.6190189,-75.6383321,42.9,,16.000,X56,ERW,960
MFL,634,211,2.008,106+22.3,,,,10604.40,10604.37,633,ML Ext Weld Adjacent,D0.40,28.98,0.40,3.89,D1578.37,2552.52,1578.37,0.250,15,25,0.39,0.41,335,29.38,,1482,1480,1482,1479,2058,2054,39.6190505,-75.6383981,43.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,635,212,2.008,106+22.7,,,,10604.80,,634,Weld,U29.38,29.38,61.30,,D1577.97,2552.92,1577.97,0.250,,,,,,61.30,,,,,,,,39.6190511,-75.6383993,43.1,,16.000,X56,ERW,960
MFL,636,212,2.009,106+22.9,,,,10604.92,10604.91,635,ML Ext Weld Adjacent,U0.12,0.12,61.18,0.04,D1577.85,2553.04,1577.85,0.250,22,32,0.31,0.61,4,61.30,,1482,1481,1482,1480,2058,2055,39.6190513,-75.6383997,43.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,637,212,2.009,106+23.4,,,,10605.45,10605.43,636,ML Ext,U0.65,0.65,60.65,1.37,D1577.32,2553.57,1577.32,0.250,12,22,0.47,0.61,118,61.30,,1482,1479,1482,1478,2058,2053,39.6190521,-75.6384013,43.1,,16.000,X56,ERW,960
MFL,638,213,2.020,106+84.8,,,,10666.10,,637,Weld,U61.30,61.30,61.88,,D1516.67,2614.22,1516.67,0.250,,,,,,61.88,257,,,,,,,39.6191407,-75.6385843,43.4,,16.000,X56,ERW,960
MFL,639,213,2.032,107+46.5,,,,10727.08,,638,Hard Spot,D0.90,60.98,0.90,1.96,D1455.69,2675.20,1455.69,0.250,,,3.45,48.50,169,61.88,,,,,,,,39.6192302,-75.6387679,43.3,,16.000,X56,ERW,960
MFL,640,214,2.032,107+47.4,,,,10727.97,,639,Weld,D59.84,61.88,59.84,,D1454.80,2676.09,1454.80,0.250,,,,,,59.84,21,,,,,,,39.6192316,-75.6387707,43.3,,16.000,X56,ERW,960
MFL,641,214,2.032,107+47.7,,,,10728.20,10728.18,640,ML Ext Seam & Weld Adjacent,U0.23,0.23,59.62,4.15,D1454.57,2676.32,1454.57,0.250,21,31,0.39,0.38,357,59.84,,1481,1479,1480,1477,2056,2052,39.6192319,-75.6387714,43.3,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,642,214,2.043,108+07.4,,,,10787.22,10787.20,641,ML Cluster Ext Seam Adjacent,D0.60,59.25,0.60,4.11,D1395.55,2735.34,1395.55,0.250,19,29,0.78,0.64,353,59.84,,1472,1463,1475,1465,2048,2035,39.6193179,-75.6389493,43.6,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,643,215,2.043,108+08.0,,,,10787.82,,642,Weld; Begin 0.344in Wall API 5L X52 - ERW,D21.37,59.84,21.37,,D1394.95,2735.94,1394.95,0.344,,,,,,21.37,347,,,,,,,39.6193188,-75.6389510,43.6,,16.000,X52,ERW,960
MFL,644,216,2.047,108+29.8,,,,10809.19,,643,Weld,U21.37,21.37,53.66,,D1373.58,2757.31,1373.58,0.344,,,,,,53.66,280,,,,,,,39.6193497,-75.6390157,43.5,,16.000,X52,ERW,960
MFL,645,216,2.057,108+83.9,,,,10862.13,10862.10,644,ML Cluster Ext,D0.72,52.94,0.72,2.01,D1320.65,2810.25,1320.65,0.344,30,40,0.94,2.22,173,53.66,,1889,1874,1895,1880,2632,2611,39.6194258,-75.6391764,43.0,,16.000,X52,ERW,960
MFL,646,216,2.057,108+84.3,,,,10862.55,10862.54,645,ML Ext Weld Adjacent,D0.30,53.36,0.30,4.12,D1320.22,2810.67,1320.22,0.344,17,27,0.35,0.73,355,53.66,,1917,1916,1917,1915,2662,2659,39.6194265,-75.6391777,43.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,647,217,2.057,108+84.6,,,,10862.85,,646,Weld,D53.51,53.66,53.51,,D1319.92,2810.97,1319.92,0.344,,,,,,53.51,19,,,,,,,39.6194268,-75.6391786,43.0,,16.000,X52,ERW,960
MFL,648,217,2.058,108+85.5,,,,10863.66,10863.65,647,ML Ext,U0.81,0.81,52.70,1.98,D1319.11,2811.78,1319.11,0.344,12,22,0.27,0.75,170,53.51,,1919,1918,1918,1917,2664,2663,39.6194280,-75.6391811,43.1,,16.000,X52,ERW,960
MFL,649,217,2.067,109+38.8,,,,10915.88,10915.86,648,ML Ext Seam Adjacent,D0.48,53.03,0.48,4.15,D1266.89,2864.00,1266.89,0.344,18,28,0.43,0.40,357,53.51,,1916,1913,1915,1912,2660,2655,39.6195029,-75.6393397,43.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,650,218,2.067,109+39.3,,,,10916.36,,649,Weld,D52.79,53.51,52.79,,D1266.41,2864.48,1266.41,0.344,,,,,,52.79,252,,,,,,,39.6195036,-75.6393411,43.8,,16.000,X52,ERW,960
MFL,651,218,2.068,109+40.1,,,,10917.12,10917.09,650,ML Ext,U0.76,0.76,52.04,3.62,D1265.65,2865.24,1265.65,0.344,18,28,0.47,0.47,311,52.79,,1915,1912,1914,1910,2659,2653,39.6195047,-75.6393434,43.8,,16.000,X52,ERW,960
MFL,652,218,2.077,109+93.1,,,,10969.00,10968.97,651,ML Ext Weld Adjacent,D0.16,52.63,0.16,0.37,D1213.78,2917.12,1213.78,0.344,25,35,0.55,0.51,32,52.79,,1911,1906,1909,1902,2651,2642,39.6195803,-75.6394999,44.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,653,219,2.077,109+93.2,,,,10969.15,,652,Weld,D29.46,52.79,29.46,,D1213.62,2917.27,1213.62,0.344,,,,,,29.46,302,,,,,,,39.6195806,-75.6395005,44.6,,16.000,X52,ERW,960
MFL,654,220,2.083,110+23.3,,,,10998.61,,653,Weld,D26.67,29.46,26.67,,D1184.16,2946.73,1184.16,0.344,,,,,,26.67,132,,,,,,,39.6196238,-75.6395892,44.7,,16.000,X52,ERW,960
MFL,655,220,2.085,110+31.5,,,,11006.65,,654,Manufacturing Indication Int,U8.04,8.04,18.62,0.64,D1176.12,2954.77,1176.12,0.344,,,1.92,0.70,55,26.67,,,,,,,,39.6196356,-75.6396135,44.7,,16.000,X52,ERW,960
MFL,656,221,2.088,110+50.6,,,,11025.28,,655,Weld,U26.67,26.67,29.24,,D1157.49,2973.40,1157.49,0.344,,,,,,29.24,60,,,,,,,39.6196628,-75.6396696,44.7,,16.000,X52,ERW,960
MFL,657,221,2.094,110+80.2,,,,11054.26,11054.25,656,ML Ext Seam & Weld Adjacent,D0.26,28.98,0.26,0.24,D1128.51,3002.38,1128.51,0.344,12,22,0.35,0.45,21,29.24,,1918,1916,1918,1916,2663,2661,39.6197047,-75.6397575,44.3,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,658,222,2.094,110+80.4,,,,11054.52,,657,Weld,D28.17,29.24,28.17,,D1128.26,3002.64,1128.26,0.344,,,,,,28.17,308,,,,,,,39.6197050,-75.6397583,44.2,,16.000,X52,ERW,960
MFL,659,223,2.099,111+09.2,,,,11082.69,,658,Weld,U28.17,28.17,34.94,,D1100.08,3030.81,1100.08,0.344,,,,,,34.94,351,,,,,,,39.6197460,-75.6398433,43.8,,16.000,X52,ERW,960
MFL,660,224,2.106,111+44.9,,,,11117.62,,659,Weld,U34.94,34.94,40.13,,D1065.15,3065.74,1065.15,0.344,,,,,,40.13,70,,,,,,,39.6197972,-75.6399486,43.4,,16.000,X52,ERW,960
MFL,661,225,2.113,111+85.9,,,,11157.75,,660,Weld,D35.70,40.13,35.70,,D1025.02,3105.87,1025.02,0.344,,,,,,35.70,75,,,,,,,39.6198553,-75.6400701,43.5,,16.000,X52,ERW,960
MFL,662,225,2.113,111+86.4,,,,11158.23,,661,Hard Spot,U0.48,0.48,35.22,0.54,D1024.54,3106.35,1024.54,0.344,,,1.88,14.63,46,35.70,,,,,,,,39.6198560,-75.6400716,43.5,,16.000,X52,ERW,960
MFL,663,226,2.120,112+22.3,,,,11193.45,,662,Weld,D5.08,35.70,5.08,,D989.32,3141.57,989.32,0.344,,,,,,5.08,312,,,,,,,39.6199069,-75.6401781,43.4,,16.000,X52,ERW,960
MFL,664,227,2.121,112+27.5,,,,11198.53,,663,Weld,U5.08,5.08,38.51,,D984.24,3146.65,984.24,0.344,,,,,,38.51,313,,,,,,,39.6199142,-75.6401936,43.4,,16.000,X52,ERW,960
MFL,665,228,2.128,112+66.9,,,,11237.04,,664,Weld,D6.40,38.51,6.40,,D945.73,3185.16,945.73,0.344,,,,,,6.40,,,,,,,,39.6199699,-75.6403103,43.9,,16.000,X52,Elbow,960
MFL,666,228,2.129,112+70.0,696.00,686.01,1.01,11240.10,,665,90° 3D Right Forged Bend,U3.06,3.06,3.34,,D942.67,3188.22,942.67,0.344,,,,,91,6.40,,,,,,,,39.6199767,-75.6403161,44.0,,16.000,X52,Elbow,960
MFL,667,229,2.129,112+72.9,,,,11243.44,,666,Weld,U6.40,6.40,21.24,,D939.33,3191.56,939.33,0.344,,,,,,21.24,26,,,,,,,39.6199855,-75.6403140,44.1,,16.000,X52,ERW,960
MFL,668,229,2.132,112+85.9,,,,11258.74,,667,Tap,D5.94,15.30,5.94,0.00,D924.03,3206.86,924.03,0.344,,,,,0,21.24,,,,,,,,39.6200214,-75.6402862,44.3,,16.000,X52,ERW,960
MFL,669,230,2.133,112+91.0,,,,11264.68,,668,Weld; Begin 0.250in Wall API 5L X56 - ERW,D16.45,21.24,16.45,,D918.09,3212.80,918.09,0.250,,,,,,16.45,1,,,,,,,39.6200356,-75.6402752,44.4,,16.000,X56,ERW,960
MFL,670,230,2.136,113+02.2,,,,11275.88,,669,Stopple,D5.25,11.20,5.25,0.16,D906.89,3224.00,906.89,0.250,,,,,14,16.45,,,,,,,,39.6200619,-75.6402550,44.7,,16.000,X56,ERW,960
MFL,671,231,2.137,113+07.4,,,,11281.13,,670,Weld,U16.45,16.45,54.31,,D901.64,3229.25,901.64,0.250,,,,,,54.31,298,,,,,,,39.6200744,-75.6402454,44.9,,16.000,X56,ERW,960
MFL,672,232,2.147,113+61.6,,,,11335.44,,671,Weld,D50.68,54.31,50.68,,D847.33,3283.56,847.33,0.250,,,,,,50.68,18,,,,,,,39.6202028,-75.6401462,45.8,,16.000,X56,ERW,960
MFL,673,232,2.147,113+64.3,,,,11338.14,11338.11,672,ML Ext,U2.71,2.71,47.98,2.89,D844.63,3286.26,844.63,0.250,17,27,0.63,0.46,249,50.68,,1478,1472,1476,1469,2050,2040,39.6202092,-75.6401413,45.8,,16.000,X56,ERW,960
MFL,674,232,2.151,113+85.2,,,,11359.03,11359.00,673,ML Ext,U23.59,23.59,27.09,3.04,D823.74,3307.15,823.74,0.250,12,22,0.67,0.51,262,50.68,,1479,1474,1478,1471,2053,2043,39.6202584,-75.6401028,46.1,,16.000,X56,ERW,960
MFL,675,232,2.152,113+86.8,,,,11360.68,11360.64,674,ML Ext,U25.24,25.24,25.44,3.32,D822.09,3308.80,822.09,0.250,10,20,0.75,0.56,285,50.68,,1479,1473,1478,1470,2053,2042,39.6202623,-75.6400997,46.1,,16.000,X56,ERW,960
MFL,676,232,2.154,113+97.1,,,,11370.97,11370.95,675,ML Ext,D15.16,35.53,15.16,3.17,D811.81,3319.09,811.81,0.250,25,35,0.55,0.46,273,50.68,,1476,1471,1474,1467,2047,2037,39.6202866,-75.6400808,46.2,,16.000,X56,ERW,960
MFL,677,233,2.156,114+12.2,,,,11386.12,,676,Weld,U50.68,50.68,61.25,,D796.65,3334.24,796.65,0.250,,,,,,61.25,311,,,,,,,39.6203223,-75.6400532,46.5,,16.000,X56,ERW,960
MFL,678,233,2.164,114+51.7,,,,11425.61,11423.94,677,ML Cluster Ext Manufacturing Related; Seam Adjacent,D21.76,39.49,21.76,2.86,D757.16,3373.73,757.16,0.250,15,25,30.86,17.70,246,61.25,,1311,1193,1283,1145,1782,1590,39.6204158,-75.6399812,46.9,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,679,234,2.168,114+73.4,,,,11447.37,,678,Weld,U61.25,61.25,61.32,,D735.40,3395.50,735.40,0.250,,,,,,61.32,24,,,,,,,39.6204673,-75.6399416,47.2,,16.000,X56,ERW,960
MFL,680,234,2.169,114+79.5,,,,11453.50,,679,Manufacturing Indication Int,U6.13,6.13,55.20,2.91,D729.27,3401.62,729.27,0.250,,,2.78,0.96,250,61.32,,,,,,,,39.6204818,-75.6399305,47.3,,16.000,X56,ERW,960
MFL,681,235,2.180,115+34.6,,,,11508.70,,680,Weld,U61.32,61.32,61.37,,D674.07,3456.82,674.07,0.250,,,,,,61.37,290,,,,,,,39.6206126,-75.6398309,48.1,,16.000,X56,ERW,960
MFL,682,236,2.191,115+95.9,,,,11570.07,,681,Weld,D61.30,61.37,61.30,,D612.70,3518.19,612.70,0.250,,,,,,61.30,,,,,,,,39.6207586,-75.6397212,49.7,,16.000,X56,ERW,960
MFL,683,237,2.203,116+57.1,,,,11631.37,,682,Weld,D60.98,61.30,60.98,,D551.40,3579.49,551.40,0.250,,,,,,60.98,6,,,,,,,39.6209045,-75.6396116,51.8,,16.000,X56,ERW,960
MFL,684,238,2.214,117+18.0,,,,11692.35,,683,Weld,U60.98,60.98,61.00,,D490.42,3640.47,490.42,0.250,,,,,,61.00,,,,,,,,39.6210486,-75.6395001,52.1,,16.000,X56,ERW,960
MFL,685,239,2.226,117+78.9,,,,11753.35,,684,Weld,D6.35,61.00,6.35,,D429.42,3701.47,429.42,0.250,,,,,,6.35,,,,,,,,39.6211911,-75.6393855,51.8,,16.000,X56,Elbow,960
MFL,686,239,2.227,117+82.0,512.00,516.39,0.99,11756.49,,685,90° 3D Left Forged Bend,U3.14,3.14,3.21,,D426.28,3704.61,426.28,0.250,,,,,268,6.35,,,,,,,,39.6211994,-75.6393841,51.7,,16.000,X56,Elbow,960
MFL,687,240,2.227,117+85.2,,,,11759.70,,686,Weld,U6.35,6.35,24.26,,D423.07,3707.82,423.07,0.250,,,,,,24.26,286,,,,,,,39.6212062,-75.6393907,51.5,,16.000,X56,ERW,960
MFL,688,241,2.232,118+09.8,,,,11783.96,,687,Weld,U24.26,24.26,61.02,,D398.81,3732.08,398.81,0.250,,,,,,61.02,,,,,,,,39.6212414,-75.6394641,50.5,,16.000,X56,ERW,960
MFL,689,241,2.239,118+50.8,,,,11824.54,11824.52,688,ML Int,D20.43,40.59,20.43,3.18,D358.23,3772.66,358.23,0.250,12,22,0.51,0.51,273,61.02,,1482,1478,1481,1477,2057,2051,39.6213000,-75.6395870,48.8,,16.000,X56,ERW,960
MFL,690,241,2.242,118+61.9,,,,11835.61,11835.60,689,ML Int,D9.37,51.65,9.37,3.46,D347.16,3783.73,347.16,0.250,12,22,0.39,0.51,298,61.02,,1483,1481,1483,1480,2059,2056,39.6213159,-75.6396204,48.3,,16.000,X56,ERW,960
MFL,691,242,2.243,118+71.4,,,,11844.98,,690,Weld,U61.02,61.02,61.03,,D337.80,3793.10,337.80,0.250,,,,,,61.03,,,,,,,,39.6213294,-75.6396487,47.9,,16.000,X56,ERW,960
MFL,692,243,2.255,119+33.1,,,,11906.01,,691,Weld,D55.69,61.03,55.69,,D276.76,3854.13,276.76,0.250,,,,,,55.69,,,,,,,,39.6214174,-75.6398336,46.3,,16.000,X56,ERW,960
MFL,693,243,2.265,119+88.8,,,,11961.18,11961.16,692,ML Cluster Ext,D0.52,55.17,0.52,2.78,D221.59,3909.30,221.59,0.250,12,22,0.35,2.59,239,55.69,,1483,1482,1483,1481,2060,2057,39.6214958,-75.6400020,45.8,,16.000,X56,ERW,960
MFL,694,243,2.265,119+89.0,,,,11961.33,11961.29,693,ML Cluster Ext Weld Adjacent,D0.36,55.33,0.36,2.80,D221.44,3909.45,221.44,0.250,12,22,0.90,2.33,241,55.69,,1475,1465,1474,1461,2047,2030,39.6214960,-75.6400025,45.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,695,243,2.265,119+89.2,,,,11961.57,11961.55,694,ML Ext Weld Adjacent,D0.13,55.56,0.13,2.80,D221.20,3909.69,221.20,0.250,12,22,0.47,0.51,241,55.69,,1482,1479,1482,1478,2058,2053,39.6214964,-75.6400032,45.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,696,244,2.265,119+89.3,,,,11961.70,,695,Weld,U55.69,55.69,61.18,,D221.08,3909.82,221.08,0.250,,,,,,61.18,336,,,,,,,39.6214965,-75.6400036,45.8,,16.000,X56,ERW,960
MFL,697,244,2.265,119+89.4,,,,11961.80,11961.79,696,ML Ext Weld Adjacent,U0.11,0.11,61.07,0.53,D220.97,3909.92,220.97,0.250,11,21,0.31,0.66,46,61.18,,1484,1483,1484,1482,2061,2058,39.6214967,-75.6400039,45.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,698,244,2.266,119+89.6,,,,11961.90,11961.88,697,ML Cluster Ext Weld Adjacent,U0.21,0.21,60.97,2.80,D220.87,3910.02,220.87,0.250,11,21,1.88,3.30,241,61.18,,1455,1424,1462,1439,2031,1998,39.6214968,-75.6400042,45.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,699,244,2.266,119+89.9,,,,11962.25,11962.22,698,ML Cluster Ext,U0.55,0.55,60.62,2.96,D220.52,3910.37,220.52,0.250,18,28,0.55,2.43,254,61.18,,1479,1474,1478,1473,2053,2045,39.6214973,-75.6400053,45.8,,16.000,X56,ERW,960
MFL,700,245,2.277,120+51.2,,,,12022.87,,699,Weld,U61.18,61.18,61.22,,D159.90,3970.99,159.90,0.250,,,,,,61.22,45,,,,,,,39.6215837,-75.6401899,46.0,,16.000,X56,ERW,960
MFL,701,245,2.287,121+03.9,,,,12075.11,12073.59,700,ML Cluster Ext Manufacturing Related; Seam Adjacent,D8.99,52.24,8.99,1.01,D107.66,4023.23,107.66,0.250,14,24,18.98,2.03,87,61.22,,1334,1222,1307,1174,1815,1631,39.6216582,-75.6403488,46.8,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,702,245,2.289,121+12.4,,,,12083.50,12083.47,701,ML Cluster Ext,D0.59,60.63,0.59,2.91,D99.27,4031.63,99.27,0.250,14,24,0.71,3.85,250,61.22,,1478,1471,1477,1469,2051,2040,39.6216702,-75.6403745,46.9,,16.000,X56,ERW,960
MFL,703,245,2.289,121+12.5,,,,12083.55,12083.52,702,ML Ext,D0.54,60.68,0.54,1.77,D99.22,4031.67,99.22,0.250,10,20,0.47,0.76,153,61.22,,1483,1480,1482,1479,2059,2054,39.6216702,-75.6403746,46.9,,16.000,X56,ERW,960
MFL,704,245,2.289,121+12.7,,,,12083.76,12083.68,703,ML Cluster Ext Weld Adjacent,D0.34,60.89,0.34,1.73,D99.02,4031.88,99.02,0.250,11,21,1.88,1.52,149,61.22,,1455,1424,1467,1448,2037,2011,39.6216705,-75.6403752,46.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,705,245,2.289,121+12.9,,,,12083.98,12083.96,704,ML Cluster Ext Weld Adjacent,D0.11,61.11,0.11,2.86,D98.79,4032.10,98.79,0.250,23,33,0.47,2.42,246,61.22,,1479,1475,1478,1474,2053,2047,39.6216708,-75.6403758,47.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,706,246,2.289,121+13.0,,,,12084.09,,705,Weld,U61.22,61.22,61.37,,D98.68,4032.21,98.68,0.250,,,,,,61.37,333,,,,,,,39.6216710,-75.6403762,47.0,,16.000,X56,ERW,960
MFL,707,246,2.289,121+13.3,,,,12084.39,12084.21,706,ML Cluster Ext Weld Adjacent,U0.30,0.30,61.07,2.71,D98.38,4032.51,98.38,0.250,34,44,2.51,2.18,233,61.37,,1329,1266,1415,1378,1966,1914,39.6216714,-75.6403771,47.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,708,246,2.289,121+13.5,,,,12084.54,12084.52,707,ML Ext Weld Adjacent,U0.45,0.45,60.92,1.76,D98.23,4032.66,98.23,0.250,15,25,0.39,0.51,151,61.37,,1482,1480,1482,1479,2058,2054,39.6216716,-75.6403776,47.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,709,247,2.300,121+75.0,,,,12145.46,,708,Weld,D61.12,61.37,61.12,,D37.31,4093.58,37.31,0.250,,,,,,61.12,20,,,,,,,39.6217589,-75.6405628,47.4,,16.000,X56,ERW,960
MFL,710,247,2.307,122+12.7,,,,12182.77,,709,AGM 6,D23.81,37.31,23.81,,U4130.89,4130.89,10125.38,0.250,,,,,,61.12,,,,,,,,39.6218122,-75.6406763,47.6,,16.000,X52,ERW,960
MFL,711,248,2.312,122+36.8,,,,12206.58,,710,Weld,D6.13,61.12,6.13,,U23.81,23.81,10101.57,0.250,,,,,,6.13,,,,,,,,39.6218457,-75.6407490,48.0,,16.000,X56,Elbow,960
MFL,712,248,2.312,122+40.0,458.00,453.27,1.01,12209.76,,711,90° 3D Right Forged Bend,D2.94,3.19,2.94,,U26.99,26.99,10098.39,0.250,,,,,90,6.13,,,,,,,,39.6218528,-75.6407553,48.0,,16.000,X56,Elbow,960
MFL,713,249,2.313,122+42.9,,,,12212.71,,712,Weld,U6.13,6.13,61.27,,U29.94,29.94,10095.44,0.250,,,,,,61.27,346,,,,,,,39.6218605,-75.6407535,48.1,,16.000,X56,ERW,960
MFL,714,249,2.325,123+04.0,,,,12273.67,12273.65,713,ML Cluster Ext Weld Adjacent,D0.30,60.97,0.30,2.21,U90.90,90.90,10034.48,0.250,11,21,0.78,1.52,190,61.27,,1478,1471,1477,1467,2051,2038,39.6220049,-75.6406432,49.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,715,250,2.325,123+04.3,,,,12273.98,,714,Weld,D61.21,61.27,61.21,,U91.21,91.21,10034.17,0.250,,,,,,61.21,23,,,,,,,39.6220056,-75.6406427,49.1,,16.000,X56,ERW,960
MFL,716,250,2.325,123+04.6,,,,12274.21,12274.13,715,ML Cluster Ext Weld Adjacent,U0.23,0.23,60.98,2.27,U91.44,91.44,10033.94,0.250,17,27,1.96,8.37,196,61.21,,1434,1398,1442,1405,2003,1952,39.6220061,-75.6406423,49.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,717,250,2.325,123+04.6,,,,12274.24,12274.15,716,ML Cluster Ext Weld Adjacent,U0.27,0.27,60.95,3.50,U91.47,91.47,10033.91,0.250,12,22,1.29,2.89,301,61.21,,1467,1448,1465,1443,2035,2005,39.6220062,-75.6406422,49.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,718,250,2.325,123+05.3,,,,12274.99,12274.91,717,ML Cluster Ext,U1.01,1.01,60.21,2.47,U92.22,92.22,10033.16,0.250,12,22,1.37,9.69,212,61.21,,1465,1445,1462,1438,2031,1997,39.6220080,-75.6406409,49.1,,16.000,X56,ERW,960
MFL,719,251,2.336,123+65.7,,,,12335.19,,718,Weld,D61.19,61.21,61.19,,U152.42,152.42,9972.96,0.250,,,,,,61.19,,,,,,,,39.6221513,-75.6405337,49.1,,16.000,X56,ERW,960
MFL,720,252,2.348,124+26.9,,,,12396.38,,719,Weld,D61.04,61.19,61.04,,U213.61,213.61,9911.77,0.250,,,,,,61.04,350,,,,,,,39.6222976,-75.6404252,49.3,,16.000,X56,ERW,960
MFL,721,252,2.348,124+27.6,,,,12397.04,12396.73,720,ML Cluster Ext Weld Adjacent,U0.66,0.66,60.38,1.98,U214.27,214.27,9911.11,0.250,15,25,3.84,12.38,171,61.04,,1394,1325,1405,1325,1952,1840,39.6222992,-75.6404240,49.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,722,252,2.351,124+46.2,,,,12415.56,,721,Manufacturing Indication Int,U19.18,19.18,41.86,1.88,U232.79,232.79,9892.59,0.250,,,2.27,0.96,162,61.04,,,,,,,,39.6223432,-75.6403912,49.3,,16.000,X56,ERW,960
MFL,723,252,2.353,124+57.0,,,,12426.35,,722,MCP,U29.97,29.97,31.07,3.57,U243.58,243.58,9881.80,0.250,,,1.14,1.32,307,61.04,,,,,,,,39.6223688,-75.6403720,49.3,Close Metal Object,16.000,X56,ERW,960
MFL,724,252,2.356,124+70.0,,,,12439.32,12439.23,723,ML Cluster Ext,D18.10,42.94,18.10,3.53,U256.55,256.55,9868.83,0.250,19,29,1.18,0.60,304,61.04,,1459,1441,1472,1461,2045,2029,39.6223997,-75.6403489,49.2,,16.000,X56,ERW,960
MFL,725,252,2.357,124+73.2,,,,12442.57,12442.56,724,ML Ext Seam Adjacent,D14.85,46.19,14.85,3.68,U259.80,259.80,9865.58,0.250,27,37,0.43,0.39,316,61.04,,1479,1475,1477,1473,2052,2045,39.6224074,-75.6403431,49.2,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,726,252,2.359,124+87.6,,,,12456.96,,725,Marker Band Start,D0.46,60.58,0.46,,U274.19,274.19,9851.19,0.250,,,,,,61.04,,,,,,,,39.6224418,-75.6403176,49.2,,16.000,X56,ERW,960
MFL,727,252,2.359,124+87.7,,,,12457.01,12456.99,726,ML Ext Weld Adjacent; Between Marker Bands,D0.41,60.63,0.41,2.11,U274.24,274.24,9851.14,0.250,34,44,0.51,0.50,181,61.04,,1473,1468,1470,1462,2042,2031,39.6224419,-75.6403175,49.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,728,253,2.359,124+88.1,,,,12457.42,,727,Weld Between Marker Bands,U61.04,61.04,61.24,,U274.65,274.65,9850.73,0.250,,,,,,61.24,313,,,,,,,39.6224428,-75.6403168,49.2,Between Marker Bands,16.000,X56,ERW,960
MFL,729,253,2.359,124+88.4,,,,12457.69,,728,Marker Band End,U0.28,0.28,60.96,,U274.92,274.92,9850.46,0.250,,,,,,61.24,,,,,,,,39.6224435,-75.6403163,49.2,,16.000,X56,ERW,960
MFL,730,253,2.368,125+35.0,,,,12504.29,12504.28,729,ML Ext Seam Adjacent,D14.37,46.87,14.37,3.60,U321.52,321.52,9803.86,0.250,12,22,0.39,0.56,309,61.24,,1483,1481,1483,1480,2059,2056,39.6225545,-75.6402330,49.2,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,731,253,2.371,125+48.3,,,,12517.52,,730,Marker Band Start,D1.13,60.10,1.13,,U334.75,334.75,9790.63,0.250,,,,,,61.24,,,,,,,,39.6225858,-75.6402091,49.1,,16.000,X56,ERW,960
MFL,732,253,2.371,125+48.4,,,,12517.63,12517.61,731,ML Cluster Ext Seam Adjacent; Between Marker Bands,D1.03,60.21,1.03,4.08,U334.86,334.86,9790.52,0.250,23,33,1.65,1.95,351,61.24,,1429,1397,1465,1451,2035,2016,39.6225861,-75.6402089,49.1,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,733,253,2.371,125+49.0,,,,12518.24,12518.18,732,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.42,60.82,0.42,2.30,U335.47,335.47,9789.91,0.250,43,53,3.84,6.75,198,61.24,,1181,1087,1373,1321,1908,1835,39.6225875,-75.6402078,49.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,734,253,2.371,125+49.4,,,,12518.62,,733,Marker Band End,D0.04,61.20,0.04,,U335.85,335.85,9789.53,0.250,,,,,,61.24,,,,,,,,39.6225884,-75.6402071,49.1,,16.000,X56,ERW,960
MFL,735,254,2.371,125+49.4,,,,12518.66,,734,Weld,D58.41,61.24,58.41,,U335.89,335.89,9789.49,0.250,,,,,,58.41,17,,,,,,,39.6225886,-75.6402070,49.1,,16.000,X56,ERW,960
MFL,736,255,2.382,126+08.0,,,,12577.07,,735,Weld,U58.41,58.41,61.40,,U394.30,394.30,9731.08,0.250,,,,,,61.40,,,,,,,,39.6227262,-75.6400998,49.4,,16.000,X56,ERW,960
MFL,737,255,2.382,126+08.4,,,,12577.53,,736,MCP,U0.46,0.46,60.94,2.71,U394.76,394.76,9730.62,0.250,,,2.16,3.40,233,61.40,,,,,,,,39.6227273,-75.6400989,49.4,Close Metal Object,16.000,X56,ERW,960
MFL,738,255,2.384,126+17.4,,,,12586.45,12586.42,737,ML Ext,U9.38,9.38,52.02,1.37,U403.68,403.68,9721.70,0.250,19,29,0.55,0.41,118,61.40,,1479,1474,1477,1471,2052,2043,39.6227483,-75.6400825,49.7,,16.000,X56,ERW,960
MFL,739,255,2.384,126+19.0,,,,12588.04,,738,MCP,U10.97,10.97,50.43,3.61,U405.27,405.27,9720.11,0.250,,,2.00,2.08,310,61.40,,,,,,,,39.6227520,-75.6400797,49.7,Close Metal Object,16.000,X56,ERW,960
MFL,740,255,2.389,126+45.7,,,,12614.73,12614.70,739,ML Ext,D23.73,37.67,23.73,0.23,U431.96,431.96,9693.42,0.250,17,27,1.06,0.66,20,61.40,,1466,1451,1462,1444,2030,2005,39.6228149,-75.6400307,50.7,,16.000,X56,ERW,960
MFL,741,256,2.394,126+69.5,,,,12638.47,,740,Weld,D61.14,61.40,61.14,,U455.70,455.70,9669.68,0.250,,,,,,61.14,89,,,,,,,39.6228706,-75.6399865,51.0,,16.000,X56,ERW,960
MFL,742,256,2.405,127+28.8,,,,12697.67,12697.65,741,ML Cluster Ext,D1.93,59.20,1.93,0.17,U514.90,514.90,9610.48,0.250,17,27,0.59,1.27,15,61.14,,1478,1474,1477,1471,2052,2043,39.6230097,-75.6398773,51.5,,16.000,X56,ERW,960
MFL,743,257,2.405,127+30.7,,,,12699.61,,742,Weld,D61.03,61.14,61.03,,U516.83,516.83,9608.55,0.250,,,,,,61.03,,,,,,,,39.6230143,-75.6398737,51.5,,16.000,X56,ERW,960
MFL,744,257,2.413,127+73.0,,,,12741.83,12741.82,743,ML Cluster Ext,D18.80,42.23,18.80,4.03,U559.06,559.06,9566.32,0.250,23,33,0.71,0.58,347,61.03,,1472,1464,1474,1466,2047,2036,39.6231138,-75.6397959,51.9,,16.000,X56,ERW,960
MFL,745,257,2.417,127+91.7,,,,12760.52,12760.29,744,ML Cluster Ext Weld Adjacent,D0.11,60.92,0.11,2.21,U577.75,577.75,9547.63,0.250,32,42,2.94,7.51,190,61.03,,1315,1245,1398,1336,1942,1855,39.6231577,-75.6397616,52.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,746,258,2.417,127+91.9,,,,12760.63,,745,Weld,U61.03,61.03,61.17,,U577.86,577.86,9547.52,0.250,,,,,,61.17,,,,,,,,39.6231580,-75.6397614,52.1,,16.000,X56,ERW,960
MFL,747,258,2.417,127+92.4,,,,12761.20,12761.17,746,ML Cluster Ext,U0.56,0.56,60.61,2.41,U578.43,578.43,9546.95,0.250,17,27,0.47,2.08,208,61.17,,1481,1478,1480,1476,2056,2050,39.6231593,-75.6397604,52.1,,16.000,X56,ERW,960
MFL,748,258,2.417,127+92.5,,,,12761.26,12761.25,747,ML Cluster Ext,U0.63,0.63,60.54,1.65,U578.49,578.49,9546.89,0.250,12,22,0.35,1.57,142,61.17,,1483,1482,1483,1481,2060,2057,39.6231594,-75.6397603,52.1,,16.000,X56,ERW,960
MFL,749,258,2.417,127+92.5,,,,12761.27,12761.26,748,ML Ext,U0.64,0.64,60.53,1.98,U578.50,578.50,9546.88,0.250,17,27,0.27,0.35,170,61.17,,1484,1482,1483,1482,2060,2058,39.6231594,-75.6397602,52.1,,16.000,X56,ERW,960
MFL,750,258,2.422,128+21.9,,,,12790.65,12790.63,749,ML Ext,U30.02,30.02,31.15,0.02,U607.88,607.88,9517.50,0.250,17,27,0.51,0.86,2,61.17,,1480,1476,1479,1474,2054,2048,39.6232290,-75.6397067,52.4,,16.000,X56,ERW,960
MFL,751,259,2.428,128+53.1,,,,12821.81,,750,Weld,U61.17,61.17,61.20,,U639.04,639.04,9486.34,0.250,,,,,,61.20,9,,,,,,,39.6233028,-75.6396501,52.6,,16.000,X56,ERW,960
MFL,752,260,2.440,129+14.5,,,,12883.01,,751,Weld,U61.20,61.20,61.22,,U700.24,700.24,9425.14,0.250,,,,,,61.22,51,,,,,,,39.6234478,-75.6395397,53.4,,16.000,X56,ERW,960
MFL,753,260,2.440,129+14.9,,,,12883.45,12883.43,752,ML Cluster Ext Weld Adjacent,U0.44,0.44,60.78,2.00,U700.68,700.68,9424.70,0.250,27,37,2.63,7.00,172,61.22,,1361,1302,1428,1386,1984,1925,39.6234488,-75.6395389,53.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,754,261,2.452,129+75.8,,,,12944.23,,753,Weld,D61.02,61.22,61.02,,U761.46,761.46,9363.92,0.250,,,,,,61.02,300,,,,,,,39.6235934,-75.6394303,54.7,,16.000,X56,ERW,960
MFL,755,262,2.463,130+36.9,,,,13005.25,,754,Weld,D60.22,61.02,60.22,,U822.48,822.48,9302.90,0.250,,,,,,60.22,29,,,,,,,39.6237387,-75.6393211,55.3,,16.000,X56,ERW,960
MFL,756,263,2.475,130+97.2,,,,13065.47,,755,Weld,D59.14,60.22,59.14,,U882.70,882.70,9242.68,0.250,,,,,,59.14,265,,,,,,,39.6238818,-75.6392137,55.8,,16.000,X56,ERW,960
MFL,757,263,2.481,131+30.4,,,,13098.53,,756,MCP,D26.08,33.06,26.08,2.78,U915.76,915.76,9209.62,0.250,,,12.39,10.04,239,59.14,,,,,,,,39.6239606,-75.6391546,55.7,Close Metal Object,16.000,X56,ERW,960
MFL,758,264,2.486,131+56.5,,,,13124.61,,757,Weld,U59.14,59.14,61.20,,U941.84,941.84,9183.54,0.250,,,,,,61.20,,,,,,,,39.6240227,-75.6391081,55.9,,16.000,X56,ERW,960
MFL,759,264,2.486,131+59.1,,,,13127.18,13127.05,758,ML Cluster Ext,U2.58,2.58,58.63,3.03,U944.41,944.41,9180.97,0.250,13,23,3.29,2.28,260,61.20,,1417,1357,1429,1376,1985,1911,39.6240288,-75.6391035,55.9,,16.000,X56,ERW,960
MFL,760,265,2.497,132+17.8,,,,13185.81,,759,Weld,U61.20,61.20,61.56,,U1003.04,1003.04,9122.34,0.250,,,,,,61.56,309,,,,,,,39.6241680,-75.6389983,56.9,,16.000,X56,ERW,960
MFL,761,266,2.509,132+79.5,,,,13247.37,,760,Weld,D61.34,61.56,61.34,,U1064.60,1064.60,9060.78,0.250,,,,,,61.34,353,,,,,,,39.6243141,-75.6388870,57.1,,16.000,X56,ERW,960
