ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,762,266,2.509,132+79.6,,,,13247.55,13247.48,761,ML Cluster Ext Weld Adjacent,U0.18,0.18,61.16,1.72,U1064.78,1064.78,9060.60,0.250,13,23,1.22,8.72,148,61.34,,1467,1450,1464,1443,2034,2005,39.6243145,-75.6388867,57.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,763,266,2.509,132+79.9,,,,13247.84,13247.83,762,ML Cluster Ext Weld Adjacent,U0.48,0.48,60.86,2.15,U1065.07,1065.07,9060.31,0.250,22,32,1.53,5.63,185,61.34,,1437,1409,1467,1455,2037,2020,39.6243152,-75.6388861,57.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,764,267,2.521,133+40.9,,,,13308.71,,763,Weld,D44.70,61.34,44.70,,U1125.94,1125.94,8999.44,0.250,,,,,,44.70,,,,,,,,39.6244595,-75.6387766,58.2,,16.000,X56,ERW,960
MFL,765,268,2.529,133+85.7,,,,13353.40,,764,Weld,D25.36,44.70,25.36,,U1170.63,1170.63,8954.75,0.250,,,,,,25.36,312,,,,,,,39.6245654,-75.6386958,59.0,,16.000,X56,ERW,960
MFL,766,269,2.534,134+11.1,,,,13378.77,,765,Weld,U25.36,25.36,52.82,,U1195.99,1196.00,8929.38,0.250,,,,,,52.82,51,,,,,,,39.6246252,-75.6386492,59.2,,16.000,X56,ERW,960
MFL,767,269,2.535,134+17.8,,,,13385.45,13385.43,766,ML Cluster Ext,U6.69,6.69,46.14,2.18,U1202.68,1202.68,8922.70,0.250,30,40,0.43,0.99,187,52.82,,1478,1474,1476,1471,2050,2044,39.6246409,-75.6386369,59.3,,16.000,X56,ERW,960
MFL,768,269,2.539,134+39.0,,,,13406.63,13406.61,767,ML Ext,D24.96,27.87,24.96,3.85,U1223.86,1223.86,8901.52,0.250,15,25,0.35,0.41,331,52.82,,1483,1481,1482,1480,2059,2056,39.6246909,-75.6385980,59.3,,16.000,X56,ERW,960
MFL,769,270,2.544,134+64.0,,,,13431.59,,768,Weld,U52.82,52.82,61.32,,U1248.82,1248.82,8876.56,0.250,,,,,,61.32,,,,,,,,39.6247500,-75.6385526,59.4,,16.000,X56,ERW,960
MFL,770,270,2.547,134+79.3,,,,13446.83,,769,MCP,U15.24,15.24,46.07,3.69,U1264.06,1264.06,8861.32,0.250,,,2.35,3.35,318,61.32,,,,,,,,39.6247861,-75.6385251,59.5,Close Metal Object,16.000,X56,ERW,960
MFL,771,270,2.547,134+82.7,,,,13450.29,13450.28,770,ML Ext,U18.70,18.70,42.61,0.04,U1267.52,1267.52,8857.86,0.250,10,20,0.39,0.51,4,61.32,,1483,1481,1483,1481,2060,2056,39.6247942,-75.6385190,59.5,,16.000,X56,ERW,960
MFL,772,271,2.555,135+25.4,,,,13492.90,,771,Weld,U61.32,61.32,61.33,,U1310.13,1310.13,8815.25,0.250,,,,,,61.33,350,,,,,,,39.6248957,-75.6384432,59.8,,16.000,X56,ERW,960
MFL,773,272,2.567,135+86.9,,,,13554.23,,772,Weld,D61.23,61.33,61.23,,U1371.46,1371.46,8753.92,0.250,,,,,,61.23,,,,,,,,39.6250416,-75.6383335,60.0,,16.000,X56,ERW,960
MFL,774,273,2.579,136+48.2,,,,13615.46,,773,Weld,D61.21,61.23,61.21,,U1432.69,1432.69,8692.69,0.250,,,,,,61.21,332,,,,,,,39.6251872,-75.6382242,61.4,,16.000,X56,ERW,960
MFL,775,274,2.590,137+09.5,,,,13676.66,,774,Weld,D50.86,61.21,50.86,,U1493.89,1493.89,8631.49,0.250,,,,,,50.86,28,,,,,,,39.6253330,-75.6381148,61.5,,16.000,X56,ERW,960
MFL,776,275,2.600,137+60.5,,,,13727.52,,775,Weld,U50.86,50.86,61.36,,U1544.75,1544.75,8580.63,0.250,,,,,,61.36,345,,,,,,,39.6254537,-75.6380236,61.5,,16.000,X56,ERW,960
MFL,777,275,2.602,137+73.7,,,,13740.74,13740.71,776,ML Ext,U13.22,13.22,48.14,2.57,U1557.97,1557.97,8567.41,0.250,10,20,0.55,0.56,221,61.36,,1482,1478,1481,1477,2057,2051,39.6254851,-75.6379999,61.6,,16.000,X56,ERW,960
MFL,778,275,2.606,137+93.1,,,,13760.11,,777,MCP,D28.77,32.59,28.77,0.65,U1577.34,1577.34,8548.04,0.250,,,5.65,7.96,56,61.36,,,,,,,,39.6255312,-75.6379653,62.0,Close Metal Object,16.000,X56,ERW,960
MFL,779,275,2.611,138+21.6,,,,13788.53,13788.50,778,ML Cluster Ext Seam & Weld Adjacent,D0.35,61.01,0.35,3.55,U1605.76,1605.76,8519.62,0.250,18,28,0.75,1.30,305,61.36,,1474,1466,1472,1462,2044,2030,39.6255989,-75.6379145,62.5,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,780,276,2.612,138+21.9,,,,13788.88,,779,Weld,D61.22,61.36,61.22,,U1606.11,1606.11,8519.27,0.250,,,,,,61.22,55,,,,,,,39.6255997,-75.6379139,62.5,,16.000,X56,ERW,960
MFL,781,277,2.623,138+83.3,,,,13850.10,,780,Weld,U61.22,61.22,61.68,,U1667.33,1667.33,8458.05,0.250,,,,,,61.68,323,,,,,,,39.6257451,-75.6378038,62.8,,16.000,X56,ERW,960
MFL,782,278,2.635,139+45.1,,,,13911.78,,781,Weld,D61.43,61.68,61.43,,U1729.01,1729.01,8396.37,0.250,,,,,,61.43,,,,,,,,39.6258913,-75.6376926,63.7,,16.000,X56,ERW,960
MFL,783,278,2.638,139+62.5,,,,13929.21,13929.20,782,ML Ext,U17.43,17.43,44.00,0.13,U1746.44,1746.44,8378.94,0.250,14,24,0.27,0.41,11,61.43,,1484,1483,1484,1482,2061,2059,39.6259327,-75.6376612,63.7,,16.000,X56,ERW,960
MFL,784,279,2.646,140+06.6,,,,13973.21,,783,Weld,D56.46,61.43,56.46,,U1790.44,1790.44,8334.94,0.250,,,,,,56.46,,,,,,,,39.6260372,-75.6375822,63.9,,16.000,X56,ERW,960
MFL,785,280,2.657,140+63.2,,,,14029.67,,784,Weld,U56.46,56.46,61.08,,U1846.90,1846.90,8278.48,0.250,,,,,,61.08,23,,,,,,,39.6261714,-75.6374809,64.2,,16.000,X56,ERW,960
MFL,786,281,2.669,141+24.4,,,,14090.75,,785,Weld,D51.33,61.08,51.33,,U1907.98,1907.98,8217.40,0.250,,,,,,51.33,260,,,,,,,39.6263160,-75.6373703,64.6,,16.000,X56,ERW,960
MFL,787,281,2.669,141+28.4,,,,14094.83,14094.65,786,ML Cluster Int Manufacturing Related,U4.09,4.09,47.24,3.80,U1912.06,1912.06,8213.32,0.250,14,24,3.61,0.81,327,51.33,,1405,1340,1449,1413,2012,1963,39.6263256,-75.6373629,64.5,,16.000,X56,ERW,960
MFL,788,282,2.678,141+75.8,,,,14142.07,,787,Weld,U51.33,51.33,61.27,,U1959.30,1959.30,8166.08,0.250,,,,,,61.27,32,,,,,,,39.6264376,-75.6372773,64.5,,16.000,X56,ERW,960
MFL,789,282,2.690,142+36.9,,,,14203.14,14203.13,788,ML Ext Weld Adjacent,D0.21,61.07,0.21,2.27,U2020.37,2020.37,8105.01,0.250,12,22,0.31,0.56,195,61.27,,1484,1482,1483,1482,2060,2058,39.6265829,-75.6371682,64.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,790,283,2.690,142+37.2,,,,14203.35,,789,Weld,U61.27,61.27,61.54,,U2020.58,2020.58,8104.80,0.250,,,,,,61.54,,,,,,,,39.6265834,-75.6371679,64.9,,16.000,X56,ERW,960
MFL,791,284,2.702,142+98.8,,,,14264.89,,790,Weld,D61.50,61.54,61.50,,U2082.12,2082.12,8043.26,0.250,,,,,,61.50,,,,,,,,39.6267294,-75.6370568,65.2,,16.000,X56,ERW,960
MFL,792,285,2.713,143+60.4,,,,14326.39,,791,Weld,D61.42,61.50,61.42,,U2143.62,2143.62,7981.76,0.250,,,,,,61.42,30,,,,,,,39.6268748,-75.6369451,64.7,,16.000,X56,ERW,960
MFL,793,285,2.722,144+04.1,,,,14370.00,,792,MCP,D17.81,43.61,17.81,3.89,U2187.23,2187.23,7938.15,0.250,,,1.76,2.74,335,61.42,,,,,,,,39.6269781,-75.6368663,64.5,Close Metal Object,16.000,X56,ERW,960
MFL,794,286,2.725,144+21.9,,,,14387.81,,793,Weld,D61.08,61.42,61.08,,U2205.04,2205.04,7920.34,0.250,,,,,,61.08,,,,,,,,39.6270204,-75.6368344,64.3,,16.000,X56,ERW,960
MFL,795,286,2.735,144+76.3,,,,14442.06,,794,MCP,D6.83,54.26,6.83,0.47,U2259.29,2259.29,7866.09,0.250,,,2.20,3.35,41,61.08,,,,,,,,39.6271496,-75.6367373,63.9,Close Metal Object,16.000,X56,ERW,960
MFL,796,287,2.737,144+83.1,,,,14448.89,,795,Weld,U61.08,61.08,61.30,,U2266.12,2266.12,7859.26,0.250,,,,,,61.30,,,,,,,,39.6271658,-75.6367251,63.8,,16.000,X56,ERW,960
MFL,797,288,2.748,145+44.5,,,,14510.19,,796,Weld,D60.91,61.30,60.91,,U2327.42,2327.42,7797.96,0.250,,,,,,60.91,89,,,,,,,39.6273116,-75.6366157,63.1,,16.000,X56,ERW,960
MFL,798,288,2.759,146+04.6,,,,14570.16,,797,Hard Spot,D0.94,59.97,0.94,1.51,U2387.39,2387.39,7737.99,0.250,,,4.71,48.49,130,60.91,,,,,,,,39.6274544,-75.6365085,62.5,,16.000,X56,ERW,960
MFL,799,289,2.760,146+05.6,,,,14571.10,,798,Weld,U60.91,60.91,60.98,,U2388.33,2388.33,7737.05,0.250,,,,,,60.98,,,,,,,,39.6274567,-75.6365068,62.4,,16.000,X56,ERW,960
MFL,800,290,2.771,146+66.7,,,,14632.08,,799,Weld,U60.98,60.98,61.14,,U2449.31,2449.31,7676.07,0.250,,,,,,61.14,,,,,,,,39.6276015,-75.6363975,61.8,,16.000,X56,ERW,960
MFL,801,291,2.783,147+27.9,,,,14693.22,,800,Weld,U61.14,61.14,61.19,,U2510.45,2510.45,7614.93,0.250,,,,,,61.19,,,,,,,,39.6277468,-75.6362879,60.9,,16.000,X56,ERW,960
MFL,802,292,2.794,147+89.2,,,,14754.41,,801,Weld,D54.77,61.19,54.77,,U2571.64,2571.64,7553.74,0.250,,,,,,54.77,,,,,,,,39.6278918,-75.6361773,59.5,,16.000,X56,ERW,960
MFL,803,292,2.796,148+00.1,,,,14765.26,14765.25,802,ML Ext,U10.85,10.85,43.92,3.33,U2582.49,2582.49,7542.89,0.250,10,20,0.35,0.61,286,54.77,,1484,1482,1483,1481,2060,2058,39.6279175,-75.6361576,59.3,,16.000,X56,ERW,960
MFL,804,292,2.805,148+43.2,,,,14808.34,,803,Hard Spot,D0.84,53.93,0.84,0.73,U2625.57,2625.57,7499.81,0.250,,,2.74,48.54,63,54.77,,,,,,,,39.6280196,-75.6360801,58.7,,16.000,X56,ERW,960
MFL,805,293,2.805,148+44.1,,,,14809.18,,804,Weld,U54.77,54.77,61.45,,U2626.41,2626.41,7498.97,0.250,,,,,,61.45,33,,,,,,,39.6280217,-75.6360785,58.7,,16.000,X56,ERW,960
MFL,806,294,2.816,149+05.6,,,,14870.63,,805,Weld,D61.31,61.45,61.31,,U2687.86,2687.86,7437.52,0.250,,,,,,61.31,,,,,,,,39.6281680,-75.6359691,58.2,,16.000,X56,ERW,960
MFL,807,294,2.828,149+66.3,,,,14931.15,,806,Hard Spot,D0.78,60.53,0.78,3.52,U2748.38,2748.38,7377.00,0.250,,,3.84,14.61,303,61.31,,,,,,,,39.6283119,-75.6358609,57.2,,16.000,X56,ERW,960
MFL,808,295,2.828,149+67.1,,,,14931.94,,807,Weld,D61.15,61.31,61.15,,U2749.17,2749.17,7376.21,0.250,,,,,,61.15,,,,,,,,39.6283138,-75.6358595,57.2,,16.000,X56,ERW,960
MFL,809,295,2.828,149+67.2,,,,14932.08,14932.07,808,ML Ext Weld Adjacent,U0.15,0.15,61.00,1.45,U2749.31,2749.31,7376.07,0.250,10,20,0.39,2.28,125,61.15,,1483,1481,1483,1481,2060,2056,39.6283142,-75.6358592,57.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,810,295,2.828,149+68.9,,,,14933.78,,809,MCP,U1.85,1.85,59.30,0.97,U2751.01,2751.01,7374.37,0.250,,,4.86,8.01,84,61.15,,,,,,,,39.6283182,-75.6358561,57.2,Close Metal Object,16.000,X56,ERW,960
MFL,811,296,2.840,150+28.3,,,,14993.09,,810,Weld,D61.00,61.15,61.00,,U2810.32,2810.32,7315.06,0.250,,,,,,61.00,,,,,,,,39.6284592,-75.6357499,56.3,,16.000,X56,ERW,960
MFL,812,296,2.851,150+88.2,,,,15052.88,,811,Hard Spot,D1.20,59.80,1.20,1.90,U2870.11,2870.11,7255.27,0.250,,,2.71,22.37,163,61.00,,,,,,,,39.6286015,-75.6356434,55.9,,16.000,X56,ERW,960
MFL,813,297,2.851,150+89.4,,,,15054.08,,812,Weld,D58.49,61.00,58.49,,U2871.31,2871.31,7254.07,0.250,,,,,,58.49,,,,,,,,39.6286044,-75.6356413,55.8,,16.000,X56,ERW,960
MFL,814,298,2.862,151+48.0,,,,15112.58,,813,Weld,U58.49,58.49,61.17,,U2929.81,2929.81,7195.57,0.250,,,,,,61.17,,,,,,,,39.6287441,-75.6355379,54.7,,16.000,X56,ERW,960
MFL,815,299,2.874,152+09.3,,,,15173.75,,814,Weld,D57.72,61.17,57.72,,U2990.98,2990.98,7134.40,0.250,,,,,,57.72,,,,,,,,39.6288901,-75.6354299,53.4,,16.000,X56,ERW,960
MFL,816,299,2.885,152+65.9,,,,15230.28,,815,Hard Spot,D1.19,56.53,1.19,3.17,U3047.51,3047.51,7077.87,0.250,,,3.33,35.05,273,57.72,,,,,,,,39.6290245,-75.6353286,52.8,,16.000,X56,ERW,960
MFL,817,300,2.885,152+67.1,,,,15231.47,,816,Weld,U57.72,57.72,59.88,,U3048.70,3048.70,7076.68,0.250,,,,,,59.88,334,,,,,,,39.6290274,-75.6353264,52.8,,16.000,X56,ERW,960
MFL,818,301,2.896,153+27.1,,,,15291.35,,817,Weld,U59.88,59.88,61.12,,U3108.58,3108.58,7016.80,0.250,,,,,,61.12,68,,,,,,,39.6291691,-75.6352179,52.1,,16.000,X56,ERW,960
MFL,819,302,2.908,153+88.3,,,,15352.46,,818,Weld,D60.94,61.12,60.94,,U3169.69,3169.69,6955.69,0.250,,,,,,60.94,328,,,,,,,39.6293137,-75.6351070,50.8,,16.000,X56,ERW,960
MFL,820,303,2.919,154+49.4,,,,15413.40,,819,Weld,U60.94,60.94,61.28,,U3230.63,3230.63,6894.75,0.250,,,,,,61.28,,,,,,,,39.6294585,-75.6349978,49.6,,16.000,X56,ERW,960
MFL,821,304,2.931,155+10.8,,,,15474.68,,820,Weld,D60.87,61.28,60.87,,U3291.91,3291.91,6833.47,0.250,,,,,,60.87,339,,,,,,,39.6296044,-75.6348884,48.8,,16.000,X56,ERW,960
MFL,822,305,2.942,155+71.7,,,,15535.54,,821,Weld,D50.10,60.87,50.10,,U3352.77,3352.77,6772.61,0.250,,,,,,50.10,,,,,,,,39.6297489,-75.6347794,47.9,,16.000,X56,ERW,960
MFL,823,306,2.952,156+21.9,,,,15585.64,,822,Weld,U50.10,50.10,61.43,,U3402.87,3402.87,6722.51,0.250,,,,,,61.43,,,,,,,,39.6298678,-75.6346891,46.9,,16.000,X56,ERW,960
MFL,824,307,2.963,156+83.5,,,,15647.07,,823,Weld,D60.08,61.43,60.08,,U3464.30,3464.30,6661.08,0.250,,,,,,60.08,,,,,,,,39.6300146,-75.6345804,46.1,,16.000,X56,ERW,960
MFL,825,307,2.968,157+08.8,,,,15672.37,15672.36,824,ML Ext Manufacturing Related,U25.30,25.30,34.79,4.11,U3489.60,3489.60,6635.78,0.250,14,24,0.27,0.51,354,60.08,,1484,1483,1484,1482,2061,2059,39.6300749,-75.6345359,45.8,,16.000,X56,ERW,960
MFL,826,307,2.969,157+13.0,,,,15676.60,15676.40,825,ML Cluster Ext Manufacturing Related,U29.53,29.53,30.56,1.20,U3493.83,3493.83,6631.55,0.250,19,29,16.67,17.96,104,60.08,,1283,1171,1250,1118,1737,1552,39.6300850,-75.6345285,45.8,,16.000,X56,ERW,960
MFL,827,307,2.969,157+13.4,,,,15676.91,,826,MCP,U29.84,29.84,30.24,0.27,U3494.14,3494.14,6631.24,0.250,,,1.18,2.23,24,60.08,,,,,,,,39.6300858,-75.6345279,45.7,Close Metal Object,16.000,X56,ERW,960
MFL,828,308,2.975,157+43.7,,,,15707.15,,827,Weld,U60.08,60.08,60.96,,U3524.38,3524.38,6601.00,0.250,,,,,,60.96,75,,,,,,,39.6301580,-75.6344747,45.4,,16.000,X56,ERW,960
MFL,829,308,2.982,157+83.7,,,,15747.08,,828,3.2° 51.6D Over Cold Bend,D21.03,39.92,21.03,,U3564.31,3564.31,6561.07,0.250,,,,,173,60.96,,,,,,,,39.6302536,-75.6344049,44.3,,16.000,X56,ERW,960
MFL,830,309,2.986,158+04.7,,,,15768.11,,829,Weld,D60.93,60.96,60.93,,U3585.34,3585.34,6540.04,0.250,,,,,,60.93,,,,,,,,39.6303038,-75.6343680,42.6,,16.000,X56,ERW,960
MFL,831,309,2.987,158+09.2,,,,15772.61,15772.56,830,ML Cluster Ext,U4.50,4.50,56.42,1.78,U3589.84,3589.84,6535.54,0.250,19,29,1.80,4.31,153,60.93,,1434,1400,1423,1380,1976,1917,39.6303145,-75.6343601,42.2,,16.000,X56,ERW,960
MFL,832,309,2.992,158+36.2,,,,15799.55,,831,8.5° 33.7D Sag Cold Bend,D29.49,31.44,29.49,,U3616.78,3616.78,6508.60,0.250,,,,,357,60.93,,,,,,,,39.6303785,-75.6343127,39.8,,16.000,X56,ERW,960
MFL,833,310,2.998,158+65.8,,,,15829.04,,832,Weld,D49.25,60.93,49.25,,U3646.27,3646.27,6479.11,0.250,,,,,,49.25,,,,,,,,39.6304490,-75.6342610,41.2,,16.000,X56,ERW,960
MFL,834,310,3.002,158+88.3,,,,15851.53,,833,4.5° 40.3D Over Cold Bend,U22.49,22.49,26.77,,U3668.76,3668.76,6456.63,0.250,,,,,175,49.25,,,,,,,,39.6305028,-75.6342215,42.6,,16.000,X56,ERW,960
MFL,835,311,3.007,159+15.1,,,,15878.29,,834,Weld,U49.25,49.25,55.43,,U3695.52,3695.52,6429.86,0.250,,,,,,55.43,,,,,,,,39.6305665,-75.6341738,42.4,,16.000,X56,ERW,960
MFL,836,311,3.016,159+60.0,,,,15923.13,,835,Manufacturing Indication Int,D10.59,44.84,10.59,1.51,U3740.36,3740.36,6385.02,0.250,,,1.06,0.71,130,55.43,,,,,,,,39.6306736,-75.6340947,42.0,,16.000,X56,ERW,960
MFL,837,312,3.018,159+70.6,,,,15933.72,,836,Weld,U55.43,55.43,61.44,,U3750.95,3750.95,6374.43,0.250,,,,,,61.44,,,,,,,,39.6306991,-75.6340762,42.1,,16.000,X56,ERW,960
MFL,838,313,3.029,160+32.2,,,,15995.16,,837,Weld,D45.65,61.44,45.65,,U3812.39,3812.39,6312.99,0.250,,,,,,45.65,,,,,,,,39.6308477,-75.6339721,43.1,,16.000,X56,ERW,960
MFL,839,313,3.030,160+33.7,,,,15996.67,15996.65,838,ML Cluster Ext,U1.51,1.51,44.14,3.93,U3813.90,3813.90,6311.48,0.250,19,29,0.51,0.84,338,45.65,,1479,1475,1478,1473,2053,2046,39.6308514,-75.6339696,43.1,,16.000,X56,ERW,960
MFL,840,314,3.038,160+77.9,,,,16040.81,,839,Weld,U45.65,45.65,61.52,,U3858.04,3858.04,6267.34,0.250,,,,,,61.52,,,,,,,,39.6309595,-75.6338984,43.1,,16.000,X56,ERW,960
MFL,841,314,3.050,161+39.5,,,,16102.29,16102.25,840,ML Ext Weld Adjacent,D0.04,61.47,0.04,1.13,U3919.52,3919.52,6205.86,0.250,14,24,0.82,1.37,97,61.52,,1475,1466,1473,1462,2046,2031,39.6311097,-75.6337972,43.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,842,315,3.050,161+39.5,,,,16102.33,,841,Weld,D61.30,61.52,61.30,,U3919.56,3919.56,6205.82,0.250,,,,,,61.30,,,,,,,,39.6311098,-75.6337972,43.6,,16.000,X56,ERW,960
MFL,843,316,3.061,162+00.9,,,,16163.63,,842,Weld,U61.30,61.30,61.47,,U3980.86,3980.86,6144.52,0.250,,,,,,61.47,281,,,,,,,39.6312577,-75.6336926,44.2,,16.000,X56,ERW,960
MFL,844,317,3.073,162+62.5,,,,16225.10,,843,Weld,D61.25,61.47,61.25,,U4042.33,4042.33,6083.05,0.250,,,,,,61.25,,,,,,,,39.6314055,-75.6335866,44.0,,16.000,X56,ERW,960
MFL,845,318,3.085,163+23.9,,,,16286.35,,844,Weld,D56.25,61.25,56.25,,U4103.58,4103.58,6021.80,0.250,,,,,,56.25,339,,,,,,,39.6315531,-75.6334811,44.4,,16.000,X56,ERW,960
MFL,846,318,3.094,163+74.8,,,,16337.16,,845,MCP,D5.44,50.82,5.44,1.05,U4154.39,4154.39,5970.99,0.250,,,4.71,9.64,90,56.25,,,,,,,,39.6316756,-75.6333945,45.6,Touching Metal Object,16.000,X56,ERW,960
MFL,847,319,3.095,163+80.2,,,,16342.60,,846,Weld,D19.13,56.25,19.13,,U4159.83,4159.83,5965.55,0.250,,,,,,19.13,,,,,,,,39.6316889,-75.6333852,45.7,,16.000,X56,ERW,960
MFL,848,320,3.099,163+99.4,,,,16361.73,,847,Weld,U19.13,19.13,61.49,,U4178.96,4178.96,5946.43,0.250,,,,,,61.49,,,,,,,,39.6317354,-75.6333531,45.8,,16.000,X56,ERW,960
MFL,849,320,3.101,164+09.2,,,,16371.51,,848,4.1° 26.9D Right Cold Bend,U9.78,9.78,51.70,,U4188.74,4188.74,5936.64,0.250,,,,,109,61.49,,,,,,,,39.6317588,-75.6333362,45.8,,16.000,X56,ERW,960
MFL,850,320,3.101,164+12.7,,,,16374.99,16374.95,849,ML Cluster Ext,U13.27,13.27,48.22,2.82,U4192.22,4192.22,5933.16,0.250,18,28,1.33,3.30,242,61.49,,1455,1433,1460,1437,2028,1996,39.6317667,-75.6333292,45.7,,16.000,X56,ERW,960
MFL,851,320,3.102,164+14.4,,,,16376.71,,850,5.7° 32.4D Right Over Cold Bend,U14.98,14.98,46.51,,U4193.94,4193.94,5931.44,0.250,,,,,119,61.49,,,,,,,,39.6317704,-75.6333256,45.6,,16.000,X56,ERW,960
MFL,852,320,3.108,164+48.9,,,,16411.14,,851,12.7° 36.4D Left Sag Cold Bend,D12.08,49.41,12.08,,U4228.37,4228.37,5897.01,0.250,,,,,293,61.49,,,,,,,,39.6318435,-75.6332482,42.9,,16.000,X56,ERW,960
MFL,853,321,3.110,164+61.0,,,,16423.21,,852,Weld; Begin 0.344in Wall API 5L X52 - ERW,D60.88,61.49,60.88,,U4240.44,4240.44,5884.94,0.344,,,,,,60.88,,,,,,,,39.6318724,-75.6332272,42.8,,16.000,X52,ERW,960
MFL,854,321,3.111,164+65.5,,,,16427.68,,853,Casing Start,U4.47,4.47,56.41,,U4244.91,4244.91,5880.47,0.344,,,,,,60.88,,,,,,,,39.6318832,-75.6332198,42.9,,16.000,X52,ERW,960
MFL,855,322,3.122,165+22.4,,,,16484.09,,854,Weld,D29.83,60.88,29.83,,U4301.32,4301.32,5824.06,0.344,,,,,,29.83,,,,,,,,39.6320204,-75.6331258,42.8,,16.000,X52,ERW,960
MFL,856,322,3.126,165+44.8,,,,16506.32,,855,Casing End,D7.61,22.23,7.61,,U4323.55,4323.55,5801.83,0.344,,,,,,29.83,,,,,,,,39.6320745,-75.6330892,42.7,,16.000,X52,ERW,960
MFL,857,323,3.128,165+52.5,,,,16513.93,,856,Weld; Begin 0.250in Wall API 5L X56 - ERW,U29.83,29.83,61.37,,U4331.15,4331.15,5794.23,0.250,,,,,,61.37,,,,,,,,39.6320931,-75.6330768,42.6,,16.000,X56,ERW,960
MFL,858,323,3.134,165+85.6,,,,16546.95,,857,13.4° 40.9D Left Cold Bend,D28.35,33.02,28.35,,U4364.18,4364.18,5761.20,0.250,,,,,276,61.37,,,,,,,,39.6321751,-75.6330264,42.6,,16.000,X56,ERW,960
MFL,859,324,3.139,166+13.9,,,,16575.30,,858,Weld,D30.75,61.37,30.75,,U4392.52,4392.52,5732.86,0.250,,,,,,30.75,295,,,,,,,39.6322517,-75.6330079,43.3,,16.000,X56,ERW,960
MFL,860,324,3.142,166+27.9,,,,16589.26,,859,17.4° 38.4D Right Cold Bend,U13.97,13.97,16.78,,U4406.49,4406.49,5718.89,0.250,,,,,88,30.75,,,,,,,,39.6322892,-75.6329973,43.6,,16.000,X56,ERW,960
MFL,861,324,3.144,166+40.6,,,,16601.92,16601.90,860,ML Ext,D4.12,26.62,4.12,1.51,U4419.15,4419.15,5706.23,0.250,13,23,0.31,0.46,130,30.75,,1484,1482,1483,1482,2060,2058,39.6323207,-75.6329784,44.0,,16.000,X56,ERW,960
MFL,862,325,3.145,166+44.7,,,,16606.04,,861,Weld,U30.75,30.75,61.43,,U4423.27,4423.27,5702.11,0.250,,,,,,61.43,,,,,,,,39.6323307,-75.6329715,44.1,,16.000,X56,ERW,960
MFL,863,325,3.146,166+51.4,,,,16612.72,16612.71,862,ML Ext,U6.68,6.68,54.75,1.84,U4429.95,4429.95,5695.43,0.250,21,31,0.35,0.38,158,61.43,,1482,1480,1481,1479,2057,2054,39.6323470,-75.6329604,44.3,,16.000,X56,ERW,960
MFL,864,325,3.150,166+70.9,,,,16632.26,,863,4.3° 72D Right Sag Cold Bend,U26.22,26.22,35.21,,U4449.49,4449.49,5675.89,0.250,,,,,46,61.43,,,,,,,,39.6323943,-75.6329274,44.6,,16.000,X56,ERW,960
MFL,865,325,3.155,166+96.4,,,,16657.74,,864,3° 64.5D Over Left Cold Bend,D9.73,51.70,9.73,,U4474.97,4474.97,5650.41,0.250,,,,,223,61.43,,,,,,,,39.6324542,-75.6328806,46.1,,16.000,X56,ERW,960
MFL,866,326,3.157,167+06.2,,,,16667.47,,865,Weld,D56.71,61.43,56.71,,U4484.70,4484.70,5640.68,0.250,,,,,,56.71,,,,,,,,39.6324775,-75.6328636,46.3,,16.000,X56,ERW,960
MFL,867,327,3.167,167+62.9,,,,16724.18,,866,Weld,U56.71,56.71,61.34,,U4541.41,4541.41,5583.97,0.250,,,,,,61.34,,,,,,,,39.6326134,-75.6327642,46.3,,16.000,X56,ERW,960
MFL,868,328,3.179,168+24.3,,,,16785.52,,867,Weld,D60.31,61.34,60.31,,U4602.75,4602.75,5522.63,0.250,,,,,,60.31,,,,,,,,39.6327611,-75.6326586,46.7,,16.000,X56,ERW,960
MFL,869,329,3.190,168+84.7,,,,16845.84,,868,Weld,U60.31,60.31,61.25,,U4663.07,4663.07,5462.31,0.250,,,,,,61.25,,,,,,,,39.6329070,-75.6325565,47.2,,16.000,X56,ERW,960
MFL,870,330,3.202,169+46.0,,,,16907.08,,869,Weld,U61.25,61.25,61.31,,U4724.31,4724.31,5401.07,0.250,,,,,,61.31,,,,,,,,39.6330555,-75.6324536,47.8,,16.000,X56,ERW,960
MFL,871,330,3.207,169+70.7,,,,16931.77,16931.75,870,ML Ext,U24.69,24.69,36.62,4.05,U4749.00,4749.00,5376.38,0.250,11,21,0.35,0.46,349,61.31,,1484,1482,1483,1481,2060,2057,39.6331157,-75.6324126,48.0,,16.000,X56,ERW,960
MFL,872,330,3.208,169+77.3,,,,16938.33,16938.32,871,ML Ext,D30.05,31.25,30.05,0.44,U4755.56,4755.56,5369.82,0.250,12,22,0.35,0.51,38,61.31,,1483,1482,1483,1481,2060,2057,39.6331317,-75.6324017,48.0,,16.000,X56,ERW,960
MFL,873,330,3.212,169+96.6,,,,16957.65,16956.33,872,ML Cluster Ext Manufacturing Related,D10.73,50.57,10.73,0.76,U4774.88,4774.88,5350.50,0.250,19,29,35.68,3.94,66,61.31,,1260,1140,1240,1103,1722,1531,39.6331787,-75.6323695,48.0,,16.000,X56,ERW,960
MFL,874,331,3.214,170+07.4,,,,16968.39,,873,Weld,D61.14,61.31,61.14,,U4785.62,4785.62,5339.76,0.250,,,,,,61.14,,,,,,,,39.6332047,-75.6323515,47.9,,16.000,X56,ERW,960
MFL,875,332,3.225,170+68.6,,,,17029.53,,874,Weld,U61.14,61.14,61.43,,U4846.76,4846.76,5278.62,0.250,,,,,,61.43,,,,,,,,39.6333526,-75.6322479,48.1,,16.000,X56,ERW,960
MFL,876,333,3.237,171+30.0,,,,17090.96,,875,Weld,D60.63,61.43,60.63,,U4908.19,4908.19,5217.19,0.250,,,,,,60.63,,,,,,,,39.6335012,-75.6321439,49.1,,16.000,X56,ERW,960
MFL,877,334,3.248,171+90.7,,,,17151.59,,876,Weld,U60.63,60.63,61.13,,U4968.82,4968.82,5156.56,0.250,,,,,,61.13,,,,,,,,39.6336481,-75.6320418,49.9,,16.000,X56,ERW,960
MFL,878,335,3.260,172+51.9,,,,17212.72,,877,Weld,U61.13,61.13,61.42,,U5029.95,5029.95,5095.43,0.250,,,,,,61.42,,,,,,,,39.6337962,-75.6319383,50.4,,16.000,X56,ERW,960
MFL,879,336,3.272,173+13.4,,,,17274.15,,878,Weld,D59.41,61.42,59.41,,D5034.00,5091.38,5034.00,0.250,,,,,,59.41,318,,,,,,,39.6339444,-75.6318337,51.1,,16.000,X56,ERW,960
MFL,880,337,3.283,173+72.9,,,,17333.56,,879,Weld,U59.41,59.41,61.23,,D4974.59,5150.79,4974.59,0.250,,,,,,61.23,,,,,,,,39.6340880,-75.6317325,51.1,,16.000,X56,ERW,960
MFL,881,338,3.294,174+34.1,,,,17394.79,,880,Weld,U61.23,61.23,61.33,,D4913.35,5212.02,4913.36,0.250,,,,,,61.33,,,,,,,,39.6342360,-75.6316283,51.2,,16.000,X56,ERW,960
MFL,882,338,3.296,174+42.3,,,,17402.91,,881,Manufacturing Indication Int,U8.12,8.12,53.21,3.23,D4905.23,5220.14,4905.24,0.250,,,1.73,0.66,278,61.33,,,,,,,,39.6342556,-75.6316144,51.2,,16.000,X56,ERW,960
MFL,883,338,3.297,174+45.3,,,,17405.99,,882,Manufacturing Indication Int,U11.19,11.19,50.14,3.23,D4902.16,5223.22,4902.16,0.250,,,1.33,0.81,278,61.33,,,,,,,,39.6342630,-75.6316092,51.3,,16.000,X56,ERW,960
MFL,884,339,3.306,174+95.5,,,,17456.13,,883,Weld,D61.20,61.33,61.20,,D4852.02,5273.36,4852.02,0.250,,,,,,61.20,347,,,,,,,39.6343840,-75.6315232,51.5,,16.000,X56,ERW,960
MFL,885,340,3.318,175+56.8,,,,17517.33,,884,Weld,D61.18,61.20,61.18,,D4790.82,5334.56,4790.82,0.250,,,,,,61.18,31,,,,,,,39.6345316,-75.6314186,52.7,,16.000,X56,ERW,960
MFL,886,340,3.319,175+64.1,,,,17524.62,17524.51,885,ML Ext,U7.29,7.29,53.90,3.37,D4783.53,5341.85,4783.53,0.250,18,28,1.84,0.80,290,61.18,,1435,1401,1425,1382,1979,1919,39.6345492,-75.6314061,52.8,,16.000,X56,ERW,960
MFL,887,340,3.322,175+78.4,,,,17538.90,17538.81,886,ML Ext,U21.57,21.57,39.62,3.35,D4769.25,5356.13,4769.25,0.250,11,21,1.41,1.07,288,61.18,,1466,1445,1462,1437,2031,1995,39.6345836,-75.6313816,52.9,,16.000,X56,ERW,960
MFL,888,341,3.329,176+18.0,,,,17578.51,,887,Weld,U61.18,61.18,61.22,,D4729.64,5395.74,4729.64,0.250,,,,,,61.22,351,,,,,,,39.6346790,-75.6313136,53.3,,16.000,X56,ERW,960
MFL,889,342,3.341,176+79.3,,,,17639.73,,888,Weld,U61.22,61.22,61.24,,D4668.42,5456.96,4668.42,0.250,,,,,,61.24,,,,,,,,39.6348266,-75.6312084,52.9,,16.000,X56,ERW,960
MFL,890,342,3.343,176+89.3,,,,17649.72,17649.71,889,ML Ext,U9.99,9.99,51.25,3.97,D4658.43,5466.95,4658.43,0.250,17,27,0.27,0.41,342,61.24,,1484,1482,1483,1482,2060,2058,39.6348507,-75.6311912,53.0,,16.000,X56,ERW,960
MFL,891,343,3.352,177+40.6,,,,17700.98,,890,Weld,D61.20,61.24,61.20,,D4607.17,5518.21,4607.17,0.250,,,,,,61.20,215,,,,,,,39.6349742,-75.6311034,53.7,,16.000,X56,ERW,960
MFL,892,344,3.364,178+01.9,,,,17762.17,,891,Weld,D53.73,61.20,53.73,,D4545.98,5579.40,4545.98,0.250,,,,,,53.73,246,,,,,,,39.6351218,-75.6309985,54.3,,16.000,X56,ERW,960
MFL,893,345,3.374,178+55.6,,,,17815.91,,892,Weld,U53.73,53.73,61.16,,D4492.24,5633.14,4492.24,0.250,,,,,,61.16,,,,,,,,39.6352515,-75.6309068,55.0,,16.000,X56,ERW,960
MFL,894,346,3.386,179+16.8,,,,17877.07,,893,Weld,U61.16,61.16,61.41,,D4431.08,5694.30,4431.08,0.250,,,,,,61.41,,,,,,,,39.6353993,-75.6308029,55.3,,16.000,X56,ERW,960
MFL,895,346,3.393,179+56.6,,,,17916.79,,894,MCP,D21.70,39.72,21.70,2.40,D4391.37,5734.02,4391.37,0.250,,,2.08,2.74,206,61.41,,,,,,,,39.6354952,-75.6307351,55.0,Close Metal Object,16.000,X56,ERW,960
MFL,896,347,3.397,179+78.3,,,,17938.48,,895,Weld,D60.67,61.41,60.67,,D4369.67,5755.71,4369.67,0.250,,,,,,60.67,,,,,,,,39.6355475,-75.6306979,55.3,,16.000,X56,ERW,960
MFL,897,347,3.399,179+86.6,,,,17946.75,17946.73,896,ML Ext,U8.27,8.27,52.40,2.67,D4361.40,5763.98,4361.40,0.250,14,24,0.39,0.41,230,60.67,,1483,1481,1482,1479,2059,2055,39.6355674,-75.6306839,55.4,,16.000,X56,ERW,960
MFL,898,347,3.400,179+91.7,,,,17951.81,17951.79,897,ML Ext,U13.33,13.33,47.34,0.17,D4356.34,5769.04,4356.34,0.250,12,22,0.35,0.46,15,60.67,,1483,1482,1483,1481,2060,2057,39.6355796,-75.6306752,55.5,,16.000,X56,ERW,960
MFL,899,348,3.409,180+39.0,,,,17999.15,,898,Weld,U60.67,60.67,61.25,,D4309.00,5816.38,4309.00,0.250,,,,,,61.25,359,,,,,,,39.6356941,-75.6305945,56.2,,16.000,X56,ERW,960
MFL,900,348,3.414,180+67.0,,,,18027.07,,899,MCP,U27.93,27.93,33.32,1.75,D4281.08,5844.30,4281.08,0.250,,,3.14,7.27,150,61.25,,,,,,,,39.6357614,-75.6305469,56.3,Touching Metal Object,16.000,X56,ERW,960
MFL,901,348,3.414,180+67.4,,,,18027.45,,900,MCP,U28.31,28.31,32.94,1.75,D4280.70,5844.68,4280.70,0.250,,,3.29,7.35,150,61.25,,,,,,,,39.6357623,-75.6305463,56.3,Touching Metal Object,16.000,X56,ERW,960
MFL,902,348,3.414,180+67.7,,,,18027.78,18027.75,901,ML Ext At MCP,U28.63,28.63,32.61,1.83,D4280.37,5845.01,4280.37,0.250,43,53,0.63,0.75,158,61.25,,1460,1450,1453,1437,2018,1996,39.6357631,-75.6305457,56.3,,16.000,X56,ERW,960
MFL,903,349,3.421,181+00.3,,,,18060.39,,902,Weld,U61.25,61.25,61.36,,D4247.76,5877.62,4247.76,0.250,,,,,,61.36,,,,,,,,39.6358419,-75.6304900,56.6,,16.000,X56,ERW,960
MFL,904,350,3.432,181+61.7,,,,18121.75,,903,Weld,U61.36,61.36,61.40,,D4186.40,5938.98,4186.40,0.250,,,,,,61.40,,,,,,,,39.6359899,-75.6303849,56.0,,16.000,X56,ERW,960
MFL,905,350,3.439,181+96.0,,,,18155.96,18155.94,904,ML Ext,D27.19,34.21,27.19,0.25,D4152.19,5973.19,4152.19,0.250,15,25,0.39,0.41,22,61.40,,1482,1480,1482,1479,2058,2054,39.6360723,-75.6303263,55.8,,16.000,X56,ERW,960
MFL,906,351,3.444,182+23.2,,,,18183.15,,905,Weld,D60.51,61.40,60.51,,D4125.00,6000.38,4125.00,0.250,,,,,,60.51,,,,,,,,39.6361379,-75.6302797,56.0,,16.000,X56,ERW,960
MFL,907,352,3.455,182+83.8,,,,18243.65,,906,Weld,U60.51,60.51,60.74,,D4064.50,6060.88,4064.50,0.250,,,,,,60.74,,,,,,,,39.6362842,-75.6301770,55.5,,16.000,X56,ERW,960
MFL,908,352,3.467,183+44.1,,,,18303.93,18303.92,907,ML Ext Weld Adjacent,D0.46,60.28,0.46,2.04,D4004.22,6121.16,4004.22,0.250,21,31,0.24,0.38,175,60.74,,1484,1483,1483,1482,2060,2059,39.6364301,-75.6300748,55.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,909,353,3.467,183+44.5,,,,18304.39,,908,Weld,U60.74,60.74,61.16,,D4003.76,6121.62,4003.76,0.250,,,,,,61.16,271,,,,,,,39.6364311,-75.6300740,55.8,,16.000,X56,ERW,960
MFL,910,354,3.478,184+05.8,,,,18365.55,,909,Weld,U61.16,61.16,61.29,,D3942.60,6182.78,3942.60,0.250,,,,,,61.29,,,,,,,,39.6365792,-75.6299706,55.9,,16.000,X56,ERW,960
MFL,911,354,3.478,184+06.3,,,,18366.09,18366.04,910,ML Cluster Ext,U0.54,0.54,60.76,1.72,D3942.06,6183.32,3942.06,0.250,13,23,0.67,1.12,148,61.29,,1479,1473,1479,1472,2054,2045,39.6365805,-75.6299697,55.9,,16.000,X56,ERW,960
MFL,912,355,3.490,184+67.1,,,,18426.84,,911,Weld,D61.19,61.29,61.19,,D3881.31,6244.07,3881.31,0.250,,,,,,61.19,,,,,,,,39.6367277,-75.6298670,55.8,,16.000,X56,ERW,960
MFL,913,356,3.502,185+28.4,,,,18488.03,,912,Weld,D61.15,61.19,61.15,,D3820.12,6305.26,3820.12,0.250,,,,,,61.15,,,,,,,,39.6368753,-75.6297622,56.4,,16.000,X56,ERW,960
MFL,914,357,3.513,185+89.6,,,,18549.18,,913,Weld,D61.10,61.15,61.10,,D3758.97,6366.41,3758.97,0.250,,,,,,61.10,,,,,,,,39.6370230,-75.6296584,55.9,,16.000,X56,ERW,960
MFL,915,358,3.525,186+50.7,,,,18610.28,,914,Weld,D53.29,61.10,53.29,,D3697.87,6427.51,3697.87,0.250,,,,,,53.29,,,,,,,,39.6371704,-75.6295541,55.5,,16.000,X56,ERW,960
MFL,916,359,3.535,187+04.0,,,,18663.57,,915,Weld,D52.18,53.29,52.18,,D3644.58,6480.80,3644.58,0.250,,,,,,52.18,,,,,,,,39.6372990,-75.6294629,55.5,,16.000,X56,ERW,960
MFL,917,359,3.544,187+50.7,,,,18710.20,18710.19,916,ML Ext,D5.55,46.63,5.55,0.24,D3597.95,6527.43,3597.95,0.250,23,33,0.31,0.25,21,52.18,,1482,1481,1482,1479,2058,2055,39.6374113,-75.6293822,55.7,,16.000,X56,ERW,960
MFL,918,360,3.545,187+56.3,,,,18715.75,,917,Weld,U52.18,52.18,61.17,,D3592.40,6532.98,3592.40,0.250,,,,,,61.17,,,,,,,,39.6374245,-75.6293727,55.7,,16.000,X56,ERW,960
MFL,919,361,3.556,188+17.5,,,,18776.92,,918,Weld,D61.15,61.17,61.15,,D3531.23,6594.15,3531.23,0.250,,,,,,61.15,,,,,,,,39.6375720,-75.6292676,55.1,,16.000,X56,ERW,960
MFL,920,361,3.566,188+69.2,,,,18828.60,18828.57,919,ML Cluster Int Manufacturing Related,D9.48,51.67,9.48,1.73,D3479.55,6645.83,3479.55,0.250,20,30,0.55,1.07,149,61.15,,1478,1473,1477,1471,2051,2043,39.6376971,-75.6291802,55.0,,16.000,X56,ERW,960
MFL,921,362,3.568,188+78.7,,,,18838.07,,920,Weld,U61.15,61.15,61.49,,D3470.08,6655.30,3470.08,0.250,,,,,,61.49,,,,,,,,39.6377200,-75.6291642,55.0,,16.000,X56,ERW,960
MFL,922,362,3.578,189+34.8,,,,18894.13,18894.11,921,ML Ext,D5.43,56.06,5.43,1.50,D3414.02,6711.36,3414.02,0.250,12,22,0.31,0.56,129,61.49,,1484,1482,1483,1482,2060,2058,39.6378556,-75.6290692,55.0,,16.000,X56,ERW,960
MFL,923,363,3.579,189+40.2,,,,18899.56,,922,Weld,D61.20,61.49,61.20,,D3408.59,6716.79,3408.59,0.250,,,,,,61.20,,,,,,,,39.6378688,-75.6290600,55.0,,16.000,X56,ERW,960
MFL,924,363,3.580,189+40.8,,,,18900.11,18900.10,923,ML Cluster Ext,U0.55,0.55,60.65,1.64,D3408.04,6717.34,3408.04,0.250,18,28,0.90,1.26,141,61.20,,1470,1458,1474,1464,2047,2033,39.6378702,-75.6290590,54.9,,16.000,X56,ERW,960
MFL,925,363,3.580,189+43.9,,,,18903.22,18903.21,924,ML Ext,U3.66,3.66,57.54,2.86,D3404.93,6720.45,3404.93,0.250,18,28,0.43,0.49,246,61.20,,1481,1478,1480,1477,2056,2051,39.6378777,-75.6290538,54.9,,16.000,X56,ERW,960
MFL,926,363,3.582,189+55.1,,,,18914.38,18914.37,925,ML Ext,U14.82,14.82,46.38,0.14,D3393.78,6731.61,3393.78,0.250,19,29,0.31,0.38,12,61.20,,1483,1481,1482,1480,2059,2056,39.6379047,-75.6290349,54.7,,16.000,X56,ERW,960
MFL,927,363,3.583,189+58.1,,,,18917.42,18917.40,926,ML Ext,U17.86,17.87,43.33,2.90,D3390.73,6734.65,3390.73,0.250,14,24,0.71,0.75,249,61.20,,1478,1471,1476,1468,2050,2039,39.6379121,-75.6290297,54.7,,16.000,X56,ERW,960
MFL,928,364,3.591,190+01.5,,,,18960.75,,927,Weld,D61.00,61.20,61.00,,D3347.40,6777.98,3347.40,0.250,,,,,,61.00,,,,,,,,39.6380169,-75.6289565,54.6,,16.000,X56,ERW,960
MFL,929,364,3.597,190+35.1,,,,18994.31,18994.28,928,ML Cluster Ext,D27.45,33.55,27.45,3.88,D3313.84,6811.54,3313.84,0.250,33,43,0.67,1.37,334,61.00,,1466,1457,1464,1453,2034,2018,39.6380982,-75.6288997,54.7,,16.000,X56,ERW,960
MFL,930,364,3.601,190+55.0,,,,19014.22,19014.20,929,ML Ext,D7.53,53.47,7.53,4.11,D3293.93,6831.45,3293.93,0.250,38,48,0.55,0.52,354,61.00,,1469,1462,1465,1454,2034,2020,39.6381464,-75.6288660,54.6,,16.000,X56,ERW,960
MFL,931,365,3.603,190+62.5,,,,19021.76,,930,Weld,U61.00,61.00,61.14,,D3286.39,6838.99,3286.39,0.250,,,,,,61.14,,,,,,,,39.6381646,-75.6288532,54.5,,16.000,X56,ERW,960
MFL,932,365,3.605,190+76.3,,,,19035.52,19035.51,931,ML Ext,U13.76,13.76,47.38,2.98,D3272.63,6852.75,3272.63,0.250,17,27,0.27,0.41,257,61.14,,1484,1482,1483,1482,2060,2058,39.6381978,-75.6288297,54.5,,16.000,X56,ERW,960
MFL,933,365,3.605,190+77.7,,,,19036.94,19036.93,932,ML Ext,U15.19,15.19,45.95,2.93,D3271.21,6854.17,3271.21,0.250,23,33,0.24,0.25,252,61.14,,1483,1483,1483,1482,2060,2058,39.6382012,-75.6288272,54.4,,16.000,X56,ERW,960
MFL,934,366,3.614,191+23.7,,,,19082.90,,933,Weld,D61.10,61.14,61.10,,D3225.25,6900.13,3225.25,0.250,,,,,,61.10,,,,,,,,39.6383120,-75.6287485,54.1,,16.000,X56,ERW,960
MFL,935,366,3.614,191+24.4,,,,19083.51,19082.99,934,ML Cluster Int Weld Adjacent,U0.61,0.61,60.48,3.96,D3224.64,6900.74,3224.64,0.250,14,24,13.68,20.06,341,61.10,,1342,1235,1355,1233,1882,1713,39.6383135,-75.6287475,54.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,936,366,3.614,191+24.6,,,,19083.75,19083.74,935,ML Int,U0.86,0.86,60.24,3.33,D3224.40,6900.98,3224.40,0.250,10,20,0.43,0.56,287,61.10,,1483,1481,1483,1480,2059,2055,39.6383141,-75.6287471,54.1,,16.000,X56,ERW,960
MFL,937,366,3.614,191+25.0,,,,19084.10,19084.09,936,ML Cluster Int,U1.21,1.21,59.89,0.42,D3224.05,6901.33,3224.05,0.250,10,20,0.63,1.27,36,61.10,,1481,1476,1480,1474,2056,2047,39.6383149,-75.6287465,54.1,,16.000,X56,ERW,960
MFL,938,366,3.614,191+25.3,,,,19084.41,19084.28,937,ML Cluster Int,U1.51,1.51,59.58,3.99,D3223.74,6901.64,3223.74,0.250,10,20,1.69,2.99,343,61.10,,1462,1436,1465,1441,2034,2002,39.6383157,-75.6287460,54.1,,16.000,X56,ERW,960
MFL,939,367,3.626,191+84.9,,,,19143.99,,938,Weld,D59.65,61.10,59.65,,D3164.16,6961.22,3164.16,0.250,,,,,,59.65,,,,,,,,39.6384595,-75.6286440,54.3,,16.000,X56,ERW,960
MFL,940,367,3.637,192+43.6,,,,19202.67,,939,Hard Spot,D0.97,58.68,0.97,3.62,D3105.48,7019.90,3105.48,0.250,,,2.08,12.99,311,59.65,,,,,,,,39.6386013,-75.6285445,54.1,,16.000,X56,ERW,960
MFL,941,368,3.637,192+44.6,,,,19203.64,,940,Weld,U59.65,59.65,59.74,,D3104.51,7020.87,3104.51,0.250,,,,,,59.74,,,,,,,,39.6386036,-75.6285428,54.1,,16.000,X56,ERW,960
MFL,942,368,3.637,192+45.3,,,,19204.36,,941,Hard Spot,U0.73,0.73,59.01,0.31,D3103.79,7021.59,3103.79,0.250,,,3.02,48.54,27,59.74,,,,,,,,39.6386054,-75.6285416,54.1,,16.000,X56,ERW,960
MFL,943,368,3.641,192+66.7,,,,19225.75,19225.73,942,ML Ext,U22.11,22.11,37.63,0.35,D3082.40,7042.98,3082.40,0.250,26,36,0.47,0.51,30,59.74,,1478,1474,1476,1471,2050,2043,39.6386572,-75.6285053,53.9,,16.000,X56,ERW,960
MFL,944,369,3.648,193+04.4,,,,19263.37,,943,Weld,D58.46,59.74,58.46,,D3044.78,7080.60,3044.78,0.250,,,,,,58.46,,,,,,,,39.6387482,-75.6284417,53.4,,16.000,X56,ERW,960
MFL,945,370,3.659,193+62.9,,,,19321.84,,944,Weld,U58.46,58.46,60.19,,D2986.31,7139.07,2986.31,0.250,,,,,,60.19,,,,,,,,39.6388897,-75.6283428,51.7,,16.000,X56,ERW,960
MFL,946,370,3.664,193+86.0,,,,19344.89,19344.86,945,ML Ext,U23.05,23.05,37.14,3.30,D2963.26,7162.12,2963.26,0.250,11,21,0.35,0.51,284,60.19,,1484,1482,1483,1481,2060,2057,39.6389452,-75.6283035,51.2,,16.000,X56,ERW,960
MFL,947,371,3.671,194+23.1,,,,19382.03,,946,Weld,D46.98,60.19,46.98,,D2926.12,7199.26,2926.12,0.250,,,,,,46.98,,,,,,,,39.6390348,-75.6282398,51.1,,16.000,X56,ERW,960
MFL,948,371,3.679,194+68.6,,,,19427.45,,947,Sleeve Start,D1.55,45.43,1.55,,D2880.70,7244.68,2880.70,0.250,,,,,,46.98,,,,,,,,39.6391444,-75.6281620,52.2,,16.000,X56,ERW,960
MFL,949,372,3.680,194+70.2,,,,19429.00,,948,Weld,U46.98,46.98,61.40,,D2879.15,7246.23,2879.15,0.250,,,,,,61.40,274,,,,,,,39.6391482,-75.6281593,52.3,,16.000,X56,ERW,960
MFL,950,372,3.680,194+71.7,,,,19430.52,,949,Sleeve End,U1.52,1.52,59.89,,D2877.63,7247.75,2877.63,0.250,,,,,,61.40,,,,,,,,39.6391519,-75.6281566,52.3,,16.000,X56,ERW,960
MFL,951,372,3.682,194+82.2,,,,19441.02,19439.67,950,ML Ext Manufacturing Related; Seam Xing,U12.02,12.02,49.38,3.18,D2867.13,7258.25,2867.13,0.250,15,25,34.98,1.37,274,61.40,,1308,1189,1277,1135,1773,1577,39.6391772,-75.6281387,52.6,,16.000,X56,ERW,960
MFL,952,373,3.691,195+31.6,,,,19490.41,,951,Weld,D61.23,61.40,61.23,,D2817.74,7307.64,2817.74,0.250,,,,,,61.23,312,,,,,,,39.6392963,-75.6280546,53.3,,16.000,X56,ERW,960
MFL,953,374,3.703,195+92.9,,,,19551.64,,952,Weld,U61.23,61.23,61.47,,D2756.51,7368.87,2756.51,0.250,,,,,,61.47,21,,,,,,,39.6394446,-75.6279507,53.3,,16.000,X56,ERW,960
MFL,954,374,3.710,196+30.4,,,,19589.13,19587.78,953,ML Ext Manufacturing Related; Seam Adjacent,D23.97,37.49,23.97,0.37,D2719.02,7406.36,2719.02,0.250,15,25,29.53,1.22,32,61.47,,1312,1194,1281,1142,1779,1585,39.6395352,-75.6278872,53.2,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,955,375,3.715,196+54.4,,,,19613.11,,954,Weld,D59.14,61.47,59.14,,D2695.04,7430.34,2695.04,0.250,,,,,,59.14,,,,,,,,39.6395931,-75.6278463,53.0,,16.000,X56,ERW,960
MFL,956,375,3.721,196+86.3,,,,19644.93,,955,Manufacturing Indication Int,D27.32,31.82,27.32,2.84,D2663.22,7462.16,2663.22,0.250,,,1.33,0.56,244,59.14,,,,,,,,39.6396699,-75.6277920,52.8,,16.000,X56,ERW,960
MFL,957,376,3.726,197+13.6,,,,19672.25,,956,Weld,U59.14,59.14,61.58,,D2635.90,7489.48,2635.90,0.250,,,,,,61.58,,,,,,,,39.6397358,-75.6277454,52.7,,16.000,X56,ERW,960
MFL,958,377,3.737,197+75.2,,,,19733.82,,957,Weld,D26.61,61.58,26.61,,D2574.33,7551.05,2574.33,0.250,,,,,,26.61,,,,,,,,39.6398840,-75.6276389,52.3,,16.000,X56,ERW,960
MFL,959,378,3.743,198+01.9,,,,19760.43,,958,Weld,U26.61,26.61,61.53,,D2547.72,7577.66,2547.72,0.250,,,,,,61.53,,,,,,,,39.6399480,-75.6275930,51.9,,16.000,X56,ERW,960
MFL,960,379,3.754,198+63.5,,,,19821.97,,959,Weld,D60.27,61.53,60.27,,D2486.18,7639.20,2486.18,0.250,,,,,,60.27,358,,,,,,,39.6400969,-75.6274891,50.9,,16.000,X56,ERW,960
MFL,961,380,3.766,199+23.8,,,,19882.24,,960,Weld,D60.13,60.27,60.13,,D2425.91,7699.47,2425.91,0.250,,,,,,60.13,,,,,,,,39.6402438,-75.6273892,50.4,,16.000,X56,ERW,960
MFL,962,381,3.777,199+84.0,,,,19942.37,,961,Weld,U60.13,60.13,61.37,,D2365.78,7759.60,2365.78,0.250,,,,,,61.37,,,,,,,,39.6403896,-75.6272882,49.8,,16.000,X56,ERW,960
MFL,963,382,3.789,200+45.4,,,,20003.74,,962,Weld,D61.19,61.37,61.19,,D2304.41,7820.97,2304.41,0.250,,,,,,61.19,,,,,,,,39.6405372,-75.6271822,49.2,,16.000,X56,ERW,960
MFL,964,383,3.800,201+06.6,,,,20064.93,,963,Weld,D17.85,61.19,17.85,,D2243.22,7882.16,2243.22,0.250,,,,,,17.85,,,,,,,,39.6406819,-75.6270718,45.7,,16.000,X56,ERW,960
MFL,965,384,3.804,201+24.5,,,,20082.78,,964,Weld,D3.12,17.85,3.12,,D2225.37,7900.01,2225.37,0.250,,,,,,3.12,,,,,,,,39.6407244,-75.6270400,44.9,,16.000,X56,Elbow,960
MFL,966,384,3.804,201+26.0,7886.00,7874.51,1.00,20084.27,,965,45° 3D Left Forged Bend,U1.49,1.49,1.63,,D2223.88,7901.50,2223.88,0.250,,,,,273,3.12,,,,,,,,39.6407284,-75.6270389,44.9,,16.000,X56,Elbow,960
MFL,967,385,3.804,201+27.6,,,,20085.89,,966,Weld,U3.12,3.12,60.92,,D2222.26,7903.12,2222.26,0.250,,,,,,60.92,57,,,,,,,39.6407327,-75.6270397,44.9,,16.000,X56,ERW,960
MFL,968,385,3.805,201+30.6,,,,20088.77,,967,Casing Start,U2.87,2.87,58.05,,D2219.38,7906.00,2219.38,0.250,,,,,,60.92,,,,,,,,39.6407403,-75.6270426,44.9,,16.000,X56,ERW,960
MFL,969,385,3.812,201+71.3,,,,20129.00,20128.98,968,ML Ext,D17.82,43.10,17.82,2.56,D2179.15,7946.23,2179.15,0.250,11,21,0.51,4.05,220,60.92,,1482,1479,1481,1477,2057,2052,39.6408465,-75.6270836,44.7,,16.000,X56,ERW,960
MFL,970,386,3.816,201+89.4,,,,20146.82,,969,Weld,D60.88,60.92,60.88,,D2161.33,7964.05,2161.33,0.250,,,,,,60.88,346,,,,,,,39.6408935,-75.6271016,44.5,,16.000,X56,ERW,960
MFL,971,387,3.827,202+51.1,,,,20207.69,,970,Weld,D48.81,60.88,48.81,,D2100.46,8024.92,2100.46,0.250,,,,,,48.81,253,,,,,,,39.6410538,-75.6271639,44.1,,16.000,X56,ERW,960
MFL,972,387,3.834,202+87.4,,,,20243.43,,971,Casing End,D13.08,35.74,13.08,,D2064.72,8060.66,2064.72,0.250,,,,,,48.81,,,,,,,,39.6411478,-75.6272012,43.8,,16.000,X56,ERW,960
MFL,973,387,3.836,202+99.2,,,,20255.15,20255.10,972,ML Cluster Ext,D1.36,47.45,1.36,1.96,D2053.00,8072.38,2053.00,0.250,10,20,0.94,2.54,169,48.81,,1476,1466,1475,1462,2048,2031,39.6411787,-75.6272137,43.5,,16.000,X56,ERW,960
MFL,974,388,3.836,203+00.6,,,,20256.51,,973,Weld,D3.07,48.81,3.07,,D2051.64,8073.74,2051.64,0.250,,,,,,3.07,,,,,,,,39.6411821,-75.6272149,43.4,,16.000,X56,Elbow,960
MFL,975,388,3.837,203+01.5,,,,20257.35,20257.32,974,ML Ext Manufacturing Related,U0.84,0.84,2.23,0.36,D2050.80,8074.58,2050.80,0.250,11,21,0.94,1.32,31,3.07,,1475,1465,1474,1461,2047,2029,39.6411844,-75.6272152,43.4,,16.000,X56,Elbow,960
MFL,976,388,3.837,203+02.0,176.00,173.61,1.01,20257.88,,975,45° 3D Right Forged Bend,U1.37,1.37,1.70,,D2050.27,8075.11,2050.27,0.250,,,,,87,3.07,,,,,,,,39.6411859,-75.6272151,43.4,,16.000,X56,Elbow,960
MFL,977,389,3.837,203+03.7,,,,20259.57,,976,Weld,U3.07,3.07,14.51,,D2048.58,8076.80,2048.58,0.250,,,,,,14.51,223,,,,,,,39.6411903,-75.6272131,43.4,,16.000,X56,ERW,960
MFL,978,390,3.840,203+18.2,,,,20274.08,,977,Weld,U14.51,14.51,60.40,,D2034.07,8091.31,2034.07,0.250,,,,,,60.40,,,,,,,,39.6412256,-75.6271889,43.4,,16.000,X56,ERW,960
MFL,979,390,3.840,203+18.7,,,,20274.54,,978,Hard Spot,U0.45,0.45,59.94,4.16,D2033.61,8091.77,2033.61,0.250,,,5.25,36.57,358,60.40,,,,,,,,39.6412266,-75.6271881,43.4,,16.000,X56,ERW,960
MFL,980,390,3.840,203+18.9,,,,20274.73,20274.67,979,ML Cluster Ext,U0.64,0.64,59.75,2.57,D2033.42,8091.96,2033.42,0.250,11,21,1.80,10.70,221,60.40,,1457,1427,1455,1422,2021,1975,39.6412271,-75.6271878,43.4,,16.000,X56,ERW,960
MFL,981,390,3.840,203+18.9,,,,20274.80,20274.69,980,ML Cluster Ext,U0.71,0.71,59.68,1.34,D2033.35,8092.03,2033.35,0.250,10,20,1.45,4.72,116,60.40,,1467,1446,1463,1437,2033,1996,39.6412273,-75.6271877,43.4,,16.000,X56,ERW,960
MFL,982,391,3.851,203+78.7,,,,20334.48,,981,Weld,D53.36,60.40,53.36,,D1973.67,8151.71,1973.67,0.250,,,,,,53.36,,,,,,,,39.6413727,-75.6270888,43.3,,16.000,X56,ERW,960
MFL,983,392,3.861,204+32.2,,,,20387.84,,982,Weld,U53.36,53.36,54.79,,D1920.31,8205.07,1920.31,0.250,,,,,,54.79,,,,,,,,39.6415027,-75.6270012,41.3,,16.000,X56,ERW,960
MFL,984,392,3.872,204+86.8,,,,20442.35,20442.33,983,ML Ext Weld Adjacent,D0.27,54.52,0.27,2.16,D1865.80,8259.58,1865.80,0.250,22,32,0.47,0.46,186,54.79,,1479,1476,1478,1473,2053,2046,39.6416359,-75.6269119,40.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,985,392,3.872,204+86.9,,,,20442.42,20442.40,984,ML Cluster Ext Weld Adjacent,D0.20,54.58,0.20,2.39,D1865.73,8259.65,1865.73,0.250,25,35,0.67,5.92,205,54.79,,1472,1464,1471,1461,2042,2029,39.6416361,-75.6269118,40.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,986,392,3.872,204+86.9,,,,20442.49,20442.48,985,ML Cluster Ext Weld Adjacent,D0.13,54.65,0.13,1.56,D1865.66,8259.72,1865.66,0.250,24,34,0.35,0.99,134,54.79,,1481,1479,1481,1478,2056,2052,39.6416363,-75.6269117,40.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,987,393,3.872,204+87.1,,,,20442.62,,986,Weld,U54.79,54.79,61.42,,D1865.53,8259.85,1865.53,0.250,,,,,,61.42,,,,,,,,39.6416366,-75.6269115,40.0,,16.000,X56,ERW,960
MFL,988,393,3.872,204+87.3,,,,20442.83,20442.80,987,ML Cluster Ext Weld Adjacent,U0.21,0.21,61.21,2.48,D1865.32,8260.06,1865.32,0.250,18,28,0.55,1.74,214,61.42,,1479,1474,1478,1473,2053,2046,39.6416371,-75.6269111,40.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,989,393,3.872,204+87.7,,,,20443.29,,988,Hard Spot,U0.67,0.67,60.75,2.07,D1864.86,8260.52,1864.86,0.250,,,1.96,36.52,178,61.42,,,,,,,,39.6416382,-75.6269104,40.0,,16.000,X56,ERW,960
MFL,990,394,3.883,205+48.6,,,,20504.04,,989,Weld,D61.37,61.42,61.37,,D1804.11,8321.27,1804.11,0.250,,,,,,61.37,,,,,,,,39.6417871,-75.6268123,39.2,,16.000,X56,ERW,960
MFL,991,395,3.895,206+10.1,,,,20565.41,,990,Weld,D43.31,61.37,43.31,,D1742.74,8382.64,1742.74,0.250,,,,,,43.31,,,,,,,,39.6419363,-75.6267100,39.2,,16.000,X56,ERW,960
MFL,992,396,3.903,206+53.4,,,,20608.72,,991,Weld,U43.31,43.31,56.41,,D1699.43,8425.95,1699.43,0.250,,,,,,56.41,,,,,,,,39.6420410,-75.6266364,38.4,,16.000,X56,ERW,960
MFL,993,396,3.903,206+54.1,,,,20609.36,20609.32,992,ML Ext,U0.64,0.64,55.78,1.66,D1698.79,8426.59,1698.79,0.250,11,21,0.90,0.76,143,56.41,,1476,1466,1474,1462,2048,2031,39.6420425,-75.6266353,38.4,,16.000,X56,ERW,960
MFL,994,396,3.914,207+09.7,,,,20664.86,20664.83,993,ML Ext Weld Adjacent,D0.27,56.14,0.27,0.69,D1643.29,8482.09,1643.29,0.250,12,22,0.71,0.66,60,56.41,,1479,1473,1478,1470,2052,2041,39.6421763,-75.6265404,37.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,995,397,3.914,207+10.0,,,,20665.14,,994,Weld,U56.41,56.41,61.27,,D1643.01,8482.37,1643.01,0.250,,,,,,61.27,,,,,,,,39.6421770,-75.6265399,37.1,,16.000,X56,ERW,960
MFL,996,397,3.923,207+57.6,,,,20712.70,20712.69,995,ML Ext,D13.71,47.56,13.71,3.86,D1595.45,8529.93,1595.45,0.250,16,26,0.24,0.51,332,61.27,,1484,1483,1484,1483,2061,2059,39.6422919,-75.6264593,36.0,,16.000,X56,ERW,960
MFL,997,397,3.925,207+66.6,,,,20721.64,20721.60,996,ML Int Manufacturing Related,D4.77,56.50,4.77,2.27,D1586.51,8538.87,1586.51,0.250,12,22,0.51,0.56,195,61.27,,1482,1478,1481,1477,2057,2051,39.6423136,-75.6264442,35.9,,16.000,X56,ERW,960
MFL,998,398,3.925,207+71.3,,,,20726.41,,997,Weld,D49.61,61.27,49.61,,D1581.74,8543.64,1581.74,0.250,,,,,,49.61,,,,,,,,39.6423252,-75.6264362,35.8,,16.000,X56,ERW,960
MFL,999,399,3.935,208+21.0,,,,20776.01,,998,Weld,U49.61,49.61,61.40,,D1532.14,8593.24,1532.14,0.250,,,,,,61.40,,,,,,,,39.6424458,-75.6263536,34.9,,16.000,X56,ERW,960
MFL,1000,399,3.946,208+81.8,,,,20836.74,,999,Hard Spot,D0.67,60.72,0.67,2.63,D1471.41,8653.97,1471.41,0.250,,,2.59,28.61,226,61.40,,,,,,,,39.6425935,-75.6262527,34.9,,16.000,X56,ERW,960
MFL,1001,399,3.946,208+82.1,,,,20836.98,20836.97,1000,ML Cluster Ext Weld Adjacent,D0.43,60.97,0.43,2.11,D1471.17,8654.21,1471.17,0.250,24,34,0.59,0.96,181,61.40,,1475,1469,1473,1465,2046,2035,39.6425942,-75.6262522,34.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1002,399,3.946,208+82.2,,,,20837.13,20837.11,1001,ML Ext Weld Adjacent,D0.28,61.12,0.28,2.17,D1471.02,8654.36,1471.02,0.250,29,39,0.55,0.65,187,61.40,,1474,1468,1471,1464,2043,2033,39.6425946,-75.6262520,34.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1003,400,3.946,208+82.5,,,,20837.41,,1002,Weld,D61.26,61.40,61.26,,D1470.74,8654.64,1470.74,0.250,,,,,,61.26,,,,,,,,39.6425952,-75.6262516,34.9,,16.000,X56,ERW,960
MFL,1004,400,3.947,208+83.2,,,,20838.04,20838.01,1003,ML Cluster Ext,U0.63,0.63,60.64,2.02,D1470.11,8655.27,1470.11,0.250,15,25,0.47,5.43,174,61.26,,1481,1478,1481,1477,2057,2052,39.6425967,-75.6262505,34.9,,16.000,X56,ERW,960
MFL,1005,400,3.947,208+83.5,,,,20838.40,,1004,Hard Spot,U0.99,0.99,60.27,2.93,D1469.75,8655.63,1469.75,0.250,,,3.76,37.48,252,61.26,,,,,,,,39.6425976,-75.6262499,34.9,,16.000,X56,ERW,960
MFL,1006,401,3.958,209+43.9,,,,20898.67,,1005,Weld,U61.26,61.26,61.36,,D1409.48,8715.90,1409.48,0.250,,,,,,61.36,,,,,,,,39.6427443,-75.6261497,34.0,,16.000,X56,ERW,960
MFL,1007,402,3.970,210+05.4,,,,20960.03,,1006,Weld,D41.23,61.36,41.23,,D1348.12,8777.26,1348.12,0.250,,,,,,41.23,,,,,,,,39.6428929,-75.6260462,33.6,,16.000,X56,ERW,960
MFL,1008,403,3.978,210+46.7,,,,21001.26,,1007,Weld,U41.23,41.23,60.73,,D1306.89,8818.49,1306.89,0.250,,,,,,60.73,353,,,,,,,39.6429924,-75.6259757,33.3,,16.000,X56,ERW,960
MFL,1009,403,3.979,210+53.1,,,,21007.67,,1008,4.9° 36.8D Left Over Cold Bend,U6.42,6.42,54.32,,D1300.47,8824.90,1300.48,0.250,,,,,247,60.73,,,,,,,,39.6430080,-75.6259650,33.2,,16.000,X56,ERW,960
MFL,1010,403,3.983,210+73.5,,,,21028.06,,1009,5.4° 35.6D Right Sag Cold Bend,U26.81,26.81,33.93,,D1280.09,8845.29,1280.09,0.250,,,,,61,60.73,,,,,,,,39.6430594,-75.6259362,32.4,,16.000,X56,ERW,960
MFL,1011,403,3.988,211+04.6,,,,21059.10,21059.08,1010,ML Ext,D2.90,57.84,2.90,1.88,D1249.05,8876.33,1249.05,0.250,32,42,0.39,0.52,162,60.73,,1478,1475,1477,1472,2051,2045,39.6431351,-75.6258852,32.9,,16.000,X56,ERW,960
