ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,1012,404,3.989,211+07.5,,,,21061.99,,1011,Weld,D60.11,60.73,60.11,,D1246.16,8879.22,1246.16,0.250,,,,,,60.11,333,,,,,,,39.6431421,-75.6258804,32.9,,16.000,X56,ERW,960
MFL,1013,405,4.000,211+67.7,,,,21122.10,,1012,Weld,U60.11,60.11,61.22,,D1186.05,8939.33,1186.05,0.250,,,,,,61.22,,,,,,,,39.6432892,-75.6257827,33.5,,16.000,X56,ERW,960
MFL,1014,406,4.012,212+29.0,,,,21183.32,,1013,Weld,U61.22,61.22,61.35,,D1124.83,9000.55,1124.83,0.250,,,,,,61.35,,,,,,,,39.6434396,-75.6256846,32.9,,16.000,X56,ERW,960
MFL,1015,406,4.015,212+44.9,,,,21199.16,,1014,Manufacturing Indication Int,U15.84,15.84,45.52,1.52,D1108.99,9016.39,1108.99,0.250,,,2.12,0.56,131,61.35,,,,,,,,39.6434787,-75.6256595,33.0,,16.000,X56,ERW,960
MFL,1016,407,4.024,212+90.5,,,,21244.67,,1015,Weld,D59.83,61.35,59.83,,D1063.48,9061.90,1063.48,0.250,,,,,,59.83,,,,,,,,39.6435909,-75.6255871,33.2,,16.000,X56,ERW,960
MFL,1017,408,4.035,213+50.4,,,,21304.50,,1016,Weld,U59.83,59.83,61.34,,D1003.65,9121.73,1003.65,0.250,,,,,,61.34,,,,,,,,39.6437377,-75.6254914,33.3,,16.000,X56,ERW,960
MFL,1018,409,4.047,214+11.9,,,,21365.84,,1017,Weld,U61.34,61.34,61.44,,D942.31,9183.07,942.31,0.250,,,,,,61.44,,,,,,,,39.6438875,-75.6253908,32.3,,16.000,X56,ERW,960
MFL,1019,410,4.058,214+73.4,,,,21427.28,,1018,Weld,D61.20,61.44,61.20,,D880.87,9244.51,880.87,0.250,,,,,,61.20,,,,,,,,39.6440370,-75.6252887,31.5,,16.000,X56,ERW,960
MFL,1020,410,4.058,214+73.7,,,,21427.61,,1019,Hard Spot,U0.33,0.33,60.87,2.39,D880.54,9244.84,880.54,0.250,,,4.23,37.23,205,61.20,,,,,,,,39.6440378,-75.6252881,31.5,,16.000,X56,ERW,960
MFL,1021,411,4.070,215+34.7,,,,21488.48,,1020,Weld,U61.20,61.20,61.26,,D819.67,9305.71,819.67,0.250,,,,,,61.26,,,,,,,,39.6441862,-75.6251878,30.0,,16.000,X56,ERW,960
MFL,1022,411,4.073,215+49.5,,,,21503.20,,1021,MCP,U14.72,14.72,46.54,2.79,D804.95,9320.43,804.95,0.250,,,5.02,7.35,240,61.26,,,,,,,,39.6442220,-75.6251636,29.6,Close Metal Object,16.000,X56,ERW,960
MFL,1023,412,4.081,215+96.1,,,,21549.74,,1022,Weld,U61.26,61.26,61.40,,D758.41,9366.97,758.41,0.250,,,,,,61.40,166,,,,,,,39.6443352,-75.6250861,29.1,,16.000,X56,ERW,960
MFL,1024,412,4.093,216+56.1,,,,21609.66,,1023,MCP,D1.48,59.92,1.48,1.05,D698.49,9426.89,698.49,0.250,,,4.08,6.09,90,61.40,,,,,,,,39.6444816,-75.6249880,28.7,Touching Metal Object,16.000,X56,ERW,960
MFL,1025,413,4.093,216+57.6,,,,21611.14,,1024,Weld,D61.20,61.40,61.20,,D697.01,9428.37,697.01,0.250,,,,,,61.20,,,,,,,,39.6444853,-75.6249856,28.7,,16.000,X56,ERW,960
MFL,1026,414,4.105,217+18.9,,,,21672.34,,1025,Weld,D61.16,61.20,61.16,,D635.81,9489.57,635.81,0.250,,,,,,61.16,,,,,,,,39.6446358,-75.6248881,27.9,,16.000,X56,ERW,960
MFL,1027,415,4.116,217+80.1,,,,21733.50,,1026,Weld,D59.24,61.16,59.24,,D574.65,9550.73,574.65,0.250,,,,,,59.24,,,,,,,,39.6447869,-75.6247924,26.8,,16.000,X56,ERW,960
MFL,1028,415,4.122,218+09.7,,,,21763.00,21762.98,1027,ML Int Manufacturing Related,U29.50,29.50,29.74,3.81,D545.15,9580.23,545.15,0.250,13,23,0.27,0.30,328,59.24,,1484,1483,1484,1482,2061,2059,39.6448596,-75.6247460,25.8,,16.000,X56,ERW,960
MFL,1029,415,4.123,218+14.7,,,,21767.95,21767.94,1028,ML Ext,D24.79,34.45,24.79,3.71,D540.20,9585.18,540.20,0.250,18,28,0.27,0.35,319,59.24,,1483,1482,1483,1482,2060,2058,39.6448718,-75.6247382,25.6,,16.000,X56,ERW,960
MFL,1030,415,4.123,218+16.4,,,,21769.73,21769.71,1029,ML Int Manufacturing Related,D23.00,36.23,23.00,0.35,D538.42,9586.96,538.42,0.250,13,23,0.39,0.41,30,59.24,,1483,1481,1482,1480,2059,2055,39.6448762,-75.6247353,25.5,,16.000,X56,ERW,960
MFL,1031,415,4.123,218+17.3,,,,21770.55,21770.54,1030,ML Int Manufacturing Related,D22.18,37.05,22.18,0.22,D537.60,9587.78,537.60,0.250,25,35,0.31,0.30,19,59.24,,1482,1480,1481,1479,2057,2054,39.6448783,-75.6247340,25.5,,16.000,X56,ERW,960
MFL,1032,415,4.123,218+18.6,,,,21771.89,21771.87,1031,ML Int Manufacturing Related,D20.85,38.39,20.85,0.30,D536.26,9589.12,536.26,0.250,12,22,0.35,0.37,26,59.24,,1483,1482,1483,1481,2060,2057,39.6448816,-75.6247318,25.4,,16.000,X56,ERW,960
MFL,1033,415,4.125,218+25.9,,,,21779.16,21779.14,1032,ML Ext,D13.57,45.66,13.57,0.34,D528.99,9596.39,528.99,0.250,10,20,0.27,0.61,30,59.24,,1484,1483,1484,1483,2061,2059,39.6448993,-75.6247201,25.0,,16.000,X56,ERW,960
MFL,1034,416,4.127,218+39.5,,,,21792.73,,1033,Weld,U59.24,59.24,60.44,,D515.42,9609.96,515.42,0.250,,,,,,60.44,,,,,,,,39.6449322,-75.6246975,24.3,,16.000,X56,ERW,960
MFL,1035,416,4.128,218+45.2,,,,21798.46,21798.44,1034,ML Ext,U5.73,5.73,54.72,2.55,D509.69,9615.69,509.69,0.250,18,28,0.39,0.38,220,60.44,,1482,1480,1481,1478,2057,2053,39.6449461,-75.6246880,24.0,,16.000,X56,ERW,960
MFL,1036,416,4.132,218+64.9,,,,21818.13,21818.12,1035,ML Ext,U25.40,25.40,35.04,0.33,D490.02,9635.36,490.02,0.250,14,24,0.35,0.41,29,60.44,,1483,1481,1483,1481,2059,2056,39.6449938,-75.6246551,23.0,,16.000,X56,ERW,960
MFL,1037,416,4.133,218+66.9,,,,21820.13,21820.11,1036,ML Ext,U27.39,27.39,33.05,0.32,D488.02,9637.36,488.02,0.250,11,21,0.35,0.41,28,60.44,,1484,1482,1483,1481,2060,2057,39.6449986,-75.6246517,22.9,,16.000,X56,ERW,960
MFL,1038,416,4.135,218+78.1,,,,21831.24,,1037,4.1° 56.2D Sag Cold Bend,D21.94,38.51,21.94,,D476.91,9648.47,476.91,0.250,,,,,2,60.44,,,,,,,,39.6450256,-75.6246329,22.5,,16.000,X56,ERW,960
MFL,1039,417,4.139,219+00.0,,,,21853.18,,1038,Weld,U60.44,60.44,61.48,,D454.97,9670.41,454.97,0.250,,,,,,61.48,,,,,,,,39.6450786,-75.6245957,23.3,,16.000,X56,ERW,960
MFL,1040,418,4.151,219+61.6,,,,21914.65,,1039,Weld,D44.12,61.48,44.12,,D393.50,9731.88,393.50,0.250,,,,,,44.12,,,,,,,,39.6452281,-75.6244935,24.5,,16.000,X56,ERW,960
MFL,1041,418,4.155,219+83.1,,,,21936.09,21934.66,1040,ML Ext Manufacturing Related,U21.43,21.43,22.68,3.33,D372.06,9753.32,372.06,0.250,15,25,17.45,1.20,287,44.12,,1325,1214,1296,1165,1800,1617,39.6452806,-75.6244588,24.2,,16.000,X56,ERW,960
MFL,1042,419,4.159,220+05.8,,,,21958.77,,1041,Weld,U44.12,44.12,61.47,,D349.38,9776.00,349.38,0.250,,,,,,61.47,,,,,,,,39.6453360,-75.6244221,23.6,,16.000,X56,ERW,960
MFL,1043,420,4.171,220+67.4,,,,22020.24,,1042,Weld,D61.18,61.47,61.18,,D287.91,9837.47,287.91,0.250,,,,,,61.18,,,,,,,,39.6454864,-75.6243216,22.4,,16.000,X56,ERW,960
MFL,1044,421,4.182,221+28.7,,,,22081.42,,1043,Weld,D60.49,61.18,60.49,,D226.73,9898.65,226.73,0.250,,,,,,60.49,,,,,,,,39.6456357,-75.6242212,21.3,,16.000,X56,ERW,960
MFL,1045,422,4.194,221+89.3,,,,22141.91,,1044,Weld,U60.49,60.49,61.23,,D166.24,9959.14,166.24,0.250,,,,,,61.23,,,,,,,,39.6457827,-75.6241205,20.7,,16.000,X56,ERW,960
MFL,1046,423,4.205,222+50.6,,,,22203.14,,1045,Weld,D19.92,61.23,19.92,,D105.01,10020.37,105.01,0.250,,,,,,19.92,,,,,,,,39.6459305,-75.6240156,20.2,,16.000,X56,ERW,960
MFL,1047,424,4.209,222+70.5,,,,22223.06,,1046,Weld,U19.92,19.92,31.00,,D85.09,10040.29,85.09,0.250,,,,,,31.00,,,,,,,,39.6459782,-75.6239809,20.2,,16.000,X56,ERW,960
MFL,1048,425,4.215,223+01.6,,,,22254.06,,1047,Weld,U31.00,31.00,60.73,,D54.09,10071.29,54.09,0.250,,,,,,60.73,18,,,,,,,39.6460522,-75.6239264,20.5,,16.000,X56,ERW,960
MFL,1049,425,4.221,223+36.5,,,,22288.88,,1048,9.5° 60.7D Left Cold Bend,D25.91,34.82,25.91,,D19.27,10106.11,19.27,0.250,,,,,261,60.73,,,,,,,,39.6461361,-75.6238660,20.7,,16.000,X56,ERW,960
MFL,1050,425,4.225,223+55.8,,,,22308.15,,1049,AGM 8-A,D6.64,54.09,6.64,,D2406.12,10125.38,2418.72,0.250,,,,,,60.73,,,,,,,,39.6461855,-75.6238417,20.2,,16.000,X52,ERW,960
MFL,1051,425,4.225,223+56.2,,,,22308.55,22308.53,1050,ML Ext,D6.25,54.48,6.25,2.77,U0.40,0.40,2418.32,0.250,23,33,0.27,0.23,238,60.73,,1483,1482,1482,1481,2059,2057,39.6461865,-75.6238412,20.2,,16.000,X56,ERW,960
MFL,1052,426,4.226,223+62.4,,,,22314.79,,1051,Weld,D41.52,60.73,41.52,,U6.64,6.64,2412.08,0.250,,,,,,41.52,,,,,,,,39.6462028,-75.6238337,19.9,,16.000,X56,ERW,960
MFL,1053,426,4.228,223+70.8,,,,22323.12,,1052,6.3° 58.2D Left Cold Bend,U8.34,8.34,33.19,,U14.98,14.98,2403.74,0.250,,,,,268,41.52,,,,,,,,39.6462243,-75.6238243,19.6,,16.000,X56,ERW,960
MFL,1054,426,4.234,224+02.9,,,,22355.14,,1053,MCP,D1.17,40.35,1.17,1.42,U46.99,46.99,2371.73,0.250,,,6.67,9.43,122,41.52,,,,,,,,39.6463100,-75.6237984,18.5,Touching Metal Object,16.000,X56,ERW,960
MFL,1055,427,4.234,224+04.0,,,,22356.31,,1054,Weld,U41.52,41.52,58.69,,U48.16,48.16,2370.56,0.250,,,,,,58.69,,,,,,,,39.6463131,-75.6237975,18.5,,16.000,X56,ERW,960
MFL,1056,427,4.242,224+43.3,,,,22395.51,22395.49,1055,ML Ext,D19.49,39.20,19.49,3.45,U87.36,87.36,2331.36,0.250,13,23,0.27,0.36,297,58.69,,1484,1483,1484,1482,2061,2059,39.6464186,-75.6237672,17.5,,16.000,X56,ERW,960
MFL,1057,427,4.242,224+43.9,,,,22396.14,22396.12,1056,ML Ext,D18.86,39.83,18.86,3.47,U87.99,87.99,2330.73,0.250,15,25,0.27,0.36,299,58.69,,1484,1483,1483,1482,2060,2058,39.6464203,-75.6237667,17.5,,16.000,X56,ERW,960
MFL,1058,428,4.245,224+62.8,,,,22415.00,,1057,Weld,U58.69,58.69,61.26,,U106.85,106.85,2311.87,0.250,,,,,,61.26,,,,,,,,39.6464710,-75.6237523,17.1,,16.000,X56,ERW,960
MFL,1059,428,4.249,224+82.0,,,,22434.13,,1058,4.8° 74D Left Cold Bend,U19.14,19.14,42.12,,U125.99,125.99,2292.73,0.250,,,,,274,61.26,,,,,,,,39.6465223,-75.6237381,16.6,,16.000,X56,ERW,960
MFL,1060,428,4.257,225+23.5,,,,22475.62,,1059,Hard Spot,D0.63,60.62,0.63,4.15,U167.47,167.47,2251.25,0.250,,,3.33,39.77,357,61.26,,,,,,,,39.6466353,-75.6237181,15.6,,16.000,X56,ERW,960
MFL,1061,429,4.257,225+24.2,,,,22476.26,,1060,Weld,D61.25,61.26,61.25,,U168.11,168.11,2250.61,0.250,,,,,,61.25,279,,,,,,,39.6466370,-75.6237178,15.6,,16.000,X56,ERW,960
MFL,1062,429,4.261,225+45.7,,,,22497.76,22497.74,1061,ML Ext Seam Adjacent,U21.50,21.50,39.75,3.28,U189.61,189.61,2229.11,0.250,15,25,0.27,0.36,282,61.25,,1484,1483,1483,1482,2060,2058,39.6466954,-75.6237054,14.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1063,429,4.261,225+47.2,,,,22499.29,22499.28,1062,ML Ext Seam Adjacent,U23.04,23.04,38.21,3.54,U191.14,191.14,2227.58,0.250,19,29,0.31,0.36,305,61.25,,1483,1481,1482,1480,2059,2056,39.6466995,-75.6237044,14.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1064,430,4.268,225+85.5,,,,22537.50,,1063,Weld,D55.49,61.25,55.49,,U229.35,229.35,2189.36,0.250,,,,,,55.49,185,,,,,,,39.6468030,-75.6236794,14.0,,16.000,X56,ERW,960
MFL,1065,431,4.279,226+41.1,,,,22592.99,,1064,Weld,D25.90,55.49,25.90,,U284.84,284.84,2133.87,0.250,,,,,,25.90,97,,,,,,,39.6469530,-75.6236430,13.1,,16.000,X56,ERW,960
MFL,1066,432,4.284,226+67.1,,,,22618.89,,1065,Weld,U25.90,25.90,55.31,,U310.74,310.74,2107.98,0.250,,,,,,55.31,182,,,,,,,39.6470229,-75.6236255,12.9,,16.000,X56,ERW,960
MFL,1067,432,4.286,226+79.4,,,,22631.20,,1066,MCP,U12.31,12.31,43.00,2.41,U323.05,323.05,2095.67,0.250,,,2.12,2.74,208,55.31,,,,,,,,39.6470562,-75.6236174,12.8,Close Metal Object,16.000,X56,ERW,960
MFL,1068,433,4.294,227+22.5,,,,22674.20,,1067,Weld,D43.23,55.31,43.23,,U366.05,366.05,2052.67,0.250,,,,,,43.23,18,,,,,,,39.6471727,-75.6235915,12.0,,16.000,X56,ERW,960
MFL,1069,434,4.303,227+65.8,,,,22717.43,,1068,Weld,U43.23,43.23,60.89,,U409.28,409.28,2009.44,0.250,,,,,,60.89,3,,,,,,,39.6472901,-75.6235673,10.6,,16.000,X56,ERW,960
MFL,1070,434,4.303,227+66.3,,,,22717.95,,1069,Hard Spot,U0.52,0.52,60.37,2.33,U409.80,409.80,2008.92,0.250,,,2.12,42.81,201,60.89,,,,,,,,39.6472916,-75.6235670,10.6,,16.000,X56,ERW,960
MFL,1071,434,4.305,227+78.0,,,,22729.69,,1070,4.5° 69.3D Sag Cold Bend,U12.26,12.26,48.63,,U421.54,421.54,1997.18,0.250,,,,,15,60.89,,,,,,,,39.6473234,-75.6235601,10.4,,16.000,X56,ERW,960
MFL,1072,435,4.314,228+26.8,,,,22778.32,,1071,Weld,U60.89,60.89,61.50,,U470.17,470.17,1948.55,0.250,,,,,,61.50,,,,,,,,39.6474544,-75.6235256,11.9,,16.000,X56,ERW,960
MFL,1073,436,4.326,228+88.4,,,,22839.82,,1072,Weld,D49.13,61.50,49.13,,U531.67,531.67,1887.05,0.250,,,,,,49.13,102,,,,,,,39.6476196,-75.6234782,12.2,,16.000,X56,ERW,960
MFL,1074,437,4.335,229+37.6,,,,22888.95,,1073,Weld,U49.13,49.13,53.73,,U580.80,580.80,1837.92,0.250,,,,,,53.73,,,,,,,,39.6477514,-75.6234391,12.7,,16.000,X56,ERW,960
MFL,1075,438,4.345,229+91.4,,,,22942.68,,1074,Weld,D44.89,53.73,44.89,,U634.53,634.53,1784.19,0.250,,,,,,44.89,,,,,,,,39.6478952,-75.6233950,13.2,,16.000,X56,ERW,960
MFL,1076,439,4.354,230+36.4,,,,22987.56,,1075,Weld,U44.89,44.89,46.48,,U679.42,679.42,1739.30,0.250,,,,,,46.48,,,,,,,,39.6480156,-75.6233602,14.2,,16.000,X56,ERW,960
MFL,1077,440,4.363,230+82.9,,,,23034.04,,1076,Weld,U46.48,46.48,60.61,,U725.89,725.89,1692.83,0.250,,,,,,60.61,327,,,,,,,39.6481408,-75.6233261,15.0,,16.000,X56,ERW,960
MFL,1078,441,4.374,231+43.6,,,,23094.65,,1077,Weld,U60.61,60.61,61.37,,U786.50,786.50,1632.22,0.250,,,,,,61.37,4,,,,,,,39.6483044,-75.6232841,15.7,,16.000,X56,ERW,960
MFL,1079,442,4.386,232+05.1,,,,23156.02,,1078,Weld,D61.35,61.37,61.35,,U847.87,847.87,1570.85,0.250,,,,,,61.35,,,,,,,,39.6484703,-75.6232440,16.8,,16.000,X56,ERW,960
MFL,1080,443,4.397,232+66.6,,,,23217.37,,1079,Weld,U61.35,61.35,61.46,,U909.22,909.22,1509.49,0.250,,,,,,61.46,,,,,,,,39.6486361,-75.6232035,17.9,,16.000,X56,ERW,960
MFL,1081,443,4.409,233+27.2,,,,23277.93,,1080,Hard Spot,D0.91,60.56,0.91,0.65,U969.78,969.78,1448.94,0.250,,,2.12,24.60,56,61.46,,,,,,,,39.6487994,-75.6231595,16.7,,16.000,X56,ERW,960
MFL,1082,443,4.409,233+27.2,,,,23277.93,,1081,Hard Spot,D0.91,60.56,0.91,3.08,U969.78,969.78,1448.94,0.250,,,2.63,17.45,265,61.46,,,,,,,,39.6487994,-75.6231595,16.7,,16.000,X56,ERW,960
MFL,1083,444,4.409,233+28.1,,,,23278.84,,1082,Weld,U61.46,61.46,61.68,,U970.69,970.69,1448.03,0.250,,,,,,61.68,348,,,,,,,39.6488018,-75.6231588,16.6,,16.000,X56,ERW,960
MFL,1084,444,4.411,233+38.7,,,,23289.42,,1083,10.2° 37.4D Right Sag Cold Bend,U10.58,10.58,51.10,,U981.27,981.27,1437.45,0.250,,,,,60,61.68,,,,,,,,39.6488300,-75.6231500,16.5,,16.000,X56,ERW,960
MFL,1085,444,4.411,233+39.6,,,,23290.32,,1084,Sleeve Start,U11.49,11.49,50.19,,U982.18,982.18,1436.54,0.250,,,,,,61.68,,,,,,,,39.6488323,-75.6231490,16.5,,16.000,X56,ERW,960
MFL,1086,444,4.411,233+41.0,,,,23291.68,,1085,Sleeve End,U12.85,12.85,48.83,,U983.53,983.53,1435.18,0.250,,,,,,61.68,,,,,,,,39.6488359,-75.6231474,16.6,,16.000,X56,ERW,960
MFL,1087,444,4.411,233+41.5,,,,23292.21,23292.19,1086,ML Ext,U13.37,13.37,48.31,2.11,U984.06,984.06,1434.66,0.250,14,24,0.27,0.76,181,61.68,,1484,1483,1484,1482,2061,2059,39.6488373,-75.6231468,16.6,,16.000,X56,ERW,960
MFL,1088,445,4.421,233+89.9,,,,23340.51,,1087,Weld,D61.24,61.68,61.24,,U1032.36,1032.36,1386.35,0.250,,,,,,61.24,226,,,,,,,39.6489605,-75.6230834,19.3,,16.000,X56,ERW,960
MFL,1089,446,4.432,234+51.3,,,,23401.75,,1088,Weld,U61.24,61.24,61.41,,U1093.60,1093.60,1325.11,0.250,,,,,,61.41,25,,,,,,,39.6491145,-75.6229952,19.8,,16.000,X56,ERW,960
MFL,1090,446,4.438,234+83.8,,,,23434.23,,1089,13.3° 35.8D Right Cold Bend,D28.93,32.48,28.93,,U1126.08,1126.08,1292.64,0.250,,,,,91,61.41,,,,,,,,39.6491936,-75.6229417,20.2,,16.000,X56,ERW,960
MFL,1091,447,4.444,235+12.8,,,,23463.16,,1090,Weld,D61.12,61.41,61.12,,U1155.01,1155.01,1263.70,0.250,,,,,,61.12,2,,,,,,,39.6492553,-75.6228765,20.6,,16.000,X56,ERW,960
MFL,1092,447,4.447,235+31.4,,,,23481.77,23481.75,1091,ML Int Manufacturing Related; Seam Adjacent,U18.61,18.61,42.52,0.11,U1173.62,1173.62,1245.10,0.250,25,35,0.43,0.45,10,61.12,,1479,1476,1478,1474,2053,2047,39.6492952,-75.6228351,20.8,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1093,447,4.448,235+33.4,,,,23483.77,23483.76,1092,ML Int Manufacturing Related; Seam Adjacent,U20.61,20.61,40.52,0.29,U1175.62,1175.62,1243.10,0.250,20,30,0.59,0.48,25,61.12,,1477,1472,1475,1469,2049,2040,39.6492995,-75.6228307,20.8,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1094,447,4.448,235+36.0,,,,23486.37,23486.35,1093,ML Int Manufacturing Related; Seam Adjacent,U23.21,23.21,37.91,0.16,U1178.22,1178.22,1240.49,0.250,18,28,1.45,0.86,14,61.12,,1450,1426,1443,1412,2004,1961,39.6493051,-75.6228248,20.8,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1095,447,4.452,235+57.0,,,,23507.33,23507.20,1094,ML Cluster Ext Manufacturing Related; Seam Xing,D16.95,44.17,16.96,0.02,U1199.18,1199.18,1219.53,0.250,12,22,23.33,5.28,2,61.12,,1352,1238,1328,1193,1844,1656,39.6493501,-75.6227783,21.0,,16.000,X56,ERW,960
MFL,1096,448,4.455,235+74.0,,,,23524.29,,1095,Weld,U61.12,61.12,61.41,,D1189.98,1216.14,1202.58,0.250,,,,,,61.41,28,,,,,,,39.6493862,-75.6227400,21.1,,16.000,X56,ERW,960
MFL,1097,449,4.467,236+35.5,,,,23585.70,,1096,Weld,D61.36,61.41,61.36,,D1128.57,1277.55,1141.17,0.250,,,,,,61.36,298,,,,,,,39.6495148,-75.6225985,21.9,,16.000,X56,ERW,960
MFL,1098,450,4.479,236+97.0,,,,23647.06,,1097,Weld,D61.21,61.36,61.21,,D1067.21,1338.91,1079.81,0.250,,,,,,61.21,360,,,,,,,39.6496428,-75.6224557,21.7,,16.000,X56,ERW,960
MFL,1099,451,4.490,237+58.3,,,,23708.27,,1098,Weld,D61.21,61.21,61.21,,D1006.00,1400.12,1018.60,0.250,,,,,,61.21,330,,,,,,,39.6497700,-75.6223131,21.1,,16.000,X56,ERW,960
MFL,1100,452,4.502,238+19.6,,,,23769.48,,1099,Weld,D60.99,61.21,60.99,,D944.79,1461.33,957.39,0.250,,,,,,60.99,,,,,,,,39.6498968,-75.6221698,21.3,,16.000,X56,ERW,960
MFL,1101,453,4.513,238+80.7,,,,23830.46,,1100,Weld,U60.99,60.99,61.26,,D883.81,1522.31,896.40,0.250,,,,,,61.26,,,,,,,,39.6500236,-75.6220278,20.5,,16.000,X56,ERW,960
MFL,1102,453,4.523,239+32.9,,,,23882.55,23882.51,1101,ML Ext Manufacturing Related,D9.17,52.09,9.17,3.89,D831.72,1574.40,844.31,0.250,11,21,0.71,0.86,334,61.26,,1479,1473,1478,1471,2053,2042,39.6501304,-75.6219042,21.3,,16.000,X56,ERW,960
MFL,1103,454,4.525,239+42.1,,,,23891.72,,1102,Weld,D59.86,61.26,59.86,,D822.55,1583.57,835.14,0.250,,,,,,59.86,,,,,,,,39.6501494,-75.6218825,21.4,,16.000,X56,ERW,960
MFL,1104,454,4.527,239+53.0,,,,23902.65,,1103,3° 64.4D Sag Right Cold Bend,U10.92,10.92,48.94,,D811.62,1594.50,824.22,0.250,,,,,41,59.86,,,,,,,,39.6501719,-75.6218567,21.5,,16.000,X56,ERW,960
MFL,1105,455,4.536,240+02.0,,,,23951.58,,1104,Weld,U59.86,59.86,61.39,,D762.69,1643.43,775.29,0.250,,,,,,61.39,330,,,,,,,39.6502692,-75.6217366,23.4,,16.000,X56,ERW,960
MFL,1106,455,4.543,240+37.9,,,,23987.37,,1105,3.1° 66.6D Over Left Cold Bend,D25.60,35.79,25.60,,D726.90,1679.22,739.49,0.250,,,,,204,61.39,,,,,,,,39.6503394,-75.6216475,24.7,,16.000,X56,ERW,960
MFL,1107,456,4.548,240+63.5,,,,24012.97,,1106,Weld,U61.39,61.39,61.63,,D701.30,1704.82,713.89,0.250,,,,,,61.63,,,,,,,,39.6503908,-75.6215852,24.7,,16.000,X56,ERW,960
MFL,1108,456,4.557,241+13.0,,,,24062.35,,1107,MCP,D12.25,49.37,12.25,1.99,D651.92,1754.20,664.52,0.250,,,2.75,4.67,171,61.63,,,,,,,,39.6504885,-75.6214632,26.2,Close Metal Object,16.000,X56,ERW,960
MFL,1109,457,4.560,241+25.2,,,,24074.60,,1108,Weld,D51.16,61.63,51.16,,D639.67,1766.45,652.27,0.250,,,,,,51.16,353,,,,,,,39.6505127,-75.6214328,26.5,,16.000,X56,ERW,960
MFL,1110,457,4.563,241+43.8,,,,24093.08,24093.06,1109,ML Ext Seam Adjacent,U18.48,18.48,32.68,4.18,D621.19,1784.93,633.79,0.250,10,20,0.35,0.96,360,51.16,,1484,1482,1483,1481,2060,2058,39.6505492,-75.6213871,26.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1111,458,4.569,241+76.5,,,,24125.75,,1110,Weld,U51.16,51.16,61.36,,D588.51,1817.61,601.11,0.250,,,,,,61.36,178,,,,,,,39.6506140,-75.6213064,27.2,,16.000,X56,ERW,960
MFL,1112,458,4.577,242+19.0,,,,24168.16,,1111,3° 71.4D Right Cold Bend,D18.95,42.41,18.95,,D546.11,1860.01,558.70,0.250,,,,,88,61.36,,,,,,,,39.6506980,-75.6212018,27.5,,16.000,X56,ERW,960
MFL,1113,459,4.581,242+38.0,,,,24187.11,,1112,Weld,D60.81,61.36,60.81,,D527.16,1878.96,539.76,0.250,,,,,,60.81,306,,,,,,,39.6507337,-75.6211525,27.7,,16.000,X56,ERW,960
MFL,1114,459,4.587,242+70.3,,,,24219.36,,1113,12° 36.8D Right Cold Bend,D28.56,32.25,28.56,,D494.91,1911.21,507.51,0.250,,,,,94,60.81,,,,,,,,39.6507934,-75.6210676,27.9,,16.000,X56,ERW,960
MFL,1115,460,4.592,242+98.9,,,,24247.92,,1114,Weld,U60.81,60.81,61.67,,D466.35,1939.77,478.94,0.250,,,,,,61.67,,,,,,,,39.6508339,-75.6209805,28.0,,16.000,X56,ERW,960
MFL,1116,460,4.597,243+22.3,,,,24271.27,,1115,13° 36.7D Right Cold Bend,U23.35,23.35,38.32,,D443.00,1963.12,455.59,0.250,,,,,104,61.67,,,,,,,,39.6508655,-75.6209084,28.4,,16.000,X56,ERW,960
MFL,1117,460,4.598,243+31.0,,,,24280.05,,1116,4.7° 26.2D Right Cold Bend,D29.55,32.12,29.55,,D434.22,1971.90,446.82,0.250,,,,,104,61.67,,,,,,,,39.6508733,-75.6208789,28.2,,16.000,X56,ERW,960
MFL,1118,460,4.603,243+53.8,,,,24302.79,,1117,MCP,D6.81,54.86,6.81,2.17,D411.48,1994.64,424.08,0.250,,,2.82,5.43,187,61.67,,,,,,,,39.6508875,-75.6208003,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,1119,461,4.604,243+60.6,,,,24309.59,,1118,Weld,U61.67,61.67,61.69,,D404.68,2001.44,417.27,0.250,,,,,,61.69,,,,,,,,39.6508917,-75.6207766,26.6,,16.000,X56,ERW,960
MFL,1120,461,4.605,243+63.0,,,,24311.99,,1119,MCP,U2.40,2.40,59.30,3.29,D402.28,2003.84,414.88,0.250,,,3.14,2.84,283,61.69,,,,,,,,39.6508932,-75.6207683,26.5,Close Metal Object,16.000,X56,ERW,960
MFL,1121,461,4.609,243+89.2,,,,24338.09,,1120,38.1° 42.5D Right Cold Bend,U28.50,28.50,33.19,,D376.17,2029.95,388.77,0.250,,,,,91,61.69,,,,,,,,39.6509003,-75.6206766,25.2,,16.000,X56,ERW,960
MFL,1122,462,4.616,244+22.4,,,,24371.29,,1121,Weld,D21.58,61.69,21.58,,D342.98,2063.14,355.58,0.250,,,,,,21.58,,,,,,,,39.6508695,-75.6205663,23.2,,16.000,X56,ERW,960
MFL,1123,462,4.616,244+23.5,,,,24372.39,24372.36,1122,ML Cluster Ext,U1.10,1.10,20.48,3.67,D341.88,2064.24,354.48,0.250,12,22,0.94,3.30,316,21.58,,1474,1464,1472,1459,2045,2027,39.6508682,-75.6205628,23.1,,16.000,X56,ERW,960
MFL,1124,462,4.616,244+23.8,,,,24372.65,24372.63,1123,ML Cluster Ext,U1.37,1.37,20.22,3.87,D341.62,2064.50,354.21,0.250,12,22,0.94,3.91,333,21.58,,1474,1464,1473,1459,2045,2027,39.6508679,-75.6205619,23.1,,16.000,X56,ERW,960
MFL,1125,463,4.620,244+44.1,,,,24392.87,,1124,Weld,U21.58,21.58,60.18,,D321.40,2084.72,334.00,0.250,,,,,,60.18,,,,,,,,39.6508449,-75.6204966,21.8,,16.000,X56,ERW,960
MFL,1126,463,4.620,244+44.4,,,,24393.21,,1125,Hard Spot,U0.34,0.34,59.84,0.06,D321.06,2085.06,333.66,0.250,,,3.33,34.75,6,60.18,,,,,,,,39.6508445,-75.6204955,21.8,,16.000,X56,ERW,960
MFL,1127,463,4.623,244+60.3,,,,24409.11,,1126,6.8° 67.8D Over Cold Bend,U16.24,16.24,43.93,,D305.16,2100.96,317.76,0.250,,,,,171,60.18,,,,,,,,39.6508268,-75.6204440,20.6,,16.000,X56,ERW,960
MFL,1128,463,4.625,244+72.7,,,,24421.47,24421.46,1127,ML Int Manufacturing Related,U28.60,28.60,31.57,1.12,D292.80,2113.32,305.40,0.250,13,23,0.27,0.30,97,60.18,,1484,1483,1484,1482,2061,2059,39.6508130,-75.6204046,18.6,,16.000,X56,ERW,960
MFL,1129,464,4.631,245+04.3,,,,24453.04,,1128,Weld,D30.61,60.18,30.61,,D261.23,2144.89,273.82,0.250,,,,,,30.61,,,,,,,,39.6507778,-75.6203035,13.2,,16.000,X56,ERW,960
MFL,1130,464,4.633,245+13.1,,,,24461.79,,1129,MCP,U8.74,8.75,21.86,3.00,D252.48,2153.64,265.08,0.250,,,1.65,2.84,258,30.61,,,,,,,,39.6507682,-75.6202753,12.0,Close Metal Object,16.000,X56,ERW,960
MFL,1131,464,4.635,245+24.9,,,,24473.59,,1130,9.7° 46.3D Sag Cold Bend,D10.06,20.55,10.06,,D240.68,2165.44,253.27,0.250,,,,,359,30.61,,,,,,,,39.6507553,-75.6202371,10.5,,16.000,X56,ERW,960
MFL,1132,465,4.637,245+35.0,,,,24483.65,,1131,Weld; Begin 0.375in Wall API 5L X62 - ERW,U30.61,30.61,41.88,,D230.62,2175.50,243.22,0.375,,,,,,41.88,,,,,,,,39.6507444,-75.6202043,10.5,,16.000,X62,ERW,960
MFL,1133,465,4.637,245+36.5,,,,24485.18,,1132,Casing Start,U1.53,1.53,40.35,,D229.09,2177.03,241.69,0.375,,,,,,41.88,,,,,,,,39.6507427,-75.6201992,10.5,,16.000,X62,ERW,960
MFL,1134,466,4.645,245+77.2,,,,24525.53,,1133,Weld,D30.55,41.88,30.55,,D188.74,2217.38,201.34,0.375,,,,,,30.55,,,,,,,,39.6506994,-75.6200669,10.9,,16.000,X62,ERW,960
MFL,1135,467,4.651,246+07.9,,,,24556.08,,1134,Weld,D30.30,30.55,30.30,,D158.19,2247.93,170.79,0.375,,,,,,30.30,,,,,,,,39.6506667,-75.6199667,11.1,,16.000,X62,ERW,960
MFL,1136,468,4.657,246+38.4,,,,24586.37,,1135,Weld,U30.30,30.30,42.84,,D127.89,2278.23,140.49,0.375,,,,,,42.84,,,,,,,,39.6506341,-75.6198676,11.3,,16.000,X62,ERW,960
MFL,1137,468,4.664,246+77.6,,,,24625.31,,1136,Casing End,D3.91,38.93,3.91,,D88.96,2317.16,101.56,0.375,,,,,,42.84,,,,,,,,39.6505914,-75.6197395,11.5,,16.000,X62,ERW,960
MFL,1138,469,4.665,246+81.6,,,,24629.21,,1137,Weld,D5.57,42.84,5.57,,D85.05,2321.06,97.65,0.375,,,,,,5.57,,,,,,,,39.6505876,-75.6197274,11.5,,16.000,X62,Elbow,960
MFL,1139,469,4.665,246+84.0,4382.00,4373.77,1.00,24631.64,,1138,75° 3D Left Forged Bend,U2.43,2.43,3.14,,D82.62,2323.50,95.22,0.375,,,,,276,5.57,,,,,,,,39.6505876,-75.6197189,11.6,,16.000,X62,Elbow,960
MFL,1140,470,4.666,246+86.2,,,,24634.78,,1139,Weld; Begin 0.250in Wall API 5L X56 - ERW,U5.57,5.57,6.01,,D79.49,2326.63,92.08,0.250,,,,,,6.01,,,,,,,,39.6505922,-75.6197099,11.9,,16.000,X56,ERW,960
MFL,1141,471,4.667,246+92.6,,,,24640.79,,1140,Weld,U6.01,6.01,61.31,,D73.48,2332.64,86.07,0.250,,,,,,61.31,,,,,,,,39.6506048,-75.6196959,12.5,,16.000,X56,ERW,960
MFL,1142,471,4.667,246+93.4,,,,24641.59,24641.39,1141,ML Cluster Ext,U0.79,0.79,60.52,2.02,D72.68,2333.44,85.28,0.250,19,29,2.78,5.58,174,61.31,,1397,1342,1445,1413,2006,1962,39.6506064,-75.6196941,12.6,,16.000,X56,ERW,960
MFL,1143,471,4.668,247+00.3,,,,24648.01,,1142,8.4° 36.2D Over Left Cold Bend,U7.22,7.22,54.09,,D66.26,2339.86,78.85,0.250,,,,,219,61.31,,,,,,,,39.6506199,-75.6196796,13.1,,16.000,X56,ERW,960
MFL,1144,471,4.674,247+32.6,,,,24678.51,,1143,MCP,D23.60,37.72,23.60,3.25,D35.76,2370.36,48.36,0.250,,,2.12,2.49,279,61.31,,,,,,,,39.6506882,-75.6196167,13.1,Close Metal Object,16.000,X56,ERW,960
MFL,1145,471,4.674,247+34.8,,,,24680.50,24680.48,1144,ML Cluster Ext,D21.61,39.71,21.61,1.72,D33.77,2372.35,46.37,0.250,12,22,0.82,1.83,148,61.31,,1477,1468,1475,1465,2049,2034,39.6506927,-75.6196127,13.1,,16.000,X56,ERW,960
MFL,1146,471,4.674,247+35.1,,,,24680.81,24680.79,1145,ML Ext,D21.30,40.02,21.30,1.59,D33.46,2372.66,46.06,0.250,11,21,1.76,0.86,137,61.31,,1458,1429,1453,1417,2018,1968,39.6506933,-75.6196121,13.1,,16.000,X56,ERW,960
MFL,1147,471,4.676,247+42.5,,,,24687.78,,1146,MCP,D14.32,46.99,14.32,0.44,D26.49,2379.63,39.08,0.250,,,4.78,4.82,38,61.31,,,,,,,,39.6507091,-75.6195977,13.1,Close Metal Object,16.000,X56,ERW,960
MFL,1148,471,4.677,247+52.3,,,,24697.05,,1147,MCP,D5.06,56.26,5.06,2.21,D17.22,2388.90,29.82,0.250,,,2.55,3.70,190,61.31,,,,,,,,39.6507300,-75.6195786,13.0,Close Metal Object,16.000,X56,ERW,960
MFL,1149,471,4.678,247+57.0,,,,24701.46,24701.45,1148,ML Cluster Ext,D0.64,60.67,0.64,1.97,D12.80,2393.32,25.40,0.250,25,35,0.94,4.16,169,61.31,,1460,1446,1461,1444,2029,2006,39.6507399,-75.6195697,13.0,,16.000,X56,ERW,960
MFL,1150,472,4.678,247+57.7,,,,24702.11,,1149,Weld; Begin 0.375in Wall API 5L X62 - ERW,D9.92,61.31,9.92,,D12.16,2393.96,24.76,0.375,,,,,,9.92,,,,,,,,39.6507414,-75.6195683,13.0,,16.000,X62,ERW,960
MFL,1151,472,4.680,247+65.7,,,,24710.05,,1150,Tap,D1.98,7.94,1.98,0.00,D4.22,2401.90,16.82,0.375,,,,,0,9.92,,,,,,,,39.6507592,-75.6195522,13.1,,16.000,X62,ERW,960
MFL,1152,473,4.680,247+67.7,,,,24712.03,,1151,Weld,D4.48,9.92,4.48,,D2.24,2403.88,14.84,0.375,,,,,,4.48,,,,,,,,39.6507636,-75.6195482,13.1,,16.000,X62,Valve,960
MFL,1153,473,4.680,247+68.4,,,,24712.67,,1152,Flange,U0.64,0.64,3.84,,D1.60,2404.52,14.20,0.375,,,,,,4.48,,,,,,,,39.6507650,-75.6195469,13.1,,16.000,X62,Valve,960
MFL,1154,473,4.681,247+70.0,86.00,82.62,1.04,24714.27,,1153,Valve,D2.24,2.24,2.24,,D12.60,2406.12,12.60,0.375,,,,,,4.48,,,,,,,,39.6507687,-75.6195435,13.1,,16.000,X62,Valve,960
MFL,1155,473,4.681,247+71.6,,,,24715.86,,1154,Flange,D0.64,3.84,0.64,,U1.60,2407.71,11.00,0.375,,,,,,4.48,,,,,,,,39.6507723,-75.6195403,13.1,,16.000,X62,Valve,960
MFL,1156,474,4.681,247+72.2,,,,24716.50,,1155,Weld,U4.48,4.48,9.95,,U2.24,2408.35,10.36,0.375,,,,,,9.95,,,,,,,,39.6507738,-75.6195389,13.1,,16.000,X62,ERW,960
MFL,1157,474,4.682,247+74.2,,,,24718.50,,1156,Tap,U2.00,2.00,7.95,0.00,U4.24,2410.35,8.36,0.375,,,,,0,9.95,,,,,,,,39.6507783,-75.6195348,13.1,,16.000,X62,ERW,960
MFL,1158,475,4.683,247+82.2,,,,24726.46,,1157,Weld; Begin 0.250in Wall API 5L X56 - ERW,U9.95,9.95,36.07,,D0.41,2418.31,0.41,0.250,,,,,,36.07,,,,,,,,39.6507962,-75.6195187,13.0,,16.000,X56,ERW,960
MFL,1159,475,4.683,247+82.6,,,,24726.87,,1158,AGM 10,U0.41,0.41,35.66,,U2418.72,2418.72,4349.16,0.250,,,,,,36.07,,,,,,,,39.6507972,-75.6195179,13.0,,16.000,X52,ERW,960
MFL,1160,476,4.690,248+18.0,,,,24762.53,,1159,Weld,D30.63,36.07,30.63,,U35.66,35.66,4313.50,0.250,,,,,,30.63,,,,,,,,39.6508775,-75.6194451,12.8,,16.000,X56,ERW,960
MFL,1161,476,4.692,248+31.6,,,,24776.25,,1160,22.4° 33.1D Right Cold Bend,U13.73,13.73,16.90,,U49.39,49.39,4299.77,0.250,,,,,87,30.63,,,,,,,,39.6509065,-75.6194144,12.7,,16.000,X56,ERW,960
MFL,1162,476,4.695,248+43.6,,,,24788.27,24788.26,1161,ML Ext,D4.89,25.74,4.89,0.47,U61.40,61.40,4287.76,0.250,34,44,0.35,0.51,40,30.63,,1479,1477,1478,1474,2052,2047,39.6509258,-75.6193798,12.8,,16.000,X56,ERW,960
MFL,1163,476,4.695,248+47.2,,,,24791.88,,1162,MCP,D1.28,29.35,1.28,3.72,U65.01,65.01,4284.15,0.250,,,2.94,6.85,320,30.63,,,,,,,,39.6509309,-75.6193689,12.9,Close Metal Object,16.000,X56,ERW,960
MFL,1164,477,4.696,248+48.4,,,,24793.16,,1163,Weld,D8.11,30.63,8.11,,U66.29,66.29,4282.87,0.250,,,,,,8.11,,,,,,,,39.6509328,-75.6193650,12.9,,16.000,X56,ERW,960
MFL,1165,478,4.697,248+56.5,,,,24801.27,,1164,Weld,U8.11,8.11,30.57,,U74.40,74.40,4274.76,0.250,,,,,,30.57,,,,,,,,39.6509442,-75.6193402,13.2,,16.000,X56,ERW,960
MFL,1166,478,4.700,248+72.4,,,,24817.34,,1165,MCP,D14.49,16.07,14.49,2.68,U90.47,90.47,4258.69,0.250,,,2.51,4.21,230,30.57,,,,,,,,39.6509668,-75.6192912,13.5,Close Metal Object,16.000,X56,ERW,960
MFL,1167,478,4.700,248+73.0,,,,24817.90,,1166,11.2° 34.1D Over Cold Bend,D13.93,16.63,13.93,,U91.03,91.03,4258.13,0.250,,,,,184,30.57,,,,,,,,39.6509676,-75.6192895,13.5,,16.000,X56,ERW,960
MFL,1168,479,4.703,248+86.8,,,,24831.83,,1167,Weld,U30.57,30.57,61.07,,U104.97,104.97,4244.20,0.250,,,,,,61.07,,,,,,,,39.6509875,-75.6192479,11.4,,16.000,X56,ERW,960
MFL,1169,479,4.705,248+96.5,,,,24841.59,24841.56,1168,ML Ext,U9.76,9.76,51.32,2.27,U114.72,114.72,4234.44,0.250,13,23,0.90,0.66,195,61.07,,1474,1464,1472,1460,2045,2027,39.6510013,-75.6192187,9.5,,16.000,X56,ERW,960
MFL,1170,479,4.705,248+97.8,,,,24842.87,24842.85,1169,ML Ext,U11.04,11.04,50.04,0.85,U116.00,116.00,4233.16,0.250,13,23,0.43,0.51,73,61.07,,1482,1480,1482,1479,2058,2054,39.6510031,-75.6192149,9.3,,16.000,X56,ERW,960
MFL,1171,479,4.706,249+05.2,,,,24850.31,24850.22,1170,ML Cluster Ext,U18.48,18.48,42.59,2.27,U123.45,123.45,4225.71,0.250,27,37,1.37,0.89,196,61.07,,1433,1407,1459,1445,2027,2006,39.6510136,-75.6191928,7.8,,16.000,X56,ERW,960
MFL,1172,479,4.710,249+21.4,,,,24866.71,24866.64,1171,ML Cluster Ext,D26.20,34.88,26.20,0.31,U139.84,139.84,4209.32,0.250,29,39,1.45,2.99,27,61.07,,1423,1393,1431,1397,1987,1940,39.6510368,-75.6191442,4.5,,16.000,X56,ERW,960
MFL,1173,479,4.712,249+33.5,,,,24878.84,,1172,10.9° 38D Sag Cold Bend,D14.06,47.01,14.06,,U151.98,151.98,4197.19,0.250,,,,,4,61.07,,,,,,,,39.6510541,-75.6191082,2.4,,16.000,X56,ERW,960
MFL,1174,480,4.715,249+47.5,,,,24892.90,,1173,Weld,U61.07,61.07,61.46,,U166.04,166.04,4183.12,0.250,,,,,,61.46,,,,,,,,39.6510740,-75.6190654,2.1,,16.000,X56,ERW,960
MFL,1175,480,4.715,249+48.5,,,,24893.95,24893.93,1174,ML Ext,U1.05,1.05,60.41,2.19,U167.08,167.08,4182.08,0.250,13,23,0.43,0.51,189,61.46,,1482,1480,1482,1479,2058,2054,39.6510755,-75.6190622,2.1,,16.000,X56,ERW,960
MFL,1176,480,4.717,249+58.4,,,,24903.98,,1175,10.1° 36.1D Sag Cold Bend,U11.07,11.07,50.38,,U177.11,177.11,4172.05,0.250,,,,,9,61.46,,,,,,,,39.6510896,-75.6190317,2.2,,16.000,X56,ERW,960
MFL,1177,480,4.724,249+94.9,,,,24940.73,,1176,9.2° 42.4D Over Cold Bend,D13.64,47.82,13.64,,U213.86,213.86,4135.30,0.250,,,,,184,61.46,,,,,,,,39.6511384,-75.6189195,8.4,,16.000,X56,ERW,960
MFL,1178,481,4.726,250+08.5,,,,24954.36,,1177,Weld,D61.10,61.46,61.10,,U227.50,227.50,4121.67,0.250,,,,,,61.10,,,,,,,,39.6511570,-75.6188774,9.0,,16.000,X56,ERW,960
MFL,1179,481,4.730,250+27.5,,,,24973.54,,1178,MCP,U19.17,19.17,41.93,1.15,U246.67,246.67,4102.49,0.250,,,2.24,2.94,99,61.10,,,,,,,,39.6511832,-75.6188182,9.1,Touching Metal Object,16.000,X56,ERW,960
MFL,1180,482,4.738,250+69.1,,,,25015.46,,1179,Weld,D61.08,61.10,61.08,,U288.60,288.60,4060.57,0.250,,,,,,61.08,,,,,,,,39.6512397,-75.6186884,8.8,,16.000,X56,ERW,960
MFL,1181,482,4.740,250+80.1,,,,25026.56,,1180,4.9° 41.7D Over Cold Bend,U11.10,11.10,49.98,,U299.70,299.70,4049.47,0.250,,,,,173,61.08,,,,,,,,39.6512548,-75.6186541,8.6,,16.000,X56,ERW,960
MFL,1182,482,4.747,251+16.5,,,,25063.18,,1181,13.2° 38.7D Sag Cold Bend,D13.36,47.72,13.36,,U336.31,336.31,4012.85,0.250,,,,,348,61.08,,,,,,,,39.6513043,-75.6185415,5.4,,16.000,X56,ERW,960
MFL,1183,483,4.749,251+29.8,,,,25076.54,,1182,Weld,U61.08,61.08,61.31,,U349.68,349.68,3999.48,0.250,,,,,,61.31,,,,,,,,39.6513239,-75.6185017,6.9,,16.000,X56,ERW,960
MFL,1184,483,4.749,251+30.2,,,,25076.98,25076.97,1183,ML Ext Weld Adjacent,U0.43,0.43,60.88,2.69,U350.11,350.11,3999.05,0.250,17,27,0.27,0.33,232,61.31,,1484,1482,1483,1482,2060,2058,39.6513246,-75.6185004,6.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1185,483,4.750,251+34.3,,,,25081.10,,1184,MCP,U4.56,4.56,56.75,0.20,U354.23,354.23,3994.93,0.250,,,3.37,6.04,18,61.31,,,,,,,,39.6513308,-75.6184883,7.4,Close Metal Object,16.000,X56,ERW,960
MFL,1186,483,4.754,251+54.9,,,,25101.81,,1185,13.2° 36.3D Left Over Cold Bend,U25.26,25.26,36.04,,U374.94,374.94,3974.22,0.250,,,,,242,61.31,,,,,,,,39.6513628,-75.6184282,9.9,,16.000,X56,ERW,960
MFL,1187,483,4.758,251+75.5,,,,25122.58,,1186,MCP,D15.27,46.03,15.27,0.77,U395.71,395.71,3953.45,0.250,,,4.98,7.81,66,61.31,,,,,,,,39.6514031,-75.6183759,10.6,Close Metal Object,16.000,X56,ERW,960
MFL,1188,483,4.760,251+87.2,,,,25134.37,,1187,MCP,D3.48,57.83,3.48,2.05,U407.51,407.51,3941.65,0.250,,,2.35,1.88,176,61.31,,,,,,,,39.6514265,-75.6183468,11.1,Close Metal Object,16.000,X56,ERW,960
MFL,1189,483,4.760,251+87.8,,,,25134.95,,1188,MCP,D2.90,58.41,2.90,3.89,U408.08,408.08,3941.08,0.250,,,2.35,2.43,335,61.31,,,,,,,,39.6514276,-75.6183454,11.2,Close Metal Object,16.000,X56,ERW,960
MFL,1190,484,4.761,251+90.6,,,,25137.85,,1189,Weld,D28.86,61.31,28.86,,U410.98,410.98,3938.18,0.250,,,,,,28.86,,,,,,,,39.6514334,-75.6183382,11.3,,16.000,X56,ERW,960
MFL,1191,484,4.761,251+91.4,,,,25138.57,,1190,MCP,U0.72,0.72,28.14,3.94,U411.70,411.70,3937.46,0.250,,,2.20,2.38,339,28.86,,,,,,,,39.6514348,-75.6183364,11.3,Close Metal Object,16.000,X56,ERW,960
MFL,1192,484,4.762,251+94.0,,,,25141.22,,1191,MCP,U3.37,3.37,25.48,3.52,U414.36,414.36,3934.81,0.250,,,3.45,3.55,303,28.86,,,,,,,,39.6514400,-75.6183299,11.4,Close Metal Object,16.000,X56,ERW,960
MFL,1193,484,4.763,251+99.5,,,,25146.82,,1192,3.8° 51D Right Cold Bend,U8.97,8.97,19.88,,U419.96,419.96,3929.21,0.250,,,,,89,28.86,,,,,,,,39.6514509,-75.6183160,11.7,,16.000,X56,ERW,960
MFL,1194,484,4.765,252+10.4,,,,25157.77,,1193,Manufacturing Indication Int,D8.93,19.92,8.93,3.89,U430.91,430.91,3918.25,0.250,,,4.82,0.56,335,28.86,,,,,,,,39.6514713,-75.6182870,12.2,,16.000,X56,ERW,960
MFL,1195,485,4.766,252+19.3,,,,25166.71,,1194,Weld,D2.83,28.86,2.83,,U439.84,439.84,3909.32,0.250,,,,,,2.83,,,,,,,,39.6514877,-75.6182637,12.5,,16.000,X56,Elbow,960
MFL,1196,485,4.767,252+20.5,,,,25167.90,,1195,45° 3D Left Forged Bend,U1.19,1.19,1.64,,U441.03,441.03,3908.13,0.250,,,,,266,2.83,,,,,,,,39.6514904,-75.6182613,12.5,,16.000,X56,Elbow,960
MFL,1197,486,4.767,252+22.1,,,,25169.54,,1196,Weld; Begin 0.344in Wall API 5L X52 - ERW,U2.83,2.83,29.09,,U442.67,442.67,3906.49,0.344,,,,,,29.09,302,,,,,,,39.6514946,-75.6182595,12.5,,16.000,X52,ERW,960
MFL,1198,486,4.767,252+24.2,,,,25171.65,,1197,MCP,U2.11,2.11,26.97,3.84,U444.79,444.79,3904.38,0.344,,,7.69,7.35,330,29.09,,,,,,,,39.6515003,-75.6182583,12.4,Touching Metal Object,16.000,X52,ERW,960
MFL,1199,486,4.767,252+24.6,,,,25172.03,25172.02,1198,ML Ext Under MCP,U2.49,2.49,26.59,4.02,U445.17,445.17,3904.00,0.344,22,32,0.47,0.41,346,29.09,,1914,1911,1913,1908,2657,2651,39.6515013,-75.6182581,12.4,,16.000,X52,ERW,960
MFL,1200,486,4.768,252+30.2,,,,25177.63,,1199,Casing Start,U8.09,8.09,21.00,,U450.76,450.76,3898.40,0.344,,,,,,29.09,,,,,,,,39.6515166,-75.6182551,12.4,,16.000,X52,ERW,960
MFL,1201,487,4.772,252+51.3,,,,25198.63,,1200,Weld,U29.09,29.09,61.09,,U471.76,471.76,3877.40,0.344,,,,,,61.09,356,,,,,,,39.6515737,-75.6182441,12.3,,16.000,X52,ERW,960
MFL,1202,488,4.784,253+12.7,,,,25259.71,,1201,Weld,U61.09,61.09,61.14,,U532.85,532.85,3816.32,0.344,,,,,,61.14,,,,,,,,39.6517397,-75.6182130,12.0,,16.000,X52,ERW,960
MFL,1203,489,4.796,253+74.2,,,,25320.85,,1202,Weld,D61.13,61.14,61.13,,U593.98,593.98,3755.18,0.344,,,,,,61.13,16,,,,,,,39.6519061,-75.6181832,11.4,,16.000,X52,ERW,960
MFL,1204,489,4.797,253+83.2,,,,25329.88,25329.84,1203,ML Ext,U9.03,9.03,52.11,2.94,U603.01,603.01,3746.15,0.344,11,21,1.10,1.00,253,61.13,,1907,1894,1905,1888,2646,2623,39.6519307,-75.6181789,11.4,,16.000,X52,ERW,960
MFL,1205,489,4.807,254+34.3,,,,25380.66,,1204,Casing End,D1.33,59.81,1.33,,U653.79,653.79,3695.37,0.344,,,,,,61.13,,,,,,,,39.6520691,-75.6181540,10.9,,16.000,X52,ERW,960
MFL,1206,490,4.807,254+35.6,,,,25381.98,,1205,Weld,D2.83,61.13,2.83,,U655.12,655.12,3694.05,0.344,,,,,,2.83,,,,,,,,39.6520726,-75.6181534,10.8,,16.000,X52,Elbow,960
MFL,1207,490,4.807,254+36.9,,,,25383.28,,1206,45° 3D Over Forged Bend,U1.30,1.30,1.53,,U656.41,656.41,3692.75,0.344,,,,,175,2.83,,,,,,,,39.6520759,-75.6181526,10.5,,16.000,X52,Elbow,960
MFL,1208,491,4.808,254+38.4,,,,25384.81,,1207,Weld,U2.83,2.83,4.18,,U657.95,657.95,3691.22,0.344,,,,,,4.18,,,,,,,,39.6520793,-75.6181518,9.6,,16.000,X52,ERW,960
MFL,1209,492,4.809,254+42.6,,,,25389.00,,1208,Weld,D3.40,4.18,3.40,,U662.13,662.13,3687.03,0.344,,,,,,3.40,,,,,,,,39.6520875,-75.6181494,6.8,,16.000,X52,Elbow,960
MFL,1210,492,4.809,254+44.2,,,,25390.57,,1209,45° 3D Sag Forged Bend,U1.57,1.57,1.83,,U663.70,663.70,3685.46,0.344,,,,,358,3.40,,,,,,,,39.6520912,-75.6181484,6.0,,16.000,X52,Elbow,960
MFL,1211,493,4.809,254+46.1,,,,25392.40,,1210,Weld,U3.40,3.40,27.41,,U665.53,665.53,3683.63,0.344,,,,,,27.41,,,,,,,,39.6520961,-75.6181473,5.9,,16.000,X52,ERW,960
MFL,1212,494,4.814,254+73.6,,,,25419.81,,1211,Weld; Begin 0.250in Wall API 5L X56 - ERW,U27.41,27.41,61.44,,U692.94,692.94,3656.22,0.250,,,,,,61.44,,,,,,,,39.6521696,-75.6181305,9.3,,16.000,X56,ERW,960
MFL,1213,494,4.821,255+10.0,,,,25455.86,,1212,7.8° 47D Over Cold Bend,D25.39,36.05,25.39,,U728.99,728.99,3620.17,0.250,,,,,199,61.44,,,,,,,,39.6522668,-75.6181102,13.9,,16.000,X56,ERW,960
MFL,1214,495,4.826,255+35.7,,,,25481.24,,1213,Weld,D40.89,61.44,40.89,,U754.38,754.38,3594.79,0.250,,,,,,40.89,,,,,,,,39.6523361,-75.6181000,14.3,,16.000,X56,ERW,960
MFL,1215,495,4.826,255+36.1,,,,25481.66,25481.64,1214,ML Cluster Ext Weld Adjacent,U0.42,0.42,40.48,2.67,U754.79,754.79,3594.37,0.250,13,23,0.63,2.13,230,40.89,,1480,1474,1479,1473,2054,2045,39.6523372,-75.6180998,14.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1216,495,4.831,255+63.2,,,,25508.47,,1215,19° 40.2D Left Cold Bend,D13.67,27.23,13.67,,U781.61,781.61,3567.56,0.250,,,,,271,40.89,,,,,,,,39.6524105,-75.6180919,15.2,,16.000,X56,ERW,960
MFL,1217,496,4.834,255+77.0,,,,25522.14,,1216,Weld,U40.89,40.89,43.94,,U795.27,795.27,3553.89,0.250,,,,,,43.94,,,,,,,,39.6524474,-75.6181001,15.6,,16.000,X56,ERW,960
MFL,1218,496,4.838,255+98.4,,,,25543.29,,1217,36.9° 42.4D Right Cold Bend,U21.15,21.15,22.79,,U816.42,816.42,3532.74,0.250,,,,,94,43.94,,,,,,,,39.6525049,-75.6181060,16.0,,16.000,X56,ERW,960
MFL,1219,497,4.842,256+21.5,,,,25566.08,,1218,Weld,U43.94,43.94,50.00,,U839.21,839.21,3509.95,0.250,,,,,,50.00,,,,,,,,39.6525646,-75.6180828,15.8,,16.000,X56,ERW,960
MFL,1220,497,4.844,256+31.4,,,,25575.90,,1219,5.8° 51D Right Sag Cold Bend,U9.82,9.83,40.17,,U849.04,849.04,3500.13,0.250,,,,,65,50.00,,,,,,,,39.6525891,-75.6180682,15.7,,16.000,X56,ERW,960
MFL,1221,497,4.847,256+49.7,,,,25594.03,,1220,MCP,D22.04,27.96,22.04,0.51,U867.17,867.17,3481.99,0.250,,,2.51,4.97,44,50.00,,,,,,,,39.6526325,-75.6180367,16.3,Close Metal Object,16.000,X56,ERW,960
MFL,1222,498,4.852,256+72.0,,,,25616.07,,1221,Weld; Begin 0.344in Wall API 5L X52 - ERW,D42.31,50.00,42.31,,U889.21,889.21,3459.96,0.344,,,,,,42.31,,,,,,,,39.6526852,-75.6179980,17.0,,16.000,X52,ERW,960
MFL,1223,498,4.852,256+73.9,,,,25617.97,,1222,Casing Start,U1.90,1.90,40.41,,U891.10,891.10,3458.06,0.344,,,,,,42.31,,,,,,,,39.6526897,-75.6179947,17.1,,16.000,X52,ERW,960
MFL,1224,499,4.860,257+14.3,,,,25658.38,,1223,Weld,U42.31,42.31,60.46,,U931.52,931.52,3417.65,0.344,,,,,,60.46,,,,,,,,39.6527867,-75.6179250,17.8,,16.000,X52,ERW,960
MFL,1225,499,4.871,257+72.5,,,,25716.56,,1224,Casing End,D2.28,58.17,2.28,,U989.69,989.69,3359.47,0.344,,,,,,60.46,,,,,,,,39.6529265,-75.6178249,18.5,,16.000,X52,ERW,960
MFL,1226,500,4.871,257+74.8,,,,25718.84,,1225,Weld; Begin 0.250in Wall API 5L X56 - ERW,U60.46,60.46,61.31,,U991.97,991.97,3357.19,0.250,,,,,,61.31,262,,,,,,,39.6529321,-75.6178209,18.5,,16.000,X56,ERW,960
MFL,1227,500,4.873,257+82.9,,,,25726.97,,1226,5° 60D Sag Right Cold Bend,U8.13,8.13,53.18,,U1000.10,1000.10,3349.06,0.250,,,,,44,61.31,,,,,,,,39.6529517,-75.6178067,18.6,,16.000,X56,ERW,960
MFL,1228,501,4.883,258+36.3,,,,25780.15,,1227,Weld,D45.48,61.31,45.48,,U1053.28,1053.28,3295.88,0.250,,,,,,45.48,337,,,,,,,39.6530746,-75.6177053,22.3,,16.000,X56,ERW,960
MFL,1229,502,4.891,258+81.8,,,,25825.63,,1228,Weld,D21.89,45.48,21.89,,U1098.77,1098.77,3250.40,0.250,,,,,,21.89,,,,,,,,39.6531792,-75.6176173,24.5,,16.000,X56,ERW,960
MFL,1230,503,4.895,259+03.8,,,,25847.52,,1229,Weld,U21.89,21.89,61.53,,U1120.66,1120.66,3228.51,0.250,,,,,,61.53,,,,,,,,39.6532293,-75.6175743,25.0,,16.000,X56,ERW,960
MFL,1231,503,4.903,259+44.7,,,,25888.35,,1230,6.5° 53.2D Right Cold Bend,D20.71,40.83,20.71,,U1161.48,1161.48,3187.68,0.250,,,,,76,61.53,,,,,,,,39.6533220,-75.6174926,25.0,,16.000,X56,ERW,960
MFL,1232,504,4.907,259+65.5,,,,25909.05,,1231,Weld,D61.22,61.53,61.22,,U1182.19,1182.19,3166.97,0.250,,,,,,61.22,,,,,,,,39.6533653,-75.6174449,25.3,,16.000,X56,ERW,960
MFL,1233,504,4.907,259+67.6,,,,25911.18,,1232,MCP,U2.12,2.12,59.10,2.87,U1184.31,1184.31,3164.85,0.250,,,7.06,5.63,247,61.22,,,,,,,,39.6533698,-75.6174400,25.3,Close Metal Object,16.000,X56,ERW,960
MFL,1234,504,4.914,260+00.0,,,,25943.54,25943.52,1233,ML Cluster Int Manufacturing Related,D26.73,34.49,26.73,1.45,U1216.68,1216.68,3132.48,0.250,17,27,1.57,1.07,125,61.22,,1448,1421,1441,1407,2001,1954,39.6534370,-75.6173647,26.2,,16.000,X56,ERW,960
MFL,1235,504,4.916,260+11.2,,,,25954.67,25954.66,1234,ML Ext,D15.60,45.62,15.60,1.38,U1227.81,1227.81,3121.35,0.250,15,25,0.27,0.46,119,61.22,,1484,1483,1483,1482,2060,2058,39.6534601,-75.6173388,26.5,,16.000,X56,ERW,960
MFL,1236,504,4.918,260+25.2,,,,25968.64,25968.61,1235,ML Cluster Int,D1.63,59.59,1.63,1.91,U1241.78,1241.78,3107.38,0.250,10,20,0.59,1.78,165,61.22,,1481,1477,1481,1475,2057,2049,39.6534892,-75.6173062,27.0,,16.000,X56,ERW,960
MFL,1237,504,4.918,260+25.7,,,,25969.14,25969.12,1236,ML Cluster Int,D1.14,60.08,1.14,2.43,U1242.27,1242.27,3106.89,0.250,12,22,0.39,1.22,209,61.22,,1483,1481,1483,1480,2059,2056,39.6534902,-75.6173050,27.1,,16.000,X56,ERW,960
MFL,1238,504,4.918,260+25.9,,,,25969.33,25969.31,1237,ML Cluster Int,D0.94,60.28,0.94,2.25,U1242.47,1242.47,3106.70,0.250,12,22,0.90,6.64,194,61.22,,1475,1465,1474,1462,2047,2031,39.6534906,-75.6173046,27.1,,16.000,X56,ERW,960
MFL,1239,504,4.918,260+26.0,,,,25969.43,25969.41,1238,ML Int,D0.85,60.38,0.85,1.88,U1242.57,1242.57,3106.60,0.250,10,20,0.31,0.61,162,61.22,,1484,1483,1484,1482,2061,2059,39.6534909,-75.6173043,27.1,,16.000,X56,ERW,960
MFL,1240,504,4.918,260+26.1,,,,25969.49,25969.47,1239,ML Cluster Int,D0.78,60.44,0.78,2.33,U1242.63,1242.63,3106.53,0.250,11,21,0.39,1.32,200,61.22,,1483,1481,1483,1480,2060,2056,39.6534910,-75.6173042,27.1,,16.000,X56,ERW,960
MFL,1241,504,4.918,260+26.2,,,,25969.64,25969.63,1240,ML Cluster Int,D0.63,60.59,0.63,2.22,U1242.78,1242.78,3106.38,0.250,12,22,1.18,5.68,191,61.22,,1469,1454,1468,1448,2038,2012,39.6534913,-75.6173039,27.1,,16.000,X56,ERW,960
MFL,1242,504,4.919,260+26.4,,,,25969.87,25969.74,1241,ML Cluster Int Weld Adjacent,D0.41,60.81,0.41,2.28,U1243.00,1243.00,3106.16,0.250,13,23,5.80,12.20,196,61.22,,1383,1298,1403,1316,1949,1828,39.6534918,-75.6173033,27.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1243,505,4.919,260+26.8,,,,25970.28,,1242,Weld,U61.22,61.22,61.35,,U1243.41,1243.41,3105.75,0.250,,,,,,61.35,,,,,,,,39.6534926,-75.6173024,27.1,,16.000,X56,ERW,960
MFL,1244,505,4.919,260+27.0,,,,25970.45,25970.38,1243,ML Cluster Int Weld Adjacent,U0.17,0.17,61.18,2.43,U1243.58,1243.58,3105.58,0.250,12,22,1.80,3.80,209,61.35,,1454,1424,1460,1435,2028,1993,39.6534929,-75.6173020,27.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1245,505,4.919,260+27.4,,,,25970.88,25970.86,1244,ML Cluster Ext,U0.60,0.60,60.75,1.99,U1244.01,1244.01,3105.15,0.250,11,21,0.47,2.69,171,61.35,,1482,1480,1482,1478,2058,2053,39.6534938,-75.6173009,27.1,,16.000,X56,ERW,960
MFL,1246,506,4.930,260+88.3,,,,26031.63,,1245,Weld,D61.24,61.35,61.24,,U1304.76,1304.76,3044.40,0.250,,,,,,61.24,,,,,,,,39.6536188,-75.6171583,29.6,,16.000,X56,ERW,960
MFL,1247,506,4.930,260+88.5,,,,26031.77,26031.75,1246,ML Cluster Ext Weld Adjacent,U0.14,0.14,61.10,2.14,U1304.90,1304.90,3044.26,0.250,18,28,0.59,5.12,184,61.24,,1478,1473,1477,1471,2052,2043,39.6536191,-75.6171579,29.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1248,506,4.939,261+32.2,,,,26075.44,26075.42,1247,ML Ext,D17.43,43.81,17.43,0.40,U1348.57,1348.57,3000.59,0.250,27,37,0.31,0.36,35,61.24,,1482,1480,1481,1478,2057,2053,39.6537083,-75.6170541,31.0,,16.000,X56,ERW,960
MFL,1249,507,4.942,261+49.7,,,,26092.86,,1248,Weld,D54.12,61.24,54.12,,U1366.00,1366.00,2983.17,0.250,,,,,,54.12,353,,,,,,,39.6537439,-75.6170126,31.6,,16.000,X56,ERW,960
MFL,1250,508,4.952,262+04.0,,,,26146.98,,1249,Weld,U54.12,54.12,54.92,,U1420.12,1420.12,2929.05,0.250,,,,,,54.92,,,,,,,,39.6538546,-75.6168843,32.7,,16.000,X56,ERW,960
MFL,1251,508,4.958,262+32.8,,,,26175.73,26175.72,1250,ML Ext,D26.18,28.75,26.18,0.02,U1448.87,1448.87,2900.30,0.250,21,31,0.27,0.24,2,54.92,,1483,1482,1483,1481,2059,2057,39.6539134,-75.6168160,33.4,,16.000,X56,ERW,960
MFL,1252,508,4.958,262+34.9,,,,26177.86,26177.83,1251,ML Ext,D24.05,30.87,24.05,0.26,U1450.99,1450.99,2898.17,0.250,11,21,0.74,0.66,22,54.92,,1479,1472,1478,1469,2052,2040,39.6539177,-75.6168110,33.5,,16.000,X56,ERW,960
MFL,1253,508,4.961,262+49.2,,,,26192.07,26192.05,1252,ML Ext,D9.83,45.09,9.83,0.25,U1465.21,1465.21,2883.95,0.250,17,27,0.74,0.70,22,54.92,,1475,1467,1473,1463,2045,2032,39.6539467,-75.6167773,33.9,,16.000,X56,ERW,960
MFL,1254,509,4.962,262+59.0,,,,26201.91,,1253,Weld,U54.92,54.92,61.18,,U1475.04,1475.04,2874.12,0.250,,,,,,61.18,,,,,,,,39.6539668,-75.6167538,34.2,,16.000,X56,ERW,960
MFL,1255,510,4.974,263+20.3,,,,26263.08,,1254,Weld,U61.18,61.18,61.27,,U1536.22,1536.22,2812.95,0.250,,,,,,61.27,,,,,,,,39.6540917,-75.6166081,35.7,,16.000,X56,ERW,960
MFL,1256,511,4.986,263+81.8,,,,26324.36,,1255,Weld,D61.11,61.27,61.11,,U1597.49,1597.49,2751.67,0.250,,,,,,61.11,,,,,,,,39.6542169,-75.6164628,37.2,,16.000,X56,ERW,960
MFL,1257,512,4.997,264+43.0,,,,26385.47,,1256,Weld,U61.11,61.11,61.15,,U1658.60,1658.60,2690.56,0.250,,,,,,61.15,,,,,,,,39.6543426,-75.6163185,38.7,,16.000,X56,ERW,960
MFL,1258,512,5.000,264+57.5,,,,26399.92,,1257,MCP,U14.45,14.45,46.70,0.00,U1673.05,1673.05,2676.11,0.250,,,4.39,8.45,0,61.15,,,,,,,,39.6543722,-75.6162844,38.9,Touching Metal Object,16.000,X56,ERW,960
MFL,1259,513,5.009,265+04.3,,,,26446.62,,1258,Weld,D52.78,61.15,52.78,,U1719.75,1719.75,2629.41,0.250,,,,,,52.78,,,,,,,,39.6544678,-75.6161737,39.3,,16.000,X56,ERW,960
MFL,1260,514,5.019,265+57.2,,,,26499.39,,1259,Weld,U52.78,52.78,54.02,,U1772.53,1772.53,2576.64,0.250,,,,,,54.02,,,,,,,,39.6545764,-75.6160493,40.2,,16.000,X56,ERW,960
MFL,1261,514,5.025,265+87.3,,,,26529.37,,1260,MCP,D24.04,29.98,24.04,1.26,U1802.51,1802.51,2546.65,0.250,,,1.69,2.49,109,54.02,,,,,,,,39.6546382,-75.6159788,40.8,Close Metal Object,16.000,X56,ERW,960
MFL,1262,515,5.029,266+11.4,,,,26553.41,,1261,Weld,U54.02,54.02,61.58,,U1826.55,1826.55,2522.62,0.250,,,,,,61.58,,,,,,,,39.6546878,-75.6159222,41.3,,16.000,X56,ERW,960
