ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,1263,516,5.041,266+73.1,,,,26614.99,,1262,Weld,D60.90,61.58,60.90,,U1888.13,1888.13,2461.04,0.250,,,,,,60.90,,,,,,,,39.6548140,-75.6157764,42.2,,16.000,X56,ERW,960
MFL,1264,517,5.052,267+34.1,,,,26675.89,,1263,Weld,U60.90,60.90,61.51,,U1949.02,1949.02,2400.14,0.250,,,,,,61.51,,,,,,,,39.6549380,-75.6156313,43.4,,16.000,X56,ERW,960
MFL,1265,518,5.064,267+95.8,,,,26737.40,,1264,Weld,D61.44,61.51,61.44,,U2010.53,2010.53,2338.63,0.250,,,,,,61.44,,,,,,,,39.6550637,-75.6154847,44.4,,16.000,X56,ERW,960
MFL,1266,519,5.076,268+57.4,,,,26798.84,,1265,Weld,D61.25,61.44,61.25,,U2071.97,2071.97,2277.19,0.250,,,,,,61.25,36,,,,,,,39.6551891,-75.6153387,45.9,,16.000,X56,ERW,960
MFL,1267,520,5.087,269+18.8,,,,26860.09,,1266,Weld,D50.38,61.25,50.38,,U2133.22,2133.22,2215.94,0.250,,,,,,50.38,108,,,,,,,39.6553146,-75.6151938,46.2,,16.000,X56,ERW,960
MFL,1268,520,5.087,269+18.9,,,,26860.22,26860.21,1267,ML Ext Seam & Weld Adjacent,U0.13,0.13,50.24,1.62,U2133.35,2133.35,2215.81,0.250,11,21,0.27,0.83,139,50.38,,1484,1483,1484,1483,2061,2059,39.6553149,-75.6151935,46.2,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1269,521,5.097,269+69.3,,,,26910.46,,1268,Weld,U50.38,50.38,61.20,,D2165.57,2183.60,2165.57,0.250,,,,,,61.20,305,,,,,,,39.6554182,-75.6150749,47.0,,16.000,X56,ERW,960
MFL,1270,522,5.108,270+30.6,,,,26971.66,,1269,Weld,D61.16,61.20,61.16,,D2104.37,2244.79,2104.37,0.250,,,,,,61.16,71,,,,,,,39.6555435,-75.6149298,48.1,,16.000,X56,ERW,960
MFL,1271,523,5.120,270+91.9,,,,27032.82,,1270,Weld,U61.16,61.16,61.41,,D2043.21,2305.95,2043.21,0.250,,,,,,61.41,90,,,,,,,39.6556689,-75.6147852,49.4,,16.000,X56,ERW,960
MFL,1272,524,5.131,271+53.5,,,,27094.22,,1271,Weld,U61.41,61.41,61.47,,D1981.81,2367.35,1981.81,0.250,,,,,,61.47,,,,,,,,39.6557957,-75.6146411,50.4,,16.000,X56,ERW,960
MFL,1273,524,5.133,271+59.4,,,,27100.17,27100.16,1272,ML Int Manufacturing Related,U5.95,5.95,55.52,1.23,D1975.85,2373.31,1975.85,0.250,17,27,0.35,0.30,106,61.47,,1483,1481,1482,1480,2058,2055,39.6558080,-75.6146272,50.4,,16.000,X56,ERW,960
MFL,1274,525,5.143,272+15.1,,,,27155.69,,1273,Weld,U61.47,61.47,61.54,,D1920.34,2428.82,1920.34,0.250,,,,,,61.54,,,,,,,,39.6559232,-75.6144978,50.7,,16.000,X56,ERW,960
MFL,1275,526,5.155,272+76.8,,,,27217.23,,1274,Weld,D45.92,61.54,45.92,,D1858.80,2490.36,1858.80,0.250,,,,,,45.92,,,,,,,,39.6560509,-75.6143543,49.6,,16.000,X56,ERW,960
MFL,1276,526,5.162,273+14.6,,,,27254.99,,1275,4.2° 71.7D Sag Right Cold Bend,D8.16,37.76,8.17,,D1821.04,2528.12,1821.04,0.250,,,,,29,45.92,,,,,,,,39.6561288,-75.6142655,49.0,,16.000,X56,ERW,960
MFL,1277,527,5.163,273+22.8,,,,27263.15,,1276,Weld,U45.92,45.92,50.00,,D1812.88,2536.28,1812.88,0.250,,,,,,50.00,,,,,,,,39.6561451,-75.6142456,49.3,,16.000,X56,ERW,960
MFL,1278,528,5.173,273+72.9,,,,27313.15,,1277,Weld,D6.21,50.00,6.21,,D1762.88,2586.29,1762.88,0.250,,,,,,6.21,,,,,,,,39.6562443,-75.6141230,50.9,,16.000,X56,Elbow,960
MFL,1279,528,5.174,273+76.0,2606.00,2601.96,1.00,27316.23,,1278,90° 3D Left Forged Bend,U3.08,3.08,3.13,,D1759.80,2589.36,1759.80,0.250,,,,,268,6.21,,,,,,,,39.6562522,-75.6141196,50.9,,16.000,X56,Elbow,960
MFL,1280,528,5.174,273+78.1,,,,27318.19,27318.15,1279,ML Cluster Ext Manufacturing Related,D1.17,5.04,1.17,3.46,D1757.84,2591.33,1757.84,0.250,12,22,3.02,1.88,298,6.21,,1427,1373,1439,1393,1999,1934,39.6562572,-75.6141215,50.9,,16.000,X56,Elbow,960
MFL,1281,529,5.174,273+79.4,,,,27319.36,,1280,Weld; Begin 0.375in Wall API 5L X62 - ERW,U6.21,6.21,26.76,,D1756.67,2592.50,1756.67,0.375,,,,,,26.76,,,,,,,,39.6562597,-75.6141241,50.8,,16.000,X62,ERW,960
MFL,1282,529,5.176,273+89.9,,,,27329.39,,1281,Casing Start,U10.03,10.03,16.74,,D1746.64,2602.52,1746.64,0.375,,,,,,26.76,,,,,,,,39.6562787,-75.6141499,50.6,,16.000,X62,ERW,960
MFL,1283,530,5.179,274+07.5,,,,27346.12,,1282,Weld,U26.76,26.76,30.59,,D1729.90,2619.26,1729.90,0.375,,,,,,30.59,,,,,,,,39.6563104,-75.6141929,50.1,,16.000,X62,ERW,960
MFL,1284,531,5.185,274+39.7,,,,27376.71,,1283,Weld,D30.53,30.59,30.53,,D1699.31,2649.85,1699.31,0.375,,,,,,30.53,,,,,,,,39.6563687,-75.6142712,48.5,,16.000,X62,ERW,960
MFL,1285,531,5.190,274+67.2,,,,27402.90,,1284,Casing End,D4.34,26.19,4.34,,D1673.12,2676.04,1673.12,0.375,,,,,,30.53,,,,,,,,39.6564188,-75.6143381,46.9,,16.000,X62,ERW,960
MFL,1286,532,5.191,274+71.8,,,,27407.24,,1285,Weld,D6.38,30.53,6.38,,D1668.78,2680.38,1668.78,0.375,,,,,,6.38,,,,,,,,39.6564269,-75.6143490,46.6,,16.000,X62,Elbow,960
MFL,1287,532,5.191,274+75.0,99.00,94.06,1.05,27410.29,,1286,90° 3D Right Forged Bend,U3.04,3.04,3.34,,D1665.74,2683.42,1665.74,0.375,,,,,81,6.38,,,,,,,,39.6564346,-75.6143526,46.5,,16.000,X62,Elbow,960
MFL,1288,533,5.192,274+77.8,,,,27413.62,,1287,Weld; Begin 0.250in Wall API 5L X56 - ERW,U6.38,6.38,61.05,,D1662.41,2686.76,1662.41,0.250,,,,,,61.05,,,,,,,,39.6564428,-75.6143482,46.7,,16.000,X56,ERW,960
MFL,1289,533,5.192,274+78.0,,,,27413.83,27413.81,1288,ML Ext Weld Adjacent,U0.20,0.20,60.84,2.34,D1662.20,2686.96,1662.20,0.250,17,27,0.31,0.63,202,61.05,,1483,1482,1483,1481,2059,2057,39.6564433,-75.6143477,46.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1290,534,5.204,275+39.0,,,,27474.67,,1289,Weld,D43.69,61.05,43.69,,D1601.36,2747.80,1601.36,0.250,,,,,,43.69,11,,,,,,,39.6565639,-75.6141988,51.4,,16.000,X56,ERW,960
MFL,1291,534,5.204,275+40.3,,,,27475.99,27475.93,1290,ML Cluster Ext,U1.33,1.33,42.36,2.13,D1600.03,2749.13,1600.03,0.250,14,24,1.10,13.19,183,43.69,,1469,1454,1469,1452,2041,2017,39.6565666,-75.6141955,51.5,,16.000,X56,ERW,960
MFL,1292,534,5.206,275+52.2,,,,27487.89,,1291,6.9° 63.9D Left Over Cold Bend,U13.22,13.22,30.47,,D1588.14,2761.02,1588.14,0.250,,,,,243,43.69,,,,,,,,39.6565902,-75.6141665,52.0,,16.000,X56,ERW,960
MFL,1293,535,5.212,275+82.7,,,,27518.36,,1292,Weld,D17.61,43.69,17.61,,D1557.67,2791.49,1557.67,0.250,,,,,,17.61,321,,,,,,,39.6566556,-75.6140991,51.9,,16.000,X56,ERW,960
MFL,1294,536,5.215,276+00.4,,,,27535.97,,1293,Weld,U17.61,17.61,60.17,,D1540.06,2809.10,1540.06,0.250,,,,,,60.17,4,,,,,,,39.6566935,-75.6140600,51.9,,16.000,X56,ERW,960
MFL,1295,537,5.227,276+60.7,,,,27596.14,,1294,Weld,D14.90,60.17,14.90,,D1479.89,2869.28,1479.89,0.250,,,,,,14.90,,,,,,,,39.6568205,-75.6139229,52.7,,16.000,X56,ERW,960
MFL,1296,538,5.229,276+75.6,,,,27611.04,,1295,Weld,U14.90,14.90,60.96,,D1464.99,2884.18,1464.99,0.250,,,,,,60.96,,,,,,,,39.6568517,-75.6138884,52.9,,16.000,X56,ERW,960
MFL,1297,539,5.241,277+36.6,,,,27672.00,,1296,Weld,U60.96,60.96,61.53,,D1404.03,2945.14,1404.03,0.250,,,,,,61.53,,,,,,,,39.6569782,-75.6137466,53.1,,16.000,X56,ERW,960
MFL,1298,540,5.253,277+98.3,,,,27733.53,,1297,Weld,U61.53,61.53,61.55,,D1342.49,3006.67,1342.49,0.250,,,,,,61.55,,,,,,,,39.6571058,-75.6136031,53.2,,16.000,X56,ERW,960
MFL,1299,540,5.255,278+12.3,,,,27747.52,27747.51,1298,ML Int Manufacturing Related,U13.99,13.99,47.57,3.03,D1328.51,3020.65,1328.51,0.250,12,22,0.27,0.30,260,61.55,,1484,1483,1484,1483,2061,2059,39.6571350,-75.6135706,53.3,,16.000,X56,ERW,960
MFL,1300,540,5.260,278+35.2,,,,27770.36,27770.32,1299,ML Cluster Ext,D24.73,36.82,24.73,2.19,D1305.67,3043.49,1305.67,0.250,11,21,0.71,2.03,188,61.55,,1479,1473,1478,1471,2053,2042,39.6571825,-75.6135176,53.5,,16.000,X56,ERW,960
MFL,1301,540,5.264,278+59.5,,,,27794.63,27794.59,1300,ML Cluster Ext Weld Adjacent,D0.46,61.09,0.46,3.33,D1281.40,3067.76,1281.40,0.250,11,21,0.90,4.21,287,61.55,,1476,1466,1474,1462,2048,2031,39.6572330,-75.6134612,53.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1302,541,5.264,278+60.0,,,,27795.09,,1301,Weld,D61.52,61.55,61.52,,D1280.94,3068.22,1280.94,0.250,,,,,,61.52,,,,,,,,39.6572340,-75.6134601,53.6,,16.000,X56,ERW,960
MFL,1303,542,5.276,279+21.6,,,,27856.60,,1302,Weld,U61.52,61.52,61.72,,D1219.43,3129.74,1219.43,0.250,,,,,,61.72,,,,,,,,39.6573617,-75.6133167,53.1,,16.000,X56,ERW,960
MFL,1304,542,5.288,279+83.3,,,,27918.20,27918.18,1303,ML Ext Weld Adjacent,D0.12,61.60,0.12,2.25,D1157.83,3191.33,1157.83,0.250,15,25,0.27,0.51,194,61.72,,1484,1483,1483,1482,2060,2058,39.6574890,-75.6131725,53.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1305,543,5.288,279+83.4,,,,27918.32,,1304,Weld,D60.44,61.72,60.44,,D1157.71,3191.45,1157.71,0.250,,,,,,60.44,,,,,,,,39.6574893,-75.6131722,53.9,,16.000,X56,ERW,960
MFL,1306,543,5.288,279+83.5,,,,27918.45,27918.44,1305,ML Ext Weld Adjacent,U0.13,0.13,60.31,2.36,D1157.58,3191.58,1157.58,0.250,10,20,0.24,0.51,203,60.44,,1484,1484,1484,1483,2062,2060,39.6574895,-75.6131719,53.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1307,543,5.288,279+83.6,,,,27918.48,27918.47,1306,ML Ext Weld Adjacent,U0.16,0.16,60.28,1.44,D1157.55,3191.61,1157.55,0.250,14,24,0.24,0.51,124,60.44,,1484,1483,1484,1483,2061,2060,39.6574896,-75.6131719,53.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1308,543,5.288,279+84.0,,,,27918.92,27918.90,1307,ML Ext,U0.60,0.60,59.83,2.48,D1157.11,3192.06,1157.11,0.250,12,22,0.43,0.56,214,60.44,,1483,1480,1482,1479,2058,2054,39.6574905,-75.6131708,53.9,,16.000,X56,ERW,960
MFL,1309,543,5.288,279+84.0,,,,27918.95,27918.93,1308,ML Ext,U0.63,0.63,59.81,2.26,D1157.08,3192.08,1157.08,0.250,14,24,0.31,0.41,195,60.44,,1483,1482,1483,1481,2060,2058,39.6574905,-75.6131708,53.9,,16.000,X56,ERW,960
MFL,1310,544,5.299,280+44.0,,,,27978.76,,1309,Weld,U60.44,60.44,61.63,,D1097.27,3251.89,1097.27,0.250,,,,,,61.63,,,,,,,,39.6576141,-75.6130305,54.3,,16.000,X56,ERW,960
MFL,1311,545,5.311,281+05.7,,,,28040.38,,1310,Weld,D61.47,61.63,61.47,,D1035.65,3313.52,1035.65,0.250,,,,,,61.47,,,,,,,,39.6577410,-75.6128854,54.3,,16.000,X56,ERW,960
MFL,1312,546,5.322,281+67.3,,,,28101.85,,1311,Weld,U61.47,61.47,61.66,,D974.18,3374.98,974.18,0.250,,,,,,61.66,68,,,,,,,39.6578676,-75.6127407,53.6,,16.000,X56,ERW,960
MFL,1313,546,5.328,281+98.3,,,,28132.84,,1312,Manufacturing Indication Int,D30.67,31.00,30.67,0.07,D943.19,3405.98,943.19,0.250,,,1.33,0.81,6,61.66,,,,,,,,39.6579316,-75.6126680,54.0,,16.000,X56,ERW,960
MFL,1314,547,5.334,282+29.1,,,,28163.51,,1313,Weld,D61.31,61.66,61.31,,D912.52,3436.64,912.52,0.250,,,,,,61.31,,,,,,,,39.6579949,-75.6125960,54.2,,16.000,X56,ERW,960
MFL,1315,548,5.346,282+90.5,,,,28224.82,,1314,Weld,D61.11,61.31,61.11,,D851.21,3497.95,851.21,0.250,,,,,,61.11,,,,,,,,39.6581205,-75.6124508,54.5,,16.000,X56,ERW,960
MFL,1316,549,5.357,283+51.7,,,,28285.93,,1315,Weld,U61.11,61.11,61.43,,D790.10,3559.06,790.10,0.250,,,,,,61.43,,,,,,,,39.6582464,-75.6123069,54.7,,16.000,X56,ERW,960
MFL,1317,549,5.364,283+87.4,,,,28321.54,28321.51,1316,ML Cluster Ext,D25.82,35.61,25.82,2.31,D754.49,3594.67,754.49,0.250,12,22,0.47,3.91,199,61.43,,1482,1479,1482,1478,2058,2053,39.6583200,-75.6122234,54.1,,16.000,X56,ERW,960
MFL,1318,550,5.369,284+13.2,,,,28347.35,,1317,Weld,D53.42,61.43,53.42,,D728.68,3620.49,728.68,0.250,,,,,,53.42,,,,,,,,39.6583733,-75.6121630,53.9,,16.000,X56,ERW,960
MFL,1319,550,5.379,284+66.3,,,,28400.31,28400.29,1318,ML Ext Weld Adjacent,D0.46,52.96,0.46,2.18,D675.72,3673.45,675.72,0.250,15,25,0.47,0.73,188,53.42,,1481,1478,1481,1477,2056,2051,39.6584828,-75.6120389,54.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1320,551,5.379,284+66.7,,,,28400.78,,1319,Weld,D53.25,53.42,53.25,,D675.25,3673.91,675.25,0.250,,,,,,53.25,305,,,,,,,39.6584838,-75.6120379,54.1,,16.000,X56,ERW,960
MFL,1321,552,5.389,285+20.1,,,,28454.02,,1320,Weld,U53.25,53.25,61.36,,D622.01,3727.15,622.01,0.250,,,,,,61.36,350,,,,,,,39.6585934,-75.6119124,54.5,,16.000,X56,ERW,960
MFL,1322,552,5.389,285+20.5,,,,28454.41,,1321,Hard Spot,U0.39,0.39,60.98,2.75,D621.62,3727.54,621.62,0.250,,,2.08,42.61,237,61.36,,,,,,,,39.6585941,-75.6119115,54.5,,16.000,X56,ERW,960
MFL,1323,553,5.401,285+81.6,,,,28515.38,,1322,Weld,D61.34,61.36,61.34,,D560.64,3788.52,560.64,0.250,,,,,,61.34,,,,,,,,39.6587200,-75.6117685,55.2,,16.000,X56,ERW,960
MFL,1324,554,5.412,286+43.0,,,,28576.73,,1323,Weld,U61.34,61.34,61.55,,D499.30,3849.86,499.30,0.250,,,,,,61.55,54,,,,,,,39.6588465,-75.6116241,55.6,,16.000,X56,ERW,960
CAL,1325,554,5.413,286+49.0,,,,28582.70,,1324,Dent,U5.97,5.97,55.58,2.10,D493.33,3855.84,493.33,0.250,1.3,1.8,10.43,4.62,181,61.55,,,,,,,,39.6588588,-75.6116100,55.6,,16.000,X56,ERW,960
MFL,1326,554,5.420,286+81.4,,,,28615.04,28615.03,1325,ML Ext,D23.24,38.31,23.24,3.58,D460.99,3888.18,460.99,0.250,12,22,0.35,0.41,308,61.55,,1483,1482,1483,1481,2060,2057,39.6589253,-75.6115341,55.1,,16.000,X56,ERW,960
MFL,1327,555,5.424,287+04.7,,,,28638.28,,1326,Weld,D61.49,61.55,61.49,,D437.75,3911.41,437.75,0.250,,,,,,61.49,,,,,,,,39.6589733,-75.6114792,55.1,,16.000,X56,ERW,960
MFL,1328,556,5.436,287+66.3,,,,28699.77,,1327,Weld,D11.32,61.49,11.32,,D376.26,3972.90,376.26,0.250,,,,,,11.32,,,,,,,,39.6591005,-75.6113354,55.2,,16.000,X56,ERW,960
MFL,1329,557,5.438,287+77.6,,,,28711.09,,1328,Weld,U11.32,11.32,60.52,,D364.94,3984.22,364.94,0.250,,,,,,60.52,317,,,,,,,39.6591240,-75.6113090,55.2,,16.000,X56,ERW,960
MFL,1330,558,5.449,288+38.3,,,,28771.60,,1329,Weld,U60.52,60.52,61.41,,D304.43,4044.74,304.43,0.250,,,,,,61.41,16,,,,,,,39.6592491,-75.6111673,55.4,,16.000,X56,ERW,960
MFL,1331,559,5.461,288+99.8,,,,28833.01,,1330,Weld,U61.41,61.41,61.43,,D243.02,4106.14,243.02,0.250,,,,,,61.43,327,,,,,,,39.6593762,-75.6110239,56.7,,16.000,X56,ERW,960
MFL,1332,559,5.472,289+61.2,,,,28894.32,28894.32,1331,ML Ext Weld Adjacent,D0.11,61.32,0.11,1.38,D181.70,4167.46,181.70,0.250,13,23,0.24,0.38,119,61.43,,1484,1483,1484,1483,2061,2060,39.6595030,-75.6108802,57.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1333,560,5.472,289+61.3,,,,28894.44,,1332,Weld,D10.37,61.43,10.37,,D181.59,4167.57,181.59,0.250,,,,,,10.37,,,,,,,,39.6595033,-75.6108800,57.2,,16.000,X56,ERW,960
MFL,1334,561,5.474,289+71.7,,,,28904.80,,1333,Weld,U10.37,10.37,61.26,,D171.22,4177.94,171.22,0.250,,,,,,61.26,10,,,,,,,39.6595247,-75.6108556,57.3,,16.000,X56,ERW,960
MFL,1335,562,5.486,290+33.1,,,,28966.07,,1334,Weld,D51.90,61.26,51.90,,D109.96,4239.20,109.96,0.250,,,,,,51.90,,,,,,,,39.6596509,-75.6107114,57.7,,16.000,X56,ERW,960
MFL,1336,563,5.496,290+85.1,,,,29017.96,,1335,Weld,U51.90,51.90,61.33,,D58.06,4291.10,58.06,0.250,,,,,,61.33,,,,,,,,39.6597576,-75.6105892,58.1,,16.000,X56,ERW,960
MFL,1337,563,5.507,291+43.2,,,,29076.03,,1336,AGM 12,D3.27,58.06,3.27,,U4349.16,4349.16,4448.30,0.250,,,,,,61.33,,,,,,,,39.6598773,-75.6104525,58.0,,16.000,X52,ERW,960
MFL,1338,564,5.507,291+46.5,,,,29079.30,,1337,Weld,D57.72,61.33,57.72,,U3.27,3.27,4445.03,0.250,,,,,,57.72,,,,,,,,39.6598840,-75.6104448,58.0,,16.000,X56,ERW,960
MFL,1339,564,5.509,291+53.5,,,,29086.23,29086.22,1338,ML Int Manufacturing Related,U6.93,6.93,50.79,0.44,U10.20,10.20,4438.10,0.250,13,23,0.27,0.30,38,57.72,,1484,1483,1484,1482,2061,2059,39.6598981,-75.6104284,57.9,,16.000,X56,ERW,960
MFL,1340,565,5.518,292+04.3,,,,29137.02,,1339,Weld,D57.40,57.72,57.40,,U60.99,60.99,4387.31,0.250,,,,,,57.40,,,,,,,,39.6600016,-75.6103078,57.3,,16.000,X56,ERW,960
MFL,1341,565,5.529,292+61.1,,,,29193.67,,1340,Hard Spot,D0.75,56.65,0.75,0.42,U117.64,117.64,4330.66,0.250,,,2.27,16.84,37,57.40,,,,,,,,39.6601177,-75.6101738,56.3,,16.000,X56,ERW,960
MFL,1342,566,5.529,292+61.8,,,,29194.42,,1341,Weld,U57.40,57.40,60.82,,U118.39,118.39,4329.91,0.250,,,,,,60.82,,,,,,,,39.6601192,-75.6101720,56.3,,16.000,X56,ERW,960
MFL,1343,567,5.541,293+22.8,,,,29255.24,,1342,Weld,U60.82,60.82,61.07,,U179.21,179.21,4269.09,0.250,,,,,,61.07,73,,,,,,,39.6602448,-75.6100296,55.9,,16.000,X56,ERW,960
MFL,1344,567,5.541,293+23.3,,,,29255.77,29255.75,1343,ML Cluster Ext Seam Adjacent,U0.53,0.53,60.54,1.30,U179.74,179.74,4268.57,0.250,15,25,0.47,2.18,112,61.07,,1481,1478,1481,1477,2057,2051,39.6602459,-75.6100285,55.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1345,568,5.552,293+83.9,,,,29316.31,,1344,Weld,D49.34,61.07,49.34,,U240.28,240.28,4208.02,0.250,,,,,,49.34,0,,,,,,,39.6603715,-75.6098876,55.4,,16.000,X56,ERW,960
MFL,1346,569,5.562,294+33.4,,,,29365.65,,1345,Weld,D9.64,49.34,9.64,,U289.62,289.62,4158.69,0.250,,,,,,9.64,,,,,,,,39.6604735,-75.6097725,54.6,,16.000,X56,ERW,960
MFL,1347,570,5.564,294+43.0,,,,29375.29,,1346,Weld,U9.64,9.64,49.79,,U299.26,299.26,4149.04,0.250,,,,,,49.79,314,,,,,,,39.6604933,-75.6097500,54.5,,16.000,X56,ERW,960
MFL,1348,570,5.564,294+43.9,,,,29376.15,,1347,Hard Spot,U0.87,0.87,48.92,0.55,U300.13,300.13,4148.18,0.250,,,3.53,48.49,47,49.79,,,,,,,,39.6604952,-75.6097479,54.4,,16.000,X56,ERW,960
MFL,1349,571,5.573,294+92.9,,,,29425.07,,1348,Weld,U49.79,49.79,60.71,,U349.05,349.05,4099.26,0.250,,,,,,60.71,,,,,,,,39.6605955,-75.6096326,53.2,,16.000,X56,ERW,960
MFL,1350,571,5.573,294+93.9,,,,29426.02,,1349,Hard Spot,U0.95,0.95,59.76,0.67,U350.00,350.00,4098.31,0.250,,,2.27,25.06,58,60.71,,,,,,,,39.6605975,-75.6096303,53.2,,16.000,X56,ERW,960
MFL,1351,572,5.584,295+53.7,,,,29485.78,,1350,Weld,D60.65,60.71,60.65,,U409.76,409.76,4038.55,0.250,,,,,,60.65,,,,,,,,39.6607196,-75.6094889,51.4,,16.000,X56,ERW,960
MFL,1352,573,5.596,296+14.5,,,,29546.43,,1351,Weld,D50.89,60.65,50.89,,U470.40,470.40,3977.90,0.250,,,,,,50.89,,,,,,,,39.6608445,-75.6093463,49.5,,16.000,X56,ERW,960
MFL,1353,574,5.606,296+65.5,,,,29597.32,,1352,Weld,U50.89,50.89,60.99,,U521.29,521.29,3927.01,0.250,,,,,,60.99,,,,,,,,39.6609504,-75.6092287,49.0,,16.000,X56,ERW,960
MFL,1354,575,5.617,297+26.6,,,,29658.32,,1353,Weld,D60.13,60.99,60.13,,U582.29,582.29,3866.01,0.250,,,,,,60.13,352,,,,,,,39.6610787,-75.6090898,47.0,,16.000,X56,ERW,960
MFL,1355,576,5.628,297+86.8,,,,29718.44,,1354,Weld,U60.13,60.13,60.14,,U642.42,642.42,3805.89,0.250,,,,,,60.14,,,,,,,,39.6612047,-75.6089522,44.4,,16.000,X56,ERW,960
MFL,1356,576,5.639,298+42.5,,,,29774.03,29774.00,1355,ML Cluster Ext,D4.56,55.59,4.56,2.04,U698.00,698.00,3750.30,0.250,12,22,0.67,1.62,175,60.14,,1479,1474,1479,1472,2054,2044,39.6613192,-75.6088223,41.1,,16.000,X56,ERW,960
MFL,1357,576,5.640,298+46.9,,,,29778.45,29778.39,1356,ML Cluster Ext Weld Adjacent,D0.14,60.00,0.14,3.94,U702.42,702.42,3745.88,0.250,12,22,1.10,9.43,339,60.14,,1471,1457,1469,1452,2041,2017,39.6613282,-75.6088119,40.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1358,576,5.640,298+46.9,,,,29778.45,29778.37,1357,ML Cluster Ext Weld Adjacent,D0.13,60.01,0.13,1.73,U702.43,702.43,3745.88,0.250,11,21,1.22,8.93,149,60.14,,1470,1454,1469,1451,2041,2016,39.6613282,-75.6088119,40.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1359,577,5.640,298+47.1,,,,29778.59,,1358,Weld,D59.00,60.14,59.00,,U702.56,702.56,3745.74,0.250,,,,,,59.00,,,,,,,,39.6613284,-75.6088116,40.7,,16.000,X56,ERW,960
MFL,1360,577,5.640,298+47.2,,,,29778.70,29778.67,1359,ML Cluster Ext Weld Adjacent,U0.11,0.11,58.89,0.48,U702.67,702.67,3745.63,0.250,10,20,0.51,3.45,42,59.00,,1482,1479,1482,1478,2058,2052,39.6613286,-75.6088113,40.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1361,577,5.640,298+47.2,,,,29778.72,29778.69,1360,ML Cluster Ext Weld Adjacent,U0.13,0.13,58.86,1.31,U702.69,702.69,3745.61,0.250,12,22,0.78,8.12,113,59.00,,1477,1470,1477,1467,2051,2038,39.6613287,-75.6088113,40.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1362,577,5.640,298+47.2,,,,29778.74,29778.72,1361,ML Cluster Ext Weld Adjacent,U0.15,0.15,58.85,3.94,U702.71,702.71,3745.59,0.250,10,20,0.35,2.38,339,59.00,,1484,1482,1483,1481,2060,2058,39.6613287,-75.6088112,40.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1363,577,5.640,298+47.9,,,,29779.39,,1362,Hard Spot,U0.80,0.80,58.19,1.95,U703.36,703.36,3744.94,0.250,,,2.39,45.30,168,59.00,,,,,,,,39.6613300,-75.6088097,40.7,,16.000,X56,ERW,960
MFL,1364,578,5.651,299+06.2,,,,29837.58,,1363,Weld,U59.00,59.00,61.01,,U761.56,761.56,3686.75,0.250,,,,,,61.01,,,,,,,,39.6614480,-75.6086711,37.5,,16.000,X56,ERW,960
MFL,1365,578,5.663,299+67.1,,,,29898.43,29898.41,1364,ML Ext Weld Adjacent,D0.17,60.84,0.17,3.20,U822.40,822.40,3625.90,0.250,11,21,0.31,0.76,275,61.01,,1484,1483,1484,1482,2061,2058,39.6615714,-75.6085254,35.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1366,578,5.663,299+67.1,,,,29898.43,29898.41,1365,ML Ext Weld Adjacent,D0.16,60.85,0.16,3.83,U822.40,822.40,3625.90,0.250,12,22,0.47,0.71,330,61.01,,1482,1479,1482,1478,2058,2053,39.6615714,-75.6085254,35.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1367,578,5.663,299+67.1,,,,29898.44,29898.38,1366,ML Cluster Ext Weld Adjacent,D0.15,60.86,0.15,3.41,U822.42,822.42,3625.89,0.250,12,22,0.82,2.33,293,61.01,,1477,1468,1478,1471,2053,2043,39.6615715,-75.6085253,35.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1368,578,5.663,299+67.1,,,,29898.45,29898.43,1367,ML Ext Weld Adjacent,D0.15,60.86,0.15,2.99,U822.42,822.42,3625.88,0.250,10,20,0.43,0.66,257,61.01,,1483,1481,1483,1480,2059,2055,39.6615715,-75.6085253,35.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1369,579,5.663,299+67.3,,,,29898.59,,1368,Weld,D58.99,61.01,58.99,,U822.57,822.57,3625.74,0.250,,,,,,58.99,313,,,,,,,39.6615717,-75.6085250,35.1,,16.000,X56,ERW,960
MFL,1370,579,5.663,299+67.4,,,,29898.74,29898.72,1369,ML Cluster Ext Weld Adjacent,U0.15,0.15,58.84,1.21,U822.71,822.71,3625.59,0.250,17,27,0.51,6.29,104,58.99,,1480,1476,1480,1475,2055,2049,39.6615721,-75.6085246,35.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1371,579,5.663,299+67.4,,,,29898.74,29898.72,1370,ML Cluster Ext Seam & Weld Adjacent,U0.15,0.15,58.84,3.72,U822.71,822.71,3625.59,0.250,13,23,0.94,1.01,320,58.99,,1473,1463,1475,1465,2049,2035,39.6615721,-75.6085246,35.1,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1372,579,5.663,299+67.5,,,,29898.80,29898.74,1371,ML Cluster Ext Seam & Weld Adjacent,U0.20,0.20,58.79,3.01,U822.77,822.77,3625.53,0.250,13,23,1.14,6.24,259,58.99,,1469,1454,1467,1449,2038,2012,39.6615722,-75.6085245,35.1,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1373,579,5.674,300+26.2,,,,29957.42,29957.40,1372,ML Ext Weld Adjacent,D0.16,58.83,0.16,1.15,U881.39,881.39,3566.91,0.250,11,21,0.43,0.96,99,58.99,,1483,1480,1482,1479,2059,2055,39.6616923,-75.6083864,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1374,579,5.674,300+26.2,,,,29957.43,29957.41,1373,ML Cluster Ext Weld Adjacent,D0.16,58.83,0.16,3.01,U881.40,881.40,3566.91,0.250,15,25,0.43,1.47,259,58.99,,1482,1479,1482,1478,2058,2053,39.6616924,-75.6083864,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1375,579,5.674,300+26.3,,,,29957.45,29957.43,1374,ML Ext Seam & Weld Adjacent,D0.14,58.85,0.14,4.02,U881.42,881.42,3566.89,0.250,12,22,0.47,0.71,346,58.99,,1482,1479,1482,1478,2058,2053,39.6616924,-75.6083864,32.7,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1376,580,5.674,300+26.4,,,,29957.58,,1375,Weld,U58.99,58.99,59.15,,U881.55,881.55,3566.75,0.250,,,,,,59.15,,,,,,,,39.6616926,-75.6083861,32.7,,16.000,X56,ERW,960
MFL,1377,580,5.674,300+26.5,,,,29957.72,29957.70,1376,ML Ext Weld Adjacent,U0.14,0.14,59.01,0.20,U881.70,881.70,3566.61,0.250,10,20,0.31,0.66,18,59.15,,1484,1483,1484,1482,2061,2059,39.6616930,-75.6083857,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1378,580,5.674,300+26.6,,,,29957.76,29957.74,1377,ML Ext Weld Adjacent,U0.17,0.17,58.98,0.51,U881.73,881.73,3566.58,0.250,10,20,0.27,0.91,44,59.15,,1484,1483,1484,1483,2061,2059,39.6616930,-75.6083856,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1379,580,5.674,300+26.6,,,,29957.79,29957.71,1378,ML Cluster Ext Weld Adjacent,U0.21,0.21,58.94,1.31,U881.76,881.76,3566.54,0.250,10,20,1.14,6.44,113,59.15,,1473,1459,1472,1457,2045,2024,39.6616931,-75.6083855,32.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1380,580,5.684,300+80.5,,,,30011.61,,1379,MCP,D5.13,54.02,5.13,3.49,U935.58,935.58,3512.73,0.250,,,1.14,4.57,300,59.15,,,,,,,,39.6618036,-75.6082592,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,1381,580,5.685,300+85.5,,,,30016.54,30016.52,1380,ML Ext Weld Adjacent,D0.19,58.96,0.19,0.24,U940.52,940.52,3507.79,0.250,12,22,0.35,0.76,21,59.15,,1483,1482,1483,1481,2060,2057,39.6618137,-75.6082475,30.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1382,580,5.685,300+85.5,,,,30016.60,30016.57,1381,ML Ext Weld Adjacent,D0.14,59.02,0.14,2.80,U940.57,940.57,3507.73,0.250,10,20,0.51,0.76,241,59.15,,1482,1479,1482,1478,2058,2052,39.6618138,-75.6082474,30.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1383,580,5.685,300+85.5,,,,30016.61,30016.58,1382,ML Cluster Ext Weld Adjacent,D0.12,59.03,0.12,1.11,U940.58,940.58,3507.72,0.250,12,22,0.51,3.50,96,59.15,,1482,1478,1481,1477,2057,2051,39.6618138,-75.6082474,30.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1384,581,5.685,300+85.7,,,,30016.74,,1383,Weld,U59.15,59.15,60.83,,U940.71,940.71,3507.60,0.250,,,,,,60.83,295,,,,,,,39.6618141,-75.6082471,30.1,,16.000,X56,ERW,960
MFL,1385,581,5.685,300+85.8,,,,30016.88,30016.87,1384,ML Cluster Ext Weld Adjacent,U0.14,0.14,60.69,2.66,U940.85,940.85,3507.45,0.250,12,22,0.71,1.93,229,60.83,,1479,1472,1480,1474,2055,2048,39.6618144,-75.6082468,30.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1386,581,5.685,300+85.8,,,,30016.88,30016.86,1385,ML Ext Seam & Weld Adjacent,U0.14,0.14,60.69,3.82,U940.85,940.85,3507.45,0.250,13,23,0.27,0.61,328,60.83,,1484,1483,1484,1482,2061,2059,39.6618144,-75.6082468,30.1,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1387,581,5.685,300+85.8,,,,30016.89,30016.88,1386,ML Ext Seam & Weld Adjacent,U0.15,0.15,60.68,2.98,U940.86,940.86,3507.44,0.250,11,21,0.27,0.81,256,60.83,,1484,1483,1484,1483,2061,2059,39.6618144,-75.6082467,30.1,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1388,581,5.685,300+85.8,,,,30016.90,30016.89,1387,ML Ext Seam & Weld Adjacent,U0.16,0.16,60.67,3.50,U940.87,940.87,3507.44,0.250,10,20,0.35,0.76,301,60.83,,1484,1482,1483,1481,2060,2058,39.6618144,-75.6082467,30.1,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1389,581,5.685,300+85.9,,,,30016.93,30016.92,1388,ML Ext Weld Adjacent,U0.20,0.20,60.63,2.20,U940.91,940.91,3507.40,0.250,12,22,0.35,0.71,190,60.83,,1483,1482,1483,1481,2060,2057,39.6618145,-75.6082466,30.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1390,581,5.685,300+85.9,,,,30016.94,30016.92,1389,ML Ext Weld Adjacent,U0.20,0.20,60.63,4.07,U940.91,940.91,3507.39,0.250,10,20,0.31,1.01,350,60.83,,1484,1483,1484,1482,2061,2059,39.6618145,-75.6082466,30.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1391,581,5.696,301+46.4,,,,30077.42,30077.39,1390,ML Cluster Ext Seam & Weld Adjacent,D0.15,60.68,0.15,3.03,U1001.39,1001.39,3446.91,0.250,11,21,0.43,1.88,261,60.83,,1483,1480,1482,1480,2059,2055,39.6619385,-75.6081043,27.4,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1392,582,5.697,301+46.6,,,,30077.57,,1391,Weld,U60.83,60.83,60.90,,U1001.54,1001.54,3446.76,0.250,,,,,,60.90,68,,,,,,,39.6619388,-75.6081039,27.4,,16.000,X56,ERW,960
MFL,1393,582,5.697,301+46.7,,,,30077.66,30077.65,1392,ML Ext Weld Adjacent,U0.10,0.10,60.80,3.39,U1001.64,1001.64,3446.67,0.250,12,22,0.27,0.76,292,60.90,,1484,1483,1484,1483,2061,2059,39.6619391,-75.6081036,27.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1394,582,5.702,301+74.0,,,,30104.91,30104.90,1393,ML Ext,U27.34,27.34,33.55,2.54,U1028.89,1028.89,3419.42,0.250,24,34,0.24,0.20,219,60.90,,1483,1482,1483,1482,2060,2058,39.6619952,-75.6080397,26.3,,16.000,X56,ERW,960
MFL,1395,583,5.708,302+07.6,,,,30138.46,,1394,Weld,D48.77,60.90,48.77,,U1062.44,1062.44,3385.87,0.250,,,,,,48.77,344,,,,,,,39.6620645,-75.6079613,24.9,,16.000,X56,ERW,960
MFL,1396,583,5.708,302+07.8,,,,30138.61,30138.60,1395,ML Cluster Ext Weld Adjacent,U0.15,0.15,48.62,2.50,U1062.59,1062.59,3385.72,0.250,12,22,0.51,3.50,215,48.77,,1482,1478,1481,1477,2057,2051,39.6620647,-75.6079610,24.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1397,583,5.708,302+07.8,,,,30138.62,30138.59,1396,ML Ext Seam & Weld Adjacent,U0.16,0.16,48.62,0.29,U1062.59,1062.59,3385.71,0.250,10,20,0.39,0.76,25,48.77,,1483,1481,1483,1481,2060,2056,39.6620647,-75.6079610,24.9,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1398,583,5.708,302+07.8,,,,30138.64,30138.61,1397,ML Cluster Ext Seam & Weld Adjacent,U0.17,0.17,48.60,3.67,U1062.61,1062.61,3385.69,0.250,15,25,0.55,1.93,316,48.77,,1480,1476,1479,1474,2055,2048,39.6620648,-75.6079609,24.9,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1399,584,5.717,302+56.5,,,,30187.24,,1398,Weld,U48.77,48.77,61.31,,U1111.21,1111.21,3337.10,0.250,,,,,,61.31,39,,,,,,,39.6621654,-75.6078479,22.4,,16.000,X56,ERW,960
MFL,1400,584,5.727,303+07.6,,,,30238.29,,1399,6.5° 42.6D Sag Cold Bend,D10.25,51.06,10.25,,U1162.27,1162.27,3286.04,0.250,,,,,356,61.31,,,,,,,,39.6622710,-75.6077297,18.7,,16.000,X56,ERW,960
MFL,1401,585,5.729,303+17.9,,,,30248.54,,1400,Weld,D51.20,61.31,51.20,,U1172.51,1172.51,3275.79,0.250,,,,,,51.20,313,,,,,,,39.6622923,-75.6077060,18.9,,16.000,X56,ERW,960
MFL,1402,586,5.739,303+69.2,,,,30299.74,,1401,Weld,U51.20,51.20,61.32,,U1223.71,1223.71,3224.59,0.250,,,,,,61.32,,,,,,,,39.6623987,-75.6075870,20.1,,16.000,X56,ERW,960
MFL,1403,587,5.750,304+30.6,,,,30361.06,,1402,Weld,D60.73,61.32,60.73,,U1285.03,1285.03,3163.27,0.250,,,,,,60.73,358,,,,,,,39.6625254,-75.6074437,20.2,,16.000,X56,ERW,960
MFL,1404,588,5.762,304+91.4,,,,30421.79,,1403,Weld,U60.73,60.73,61.61,,U1345.76,1345.76,3102.54,0.250,,,,,,61.61,67,,,,,,,39.6626506,-75.6073015,20.5,,16.000,X56,ERW,960
MFL,1405,589,5.773,305+53.2,,,,30483.40,,1404,Weld,D61.32,61.61,61.32,,U1407.38,1407.38,3040.93,0.250,,,,,,61.32,340,,,,,,,39.6627778,-75.6071572,20.7,,16.000,X56,ERW,960
MFL,1406,590,5.785,306+14.6,,,,30544.72,,1405,Weld,D57.45,61.32,57.45,,U1468.69,1468.69,2979.61,0.250,,,,,,57.45,48,,,,,,,39.6629046,-75.6070141,21.3,,16.000,X56,ERW,960
MFL,1407,591,5.796,306+72.2,,,,30602.17,,1406,Weld,U57.45,57.45,61.74,,U1526.14,1526.14,2922.16,0.250,,,,,,61.74,,,,,,,,39.6630237,-75.6068802,22.4,,16.000,X56,ERW,960
MFL,1408,592,5.808,307+34.0,,,,30663.91,,1407,Weld,D61.44,61.74,61.44,,U1587.88,1587.88,2860.42,0.250,,,,,,61.44,26,,,,,,,39.6631513,-75.6067362,24.2,,16.000,X56,ERW,960
MFL,1409,593,5.819,307+95.6,,,,30725.35,,1408,Weld,D61.42,61.44,61.42,,U1649.32,1649.32,2798.98,0.250,,,,,,61.42,265,,,,,,,39.6632778,-75.6065920,25.7,,16.000,X56,ERW,960
MFL,1410,594,5.831,308+57.1,,,,30786.77,,1409,Weld,D59.43,61.42,59.43,,U1710.74,1710.74,2737.56,0.250,,,,,,59.43,4,,,,,,,39.6634045,-75.6064483,28.3,,16.000,X56,ERW,960
MFL,1411,595,5.842,309+16.6,,,,30846.19,,1410,Weld,U59.43,59.43,62.04,,U1770.17,1770.17,2678.14,0.250,,,,,,62.04,,,,,,,,39.6635269,-75.6063088,30.5,,16.000,X56,ERW,960
MFL,1412,596,5.854,309+78.8,,,,30908.24,,1411,Weld,D61.48,62.04,61.48,,U1832.21,1832.21,2616.10,0.250,,,,,,61.48,30,,,,,,,39.6636544,-75.6061635,33.4,,16.000,X56,ERW,960
MFL,1413,597,5.865,310+40.4,,,,30969.72,,1412,Weld,D61.37,61.48,61.37,,U1893.69,1893.69,2554.62,0.250,,,,,,61.37,318,,,,,,,39.6637811,-75.6060192,35.4,,16.000,X56,ERW,960
MFL,1414,598,5.877,311+01.8,,,,31031.08,,1413,Weld,U61.37,61.37,61.52,,U1955.05,1955.05,2493.25,0.250,,,,,,61.52,358,,,,,,,39.6639077,-75.6058754,37.2,,16.000,X56,ERW,960
MFL,1415,599,5.889,311+63.5,,,,31092.60,,1414,Weld,D61.52,61.52,61.52,,U2016.58,2016.58,2431.73,0.250,,,,,,61.52,306,,,,,,,39.6640343,-75.6057314,39.2,,16.000,X56,ERW,960
MFL,1416,599,5.889,311+64.5,,,,31093.67,31093.65,1415,ML Cluster Ext,U1.07,1.07,60.45,2.27,U2017.64,2017.64,2430.66,0.250,12,22,0.59,2.39,196,61.52,,1481,1476,1480,1474,2055,2048,39.6640366,-75.6057289,39.3,,16.000,X56,ERW,960
MFL,1417,600,5.900,312+25.1,,,,31154.12,,1416,Weld,U61.52,61.52,61.78,,U2078.09,2078.10,2370.21,0.250,,,,,,61.78,39,,,,,,,39.6641611,-75.6055869,41.8,,16.000,X56,ERW,960
MFL,1418,600,5.912,312+86.8,,,,31215.65,31215.64,1417,ML Ext Weld Adjacent,D0.25,61.53,0.25,1.36,U2139.62,2139.62,2308.68,0.250,10,20,0.27,0.56,117,61.78,,1484,1483,1484,1483,2061,2059,39.6642894,-75.6054454,43.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1419,601,5.912,312+87.0,,,,31215.90,,1418,Weld,D57.33,61.78,57.33,,U2139.87,2139.87,2308.43,0.250,,,,,,57.33,317,,,,,,,39.6642900,-75.6054448,43.5,,16.000,X56,ERW,960
MFL,1420,601,5.922,313+41.2,,,,31269.96,31269.95,1419,ML Ext,D3.27,54.07,3.27,0.68,U2193.94,2193.94,2254.37,0.250,22,32,0.27,0.38,59,57.33,,1483,1482,1483,1481,2059,2057,39.6644065,-75.6053259,45.4,,16.000,X56,ERW,960
MFL,1421,601,5.923,313+42.4,,,,31271.17,31271.16,1420,ML Ext Seam Adjacent,D2.07,55.27,2.07,3.85,U2195.14,2195.14,2253.16,0.250,10,20,0.27,0.51,331,57.33,,1484,1483,1484,1483,2061,2059,39.6644091,-75.6053232,45.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1422,602,5.923,313+44.4,,,,31273.23,,1421,Weld,U57.33,57.33,60.17,,U2197.21,2197.21,2251.10,0.250,,,,,,60.17,37,,,,,,,39.6644135,-75.6053186,45.4,,16.000,X56,ERW,960
MFL,1423,603,5.934,314+04.7,,,,31333.40,,1422,Weld,U60.17,60.17,60.63,,D2190.93,2257.37,2190.93,0.250,,,,,,60.63,355,,,,,,,39.6645426,-75.6051856,47.2,,16.000,X56,ERW,960
MFL,1424,603,5.934,314+05.1,,,,31333.80,31333.77,1423,ML Ext Seam & Weld Adjacent,U0.40,0.40,60.24,0.38,D2190.54,2257.77,2190.54,0.250,11,21,0.59,0.51,33,60.63,,1481,1477,1480,1475,2056,2048,39.6645434,-75.6051847,47.3,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1425,604,5.946,314+65.5,,,,31394.03,,1424,Weld,U60.63,60.63,61.35,,D2130.30,2318.00,2130.30,0.250,,,,,,61.35,73,,,,,,,39.6646730,-75.6050520,49.8,,16.000,X56,ERW,960
MFL,1426,605,5.957,315+26.9,,,,31455.38,,1425,Weld,D60.24,61.35,60.24,,D2068.95,2379.35,2068.95,0.250,,,,,,60.24,348,,,,,,,39.6648050,-75.6049169,51.6,,16.000,X56,ERW,960
MFL,1427,606,5.969,315+87.3,,,,31515.62,,1426,Weld,U60.24,60.24,61.37,,D2008.71,2439.59,2008.71,0.250,,,,,,61.37,30,,,,,,,39.6649350,-75.6047849,52.7,,16.000,X56,ERW,960
MFL,1428,606,5.969,315+87.9,,,,31516.25,,1427,Hard Spot,U0.63,0.63,60.74,1.45,D2008.08,2440.22,2008.08,0.250,,,3.57,30.89,125,61.37,,,,,,,,39.6649364,-75.6047835,52.7,,16.000,X56,ERW,960
MFL,1429,606,5.970,315+95.3,,,,31523.67,31523.66,1428,ML Ext,U8.06,8.06,53.32,2.32,D2000.66,2447.65,2000.66,0.250,15,25,0.27,0.41,200,61.37,,1484,1483,1483,1482,2060,2058,39.6649525,-75.6047673,52.6,,16.000,X56,ERW,960
MFL,1430,607,5.980,316+48.8,,,,31576.99,,1429,Weld,D58.14,61.37,58.14,,D1947.34,2500.96,1947.34,0.250,,,,,,58.14,,,,,,,,39.6650677,-75.6046507,51.8,,16.000,X56,ERW,960
MFL,1431,607,5.983,316+61.3,,,,31589.57,,1430,14.2° 42.5D Left Over Cold Bend,U12.58,12.58,45.57,,D1934.76,2513.54,1934.76,0.250,,,,,241,58.14,,,,,,,,39.6650961,-75.6046254,51.9,,16.000,X56,ERW,960
MFL,1432,607,5.990,316+96.9,,,,31625.01,,1431,19.3° 38D Right Sag Cold Bend,D10.12,48.02,10.12,,D1899.32,2548.98,1899.32,0.250,,,,,62,58.14,,,,,,,,39.6651834,-75.6045709,49.3,,16.000,X56,ERW,960
MFL,1433,608,5.992,317+07.0,,,,31635.13,,1432,Weld; Begin 0.344in Wall API 5L X52 - ERW,U58.14,58.14,59.60,,D1889.20,2559.11,1889.20,0.344,,,,,,59.60,,,,,,,,39.6652053,-75.6045489,49.7,,16.000,X52,ERW,960
MFL,1434,608,5.992,317+09.9,,,,31638.00,,1433,Casing Start,U2.87,2.87,56.73,,D1886.33,2561.98,1886.33,0.344,,,,,,59.60,,,,,,,,39.6652112,-75.6045422,49.8,,16.000,X52,ERW,960
MFL,1435,609,6.003,317+66.9,,,,31694.73,,1434,Weld,U59.60,59.60,61.13,,D1829.60,2618.70,1829.60,0.344,,,,,,61.13,78,,,,,,,39.6653281,-75.6044095,52.3,,16.000,X52,ERW,960
MFL,1436,610,6.014,318+28.4,,,,31755.86,,1435,Weld,D57.22,61.13,57.22,,D1768.47,2679.83,1768.47,0.344,,,,,,57.22,,,,,,,,39.6654544,-75.6042670,54.2,,16.000,X52,ERW,960
MFL,1437,611,6.025,318+85.9,,,,31813.07,,1436,Weld,D43.06,57.22,43.06,,D1711.26,2737.05,1711.26,0.344,,,,,,43.06,71,,,,,,,39.6655736,-75.6041342,55.4,,16.000,X52,ERW,960
MFL,1438,612,6.033,319+29.2,,,,31856.13,,1437,Weld,D41.63,43.06,41.63,,D1668.20,2780.11,1668.20,0.344,,,,,,41.63,29,,,,,,,39.6656635,-75.6040353,56.2,,16.000,X52,ERW,960
MFL,1439,612,6.036,319+41.0,,,,31867.93,,1438,Casing End,U11.80,11.80,29.83,,D1656.40,2791.90,1656.40,0.344,,,,,,41.63,,,,,,,,39.6656882,-75.6040080,56.4,,16.000,X52,ERW,960
MFL,1440,613,6.041,319+71.0,,,,31897.76,,1439,Weld; Begin 0.250in Wall API 5L X56 - ERW,U41.63,41.63,61.02,,D1626.57,2821.73,1626.57,0.250,,,,,,61.02,358,,,,,,,39.6657499,-75.6039386,56.7,,16.000,X56,ERW,960
MFL,1441,613,6.044,319+84.4,,,,31911.09,,1440,13.2° 32D Left Cold Bend,U13.32,13.32,47.70,,D1613.25,2835.06,1613.25,0.250,,,,,282,61.02,,,,,,,,39.6657779,-75.6039082,56.7,,16.000,X56,ERW,960
MFL,1442,614,6.053,320+32.4,,,,31958.78,,1441,Weld,U61.02,61.02,61.69,,D1565.55,2882.76,1565.55,0.250,,,,,,61.69,,,,,,,,39.6658930,-75.6038273,58.9,,16.000,X56,ERW,960
MFL,1443,614,6.055,320+44.8,,,,31971.01,,1442,7.2° 43.9D Right Cold Bend,U12.23,12.23,49.46,,D1553.32,2894.99,1553.32,0.250,,,,,105,61.69,,,,,,,,39.6659222,-75.6038063,59.4,,16.000,X56,ERW,960
MFL,1444,615,6.064,320+94.6,,,,32020.48,,1443,Weld,D61.55,61.69,61.55,,D1503.85,2944.45,1503.85,0.250,,,,,,61.55,299,,,,,,,39.6660326,-75.6037040,60.3,,16.000,X56,ERW,960
MFL,1445,615,6.065,320+94.7,,,,32020.59,32020.58,1444,ML Cluster Ext Weld Adjacent,U0.11,0.11,61.44,2.22,D1503.74,2944.56,1503.74,0.250,25,35,0.27,0.73,191,61.55,,1483,1481,1482,1480,2058,2056,39.6660328,-75.6037038,60.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1446,615,6.070,321+25.9,,,,32051.65,,1445,MCP,D30.37,31.18,30.37,3.05,D1472.68,2975.62,1472.68,0.250,,,2.12,2.49,263,61.55,,,,,,,,39.6661019,-75.6036392,60.5,Close Metal Object,16.000,X56,ERW,960
MFL,1447,616,6.076,321+56.5,,,,32082.02,,1446,Weld,D60.61,61.55,60.61,,D1442.31,3006.00,1442.31,0.250,,,,,,60.61,37,,,,,,,39.6661694,-75.6035763,60.8,,16.000,X56,ERW,960
MFL,1448,616,6.083,321+93.0,,,,32118.25,,1447,MCP,D24.38,36.23,24.38,1.42,D1406.08,3042.22,1406.08,0.250,,,2.39,3.55,122,60.61,,,,,,,,39.6662502,-75.6035012,61.6,Close Metal Object,16.000,X56,ERW,960
MFL,1449,617,6.088,322+17.5,,,,32142.64,,1448,Weld,D60.54,60.61,60.54,,D1381.70,3066.61,1381.70,0.250,,,,,,60.54,47,,,,,,,39.6663047,-75.6034509,62.3,,16.000,X56,ERW,960
MFL,1450,618,6.099,322+78.5,,,,32203.18,,1449,Weld,D60.39,60.54,60.39,,D1321.15,3127.15,1321.15,0.250,,,,,,60.39,,,,,,,,39.6664399,-75.6033259,62.6,,16.000,X56,ERW,960
MFL,1451,618,6.100,322+81.3,,,,32205.94,32205.87,1450,ML Cluster Ext,U2.76,2.76,57.63,1.09,D1318.39,3129.91,1318.39,0.250,11,21,1.25,3.25,94,60.39,,1469,1452,1467,1446,2037,2008,39.6664461,-75.6033202,62.6,,16.000,X56,ERW,960
MFL,1452,618,6.100,322+82.3,,,,32206.90,32206.88,1451,ML Ext,U3.73,3.73,56.67,0.78,D1317.43,3130.87,1317.43,0.250,15,25,0.39,0.41,67,60.39,,1482,1480,1482,1479,2058,2054,39.6664482,-75.6033182,62.6,,16.000,X56,ERW,960
MFL,1453,619,6.111,323+39.3,,,,32263.57,,1452,Weld,U60.39,60.39,60.65,,D1260.76,3187.54,1260.76,0.250,,,,,,60.65,,,,,,,,39.6665749,-75.6032012,62.4,,16.000,X56,ERW,960
MFL,1454,620,6.122,324+00.4,,,,32324.22,,1453,Weld,D60.40,60.65,60.40,,D1200.11,3248.19,1200.11,0.250,,,,,,60.40,,,,,,,,39.6667102,-75.6030760,62.6,,16.000,X56,ERW,960
MFL,1455,621,6.133,324+61.2,,,,32384.61,,1454,Weld,U60.40,60.40,61.51,,D1139.72,3308.59,1139.72,0.250,,,,,,61.51,,,,,,,,39.6668451,-75.6029511,62.1,,16.000,X56,ERW,960
MFL,1456,622,6.145,325+23.1,,,,32446.12,,1455,Weld,D61.02,61.51,61.02,,D1078.21,3370.09,1078.21,0.250,,,,,,61.02,,,,,,,,39.6669829,-75.6028249,62.0,,16.000,X56,ERW,960
MFL,1457,622,6.151,325+53.7,,,,32476.50,,1456,MCP,U30.37,30.37,30.65,1.95,D1047.84,3400.47,1047.84,0.250,,,2.16,3.96,168,61.02,,,,,,,,39.6670511,-75.6027627,62.0,Close Metal Object,16.000,X56,ERW,960
MFL,1458,622,6.154,325+71.8,,,,32494.50,32494.45,1457,ML Cluster Int Manufacturing Related,D12.64,48.38,12.64,1.18,D1029.83,3418.48,1029.83,0.250,20,30,0.82,0.60,102,61.02,,1470,1460,1472,1461,2045,2029,39.6670915,-75.6027260,62.0,,16.000,X56,ERW,960
MFL,1459,622,6.155,325+74.9,,,,32497.59,32497.56,1458,ML Int Manufacturing Related,D9.56,51.47,9.56,1.45,D1026.74,3421.56,1026.75,0.250,45,55,0.59,0.57,125,61.02,,1461,1452,1454,1439,2019,1999,39.6670984,-75.6027198,62.1,,16.000,X56,ERW,960
MFL,1460,623,6.157,325+84.5,,,,32507.14,,1459,Weld,D34.77,61.02,34.77,,D1017.19,3431.12,1017.19,0.250,,,,,,34.77,359,,,,,,,39.6671199,-75.6027003,62.1,,16.000,X56,ERW,960
MFL,1461,624,6.163,326+19.5,,,,32541.91,,1460,Weld,U34.77,34.77,61.58,,D982.42,3465.89,982.42,0.250,,,,,,61.58,33,,,,,,,39.6671979,-75.6026289,62.3,,16.000,X56,ERW,960
MFL,1462,625,6.175,326+81.5,,,,32603.49,,1461,Weld,D61.57,61.58,61.57,,D920.84,3527.46,920.84,0.250,,,,,,61.57,41,,,,,,,39.6673354,-75.6025019,62.9,,16.000,X56,ERW,960
MFL,1463,625,6.186,327+42.4,,,,32663.93,32663.91,1462,ML Ext,D1.13,60.44,1.13,3.02,D860.40,3587.90,860.40,0.250,11,21,0.47,0.61,260,61.57,,1482,1480,1482,1478,2058,2053,39.6674702,-75.6023770,62.4,,16.000,X56,ERW,960
MFL,1464,626,6.187,327+43.5,,,,32665.06,,1463,Weld,D8.93,61.57,8.93,,D859.27,3589.03,859.27,0.250,,,,,,8.93,1,,,,,,,39.6674727,-75.6023746,62.4,,16.000,X56,ERW,960
MFL,1465,627,6.188,327+52.5,,,,32673.98,,1464,Weld,U8.93,8.93,51.03,,D850.35,3597.96,850.35,0.250,,,,,,51.03,,,,,,,,39.6674927,-75.6023560,62.4,,16.000,X56,ERW,960
MFL,1466,628,6.198,328+03.9,,,,32725.02,,1465,Weld,D18.20,51.03,18.20,,D799.31,3648.99,799.31,0.250,,,,,,18.20,,,,,,,,39.6676062,-75.6022498,62.5,,16.000,X56,ERW,960
MFL,1467,629,6.201,328+22.2,,,,32743.22,,1466,Weld,U18.20,18.20,60.67,,D781.11,3667.19,781.11,0.250,,,,,,60.67,,,,,,,,39.6676467,-75.6022120,62.6,,16.000,X56,ERW,960
MFL,1468,630,6.213,328+83.3,,,,32803.89,,1467,Weld,U60.67,60.67,61.08,,D720.44,3727.86,720.44,0.250,,,,,,61.08,,,,,,,,39.6677819,-75.6020864,62.4,,16.000,X56,ERW,960
MFL,1469,630,6.219,329+13.8,,,,32834.17,,1468,Manufacturing Indication Int,U30.28,30.28,30.80,1.91,D690.16,3758.14,690.16,0.250,,,1.06,0.76,164,61.08,,,,,,,,39.6678494,-75.6020236,62.6,,16.000,X56,ERW,960
MFL,1470,630,6.219,329+18.4,,,,32838.77,32838.75,1469,ML Int Manufacturing Related,D26.20,34.88,26.20,2.60,D685.56,3762.74,685.56,0.250,12,22,0.35,0.41,224,61.08,,1483,1482,1483,1481,2060,2057,39.6678596,-75.6020140,62.6,,16.000,X56,ERW,960
MFL,1471,630,6.220,329+21.1,,,,32841.43,,1470,Manufacturing Indication Int,D23.54,37.53,23.54,2.63,D682.91,3765.40,682.91,0.250,,,1.41,1.07,226,61.08,,,,,,,,39.6678655,-75.6020085,62.6,,16.000,X56,ERW,960
MFL,1472,631,6.224,329+44.8,,,,32864.97,,1471,Weld,D41.75,61.08,41.75,,D659.36,3788.94,659.36,0.250,,,,,,41.75,310,,,,,,,39.6679180,-75.6019598,62.5,,16.000,X56,ERW,960
MFL,1473,631,6.232,329+86.0,,,,32905.92,,1472,Hard Spot,D0.79,40.96,0.79,2.44,D618.41,3829.90,618.41,0.250,,,4.16,37.69,210,41.75,,,,,,,,39.6680100,-75.6018762,62.2,,16.000,X56,ERW,960
MFL,1474,632,6.232,329+86.8,,,,32906.71,,1473,Weld,U41.75,41.75,59.97,,D617.62,3830.69,617.62,0.250,,,,,,59.97,,,,,,,,39.6680118,-75.6018745,62.2,,16.000,X56,ERW,960
MFL,1475,633,6.244,330+47.2,,,,32966.68,,1474,Weld,U59.97,59.97,61.34,,D557.65,3890.65,557.65,0.250,,,,,,61.34,,,,,,,,39.6681465,-75.6017519,61.7,,16.000,X56,ERW,960
MFL,1476,634,6.255,331+09.0,,,,33028.02,,1475,Weld,U61.34,61.34,61.37,,D496.31,3951.99,496.31,0.250,,,,,,61.37,,,,,,,,39.6682829,-75.6016246,61.3,,16.000,X56,ERW,960
MFL,1477,634,6.255,331+09.6,,,,33028.66,,1476,Hard Spot,U0.64,0.64,60.73,2.34,D495.67,3952.63,495.67,0.250,,,3.80,45.96,201,61.37,,,,,,,,39.6682843,-75.6016233,61.3,,16.000,X56,ERW,960
MFL,1478,635,6.267,331+70.8,,,,33089.39,,1477,Weld,D61.29,61.37,61.29,,D434.94,4013.36,434.94,0.250,,,,,,61.29,,,,,,,,39.6684196,-75.6014972,61.0,,16.000,X56,ERW,960
MFL,1479,635,6.278,332+31.7,,,,33149.89,,1478,Hard Spot,D0.79,60.50,0.79,3.20,D374.44,4073.86,374.44,0.250,,,3.61,13.44,275,61.29,,,,,,,,39.6685548,-75.6013723,61.3,,16.000,X56,ERW,960
MFL,1480,636,6.279,332+32.5,,,,33150.68,,1479,Weld,D61.02,61.29,61.02,,D373.65,4074.65,373.65,0.250,,,,,,61.02,,,,,,,,39.6685565,-75.6013707,61.3,,16.000,X56,ERW,960
MFL,1481,636,6.279,332+32.9,,,,33151.14,,1480,Hard Spot,U0.46,0.46,60.56,3.29,D373.19,4075.11,373.19,0.250,,,3.69,20.39,283,61.02,,,,,,,,39.6685576,-75.6013697,61.3,,16.000,X56,ERW,960
MFL,1482,637,6.290,332+93.9,,,,33211.70,,1481,Weld,D41.57,61.02,41.57,,D312.63,4135.67,312.63,0.250,,,,,,41.57,,,,,,,,39.6686927,-75.6012444,59.7,,16.000,X56,ERW,960
MFL,1483,637,6.290,332+95.4,,,,33213.21,33213.09,1482,ML Cluster Ext,U1.51,1.51,40.05,2.86,D311.12,4137.18,311.12,0.250,16,26,1.73,2.43,246,41.57,,1445,1415,1460,1439,2028,1999,39.6686961,-75.6012414,59.7,,16.000,X56,ERW,960
MFL,1484,638,6.298,333+35.8,,,,33253.27,,1483,Weld,U41.57,41.57,61.61,,D271.06,4177.24,271.06,0.250,,,,,,61.61,37,,,,,,,39.6687853,-75.6011587,60.4,,16.000,X56,ERW,960
MFL,1485,639,6.310,333+97.8,,,,33314.88,,1484,Weld,D61.23,61.61,61.23,,D209.46,4238.85,209.46,0.250,,,,,,61.23,,,,,,,,39.6689222,-75.6010303,60.8,,16.000,X56,ERW,960
MFL,1486,640,6.321,334+59.4,,,,33376.10,,1485,Weld,D8.50,61.23,8.50,,D148.23,4300.07,148.23,0.250,,,,,,8.50,,,,,,,,39.6690589,-75.6009037,61.3,,16.000,X56,ERW,960
MFL,1487,640,6.323,334+67.0,,,,33383.58,33383.57,1486,ML Ext,D1.03,7.48,1.03,2.43,D140.75,4307.55,140.75,0.250,11,21,0.27,0.76,209,8.50,,1484,1483,1484,1483,2061,2059,39.6690758,-75.6008883,61.3,,16.000,X56,ERW,960
MFL,1488,640,6.323,334+67.1,,,,33383.76,33383.74,1487,ML Ext,D0.85,7.66,0.85,2.36,D140.57,4307.73,140.57,0.250,12,22,0.31,0.51,203,8.50,,1484,1482,1483,1482,2060,2058,39.6690762,-75.6008879,61.3,,16.000,X56,ERW,960
MFL,1489,640,6.323,334+67.5,,,,33384.16,33384.16,1488,ML Ext Weld Adjacent,D0.44,8.06,0.44,2.15,D140.17,4308.14,140.17,0.250,20,30,0.24,0.34,185,8.50,,1484,1483,1483,1482,2060,2059,39.6690771,-75.6008871,61.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1490,640,6.323,334+67.6,,,,33384.23,33384.13,1489,ML Cluster Ext Weld Adjacent,D0.38,8.13,0.38,2.58,D140.10,4308.20,140.10,0.250,35,45,4.47,7.71,222,8.50,,1224,1132,1368,1294,1900,1797,39.6690773,-75.6008870,61.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1491,641,6.323,334+68.0,,,,33384.60,,1490,Weld,U8.50,8.50,61.34,,D139.73,4308.58,139.73,0.250,,,,,,61.34,40,,,,,,,39.6690781,-75.6008862,61.3,,16.000,X56,ERW,960
MFL,1492,642,6.334,335+29.8,,,,33445.95,,1491,Weld,D59.64,61.34,59.64,,D78.38,4369.92,78.38,0.250,,,,,,59.64,332,,,,,,,39.6692157,-75.6007609,61.3,,16.000,X56,ERW,960
MFL,1493,643,6.346,335+89.8,,,,33505.59,,1492,Weld,U59.64,59.64,61.19,,D18.74,4429.56,18.74,0.250,,,,,,61.19,34,,,,,,,39.6693494,-75.6006387,61.4,,16.000,X56,ERW,960
MFL,1494,643,6.349,336+08.7,,,,33524.33,,1493,AGM 13-A,U18.74,18.74,42.45,,U4448.30,4448.30,4998.24,0.250,,,,,,61.19,,,,,,,,39.6693913,-75.6006002,61.3,,16.000,X52,ERW,960
MFL,1495,643,6.353,336+29.8,,,,33545.30,33545.27,1494,ML Cluster Ext Manufacturing Related; Seam Adjacent,D21.48,39.71,21.48,4.12,U20.97,20.97,4977.26,0.250,11,21,6.35,2.99,355,61.19,,1396,1308,1379,1275,1915,1770,39.6694383,-75.6005571,61.3,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1496,644,6.357,336+51.4,,,,33566.78,,1495,Weld,U61.19,61.19,61.41,,U42.45,42.45,4955.78,0.250,,,,,,61.41,,,,,,,,39.6694863,-75.6005128,61.2,,16.000,X56,ERW,960
