ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,1497,644,6.369,337+13.1,,,,33628.10,33628.09,1496,ML Ext Weld Adjacent,D0.10,61.32,0.10,2.18,U103.77,103.77,4894.47,0.250,12,22,0.24,0.63,187,61.41,,1484,1484,1484,1483,2061,2060,39.6696226,-75.6003853,61.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1498,645,6.369,337+13.2,,,,33628.19,,1497,Weld,D60.89,61.41,60.89,,U103.86,103.86,4894.37,0.250,,,,,,60.89,30,,,,,,,39.6696228,-75.6003851,61.7,,16.000,X56,ERW,960
MFL,1499,645,6.369,337+15.4,,,,33630.30,33630.28,1498,ML Int Manufacturing Related,U2.11,2.11,58.79,3.41,U105.97,105.97,4892.27,0.250,11,21,0.27,0.51,293,60.89,,1484,1483,1484,1483,2061,2059,39.6696275,-75.6003807,61.7,,16.000,X56,ERW,960
MFL,1500,645,6.369,337+15.4,,,,33630.33,33630.25,1499,ML Cluster Int Manufacturing Related; Seam Adjacent,U2.13,2.13,58.76,0.17,U106.00,106.00,4892.24,0.250,16,26,1.02,1.91,15,60.89,,1468,1455,1473,1461,2046,2029,39.6696276,-75.6003807,61.7,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1501,645,6.369,337+15.5,,,,33630.47,33630.45,1500,ML Cluster Int Manufacturing Related,U2.27,2.27,58.62,3.75,U106.14,106.14,4892.10,0.250,14,24,0.90,2.55,322,60.89,,1473,1463,1472,1460,2045,2028,39.6696279,-75.6003804,61.7,,16.000,X56,ERW,960
MFL,1502,645,6.372,337+26.9,,,,33641.74,33641.71,1501,ML Ext,U13.55,13.55,47.34,3.18,U117.42,117.42,4880.82,0.250,10,20,0.67,0.76,274,60.89,,1480,1475,1480,1473,2055,2046,39.6696531,-75.6003569,61.8,,16.000,X56,ERW,960
MFL,1503,645,6.380,337+73.6,,,,33688.18,33688.15,1502,ML Cluster Ext,D0.90,59.99,0.90,2.76,U163.85,163.85,4834.39,0.250,39,49,0.71,2.66,237,60.89,,1458,1447,1463,1451,2033,2016,39.6697568,-75.6002609,61.7,,16.000,X56,ERW,960
MFL,1504,646,6.381,337+74.5,,,,33689.08,,1503,Weld,D18.06,60.89,18.06,,U164.75,164.75,4833.48,0.250,,,,,,18.06,342,,,,,,,39.6697588,-75.6002590,61.7,,16.000,X56,ERW,960
MFL,1505,646,6.384,337+92.6,,,,33707.05,33707.03,1504,ML Ext Seam & Weld Adjacent,D0.10,17.96,0.10,0.28,U182.72,182.72,4815.52,0.250,10,20,0.27,1.39,24,18.06,,1484,1483,1484,1483,2061,2059,39.6697989,-75.6002218,61.7,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1506,647,6.384,337+92.7,,,,33707.14,,1505,Weld,U18.06,18.06,49.77,,U182.81,182.81,4815.43,0.250,,,,,,49.77,342,,,,,,,39.6697991,-75.6002216,61.7,,16.000,X56,ERW,960
MFL,1507,648,6.393,338+42.8,,,,33756.91,,1506,Weld,U49.77,49.77,61.34,,U232.58,232.58,4765.65,0.250,,,,,,61.34,42,,,,,,,39.6699099,-75.6001186,61.9,,16.000,X56,ERW,960
MFL,1508,648,6.393,338+43.2,,,,33757.23,33757.15,1507,ML Cluster Ext Weld Adjacent,U0.32,0.32,61.02,2.82,U232.90,232.90,4765.33,0.250,16,26,2.47,6.44,243,61.34,,1421,1374,1433,1384,1991,1922,39.6699106,-75.6001179,61.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1509,648,6.393,338+43.4,,,,33757.50,33757.48,1508,ML Cluster Ext,U0.59,0.59,60.75,2.75,U233.17,233.17,4765.06,0.250,11,21,0.55,1.83,236,61.34,,1482,1478,1481,1476,2057,2050,39.6699112,-75.6001173,61.9,,16.000,X56,ERW,960
MFL,1510,649,6.405,339+04.6,,,,33818.25,,1509,Weld,D50.88,61.34,50.88,,U293.92,293.92,4704.31,0.250,,,,,,50.88,317,,,,,,,39.6700474,-75.5999929,61.7,,16.000,X56,ERW,960
MFL,1511,649,6.405,339+04.8,,,,33818.47,33818.46,1510,ML Ext Weld Adjacent,U0.22,0.22,50.66,2.72,U294.14,294.14,4704.10,0.250,14,24,0.24,0.63,234,50.88,,1484,1483,1484,1483,2061,2060,39.6700480,-75.5999924,61.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1512,649,6.405,339+05.2,,,,33818.89,33818.87,1511,ML Ext,U0.63,0.63,50.24,2.65,U294.56,294.56,4703.68,0.250,12,22,0.35,0.51,228,50.88,,1483,1482,1483,1481,2060,2057,39.6700489,-75.5999916,61.7,,16.000,X56,ERW,960
MFL,1513,649,6.410,339+30.2,,,,33843.69,33843.68,1512,ML Int Manufacturing Related,D25.44,25.44,25.44,1.43,U319.36,319.36,4678.87,0.250,14,24,0.51,0.41,123,50.88,,1481,1478,1480,1476,2056,2050,39.6701044,-75.5999406,61.7,,16.000,X56,ERW,960
MFL,1514,649,6.411,339+34.2,,,,33847.62,33847.60,1513,ML Int Manufacturing Related,D21.51,29.37,21.51,1.45,U323.29,323.29,4674.94,0.250,36,46,0.55,0.76,125,50.88,,1470,1464,1466,1457,2036,2023,39.6701132,-75.5999325,61.7,,16.000,X56,ERW,960
MFL,1515,649,6.413,339+46.4,,,,33859.81,33859.80,1514,ML Int Manufacturing Related,D9.32,41.56,9.32,0.05,U335.48,335.48,4662.75,0.250,17,27,0.43,0.63,5,50.88,,1481,1479,1481,1477,2056,2052,39.6701405,-75.5999075,61.8,,16.000,X56,ERW,960
MFL,1516,649,6.414,339+52.1,,,,33865.43,33865.35,1515,ML Ext,D3.70,47.18,3.70,0.98,U341.10,341.10,4657.14,0.250,14,24,1.33,0.81,85,50.88,,1462,1442,1458,1433,2024,1990,39.6701530,-75.5998960,61.8,,16.000,X56,ERW,960
MFL,1517,650,6.415,339+55.8,,,,33869.13,,1516,Weld,U50.88,50.88,61.48,,U344.80,344.80,4653.44,0.250,,,,,,61.48,340,,,,,,,39.6701613,-75.5998883,61.8,,16.000,X56,ERW,960
MFL,1518,650,6.415,339+56.4,,,,33869.66,,1517,Hard Spot,U0.53,0.53,60.95,2.18,U345.33,345.33,4652.91,0.250,,,4.23,31.45,188,61.48,,,,,,,,39.6701625,-75.5998873,61.8,,16.000,X56,ERW,960
MFL,1519,650,6.426,340+17.2,,,,33930.07,33930.05,1518,ML Ext,D0.54,60.94,0.54,0.96,U405.74,405.74,4592.50,0.250,11,21,0.47,1.00,83,61.48,,1482,1480,1482,1478,2058,2053,39.6702970,-75.5997618,61.7,,16.000,X56,ERW,960
MFL,1520,651,6.426,340+17.7,,,,33930.61,,1519,Weld,D61.10,61.48,61.10,,U406.28,406.28,4591.95,0.250,,,,,,61.10,316,,,,,,,39.6702982,-75.5997607,61.7,,16.000,X56,ERW,960
MFL,1521,652,6.438,340+79.2,,,,33991.71,,1520,Weld,D61.09,61.10,61.09,,U467.38,467.38,4530.86,0.250,,,,,,61.09,18,,,,,,,39.6704347,-75.5996346,61.5,,16.000,X56,ERW,960
MFL,1522,653,6.449,341+40.7,,,,34052.80,,1521,Weld,U61.09,61.09,61.48,,U528.47,528.47,4469.77,0.250,,,,,,61.48,316,,,,,,,39.6705716,-75.5995091,61.2,,16.000,X56,ERW,960
MFL,1523,653,6.459,341+92.6,,,,34104.34,,1522,MCP,D9.94,51.54,9.94,1.11,U580.01,580.01,4418.23,0.250,,,3.61,7.25,95,61.48,,,,,,,,39.6706869,-75.5994036,60.8,Close Metal Object,16.000,X56,ERW,960
MFL,1524,654,6.461,342+02.6,,,,34114.28,,1523,Weld,D61.29,61.48,61.29,,U589.95,589.95,4408.29,0.250,,,,,,61.29,,,,,,,,39.6707093,-75.5993832,60.8,,16.000,X56,ERW,960
MFL,1525,654,6.468,342+38.4,,,,34149.76,34149.72,1524,ML Ext,D25.81,35.48,25.81,0.74,U625.43,625.43,4372.81,0.250,10,20,1.22,1.12,64,61.29,,1471,1456,1469,1449,2040,2013,39.6707888,-75.5993107,60.4,,16.000,X56,ERW,960
MFL,1526,654,6.468,342+39.9,,,,34151.31,34151.24,1525,ML Ext,D24.26,37.03,24.26,0.79,U626.98,626.98,4371.26,0.250,11,21,1.18,1.01,68,61.29,,1471,1455,1468,1449,2039,2013,39.6707924,-75.5993075,60.3,,16.000,X56,ERW,960
MFL,1527,654,6.473,342+63.8,,,,34175.05,34175.03,1526,ML Ext,D0.52,60.77,0.52,1.76,U650.72,650.72,4347.52,0.250,12,22,0.35,0.61,151,61.29,,1483,1482,1483,1481,2060,2057,39.6708456,-75.5992591,60.3,,16.000,X56,ERW,960
MFL,1528,654,6.473,342+63.8,,,,34175.06,34175.04,1527,ML Cluster Ext,D0.51,60.78,0.51,2.40,U650.73,650.73,4347.51,0.250,11,21,0.78,2.54,207,61.29,,1478,1471,1477,1467,2051,2038,39.6708457,-75.5992590,60.3,,16.000,X56,ERW,960
MFL,1529,655,6.473,342+64.3,,,,34175.57,,1528,Weld,U61.29,61.29,61.37,,U651.24,651.24,4347.00,0.250,,,,,,61.37,322,,,,,,,39.6708469,-75.5992579,60.3,,16.000,X56,ERW,960
MFL,1530,656,6.484,343+26.1,,,,34236.93,,1529,Weld,D61.33,61.37,61.33,,U712.60,712.60,4285.63,0.250,,,,,,61.33,1,,,,,,,39.6709842,-75.5991317,60.8,,16.000,X56,ERW,960
MFL,1531,656,6.495,343+84.9,,,,34295.26,34295.24,1530,ML Ext,D3.00,58.33,3.00,3.19,U770.93,770.93,4227.31,0.250,11,21,0.59,0.56,275,61.33,,1481,1477,1480,1475,2056,2048,39.6711146,-75.5990120,59.8,,16.000,X56,ERW,960
MFL,1532,656,6.496,343+87.0,,,,34297.42,,1531,Sleeve Start,D0.84,60.48,0.84,,U773.09,773.09,4225.15,0.250,,,,,,61.33,,,,,,,,39.6711195,-75.5990075,59.8,,16.000,X56,ERW,960
MFL,1533,657,6.496,343+87.9,,,,34298.26,,1532,Weld,D61.31,61.33,61.31,,U773.93,773.93,4224.31,0.250,,,,,,61.31,4,,,,,,,39.6711214,-75.5990058,59.8,,16.000,X56,ERW,960
MFL,1534,657,6.496,343+88.7,,,,34299.10,,1533,Sleeve End,U0.84,0.84,60.46,,U774.77,774.77,4223.46,0.250,,,,,,61.31,,,,,,,,39.6711233,-75.5990040,59.8,,16.000,X56,ERW,960
MFL,1535,657,6.507,344+48.3,,,,34358.30,,1534,Sleeve Start,D1.26,60.05,1.26,,U833.97,833.97,4164.26,0.250,,,,,,61.31,,,,,,,,39.6712554,-75.5988821,58.8,,16.000,X56,ERW,960
MFL,1536,658,6.507,344+49.6,,,,34359.57,,1535,Weld,D59.68,61.31,59.68,,U835.24,835.24,4163.00,0.250,,,,,,59.68,39,,,,,,,39.6712583,-75.5988795,58.8,,16.000,X56,ERW,960
MFL,1537,658,6.508,344+50.9,,,,34360.82,,1536,Sleeve End,U1.25,1.26,58.43,,U836.49,836.49,4161.75,0.250,,,,,,59.68,,,,,,,,39.6712612,-75.5988768,58.8,,16.000,X56,ERW,960
MFL,1538,658,6.519,345+09.1,,,,34418.65,34418.63,1537,ML Cluster Ext Weld Adjacent,D0.59,59.09,0.59,2.58,U894.32,894.32,4103.91,0.250,37,47,4.35,19.71,222,59.68,,1211,1118,1319,1233,1832,1713,39.6713904,-75.5987579,59.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1539,658,6.519,345+09.6,,,,34419.12,34418.78,1538,ML Cluster Ext Weld Adjacent,D0.12,59.56,0.12,1.17,U894.79,894.79,4103.45,0.250,23,33,4.67,4.01,101,59.68,,1319,1235,1399,1335,1943,1853,39.6713915,-75.5987569,59.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1540,659,6.519,345+09.7,,,,34419.25,,1539,Weld,U59.68,59.68,61.20,,U894.92,894.92,4103.32,0.250,,,,,,61.20,330,,,,,,,39.6713917,-75.5987567,59.9,,16.000,X56,ERW,960
MFL,1541,659,6.519,345+09.8,,,,34419.36,34419.34,1540,ML Cluster Ext Weld Adjacent,U0.11,0.11,61.08,2.80,U895.03,895.03,4103.21,0.250,25,35,1.25,3.92,241,61.20,,1444,1422,1457,1439,2023,1998,39.6713920,-75.5987565,59.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1542,659,6.519,345+09.8,,,,34419.38,34419.27,1541,ML Cluster Ext Weld Adjacent,U0.14,0.14,61.06,0.97,U895.05,895.05,4103.18,0.250,28,38,2.35,2.79,83,61.20,,1371,1317,1423,1382,1977,1919,39.6713921,-75.5987564,59.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1543,659,6.519,345+10.1,,,,34419.65,34419.59,1542,ML Cluster Ext Weld Adjacent,U0.41,0.41,60.79,2.93,U895.32,895.32,4102.91,0.250,10,20,0.98,1.25,252,61.20,,1476,1465,1474,1461,2048,2030,39.6713927,-75.5987558,59.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1544,659,6.530,345+69.9,,,,34479.08,,1543,Sleeve Start,D1.36,59.84,1.36,,U954.75,954.75,4043.48,0.250,,,,,,61.20,,,,,,,,39.6715255,-75.5986333,60.8,,16.000,X56,ERW,960
MFL,1545,660,6.530,345+71.3,,,,34480.44,,1544,Weld,U61.20,61.20,61.46,,U956.11,956.11,4042.12,0.250,,,,,,61.46,25,,,,,,,39.6715286,-75.5986304,60.8,,16.000,X56,ERW,960
MFL,1546,660,6.531,345+72.7,,,,34481.84,,1545,Sleeve End,U1.40,1.40,60.06,,U957.51,957.51,4040.72,0.250,,,,,,61.46,,,,,,,,39.6715317,-75.5986275,60.8,,16.000,X56,ERW,960
MFL,1547,661,6.542,346+33.2,,,,34541.91,,1546,Weld,D61.30,61.46,61.30,,U1017.58,1017.58,3980.66,0.250,,,,,,61.30,304,,,,,,,39.6716657,-75.5985035,60.4,,16.000,X56,ERW,960
MFL,1548,661,6.542,346+33.3,,,,34542.06,34542.05,1547,ML Ext Weld Adjacent,U0.15,0.15,61.15,2.72,U1017.73,1017.73,3980.51,0.250,10,20,0.27,0.67,234,61.30,,1484,1483,1484,1483,2061,2059,39.6716660,-75.5985032,60.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1549,661,6.553,346+94.0,,,,34602.28,,1548,Hard Spot,D0.93,60.37,0.93,3.29,U1077.95,1077.95,3920.29,0.250,,,2.71,14.57,283,61.30,,,,,,,,39.6718006,-75.5983793,60.1,,16.000,X56,ERW,960
MFL,1550,662,6.554,346+94.9,,,,34603.21,,1549,Weld,U61.30,61.30,61.32,,U1078.88,1078.88,3919.36,0.250,,,,,,61.32,56,,,,,,,39.6718027,-75.5983773,60.1,,16.000,X56,ERW,960
MFL,1551,663,6.565,347+56.6,,,,34664.53,,1550,Weld,U61.32,61.32,61.44,,U1140.20,1140.20,3858.04,0.250,,,,,,61.44,5,,,,,,,39.6719404,-75.5982520,60.9,,16.000,X56,ERW,960
MFL,1552,664,6.577,348+18.5,,,,34725.96,,1551,Weld,D51.55,61.44,51.55,,U1201.63,1201.63,3796.60,0.250,,,,,,51.55,62,,,,,,,39.6720778,-75.5981256,61.2,,16.000,X56,ERW,960
MFL,1553,665,6.587,348+70.4,,,,34777.51,,1552,Weld,U51.55,51.55,59.01,,U1253.18,1253.18,3745.05,0.250,,,,,,59.01,320,,,,,,,39.6721932,-75.5980196,61.6,,16.000,X56,ERW,960
MFL,1554,666,6.598,349+29.8,,,,34836.52,,1553,Weld,U59.01,59.01,61.63,,U1312.20,1312.20,3686.04,0.250,,,,,,61.63,305,,,,,,,39.6723256,-75.5978988,62.0,,16.000,X56,ERW,960
MFL,1555,666,6.609,349+91.8,,,,34898.08,34898.05,1554,ML Ext Weld Adjacent,D0.08,61.55,0.08,1.22,U1373.75,1373.75,3624.49,0.250,14,24,0.43,0.57,105,61.63,,1482,1480,1482,1478,2058,2053,39.6724636,-75.5977732,62.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1556,667,6.609,349+91.9,,,,34898.16,,1555,Weld,D61.51,61.63,61.51,,U1373.83,1373.83,3624.41,0.250,,,,,,61.51,,,,,,,,39.6724638,-75.5977731,62.1,,16.000,X56,ERW,960
MFL,1557,668,6.621,350+53.8,,,,34959.67,,1556,Weld,D61.46,61.51,61.46,,U1435.34,1435.34,3562.90,0.250,,,,,,61.46,324,,,,,,,39.6726024,-75.5976479,62.5,,16.000,X56,ERW,960
MFL,1558,668,6.628,350+88.4,,,,34994.07,34994.05,1557,ML Int Manufacturing Related,D27.06,34.40,27.06,0.40,U1469.74,1469.74,3528.50,0.250,20,30,0.51,0.40,35,61.46,,1479,1475,1478,1473,2052,2045,39.6726798,-75.5975781,62.8,,16.000,X56,ERW,960
MFL,1559,669,6.633,351+15.7,,,,35021.13,,1558,Weld,D44.62,61.46,44.62,,U1496.80,1496.80,3501.44,0.250,,,,,,44.62,9,,,,,,,39.6727406,-75.5975229,62.9,,16.000,X56,ERW,960
MFL,1560,670,6.641,351+60.6,,,,35065.75,,1559,Weld,U44.62,44.62,45.09,,U1541.42,1541.42,3456.82,0.250,,,,,,45.09,,,,,,,,39.6728407,-75.5974317,62.2,,16.000,X56,ERW,960
MFL,1561,671,6.650,352+06.0,,,,35110.84,,1560,Weld; Begin 0.375in Wall API 5L X62 - ERW,U45.09,45.09,61.37,,U1586.51,1586.51,3411.73,0.375,,,,,,61.37,,,,,,,,39.6729412,-75.5973384,61.5,,16.000,X62,ERW,960
MFL,1562,671,6.651,352+13.3,,,,35119.53,,1561,Casing Start,U8.70,8.70,52.67,,U1595.20,1595.20,3403.03,0.375,,,,,,61.37,,,,,,,,39.6729605,-75.5973204,61.8,,16.000,X62,ERW,960
MFL,1563,672,6.661,352+57.7,,,,35172.20,,1562,Weld,D60.87,61.37,60.87,,U1647.87,1647.87,3350.37,0.375,,,,,,60.87,,,,,,,,39.6730779,-75.5972109,62.3,,16.000,X62,ERW,960
MFL,1564,672,6.672,353+06.0,,,,35229.55,,1563,Casing End,D3.53,57.35,3.53,,U1705.22,1705.22,3293.02,0.375,,,,,,60.87,,,,,,,,39.6732048,-75.5970910,61.5,,16.000,X62,ERW,960
MFL,1565,673,6.673,353+09.0,,,,35233.08,,1564,Weld; Begin 0.250in Wall API 5L X56 - ERW,U60.87,60.87,61.02,,U1708.75,1708.75,3289.49,0.250,,,,,,61.02,296,,,,,,,39.6732126,-75.5970836,61.4,,16.000,X56,ERW,960
MFL,1566,673,6.675,353+19.6,,,,35243.76,,1565,8.7° 45.1D Sag Cold Bend,U10.68,10.68,50.34,,U1719.43,1719.43,3278.81,0.250,,,,,348,61.02,,,,,,,,39.6732364,-75.5970613,61.2,,16.000,X56,ERW,960
MFL,1567,673,6.683,353+59.9,,,,35284.30,,1566,7.2° 54.3D Over Cold Bend,D9.80,51.22,9.80,,U1759.97,1759.97,3238.27,0.250,,,,,170,61.02,,,,,,,,39.6733277,-75.5969804,65.7,,16.000,X56,ERW,960
MFL,1568,674,6.684,353+69.7,,,,35294.10,,1567,Weld,U61.02,61.02,61.57,,U1769.77,1769.77,3228.47,0.250,,,,,,61.57,,,,,,,,39.6733497,-75.5969603,65.7,,16.000,X56,ERW,960
MFL,1569,675,6.696,354+30.9,,,,35355.67,,1568,Weld,D60.14,61.57,60.14,,U1831.34,1831.34,3166.90,0.250,,,,,,60.14,,,,,,,,39.6734875,-75.5968340,65.7,,16.000,X56,ERW,960
MFL,1570,676,6.708,354+90.7,,,,35415.80,,1569,Weld,D46.33,60.14,46.33,,U1891.47,1891.47,3106.76,0.250,,,,,,46.33,,,,,,,,39.6736223,-75.5967106,65.5,,16.000,X56,ERW,960
MFL,1571,677,6.716,355+36.8,,,,35462.14,,1570,Weld,U46.33,46.33,61.50,,U1937.81,1937.81,3060.43,0.250,,,,,,61.50,324,,,,,,,39.6737260,-75.5966154,65.8,,16.000,X56,ERW,960
MFL,1572,678,6.728,355+98.0,,,,35523.63,,1571,Weld,D61.39,61.50,61.39,,U1999.30,1999.30,2998.93,0.250,,,,,,61.39,,,,,,,,39.6738637,-75.5964894,65.9,,16.000,X56,ERW,960
MFL,1573,679,6.740,356+59.1,,,,35585.02,,1572,Weld,D60.15,61.39,60.15,,U2060.69,2060.69,2937.55,0.250,,,,,,60.15,,,,,,,,39.6740014,-75.5963637,66.3,,16.000,X56,ERW,960
MFL,1574,679,6.740,356+61.9,,,,35587.88,35587.86,1573,ML Ext,U2.86,2.86,57.30,4.10,U2063.55,2063.55,2934.69,0.250,15,25,0.35,0.48,353,60.15,,1483,1481,1482,1480,2059,2056,39.6740078,-75.5963578,66.4,,16.000,X56,ERW,960
MFL,1575,680,6.751,357+18.9,,,,35645.17,,1574,Weld,D59.40,60.15,59.40,,U2120.84,2120.84,2877.39,0.250,,,,,,59.40,,,,,,,,39.6741360,-75.5962399,66.6,,16.000,X56,ERW,960
MFL,1576,680,6.761,357+71.7,,,,35698.30,,1575,MCP,D6.27,53.13,6.27,3.50,U2173.97,2173.97,2824.27,0.250,,,2.71,4.31,301,59.40,,,,,,,,39.6742546,-75.5961303,66.4,Close Metal Object,16.000,X56,ERW,960
MFL,1577,681,6.762,357+78.0,,,,35704.57,,1576,Weld,U59.40,59.40,60.74,,U2180.24,2180.24,2817.99,0.250,,,,,,60.74,309,,,,,,,39.6742687,-75.5961174,66.4,,16.000,X56,ERW,960
MFL,1578,682,6.774,358+38.4,,,,35765.31,,1577,Weld,U60.74,60.74,61.40,,U2240.98,2240.98,2757.25,0.250,,,,,,61.40,,,,,,,,39.6744046,-75.5959926,65.9,,16.000,X56,ERW,960
MFL,1579,683,6.785,358+99.5,,,,35826.71,,1578,Weld,D56.46,61.40,56.46,,U2302.39,2302.39,2695.85,0.250,,,,,,56.46,,,,,,,,39.6745421,-75.5958664,65.5,,16.000,X56,ERW,960
MFL,1580,683,6.796,359+55.0,,,,35882.53,,1579,Hard Spot,D0.64,55.81,0.64,1.70,U2358.20,2358.20,2640.04,0.250,,,3.76,39.21,147,56.46,,,,,,,,39.6746671,-75.5957518,64.9,,16.000,X56,ERW,960
MFL,1581,684,6.796,359+55.6,,,,35883.17,,1580,Weld,D52.49,56.46,52.49,,U2358.84,2358.84,2639.40,0.250,,,,,,52.49,,,,,,,,39.6746685,-75.5957505,64.9,,16.000,X56,ERW,960
MFL,1582,685,6.806,360+07.8,,,,35935.66,,1581,Weld,U52.49,52.49,53.83,,U2411.33,2411.33,2586.90,0.250,,,,,,53.83,,,,,,,,39.6747861,-75.5956431,63.4,,16.000,X56,ERW,960
MFL,1583,686,6.816,360+61.4,,,,35989.49,,1582,Weld,D50.11,53.83,50.11,,U2465.16,2465.16,2533.07,0.250,,,,,,50.11,155,,,,,,,39.6749065,-75.5955325,62.7,,16.000,X56,ERW,960
MFL,1584,687,6.826,361+11.2,,,,36039.60,,1583,Weld,U50.11,50.11,61.65,,D2482.97,2515.27,2482.97,0.250,,,,,,61.65,,,,,,,,39.6750190,-75.5954300,63.2,,16.000,X56,ERW,960
MFL,1585,688,6.837,361+72.5,,,,36101.25,,1584,Weld,D61.46,61.65,61.46,,D2421.32,2576.92,2421.32,0.250,,,,,,61.46,,,,,,,,39.6751574,-75.5953040,64.3,,16.000,X56,ERW,960
MFL,1586,689,6.849,362+33.6,,,,36162.71,,1585,Weld,U61.46,61.46,61.51,,D2359.86,2638.38,2359.86,0.250,,,,,,61.51,354,,,,,,,39.6752951,-75.5951782,64.7,,16.000,X56,ERW,960
MFL,1587,690,6.861,362+94.8,,,,36224.21,,1586,Weld,D61.38,61.51,61.38,,D2298.35,2699.88,2298.35,0.250,,,,,,61.38,78,,,,,,,39.6754330,-75.5950522,65.1,,16.000,X56,ERW,960
MFL,1588,691,6.872,363+55.9,,,,36285.59,,1587,Weld,D58.07,61.38,58.07,,D2236.98,2761.26,2236.98,0.250,,,,,,58.07,106,,,,,,,39.6755702,-75.5949256,64.7,,16.000,X56,ERW,960
MFL,1589,692,6.883,364+13.6,,,,36343.65,,1588,Weld,D43.34,58.07,43.34,,D2178.91,2819.32,2178.91,0.250,,,,,,43.34,71,,,,,,,39.6756998,-75.5948058,65.4,,16.000,X56,ERW,960
MFL,1590,693,6.891,364+56.7,,,,36386.99,,1589,Weld,U43.34,43.34,61.58,,D2135.58,2862.66,2135.58,0.250,,,,,,61.58,,,,,,,,39.6757968,-75.5947166,65.5,,16.000,X56,ERW,960
MFL,1591,694,6.903,365+18.0,,,,36448.56,,1590,Weld,D50.00,61.58,50.00,,D2074.00,2924.23,2074.00,0.250,,,,,,50.00,276,,,,,,,39.6759346,-75.5945901,65.3,,16.000,X56,ERW,960
MFL,1592,694,6.904,365+21.5,,,,36452.07,,1591,MCP,U3.50,3.50,46.50,1.18,D2070.50,2927.74,2070.50,0.250,,,2.43,3.35,102,50.00,,,,,,,,39.6759425,-75.5945829,65.3,Close Metal Object,16.000,X56,ERW,960
MFL,1593,695,6.913,365+67.7,,,,36498.57,,1592,Weld,U50.00,50.00,61.23,,D2024.00,2974.24,2024.00,0.250,,,,,,61.23,,,,,,,,39.6760471,-75.5944882,65.5,,16.000,X56,ERW,960
MFL,1594,696,6.924,366+28.6,,,,36559.79,,1593,Weld,D15.00,61.23,15.00,,D1962.77,3035.46,1962.77,0.250,,,,,,15.00,,,,,,,,39.6761847,-75.5943634,65.1,,16.000,X56,ERW,960
MFL,1595,697,6.927,366+43.5,,,,36574.79,,1594,Weld,U15.00,15.00,61.52,,D1947.77,3050.46,1947.77,0.250,,,,,,61.52,,,,,,,,39.6762181,-75.5943322,65.3,,16.000,X56,ERW,960
MFL,1596,697,6.932,366+69.8,,,,36601.25,,1595,3.8° 79.8D Right Over Cold Bend,U26.46,26.46,35.07,,D1921.32,3076.92,1921.32,0.250,,,,,114,61.52,,,,,,,,39.6762766,-75.5942768,65.7,,16.000,X56,ERW,960
MFL,1597,698,6.939,367+04.7,,,,36636.32,,1596,Weld,D61.42,61.52,61.42,,D1886.25,3111.99,1886.25,0.250,,,,,,61.42,,,,,,,,39.6763503,-75.5941966,65.7,,16.000,X56,ERW,960
MFL,1598,698,6.944,367+32.0,,,,36663.74,36663.73,1597,ML Ext,U27.43,27.43,33.99,2.89,D1858.82,3139.41,1858.82,0.250,11,21,0.35,0.61,248,61.42,,1484,1482,1483,1481,2060,2057,39.6764076,-75.5941335,65.8,,16.000,X56,ERW,960
MFL,1599,698,6.950,367+65.6,,,,36697.54,36697.50,1598,ML Cluster Ext Weld Adjacent,D0.19,61.23,0.19,2.08,D1825.02,3173.21,1825.02,0.250,21,31,1.14,3.21,179,61.42,,1457,1440,1466,1449,2036,2013,39.6764781,-75.5940556,65.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1600,698,6.950,367+65.8,,,,36697.71,36697.69,1599,ML Ext Weld Adjacent,D0.03,61.39,0.03,1.99,D1824.86,3173.38,1824.86,0.250,11,21,0.43,1.17,171,61.42,,1483,1480,1482,1479,2059,2055,39.6764784,-75.5940552,65.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1601,699,6.950,367+65.8,,,,36697.73,,1600,Weld,D48.40,61.42,48.40,,D1824.83,3173.41,1824.83,0.250,,,,,,48.40,331,,,,,,,39.6764785,-75.5940551,65.6,,16.000,X56,ERW,960
MFL,1602,699,6.950,367+66.2,,,,36698.09,36698.08,1601,ML Ext Weld Adjacent,U0.36,0.36,48.04,2.07,D1824.47,3173.76,1824.47,0.250,11,21,0.35,0.51,178,48.40,,1484,1482,1483,1481,2060,2057,39.6764793,-75.5940542,65.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1603,699,6.950,367+66.4,,,,36698.29,36698.27,1602,ML Cluster Ext,U0.56,0.56,47.84,1.76,D1824.28,3173.96,1824.28,0.250,11,21,0.35,1.83,152,48.40,,1484,1482,1483,1481,2060,2057,39.6764796,-75.5940538,65.6,,16.000,X56,ERW,960
MFL,1604,699,6.950,367+66.4,,,,36698.31,36698.29,1603,ML Ext,U0.57,0.58,47.83,2.16,D1824.26,3173.98,1824.26,0.250,10,20,0.27,0.71,186,48.40,,1484,1483,1484,1483,2061,2059,39.6764797,-75.5940538,65.6,,16.000,X56,ERW,960
MFL,1605,699,6.952,367+75.0,,,,36706.93,36706.92,1604,ML Int Manufacturing Related,U9.20,9.20,39.20,0.64,D1815.63,3182.60,1815.63,0.250,11,21,0.71,0.77,55,48.40,,1479,1473,1478,1471,2053,2042,39.6764977,-75.5940339,65.5,,16.000,X56,ERW,960
MFL,1606,700,6.959,368+13.9,,,,36746.13,,1605,Weld,D46.47,48.40,46.47,,D1776.43,3221.80,1776.43,0.250,,,,,,46.47,52,,,,,,,39.6765798,-75.5939438,65.2,,16.000,X56,ERW,960
MFL,1607,701,6.968,368+60.2,,,,36792.60,,1606,Weld,U46.47,46.47,61.43,,D1729.96,3268.27,1729.96,0.250,,,,,,61.43,0,,,,,,,39.6766772,-75.5938374,65.5,,16.000,X56,ERW,960
MFL,1608,702,6.980,369+21.3,,,,36854.03,,1607,Weld,D55.59,61.43,55.59,,D1668.54,3329.70,1668.54,0.250,,,,,,55.59,322,,,,,,,39.6768062,-75.5936968,65.0,,16.000,X56,ERW,960
MFL,1609,702,6.982,369+32.9,,,,36865.75,,1608,5.7° 28.2D Right Cold Bend,U11.72,11.72,43.87,,D1656.81,3341.42,1656.81,0.250,,,,,85,55.59,,,,,,,,39.6768298,-75.5936688,64.9,,16.000,X56,ERW,960
MFL,1610,703,6.990,369+76.5,,,,36909.62,,1609,Weld,D3.04,55.59,3.04,,D1612.95,3385.29,1612.95,0.250,,,,,,3.04,,,,,,,,39.6769081,-75.5935509,65.3,,16.000,X56,Elbow,960
MFL,1611,703,6.991,369+78.0,,,,36911.09,,1610,45° 3D Left Forged Bend,U1.47,1.47,1.56,,D1611.48,3386.76,1611.48,0.250,,,,,271,3.04,,,,,,,,39.6769118,-75.5935488,65.4,,16.000,X56,Elbow,960
MFL,1612,704,6.991,369+79.6,,,,36912.65,,1611,Weld,U3.04,3.04,36.03,,D1609.91,3388.32,1609.91,0.250,,,,,,36.03,90,,,,,,,39.6769160,-75.5935485,65.4,,16.000,X56,ERW,960
MFL,1613,705,6.998,370+15.4,,,,36948.69,,1612,Weld,D3.13,36.03,3.13,,D1573.88,3424.36,1573.88,0.250,,,,,,3.13,,,,,,,,39.6770142,-75.5935631,65.7,,16.000,X56,Elbow,960
MFL,1614,705,6.998,370+17.0,9542.00,9540.00,1.00,36950.29,,1613,45° 3D Right Forged Bend,D1.53,1.60,1.53,,D1572.28,3425.96,1572.28,0.250,,,,,92,3.13,,,,,,,,39.6770186,-75.5935622,65.7,,16.000,X56,Elbow,960
MFL,1615,706,6.998,370+18.5,,,,36951.82,,1614,Weld,U3.13,3.13,61.51,,D1570.75,3427.49,1570.75,0.250,,,,,,61.51,273,,,,,,,39.6770222,-75.5935597,65.7,,16.000,X56,ERW,960
MFL,1616,707,7.010,370+80.1,,,,37013.33,,1615,Weld,D56.17,61.51,56.17,,D1509.24,3489.00,1509.24,0.250,,,,,,56.17,312,,,,,,,39.6771558,-75.5934261,65.7,,16.000,X56,ERW,960
MFL,1617,708,7.021,371+36.3,,,,37069.50,,1616,Weld,U56.17,56.17,60.42,,D1453.07,3545.17,1453.07,0.250,,,,,,60.42,,,,,,,,39.6772776,-75.5933037,66.3,,16.000,X56,ERW,960
MFL,1618,709,7.032,371+96.8,,,,37129.92,,1617,Weld,U60.42,60.42,60.51,,D1392.65,3605.59,1392.65,0.250,,,,,,60.51,49,,,,,,,39.6774083,-75.5931716,66.0,,16.000,X56,ERW,960
MFL,1619,710,7.044,372+57.4,,,,37190.43,,1618,Weld,D45.35,60.51,45.35,,D1332.14,3666.10,1332.14,0.250,,,,,,45.35,,,,,,,,39.6775404,-75.5930416,65.6,,16.000,X56,ERW,960
MFL,1620,711,7.052,373+02.8,,,,37235.77,,1619,Weld,U45.35,45.35,52.83,,D1286.79,3711.44,1286.79,0.250,,,,,,52.83,,,,,,,,39.6776407,-75.5929461,66.0,,16.000,X56,ERW,960
MFL,1621,712,7.062,373+55.6,,,,37288.60,,1620,Weld,U52.83,52.83,61.48,,D1233.97,3764.27,1233.97,0.250,,,,,,61.48,23,,,,,,,39.6777582,-75.5928361,65.4,,16.000,X56,ERW,960
MFL,1622,712,7.064,373+66.3,,,,37299.29,,1621,6.6° 51.7D Sag Cold Bend,U10.69,10.69,50.79,,D1223.27,3774.96,1223.27,0.250,,,,,360,61.48,,,,,,,,39.6777819,-75.5928141,64.9,,16.000,X56,ERW,960
MFL,1623,713,7.074,374+17.2,,,,37350.08,,1622,Weld,D59.10,61.48,59.10,,D1172.48,3825.75,1172.48,0.250,,,,,,59.10,,,,,,,,39.6778953,-75.5927094,67.1,,16.000,X56,ERW,960
MFL,1624,714,7.085,374+76.3,,,,37409.18,,1623,Weld,U59.10,59.10,60.04,,D1113.38,3884.85,1113.38,0.250,,,,,,60.04,355,,,,,,,39.6780278,-75.5925887,67.9,,16.000,X56,ERW,960
MFL,1625,714,7.092,375+12.9,,,,37445.71,,1624,MCP,D23.52,36.52,23.52,1.40,D1076.86,3921.38,1076.86,0.250,,,1.53,2.33,120,60.04,,,,,,,,39.6781094,-75.5925133,68.0,Close Metal Object,16.000,X56,ERW,960
MFL,1626,714,7.095,375+29.7,,,,37462.53,,1625,MCP,D6.70,53.35,6.70,3.36,D1060.04,3938.20,1060.04,0.250,,,1.18,2.59,289,60.04,,,,,,,,39.6781471,-75.5924787,68.3,Close Metal Object,16.000,X56,ERW,960
MFL,1627,714,7.096,375+32.2,,,,37465.02,,1626,MCP,D4.20,55.84,4.20,1.10,D1057.54,3940.69,1057.54,0.250,,,1.22,2.94,95,60.04,,,,,,,,39.6781527,-75.5924736,68.3,Close Metal Object,16.000,X56,ERW,960
MFL,1628,714,7.096,375+35.9,,,,37468.71,37468.69,1627,ML Cluster Ext,D0.52,59.52,0.52,2.04,D1053.86,3944.38,1053.86,0.250,13,23,0.35,3.58,176,60.04,,1483,1482,1483,1481,2060,2057,39.6781609,-75.5924661,68.3,,16.000,X56,ERW,960
MFL,1629,714,7.096,375+36.3,,,,37469.05,37469.03,1628,ML Ext Weld Adjacent,D0.18,59.86,0.18,2.30,D1053.52,3944.72,1053.52,0.250,16,26,0.31,0.41,198,60.04,,1483,1482,1483,1481,2060,2057,39.6781617,-75.5924653,68.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1630,715,7.096,375+36.4,,,,37469.23,,1629,Weld,U60.04,60.04,61.38,,D1053.34,3944.90,1053.34,0.250,,,,,,61.38,299,,,,,,,39.6781620,-75.5924650,68.4,,16.000,X56,ERW,960
MFL,1631,715,7.097,375+37.0,,,,37469.75,37469.69,1630,ML Cluster Ext,U0.52,0.52,60.86,1.99,D1052.82,3945.42,1052.82,0.250,16,26,1.02,2.69,171,61.38,,1468,1455,1470,1455,2042,2021,39.6781632,-75.5924639,68.4,,16.000,X56,ERW,960
MFL,1632,716,7.108,375+97.9,,,,37530.61,,1631,Weld,U61.38,61.38,61.46,,D991.96,4006.28,991.96,0.250,,,,,,61.46,,,,,,,,39.6782989,-75.5923377,68.3,,16.000,X56,ERW,960
MFL,1633,716,7.108,375+98.4,,,,37531.11,37531.08,1632,ML Ext,U0.50,0.50,60.96,1.40,D991.46,4006.78,991.46,0.250,14,24,0.51,0.46,121,61.46,,1481,1478,1480,1476,2056,2050,39.6783000,-75.5923367,68.3,,16.000,X56,ERW,960
MFL,1634,716,7.110,376+10.5,,,,37543.17,37543.04,1633,ML Cluster Ext Manufacturing Related,U12.57,12.57,48.90,1.97,D979.39,4018.84,979.39,0.250,21,31,10.23,13.95,170,61.46,,1279,1173,1244,1118,1728,1552,39.6783269,-75.5923116,68.5,,16.000,X56,ERW,960
MFL,1635,716,7.112,376+16.6,,,,37549.28,,1634,MCP,U18.67,18.67,42.79,3.72,D973.29,4024.95,973.29,0.250,,,15.14,9.79,320,61.46,,,,,,,,39.6783405,-75.5922990,68.6,Close Metal Object,16.000,X56,ERW,960
MFL,1636,716,7.120,376+58.8,,,,37591.51,37591.50,1635,ML Ext,D0.56,60.90,0.56,2.39,D931.05,4067.18,931.05,0.250,19,29,0.24,0.38,206,61.46,,1484,1483,1483,1482,2060,2059,39.6784346,-75.5922113,69.2,,16.000,X56,ERW,960
MFL,1637,717,7.120,376+59.4,,,,37592.07,,1636,Weld,U61.46,61.46,61.60,,D930.50,4067.74,930.50,0.250,,,,,,61.60,,,,,,,,39.6784359,-75.5922101,69.2,,16.000,X56,ERW,960
MFL,1638,717,7.123,376+75.2,,,,37607.80,,1637,3.6° 64.6D Over Cold Bend,U15.73,15.73,45.86,,D914.76,4083.47,914.76,0.250,,,,,191,61.60,,,,,,,,39.6784708,-75.5921777,69.4,,16.000,X56,ERW,960
MFL,1639,717,7.129,377+10.0,,,,37642.63,,1638,5.1° 48.2D Sag Cold Bend,D11.03,50.57,11.03,,D879.93,4118.30,879.93,0.250,,,,,2,61.60,,,,,,,,39.6785493,-75.5921073,68.0,,16.000,X56,ERW,960
CAL,1640,717,7.130,377+12.0,,,,37644.65,,1639,Dent,D9.01,52.59,9.01,2.17,D877.91,4120.33,877.91,0.250,1.3,1.8,9.10,4.20,187,61.60,,,,,,,,39.6785539,-75.5921032,68.1,,16.000,X56,ERW,960
MFL,1641,717,7.131,377+20.6,,,,37653.19,37653.18,1640,ML Cluster Ext Weld Adjacent,D0.47,61.13,0.47,1.95,D869.37,4128.86,869.37,0.250,12,22,0.82,2.84,168,61.60,,1477,1468,1475,1465,2049,2034,39.6785732,-75.5920857,68.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1642,718,7.131,377+21.1,,,,37653.67,,1641,Weld,D60.85,61.60,60.85,,D868.90,4129.34,868.90,0.250,,,,,,60.85,,,,,,,,39.6785742,-75.5920848,68.5,,16.000,X56,ERW,960
MFL,1643,718,7.132,377+24.3,,,,37656.95,,1642,MCP,U3.28,3.28,57.57,3.23,D865.62,4132.62,865.62,0.250,,,3.22,5.28,278,60.85,,,,,,,,39.6785816,-75.5920781,68.7,Close Metal Object,16.000,X56,ERW,960
MFL,1644,719,7.143,377+82.0,,,,37714.52,,1643,Weld,D58.35,60.85,58.35,,D808.05,4190.19,808.05,0.250,,,,,,58.35,,,,,,,,39.6787107,-75.5919606,70.6,,16.000,X56,ERW,960
MFL,1645,720,7.154,378+40.4,,,,37772.87,,1644,Weld,U58.35,58.35,60.56,,D749.70,4248.54,749.70,0.250,,,,,,60.56,,,,,,,,39.6788411,-75.5918404,71.0,,16.000,X56,ERW,960
MFL,1646,721,7.165,379+01.0,,,,37833.42,,1645,Weld,U60.56,60.56,61.53,,D689.14,4309.09,689.14,0.250,,,,,,61.53,,,,,,,,39.6789767,-75.5917161,71.5,,16.000,X56,ERW,960
MFL,1647,722,7.177,379+62.6,,,,37894.95,,1646,Weld,D48.25,61.53,48.25,,D627.61,4370.62,627.61,0.250,,,,,,48.25,,,,,,,,39.6791145,-75.5915896,72.1,,16.000,X56,ERW,960
MFL,1648,723,7.186,380+10.9,,,,37943.20,,1647,Weld,U48.25,48.25,61.41,,D579.37,4418.87,579.37,0.250,,,,,,61.41,79,,,,,,,39.6792223,-75.5914902,72.3,,16.000,X56,ERW,960
MFL,1649,724,7.198,380+72.4,,,,38004.61,,1648,Weld,U61.41,61.41,61.48,,D517.95,4480.28,517.95,0.250,,,,,,61.48,313,,,,,,,39.6793598,-75.5913639,72.9,,16.000,X56,ERW,960
MFL,1650,724,7.207,381+21.5,,,,38053.69,,1649,MCP,D12.40,49.08,12.40,2.94,D468.87,4529.36,468.87,0.250,,,3.37,6.14,253,61.48,,,,,,,,39.6794695,-75.5912630,73.3,Close Metal Object,16.000,X56,ERW,960
MFL,1651,725,7.209,381+33.9,,,,38066.10,,1650,Weld,D43.80,61.48,43.80,,D456.47,4541.77,456.47,0.250,,,,,,43.80,,,,,,,,39.6794972,-75.5912375,73.3,,16.000,X56,ERW,960
MFL,1652,726,7.218,381+77.7,,,,38109.89,,1651,Weld,U43.80,43.80,46.59,,D412.68,4585.56,412.68,0.250,,,,,,46.59,,,,,,,,39.6795952,-75.5911474,73.0,,16.000,X56,ERW,960
MFL,1653,726,7.220,381+88.6,,,,38120.72,38120.70,1652,ML Ext,U10.83,10.83,35.76,2.79,D401.84,4596.39,401.84,0.250,10,20,0.51,0.62,240,46.59,,1482,1479,1482,1478,2058,2052,39.6796196,-75.5911252,72.9,,16.000,X56,ERW,960
MFL,1654,727,7.227,382+24.4,,,,38156.48,,1653,Weld,U46.59,46.59,61.51,,D366.09,4632.15,366.09,0.250,,,,,,61.51,,,,,,,,39.6796998,-75.5910521,73.2,,16.000,X56,ERW,960
MFL,1655,727,7.234,382+64.5,,,,38196.62,,1654,MCP,D21.37,40.14,21.37,4.03,D325.95,4672.29,325.95,0.250,,,1.10,2.74,347,61.51,,,,,,,,39.6797898,-75.5909700,73.8,Close Metal Object,16.000,X56,ERW,960
MFL,1656,728,7.238,382+85.9,,,,38217.99,,1655,Weld,D61.28,61.51,61.28,,D304.57,4693.66,304.57,0.250,,,,,,61.28,342,,,,,,,39.6798376,-75.5909263,73.7,,16.000,X56,ERW,960
MFL,1657,728,7.244,383+16.0,,,,38248.02,,1656,MCP,U30.03,30.03,31.25,3.54,D274.55,4723.69,274.55,0.250,,,1.22,2.38,305,61.28,,,,,,,,39.6799051,-75.5908648,73.6,Close Metal Object,16.000,X56,ERW,960
MFL,1658,729,7.250,383+47.3,,,,38279.27,,1657,Weld,D59.68,61.28,59.68,,D243.30,4754.94,243.30,0.250,,,,,,59.68,54,,,,,,,39.6799755,-75.5908013,73.8,,16.000,X56,ERW,960
MFL,1659,729,7.255,383+76.5,,,,38308.47,,1658,3.7° 52.8D Over Cold Bend,U29.20,29.20,30.48,,D214.10,4784.14,214.10,0.250,,,,,191,59.68,,,,,,,,39.6800417,-75.5907429,73.6,,16.000,X56,ERW,960
MFL,1660,730,7.261,384+07.0,,,,38338.94,,1659,Weld,U59.68,59.68,61.43,,D183.62,4814.61,183.62,0.250,,,,,,61.43,,,,,,,,39.6801113,-75.5906836,71.3,,16.000,X56,ERW,960
MFL,1661,730,7.263,384+18.2,,,,38350.14,,1660,9° 37.7D Sag Cold Bend,U11.20,11.20,50.23,,D172.43,4825.81,172.43,0.250,,,,,2,61.43,,,,,,,,39.6801369,-75.5906620,70.7,,16.000,X56,ERW,960
MFL,1662,730,7.265,384+27.9,,,,38359.80,,1661,Casing Start,U20.86,20.86,40.57,,D162.76,4835.47,162.76,0.250,,,,,,61.43,,,,,,,,39.6801590,-75.5906432,71.4,,16.000,X56,ERW,960
MFL,1663,730,7.269,384+46.5,,,,38378.36,,1662,6.4° 46.1D Over Cold Bend,D22.01,39.41,22.01,,D144.21,4854.03,144.21,0.250,,,,,185,61.43,,,,,,,,39.6802015,-75.5906071,72.9,,16.000,X56,ERW,960
MFL,1664,730,7.272,384+63.5,,,,38395.41,,1663,Casing End,D4.96,56.47,4.96,,D127.16,4871.08,127.16,0.250,,,,,,61.43,,,,,,,,39.6802409,-75.5905743,72.6,,16.000,X56,ERW,960
MFL,1665,730,7.273,384+67.6,,,,38399.43,,1664,Hard Spot,D0.94,60.49,0.94,0.09,D123.13,4875.10,123.13,0.250,,,2.00,48.49,8,61.43,,,,,,,,39.6802502,-75.5905666,72.5,,16.000,X56,ERW,960
MFL,1666,731,7.273,384+68.5,,,,38400.37,,1665,Weld,D4.14,61.43,4.14,,D122.20,4876.04,122.20,0.250,,,,,,4.14,,,,,,,,39.6802524,-75.5905648,72.4,,16.000,X56,ERW,960
MFL,1667,732,7.274,384+72.6,,,,38404.51,,1666,Weld,D1.05,4.14,1.05,,D118.06,4880.18,118.06,0.250,,,,,,1.05,,,,,,,,39.6802620,-75.5905570,72.3,,16.000,X56,Elbow,960
MFL,1668,732,7.274,384+73.0,1456.00,1454.59,1.00,38404.87,,1667,22.5° 1.5D Left Forged Bend,U0.37,0.37,0.68,,D117.69,4880.54,117.69,0.250,,,,,233,1.05,,,,,,,,39.6802628,-75.5905565,72.3,,16.000,X56,Elbow,960
MFL,1669,733,7.274,384+73.7,,,,38405.55,,1668,Weld,U1.05,1.05,6.73,,D117.01,4881.22,117.01,0.250,,,,,,6.73,,,,,,,,39.6802646,-75.5905554,72.2,,16.000,X56,ERW,960
MFL,1670,734,7.275,384+80.5,,,,38412.28,,1669,Weld,D1.31,6.73,1.31,,D110.29,4887.95,110.29,0.250,,,,,,1.31,,,,,,,,39.6802815,-75.5905469,71.0,,16.000,X56,Elbow,960
MFL,1671,734,7.275,384+81.0,8.00,7.89,1.01,38412.76,,1670,22.5° 3D Right Forged Bend,U0.48,0.48,0.83,,D109.81,4888.43,109.81,0.250,,,,,60,1.31,,,,,,,,39.6802826,-75.5905460,71.0,,16.000,X56,Elbow,960
MFL,1672,735,7.275,384+81.8,,,,38413.59,,1671,Weld,U1.31,1.31,9.98,,D108.97,4889.26,108.97,0.250,,,,,,9.98,,,,,,,,39.6802845,-75.5905444,71.0,,16.000,X56,ERW,960
MFL,1673,736,7.277,384+91.9,,,,38423.57,,1672,Weld,U9.98,9.98,16.01,,D98.99,4899.24,98.99,0.250,,,,,,16.01,,,,,,,,39.6803055,-75.5905216,71.0,,16.000,X56,ERW,960
MFL,1674,737,7.280,385+07.9,,,,38439.58,,1673,Weld,U16.01,16.01,46.50,,D82.99,4915.25,82.99,0.250,,,,,,46.50,,,,,,,,39.6803378,-75.5904833,71.2,,16.000,X56,ERW,960
MFL,1675,737,7.284,385+27.3,,,,38458.87,,1674,MCP,U19.29,19.29,27.21,2.44,D63.70,4934.54,63.70,0.250,,,5.33,9.38,210,46.50,,,,,,,,39.6803760,-75.5904357,71.3,Close Metal Object,16.000,X56,ERW,960
MFL,1676,737,7.286,385+38.1,,,,38469.57,,1675,5.7° 55.8D Left Cold Bend,D16.51,29.99,16.51,,D52.99,4945.24,52.99,0.250,,,,,251,46.50,,,,,,,,39.6803972,-75.5904096,71.4,,16.000,X56,ERW,960
MFL,1677,738,7.289,385+54.6,,,,38486.08,,1676,Weld,D46.14,46.50,46.14,,D36.49,4961.75,36.49,0.250,,,,,,46.14,344,,,,,,,39.6804324,-75.5903727,70.9,,16.000,X56,ERW,960
MFL,1678,738,7.289,385+56.3,,,,38487.74,38487.72,1677,ML Ext,U1.66,1.66,44.48,2.75,D34.82,4963.41,34.82,0.250,11,21,0.39,0.61,237,46.14,,1483,1481,1483,1480,2059,2056,39.6804360,-75.5903690,70.9,,16.000,X56,ERW,960
MFL,1679,738,7.291,385+63.3,,,,38494.72,,1678,4.2° 49.9D Left Cold Bend,U8.64,8.64,37.50,,D27.85,4970.39,27.85,0.250,,,,,248,46.14,,,,,,,,39.6804510,-75.5903538,70.7,,16.000,X56,ERW,960
MFL,1680,738,7.296,385+90.7,,,,38521.97,,1679,5.2° 46.6D Sag Cold Bend,D10.25,35.89,10.25,,D0.60,4997.64,0.60,0.250,,,,,0,46.14,,,,,,,,39.6805128,-75.5902994,69.6,,16.000,X56,ERW,960
MFL,1681,738,7.296,385+91.3,,,,38522.57,,1680,AGM 15-A,D9.65,36.49,9.65,,D4426.28,4998.24,4426.28,0.250,,,,,,46.14,,,,,,,,39.6805142,-75.5902981,69.6,,16.000,X62,ERW,960
MFL,1682,739,7.298,386+01.0,,,,38532.22,,1681,Weld,U46.14,46.14,50.45,,U9.65,9.65,4416.63,0.250,,,,,,50.45,56,,,,,,,39.6805361,-75.5902791,70.0,,16.000,X56,ERW,960
MFL,1683,739,7.302,386+22.8,,,,38553.96,,1682,MCP,U21.75,21.75,28.71,0.70,U31.40,31.40,4394.88,0.250,,,3.22,5.78,60,50.45,,,,,,,,39.6805858,-75.5902363,71.1,Touching Metal Object,16.000,X56,ERW,960
MFL,1684,739,7.302,386+23.3,,,,38554.47,,1683,3.2° 55.6D Over Left Cold Bend,U22.25,22.25,28.20,,U31.90,31.90,4394.38,0.250,,,,,216,50.45,,,,,,,,39.6805870,-75.5902353,71.2,,16.000,X56,ERW,960
MFL,1685,740,7.307,386+51.6,,,,38582.67,,1684,Weld,U50.45,50.45,61.41,,U60.11,60.11,4366.17,0.250,,,,,,61.41,,,,,,,,39.6806528,-75.5901825,71.2,,16.000,X56,ERW,960
MFL,1686,741,7.319,387+13.3,,,,38644.08,,1685,Weld,D61.01,61.41,61.01,,U121.52,121.52,4304.76,0.250,,,,,,61.01,,,,,,,,39.6807932,-75.5900619,70.6,,16.000,X56,ERW,960
MFL,1687,741,7.319,387+14.0,,,,38644.76,38644.73,1686,ML Cluster Ext,U0.68,0.68,60.34,1.29,U122.20,122.20,4304.08,0.250,12,22,0.82,1.67,111,61.01,,1477,1468,1475,1465,2049,2034,39.6807947,-75.5900605,70.6,,16.000,X56,ERW,960
MFL,1688,741,7.330,387+71.4,,,,38701.93,,1687,MCP,D3.17,57.85,3.17,4.11,U179.36,179.36,4246.92,0.250,,,1.88,2.64,353,61.01,,,,,,,,39.6809230,-75.5899437,69.6,Close Metal Object,16.000,X56,ERW,960
MFL,1689,741,7.330,387+73.4,,,,38703.93,,1688,Hard Spot,D1.17,59.85,1.17,1.61,U181.36,181.36,4244.92,0.250,,,3.29,33.88,138,61.01,,,,,,,,39.6809276,-75.5899395,69.6,,16.000,X56,ERW,960
MFL,1690,742,7.331,387+74.6,,,,38705.10,,1689,Weld,U61.01,61.01,61.15,,U182.53,182.53,4243.75,0.250,,,,,,61.15,,,,,,,,39.6809302,-75.5899371,69.5,,16.000,X56,ERW,960
MFL,1691,743,7.342,388+36.0,,,,38766.25,,1690,Weld,D61.02,61.15,61.02,,U243.69,243.69,4182.59,0.250,,,,,,61.02,45,,,,,,,39.6810671,-75.5898117,67.0,,16.000,X56,ERW,960
MFL,1692,744,7.354,388+97.3,,,,38827.27,,1691,Weld,U61.02,61.02,61.68,,U304.70,304.70,4121.58,0.250,,,,,,61.68,327,,,,,,,39.6812034,-75.5896857,67.2,,16.000,X56,ERW,960
MFL,1693,745,7.365,389+59.2,,,,38888.95,,1692,Weld,D59.62,61.68,59.62,,U366.39,366.39,4059.89,0.250,,,,,,59.62,,,,,,,,39.6813416,-75.5895591,66.7,,16.000,X56,ERW,960
MFL,1694,746,7.377,390+19.1,,,,38948.57,,1693,Weld,U59.62,59.62,61.06,,U426.01,426.01,4000.27,0.250,,,,,,61.06,,,,,,,,39.6814751,-75.5894361,65.8,,16.000,X56,ERW,960
MFL,1695,747,7.388,390+80.4,,,,39009.63,,1694,Weld,U61.06,61.06,61.23,,U487.07,487.07,3939.21,0.250,,,,,,61.23,,,,,,,,39.6816116,-75.5893102,64.8,,16.000,X56,ERW,960
MFL,1696,747,7.391,390+94.9,,,,39024.03,,1695,MCP,U14.40,14.40,46.83,1.68,U501.47,501.47,3924.81,0.250,,,1.02,2.28,145,61.23,,,,,,,,39.6816438,-75.5892809,64.7,Close Metal Object,16.000,X56,ERW,960
MFL,1697,747,7.393,391+07.7,,,,39036.77,39036.75,1696,ML Ext,U27.14,27.14,34.09,1.04,U514.21,514.21,3912.07,0.250,10,20,0.51,0.61,89,61.23,,1482,1479,1482,1478,2058,2052,39.6816725,-75.5892549,64.7,,16.000,X56,ERW,960
MFL,1698,747,7.394,391+13.2,,,,39042.28,,1697,MCP,D28.58,32.65,28.58,0.31,U519.72,519.72,3906.56,0.250,,,1.41,2.43,27,61.23,,,,,,,,39.6816848,-75.5892436,64.6,Close Metal Object,16.000,X56,ERW,960
MFL,1699,748,7.400,391+41.9,,,,39070.86,,1698,Weld,D60.84,61.23,60.84,,U548.30,548.30,3877.98,0.250,,,,,,60.84,,,,,,,,39.6817490,-75.5891849,64.2,,16.000,X56,ERW,960
MFL,1700,749,7.411,392+03.0,,,,39131.70,,1699,Weld,D57.27,60.84,57.27,,U609.13,609.13,3817.15,0.250,,,,,,57.27,,,,,,,,39.6818852,-75.5890597,64.0,,16.000,X56,ERW,960
CAL,1701,749,7.421,392+54.5,,,,39182.94,,1700,Dent,D6.03,51.24,6.03,2.20,U660.38,660.38,3765.90,0.250,1.6,2.1,29.61,5.49,190,57.27,,,,,,,,39.6819998,-75.5889541,64.4,,16.000,X56,ERW,960
MFL,1702,750,7.422,392+60.5,,,,39188.97,,1701,Weld,D52.38,57.27,52.38,,U666.41,666.41,3759.87,0.250,,,,,,52.38,,,,,,,,39.6820133,-75.5889418,64.3,,16.000,X56,ERW,960
MFL,1703,750,7.422,392+60.7,,,,39189.13,39189.12,1702,ML Ext Weld Adjacent,U0.15,0.15,52.23,4.01,U666.56,666.56,3759.72,0.250,15,25,0.27,0.58,345,52.38,,1484,1483,1483,1482,2060,2058,39.6820136,-75.5889415,64.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1704,751,7.432,393+13.1,,,,39241.35,,1703,Weld,U52.38,52.38,61.23,,U718.79,718.79,3707.49,0.250,,,,,,61.23,,,,,,,,39.6821316,-75.5888358,63.6,,16.000,X56,ERW,960
MFL,1705,751,7.444,393+74.2,,,,39302.17,39302.17,1704,ML Ext Weld Adjacent,D0.41,60.82,0.41,3.68,U779.61,779.61,3646.67,0.250,12,22,0.35,0.56,317,61.23,,1483,1482,1483,1481,2060,2057,39.6822684,-75.5887121,62.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1706,752,7.444,393+74.6,,,,39302.58,,1705,Weld,D60.58,61.23,60.58,,U780.02,780.02,3646.26,0.250,,,,,,60.58,,,,,,,,39.6822693,-75.5887112,62.8,,16.000,X56,ERW,960
MFL,1707,753,7.455,394+35.5,,,,39363.16,,1706,Weld,U60.58,60.58,61.23,,U840.60,840.60,3585.68,0.250,,,,,,61.23,,,,,,,,39.6824056,-75.5885879,61.6,,16.000,X56,ERW,960
MFL,1708,754,7.467,394+97.0,,,,39424.39,,1707,Weld,D50.28,61.23,50.28,,U901.83,901.83,3524.45,0.250,,,,,,50.28,,,,,,,,39.6825433,-75.5884629,61.4,,16.000,X56,ERW,960
MFL,1709,755,7.476,395+47.5,,,,39474.67,,1708,Weld,U50.28,50.28,58.18,,U952.11,952.11,3474.17,0.250,,,,,,58.18,,,,,,,,39.6826559,-75.5883597,60.2,,16.000,X56,ERW,960
MFL,1710,755,7.480,395+68.7,,,,39495.84,,1709,3.4° 44.4D Right Sag Cold Bend,U21.17,21.17,37.01,,U973.28,973.28,3453.00,0.250,,,,,57,58.18,,,,,,,,39.6827029,-75.5883157,59.2,,16.000,X56,ERW,960
MFL,1711,755,7.485,395+92.3,,,,39519.32,39519.30,1710,ML Ext,D13.53,44.64,13.53,0.35,U996.75,996.75,3429.53,0.250,14,24,0.31,0.51,30,58.18,,1483,1482,1483,1481,2060,2058,39.6827531,-75.5882633,59.0,,16.000,X56,ERW,960
MFL,1712,755,7.485,395+95.3,,,,39522.31,39522.30,1711,ML Ext,D10.54,47.64,10.54,0.45,U999.75,999.75,3426.53,0.250,12,22,0.31,0.56,39,58.18,,1484,1482,1483,1482,2060,2058,39.6827595,-75.5882566,59.0,,16.000,X56,ERW,960
MFL,1713,756,7.487,396+05.9,,,,39532.85,,1712,Weld,U58.18,58.18,61.23,,U1010.28,1010.28,3416.00,0.250,,,,,,61.23,,,,,,,,39.6827820,-75.5882329,58.9,,16.000,X56,ERW,960
MFL,1714,756,7.496,396+54.0,,,,39580.73,39580.72,1713,ML Ext,D13.35,47.88,13.35,1.69,U1058.16,1058.16,3368.12,0.250,19,29,0.24,0.47,146,61.23,,1484,1483,1483,1482,2060,2059,39.6828823,-75.5881231,58.4,,16.000,X56,ERW,960
MFL,1715,756,7.497,396+55.2,,,,39581.91,,1714,6.2° 71.5D Sag Cold Bend,D12.16,49.07,12.16,,U1059.35,1059.35,3366.93,0.250,,,,,339,61.23,,,,,,,,39.6828848,-75.5881205,58.5,,16.000,X56,ERW,960
MFL,1716,757,7.499,396+67.4,,,,39594.08,,1715,Weld,U61.23,61.23,61.36,,U1071.51,1071.51,3354.77,0.250,,,,,,61.36,,,,,,,,39.6829109,-75.5880936,59.2,,16.000,X56,ERW,960
MFL,1717,757,7.502,396+83.4,,,,39610.06,,1716,4.3° 57.4D Left Over Cold Bend,U15.99,15.99,45.37,,U1087.49,1087.50,3338.78,0.250,,,,,226,61.36,,,,,,,,39.6829453,-75.5880586,60.2,,16.000,X56,ERW,960
MFL,1718,758,7.510,397+29.0,,,,39655.43,,1717,Weld; Begin 0.375in Wall API 5L X62 - ERW,U61.36,61.36,61.39,,U1132.87,1132.87,3293.41,0.375,,,,,,61.39,23,,,,,,,39.6830472,-75.5879657,60.5,,16.000,X62,ERW,960
MFL,1719,758,7.517,397+64.2,,,,39690.54,,1718,Casing Start,D26.29,35.11,26.29,,U1167.97,1167.97,3258.31,0.375,,,,,,61.39,,,,,,,,39.6831260,-75.5878942,60.7,,16.000,X62,ERW,960
MFL,1720,759,7.522,397+90.5,,,,39716.82,,1719,Weld,D60.34,61.39,60.34,,U1194.26,1194.26,3232.02,0.375,,,,,,60.34,270,,,,,,,39.6831851,-75.5878404,60.6,,16.000,X62,ERW,960
MFL,1721,759,7.533,398+49.8,,,,39775.99,,1720,Casing End Eccentric @ 6:00,D1.17,59.17,1.17,,U1253.43,1253.43,3172.85,0.375,,,,,,60.34,,,,,,,,39.6833175,-75.5877188,59.8,,16.000,X62,ERW,960
MFL,1722,760,7.534,398+51.0,,,,39777.16,,1721,Weld; Begin 0.250in Wall API 5L X56 - ERW,U60.34,60.34,61.13,,U1254.60,1254.60,3171.68,0.250,,,,,,61.13,31,,,,,,,39.6833202,-75.5877163,59.8,,16.000,X56,ERW,960
MFL,1723,761,7.545,399+12.4,,,,39838.29,,1722,Weld,D47.01,61.13,47.01,,U1315.73,1315.73,3110.55,0.250,,,,,,47.01,4,,,,,,,39.6834557,-75.5875882,60.3,,16.000,X56,ERW,960
MFL,1724,762,7.554,399+59.6,,,,39885.30,,1723,Weld,U47.01,47.01,56.73,,U1362.73,1362.73,3063.55,0.250,,,,,,56.73,,,,,,,,39.6835636,-75.5874965,60.1,,16.000,X56,ERW,960
MFL,1725,763,7.565,400+16.6,,,,39942.03,,1724,Weld,U56.73,56.73,61.11,,U1419.46,1419.46,3006.82,0.250,,,,,,61.11,,,,,,,,39.6836948,-75.5873879,58.8,,16.000,X56,ERW,960
MFL,1726,763,7.568,400+35.2,,,,39960.53,,1725,MCP,U18.51,18.51,42.61,1.69,U1437.97,1437.97,2988.31,0.250,,,3.69,4.41,146,61.11,,,,,,,,39.6837377,-75.5873526,58.5,Close Metal Object,16.000,X56,ERW,960
MFL,1727,764,7.576,400+78.0,,,,40003.14,,1726,Weld,D61.04,61.11,61.04,,U1480.58,1480.58,2945.70,0.250,,,,,,61.04,,,,,,,,39.6838363,-75.5872711,58.0,,16.000,X56,ERW,960
MFL,1728,765,7.588,401+39.3,,,,40064.18,,1727,Weld,D60.96,61.04,60.96,,U1541.62,1541.62,2884.67,0.250,,,,,,60.96,,,,,,,,39.6839772,-75.5871540,57.0,,16.000,X56,ERW,960
MFL,1729,765,7.596,401+80.0,,,,40104.72,,1728,6.5° 49.9D Right Cold Bend,D20.42,40.54,20.42,,U1582.15,1582.15,2844.13,0.250,,,,,87,60.96,,,,,,,,39.6840707,-75.5870757,56.6,,16.000,X56,ERW,960
MFL,1730,766,7.599,402+00.5,,,,40125.14,,1729,Weld,D51.07,60.96,51.07,,U1602.57,1602.57,2823.71,0.250,,,,,,51.07,,,,,,,,39.6841142,-75.5870300,56.5,,16.000,X56,ERW,960
MFL,1731,767,7.609,402+51.8,,,,40176.21,,1730,Weld,U51.07,51.07,60.91,,U1653.65,1653.65,2772.63,0.250,,,,,,60.91,,,,,,,,39.6842229,-75.5869152,55.8,,16.000,X56,ERW,960
MFL,1732,768,7.621,403+13.0,,,,40237.12,,1731,Weld,U60.91,60.91,60.99,,U1714.56,1714.56,2711.72,0.250,,,,,,60.99,,,,,,,,39.6843531,-75.5867796,54.5,,16.000,X56,ERW,960
MFL,1733,768,7.630,403+62.7,,,,40286.62,,1732,3.5° 52.8D Left Cold Bend,D11.50,49.50,11.50,,U1764.06,1764.06,2662.23,0.250,,,,,266,60.99,,,,,,,,39.6844589,-75.5866691,54.0,,16.000,X56,ERW,960
MFL,1734,769,7.632,403+74.3,,,,40298.11,,1733,Weld,D60.95,60.99,60.95,,U1775.55,1775.55,2650.73,0.250,,,,,,60.95,,,,,,,,39.6844847,-75.5866455,53.9,,16.000,X56,ERW,960
MFL,1735,770,7.644,404+35.5,,,,40359.06,,1734,Weld,U60.95,60.95,61.03,,U1836.50,1836.50,2589.78,0.250,,,,,,61.03,,,,,,,,39.6846209,-75.5865196,52.3,,16.000,X56,ERW,960
MFL,1736,770,7.649,404+63.0,,,,40386.49,,1735,MCP,U27.43,27.43,33.60,1.47,U1863.92,1863.92,2562.36,0.250,,,2.35,3.35,126,61.03,,,,,,,,39.6846818,-75.5864623,52.2,Close Metal Object,16.000,X56,ERW,960
MFL,1737,771,7.655,404+96.8,,,,40420.09,,1736,Weld,D56.87,61.03,56.87,,U1897.52,1897.52,2528.76,0.250,,,,,,56.87,,,,,,,,39.6847567,-75.5863927,52.2,,16.000,X56,ERW,960
MFL,1738,771,7.663,405+37.6,,,,40460.78,40460.77,1737,ML Cluster Ext,D16.17,40.70,16.17,1.09,U1938.22,1938.22,2488.06,0.250,14,24,0.43,1.28,94,56.87,,1482,1480,1482,1479,2058,2054,39.6848479,-75.5863092,51.3,,16.000,X56,ERW,960
MFL,1739,772,7.666,405+53.9,,,,40476.96,,1738,Weld,U56.87,56.87,61.43,,U1954.39,1954.39,2471.89,0.250,,,,,,61.43,,,,,,,,39.6848841,-75.5862760,50.9,,16.000,X56,ERW,960
MFL,1740,772,7.668,405+64.0,2083.00,2074.27,1.00,40487.03,,1739,12.3° 34.4D Left Cold Bend,U10.07,10.07,51.36,,U1964.47,1964.47,2461.81,0.250,,,,,270,61.43,,,,,,,,39.6849072,-75.5862562,50.9,,16.000,X56,ERW,960
MFL,1741,772,7.673,405+96.0,,,,40515.01,,1740,12.6° 37.3D Right Cold Bend,D23.38,38.05,23.38,,U1992.44,1992.44,2433.84,0.250,,,,,88,61.43,,,,,,,,39.6849775,-75.5862165,51.1,,16.000,X56,ERW,960
MFL,1742,773,7.678,406+19.2,,,,40538.39,,1741,Weld,D49.59,61.43,49.59,,U2015.82,2015.82,2410.46,0.250,,,,,,49.59,,,,,,,,39.6850306,-75.5861699,51.7,,16.000,X56,ERW,960
MFL,1743,774,7.687,406+68.3,,,,40587.98,,1742,Weld,U49.59,49.59,60.53,,U2065.41,2065.41,2360.87,0.250,,,,,,60.53,,,,,,,,39.6851426,-75.5860701,53.2,,16.000,X56,ERW,960
MFL,1744,775,7.699,407+28.3,,,,40648.51,,1743,Weld,U60.53,60.53,60.93,,U2125.95,2125.95,2300.33,0.250,,,,,,60.93,,,,,,,,39.6852799,-75.5859486,53.3,,16.000,X56,ERW,960
MFL,1745,776,7.710,407+88.7,,,,40709.44,,1744,Weld,D60.92,60.93,60.92,,U2186.88,2186.88,2239.40,0.250,,,,,,60.92,,,,,,,,39.6854185,-75.5858273,53.4,,16.000,X56,ERW,960
MFL,1746,777,7.722,408+49.1,,,,40770.36,,1745,Weld,D57.69,60.92,57.69,,D2178.48,2247.80,2178.48,0.250,,,,,,57.69,,,,,,,,39.6855568,-75.5857056,53.4,,16.000,X56,ERW,960
