ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,1747,777,7.725,408+64.8,,,,40786.19,,1746,MCP,U15.83,15.83,41.86,3.49,D2162.65,2263.63,2162.65,0.250,,,4.78,3.55,300,57.69,,,,,,,,39.6855927,-75.5856738,53.7,Close Metal Object,16.000,X56,ERW,960
MFL,1748,778,7.733,409+06.3,,,,40828.05,,1747,Weld,U57.69,57.69,60.08,,D2120.79,2305.49,2120.79,0.250,,,,,,60.08,,,,,,,,39.6856877,-75.5855901,53.9,,16.000,X56,ERW,960
MFL,1749,778,7.744,409+65.3,,,,40887.55,40887.54,1748,ML Cluster Ext,D0.58,59.50,0.58,1.82,D2061.30,2364.98,2061.30,0.250,10,20,0.39,1.88,157,60.08,,1483,1481,1483,1481,2060,2056,39.6858222,-75.5854701,53.2,,16.000,X56,ERW,960
MFL,1750,778,7.744,409+65.3,,,,40887.56,40887.54,1749,ML Cluster Ext,D0.57,59.51,0.57,2.30,D2061.29,2364.99,2061.29,0.250,11,21,0.35,2.99,198,60.08,,1484,1482,1483,1481,2060,2057,39.6858222,-75.5854701,53.2,,16.000,X56,ERW,960
MFL,1751,778,7.744,409+65.5,,,,40887.77,40887.76,1750,ML Cluster Ext Weld Adjacent,D0.36,59.72,0.36,1.85,D2061.07,2365.21,2061.07,0.250,23,33,1.96,2.43,159,60.08,,1413,1373,1446,1411,2008,1959,39.6858227,-75.5854697,53.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1752,779,7.744,409+65.9,,,,40888.13,,1751,Weld,U60.08,60.08,60.89,,D2060.72,2365.56,2060.72,0.250,,,,,,60.89,,,,,,,,39.6858235,-75.5854689,53.2,,16.000,X56,ERW,960
MFL,1753,779,7.744,409+66.0,,,,40888.24,40888.24,1752,ML Ext Weld Adjacent,U0.11,0.11,60.77,3.26,D2060.60,2365.68,2060.60,0.250,12,22,0.27,0.61,280,60.89,,1484,1483,1484,1483,2061,2059,39.6858237,-75.5854687,53.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1754,779,7.744,409+66.0,,,,40888.29,40888.28,1753,ML Ext Weld Adjacent,U0.16,0.16,60.73,3.01,D2060.55,2365.73,2060.56,0.250,10,20,0.27,0.96,259,60.89,,1484,1483,1484,1483,2061,2059,39.6858239,-75.5854685,53.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1755,779,7.744,409+66.0,,,,40888.30,40888.25,1754,ML Cluster Ext Weld Adjacent,U0.17,0.17,60.72,2.26,D2060.54,2365.74,2060.54,0.250,14,24,1.80,2.92,194,60.89,,1449,1418,1452,1422,2017,1975,39.6858239,-75.5854685,53.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1756,780,7.755,410+26.2,,,,40949.02,,1755,Weld,D60.31,60.89,60.31,,D1999.83,2426.45,1999.83,0.250,,,,,,60.31,,,,,,,,39.6859606,-75.5853449,52.7,,16.000,X56,ERW,960
MFL,1757,780,7.767,410+85.4,,,,41008.71,41008.70,1756,ML Ext,D0.62,59.69,0.62,2.05,D1940.13,2486.15,1940.13,0.250,15,25,0.47,0.46,176,60.31,,1481,1478,1481,1477,2056,2051,39.6860957,-75.5852250,53.1,,16.000,X56,ERW,960
MFL,1758,781,7.767,410+86.0,,,,41009.33,,1757,Weld,U60.31,60.31,60.35,,D1939.51,2486.77,1939.51,0.250,,,,,,60.35,,,,,,,,39.6860971,-75.5852237,53.1,,16.000,X56,ERW,960
MFL,1759,782,7.778,411+45.8,,,,41069.69,,1758,Weld,D18.11,60.35,18.11,,D1879.16,2547.12,1879.16,0.250,,,,,,18.11,,,,,,,,39.6862337,-75.5851026,53.6,,16.000,X56,ERW,960
MFL,1760,783,7.782,411+63.8,,,,41087.80,,1759,Weld,U18.11,18.11,59.75,,D1861.05,2565.23,1861.05,0.250,,,,,,59.75,,,,,,,,39.6862746,-75.5850659,53.6,,16.000,X56,ERW,960
MFL,1761,783,7.784,411+76.0,,,,41100.08,,1760,4.7° 41.8D Over Cold Bend,U12.28,12.28,47.47,,D1848.77,2577.51,1848.77,0.250,,,,,193,59.75,,,,,,,,39.6863022,-75.5850407,53.6,,16.000,X56,ERW,960
MFL,1762,783,7.791,412+12.3,,,,41136.77,,1761,4.9° 57.1D Sag Cold Bend,D10.78,48.97,10.78,,D1812.08,2614.20,1812.08,0.250,,,,,21,59.75,,,,,,,,39.6863850,-75.5849673,50.4,,16.000,X56,ERW,960
MFL,1763,784,7.793,412+23.0,,,,41147.54,,1762,Weld; Begin 0.375in Wall API 5L X62 - ERW,D30.83,59.75,30.83,,D1801.30,2624.98,1801.30,0.375,,,,,,30.83,,,,,,,,39.6864089,-75.5849447,50.4,,16.000,X62,ERW,960
MFL,1764,784,7.797,412+44.4,,,,41168.77,,1763,Casing Start,D9.60,21.23,9.60,,D1780.08,2646.20,1780.08,0.375,,,,,,30.83,,,,,,,,39.6864557,-75.5849001,50.5,,16.000,X62,ERW,960
MFL,1765,785,7.799,412+54.0,,,,41178.37,,1764,Weld,D28.78,30.83,28.78,,D1770.48,2655.81,1770.48,0.375,,,,,,28.78,,,,,,,,39.6864770,-75.5848797,50.6,,16.000,X62,ERW,960
MFL,1766,786,7.804,412+83.0,,,,41207.15,,1765,Weld,U28.78,28.78,30.24,,D1741.69,2684.59,1741.69,0.375,,,,,,30.24,,,,,,,,39.6865407,-75.5848191,50.7,,16.000,X62,ERW,960
MFL,1767,787,7.810,413+13.4,,,,41237.39,,1766,Weld,U30.24,30.24,38.84,,D1711.45,2714.83,1711.45,0.375,,,,,,38.84,,,,,,,,39.6866073,-75.5847548,50.7,,16.000,X62,ERW,960
MFL,1768,788,7.817,413+52.5,,,,41276.23,,1767,Weld,U38.84,38.84,39.18,,D1672.61,2753.67,1672.61,0.375,,,,,,39.18,335,,,,,,,39.6866924,-75.5846717,50.7,,16.000,X62,ERW,960
MFL,1769,788,7.819,413+61.1,,,,41284.75,41284.72,1768,ML Int Manufacturing Related; Seam Xing,U8.52,8.52,30.66,3.87,D1664.10,2762.18,1664.10,0.375,18,28,0.71,0.77,333,39.18,,2419,2411,2417,2407,3357,3342,39.6867111,-75.5846535,50.6,,16.000,X62,ERW,960
MFL,1770,788,7.819,413+61.3,,,,41284.98,41284.95,1769,ML Int Manufacturing Related; Seam Adjacent,U8.75,8.75,30.43,3.87,D1663.87,2762.41,1663.87,0.375,16,26,0.63,0.53,333,39.18,,2422,2416,2421,2413,3362,3351,39.6867116,-75.5846530,50.6,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X62,ERW,960
MFL,1771,788,7.822,413+77.8,,,,41301.36,41301.30,1770,ML Int Manufacturing Related,D14.05,25.13,14.05,1.20,D1647.48,2778.80,1647.48,0.375,14,24,1.37,0.65,104,39.18,,2402,2378,2396,2366,3328,3286,39.6867474,-75.5846180,50.6,,16.000,X62,ERW,960
MFL,1772,789,7.825,413+91.9,,,,41315.41,,1771,Weld,D28.37,39.18,28.37,,D1633.44,2792.84,1633.44,0.375,,,,,,28.37,54,,,,,,,39.6867782,-75.5845880,50.6,,16.000,X62,ERW,960
MFL,1773,790,7.830,414+20.5,,,,41343.77,,1772,Weld,D28.32,28.37,28.32,,D1605.07,2821.21,1605.07,0.375,,,,,,28.32,,,,,,,,39.6868403,-75.5845270,50.5,,16.000,X62,ERW,960
MFL,1774,790,7.835,414+45.8,,,,41368.95,,1773,Casing End Eccentric @ 6:00,D3.14,25.18,3.14,,D1579.89,2846.39,1579.89,0.375,,,,,,28.32,,,,,,,,39.6868957,-75.5844737,49.9,,16.000,X62,ERW,960
MFL,1775,791,7.836,414+49.0,,,,41372.10,,1774,Weld; Begin 0.250in Wall API 5L X56 - ERW,U28.32,28.32,61.52,,D1576.75,2849.53,1576.75,0.250,,,,,,61.52,303,,,,,,,39.6869027,-75.5844670,49.8,,16.000,X56,ERW,960
MFL,1776,791,7.838,414+61.5,,,,41384.59,,1775,13.4° 36.8D Sag Cold Bend,U12.49,12.49,49.03,,D1564.26,2862.02,1564.26,0.250,,,,,356,61.52,,,,,,,,39.6869306,-75.5844410,49.6,,16.000,X56,ERW,960
MFL,1777,791,7.846,415+01.9,,,,41424.75,,1776,10.5° 37.4D Over Cold Bend,D8.87,52.65,8.87,,D1524.10,2902.18,1524.10,0.250,,,,,180,61.52,,,,,,,,39.6870199,-75.5843609,56.3,,16.000,X56,ERW,960
MFL,1778,792,7.847,415+10.8,,,,41433.62,,1777,Weld,D10.34,61.52,10.34,,D1515.23,2911.05,1515.23,0.250,,,,,,10.34,61,,,,,,,39.6870399,-75.5843432,56.3,,16.000,X56,ERW,960
MFL,1779,793,7.849,415+21.1,,,,41443.95,,1778,Weld,U10.34,10.34,58.33,,D1504.89,2921.39,1504.89,0.250,,,,,,58.33,,,,,,,,39.6870634,-75.5843226,56.2,,16.000,X56,ERW,960
MFL,1780,794,7.860,415+79.7,,,,41502.28,,1779,Weld,D54.30,58.33,54.30,,D1446.57,2979.71,1446.57,0.250,,,,,,54.30,,,,,,,,39.6871960,-75.5842066,57.2,,16.000,X56,ERW,960
MFL,1781,795,7.871,416+34.2,,,,41556.58,,1780,Weld,U54.30,54.30,61.45,,D1392.26,3034.02,1392.26,0.250,,,,,,61.45,,,,,,,,39.6873183,-75.5840959,58.7,,16.000,X56,ERW,960
MFL,1782,796,7.882,416+95.9,,,,41618.04,,1781,Weld,D60.72,61.45,60.72,,D1330.81,3095.47,1330.81,0.250,,,,,,60.72,,,,,,,,39.6874566,-75.5839711,59.2,,16.000,X56,ERW,960
MFL,1783,797,7.894,417+56.9,,,,41678.76,,1782,Weld,U60.72,60.72,61.16,,D1270.09,3156.19,1270.09,0.250,,,,,,61.16,,,,,,,,39.6875932,-75.5838475,60.1,,16.000,X56,ERW,960
MFL,1784,798,7.905,418+18.2,,,,41739.91,,1783,Weld,D61.13,61.16,61.13,,D1208.93,3217.35,1208.93,0.250,,,,,,61.13,,,,,,,,39.6877309,-75.5837228,60.5,,16.000,X56,ERW,960
MFL,1785,799,7.917,418+79.6,,,,41801.04,,1784,Weld,U61.13,61.13,61.40,,D1147.80,3278.48,1147.80,0.250,,,,,,61.40,290,,,,,,,39.6878683,-75.5835981,61.3,,16.000,X56,ERW,960
MFL,1786,799,7.919,418+90.5,,,,41811.92,,1785,Sleeve Start,U10.88,10.88,50.52,,D1136.92,3289.36,1136.92,0.250,,,,,,61.40,,,,,,,,39.6878927,-75.5835759,61.5,,16.000,X56,ERW,960
MFL,1787,799,7.919,418+92.0,,,,41813.43,,1786,Sleeve End,U12.39,12.39,49.02,,D1135.42,3290.86,1135.42,0.250,,,,,,61.40,,,,,,,,39.6878961,-75.5835728,61.5,,16.000,X56,ERW,960
MFL,1788,799,7.920,418+95.7,,,,41817.09,41817.04,1787,ML Cluster Int Manufacturing Related,U16.05,16.05,45.35,2.13,D1131.76,3294.52,1131.76,0.250,27,37,3.10,1.47,183,61.40,,1339,1272,1401,1359,1946,1888,39.6879043,-75.5835653,61.7,,16.000,X56,ERW,960
MFL,1789,799,7.927,419+35.4,,,,41856.58,41856.57,1788,ML Ext,D5.86,55.54,5.86,2.21,D1092.27,3334.01,1092.27,0.250,16,26,0.39,0.63,190,61.40,,1482,1480,1482,1479,2058,2054,39.6879928,-75.5834844,62.8,,16.000,X56,ERW,960
MFL,1790,799,7.928,419+40.4,,,,41861.60,41861.54,1789,ML Cluster Ext,D0.84,60.56,0.84,2.31,D1087.24,3339.04,1087.24,0.250,11,21,0.98,3.85,199,61.40,,1475,1463,1473,1459,2046,2026,39.6880041,-75.5834741,62.9,,16.000,X56,ERW,960
MFL,1791,799,7.928,419+40.4,,,,41861.61,41861.56,1790,ML Cluster Ext Seam Adjacent,D0.83,60.57,0.83,3.46,D1087.23,3339.05,1087.23,0.250,10,20,1.25,5.22,297,61.40,,1471,1454,1468,1447,2039,2010,39.6880041,-75.5834741,62.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1792,800,7.928,419+41.3,,,,41862.44,,1791,Weld,D59.68,61.40,59.68,,D1086.40,3339.88,1086.40,0.250,,,,,,59.68,,,,,,,,39.6880060,-75.5834723,62.9,,16.000,X56,ERW,960
MFL,1793,800,7.929,419+41.9,,,,41863.04,41863.03,1792,ML Ext,U0.60,0.60,59.07,1.52,D1085.80,3340.48,1085.80,0.250,14,24,0.47,1.22,131,59.68,,1482,1479,1481,1477,2057,2052,39.6880074,-75.5834711,62.9,,16.000,X56,ERW,960
MFL,1794,801,7.940,420+01.2,,,,41922.12,,1793,Weld,U59.68,59.68,61.50,,D1026.73,3399.55,1026.73,0.250,,,,,,61.50,355,,,,,,,39.6881401,-75.5833505,63.4,,16.000,X56,ERW,960
MFL,1795,801,7.940,420+01.4,,,,41922.40,41922.36,1794,ML Ext Weld Adjacent,U0.28,0.28,61.22,1.95,D1026.44,3399.84,1026.44,0.250,10,20,0.67,0.86,168,61.50,,1480,1475,1480,1473,2055,2046,39.6881407,-75.5833500,63.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1796,801,7.940,420+01.6,,,,41922.56,41922.50,1795,ML Cluster Ext Weld Adjacent,U0.44,0.44,61.06,2.47,D1026.29,3399.99,1026.29,0.250,12,22,1.02,1.93,212,61.50,,1473,1461,1474,1461,2047,2029,39.6881411,-75.5833496,63.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1797,802,7.951,420+62.9,,,,41983.62,,1796,Weld,D51.56,61.50,51.56,,D965.22,3461.06,965.22,0.250,,,,,,51.56,13,,,,,,,39.6882784,-75.5832252,63.4,,16.000,X56,ERW,960
MFL,1798,803,7.961,421+14.7,,,,42035.18,,1797,Weld,U51.56,51.56,61.49,,D913.67,3512.61,913.67,0.250,,,,,,61.49,,,,,,,,39.6883949,-75.5831209,62.9,,16.000,X56,ERW,960
MFL,1799,804,7.973,421+76.4,,,,42096.66,,1798,Weld,U61.49,61.49,61.56,,D852.18,3574.10,852.18,0.250,,,,,,61.56,,,,,,,,39.6885346,-75.5829986,61.9,,16.000,X56,ERW,960
MFL,1800,805,7.985,422+38.2,,,,42158.22,,1799,Weld,D61.19,61.56,61.19,,D790.62,3635.66,790.62,0.250,,,,,,61.19,360,,,,,,,39.6886755,-75.5828775,62.3,,16.000,X56,ERW,960
MFL,1801,806,7.996,422+99.6,,,,42219.41,,1800,Weld,U61.19,61.19,61.56,,D729.43,3696.85,729.43,0.250,,,,,,61.56,,,,,,,,39.6888154,-75.5827572,62.2,,16.000,X56,ERW,960
MFL,1802,807,8.008,423+61.4,,,,42280.97,,1801,Weld,D61.10,61.56,61.10,,D667.87,3758.41,667.87,0.250,,,,,,61.10,,,,,,,,39.6889554,-75.5826346,61.6,,16.000,X56,ERW,960
MFL,1803,808,8.019,424+22.7,,,,42342.07,,1802,Weld,U61.10,61.10,61.63,,D606.77,3819.51,606.77,0.250,,,,,,61.63,,,,,,,,39.6890947,-75.5825135,60.9,,16.000,X56,ERW,960
MFL,1804,808,8.019,424+22.9,,,,42342.27,42342.24,1803,ML Cluster Ext Weld Adjacent,U0.20,0.20,61.43,1.86,D606.57,3819.71,606.57,0.250,25,35,0.55,3.02,160,61.63,,1476,1471,1475,1469,2049,2041,39.6890951,-75.5825132,60.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1805,808,8.019,424+23.2,,,,42342.53,42342.51,1804,ML Ext Weld Adjacent,U0.45,0.45,61.18,2.00,D606.32,3819.96,606.32,0.250,13,23,0.43,0.59,172,61.63,,1482,1480,1482,1479,2058,2054,39.6890957,-75.5825126,60.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1806,809,8.031,424+84.6,,,,42403.70,,1805,Weld,D61.44,61.63,61.44,,D545.14,3881.14,545.14,0.250,,,,,,61.44,,,,,,,,39.6892357,-75.5823925,60.4,,16.000,X56,ERW,960
MFL,1807,809,8.032,424+87.8,,,,42406.86,42406.85,1806,ML Int Manufacturing Related,U3.16,3.16,58.28,3.99,D541.99,3884.29,541.99,0.250,11,21,0.31,0.61,343,61.44,,1484,1483,1484,1482,2061,2058,39.6892430,-75.5823863,60.3,,16.000,X56,ERW,960
MFL,1808,809,8.043,425+45.6,,,,42464.49,42464.47,1807,ML Ext,D0.65,60.79,0.65,2.19,D484.36,3941.93,484.36,0.250,12,22,0.39,0.84,189,61.44,,1483,1481,1483,1480,2059,2056,39.6893752,-75.5822739,60.4,,16.000,X56,ERW,960
MFL,1809,809,8.043,425+45.9,,,,42464.70,42464.68,1808,ML Cluster Ext Weld Adjacent,D0.44,61.00,0.44,2.13,D484.15,3942.13,484.15,0.250,18,28,1.76,1.07,183,61.44,,1438,1406,1463,1445,2031,2008,39.6893756,-75.5822735,60.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1810,810,8.043,425+46.3,,,,42465.14,,1809,Weld,D61.42,61.44,61.42,,D483.71,3942.57,483.71,0.250,,,,,,61.42,,,,,,,,39.6893766,-75.5822727,60.4,,16.000,X56,ERW,960
MFL,1811,811,8.054,426+07.9,,,,42526.55,,1810,Weld,D61.39,61.42,61.39,,D422.29,4003.99,422.29,0.250,,,,,,61.39,,,,,,,,39.6895186,-75.5821547,60.1,,16.000,X56,ERW,960
MFL,1812,811,8.066,426+68.8,,,,42587.14,,1811,Hard Spot,D0.81,60.59,0.81,0.83,D361.71,4064.57,361.71,0.250,,,2.98,29.77,71,61.39,,,,,,,,39.6896588,-75.5820389,59.9,,16.000,X56,ERW,960
MFL,1813,812,8.066,426+69.6,,,,42587.95,,1812,Weld,D55.92,61.39,55.92,,D360.90,4065.38,360.90,0.250,,,,,,55.92,,,,,,,,39.6896607,-75.5820374,59.9,,16.000,X56,ERW,960
MFL,1814,812,8.066,426+69.9,,,,42588.24,,1813,Hard Spot,U0.29,0.29,55.63,1.18,D360.61,4065.68,360.61,0.250,,,4.67,40.27,102,55.92,,,,,,,,39.6896614,-75.5820368,59.9,,16.000,X56,ERW,960
MFL,1815,812,8.072,427+00.0,2104.00,2103.24,1.00,42618.25,,1814,12.3° 38.4D Right Cold Bend,D25.62,30.31,25.62,,D330.59,4095.69,330.59,0.250,,,,,97,55.92,,,,,,,,39.6897303,-75.5819784,59.5,,16.000,X56,ERW,960
MFL,1816,812,8.074,427+10.7,,,,42629.65,,1815,MCP,D14.22,41.70,14.22,2.71,D319.20,4107.08,319.20,0.250,,,1.61,1.32,233,55.92,,,,,,,,39.6897528,-75.5819503,59.2,Close Metal Object,16.000,X56,ERW,960
MFL,1817,813,8.076,427+24.1,,,,42643.87,,1816,Weld,U55.92,55.92,61.59,,D304.98,4121.30,304.98,0.250,,,,,,61.59,,,,,,,,39.6897799,-75.5819140,58.6,,16.000,X56,ERW,960
MFL,1818,813,8.081,427+44.8,44.76,47.60,0.94,42665.85,,1817,12.3° 44.2D Over Left Cold Bend,U21.98,21.98,39.61,,D283.00,4143.28,283.00,0.250,,,,,224,61.59,,,,,,,,39.6898221,-75.5818585,57.3,,16.000,X56,ERW,960
MFL,1819,813,8.086,427+69.3,,,,42691.91,,1818,12.2° 43.8D Sag Cold Bend,D13.55,48.05,13.55,,D256.93,4169.35,256.93,0.250,,,,,1,61.59,,,,,,,,39.6898775,-75.5818025,52.4,,16.000,X56,ERW,960
MFL,1820,814,8.088,427+82.0,,,,42705.46,,1819,Weld; Begin 0.344in Wall API 5L X52 - ERW,D61.37,61.59,61.37,,D243.39,4182.89,243.39,0.344,,,,,,61.37,,,,,,,,39.6899070,-75.5817731,52.1,,16.000,X52,ERW,960
MFL,1821,814,8.089,427+84.0,,,,42707.41,,1820,Casing Start,U1.95,1.95,59.41,,D241.44,4184.84,241.44,0.344,,,,,,61.37,,,,,,,,39.6899112,-75.5817690,52.2,,16.000,X52,ERW,960
MFL,1822,815,8.100,428+43.4,,,,42766.82,,1821,Weld,D60.86,61.37,60.86,,D182.02,4244.26,182.02,0.344,,,,,,60.86,72,,,,,,,39.6900413,-75.5816414,52.9,,16.000,X52,ERW,960
MFL,1823,816,8.111,429+04.2,,,,42827.68,,1822,Weld,U60.86,60.86,61.00,,D121.17,4305.11,121.17,0.344,,,,,,61.00,312,,,,,,,39.6901752,-75.5815121,53.2,,16.000,X52,ERW,960
MFL,1824,817,8.123,429+65.2,,,,42888.68,,1823,Weld,D60.78,61.00,60.78,,D60.17,4366.11,60.17,0.344,,,,,,60.78,1,,,,,,,39.6903101,-75.5813837,53.5,,16.000,X52,ERW,960
MFL,1825,817,8.134,430+23.6,,,,42947.01,,1824,Casing End,D2.44,58.33,2.44,,D1.83,4424.45,1.83,0.344,,,,,,60.78,,,,,,,,39.6904391,-75.5812607,53.6,,16.000,X52,ERW,960
MFL,1826,817,8.134,430+25.4,,,,42948.85,,1825,AGM 17,D0.61,60.17,0.61,,D2067.03,4426.28,4145.12,0.344,,,,,,60.78,,,,,,,,39.6904431,-75.5812569,53.5,,16.000,X62,ERW,960
MFL,1827,818,8.134,430+26.0,,,,42949.46,,1826,Weld; Begin 0.250in Wall API 5L X56 - ERW,D56.99,60.78,56.99,,U0.61,0.61,4144.51,0.250,,,,,,56.99,,,,,,,,39.6904445,-75.5812556,53.5,,16.000,X56,ERW,960
MFL,1828,818,8.137,430+41.9,,,,42965.39,,1827,5° 59.5D Sag Cold Bend,U15.93,15.93,41.06,,U16.54,16.54,4128.58,0.250,,,,,357,56.99,,,,,,,,39.6904799,-75.5812222,53.4,,16.000,X56,ERW,960
MFL,1829,819,8.145,430+82.9,,,,43006.44,,1828,Weld,U56.99,56.99,61.50,,U57.60,57.60,4087.53,0.250,,,,,,61.50,1,,,,,,,39.6905715,-75.5811372,55.5,,16.000,X56,ERW,960
MFL,1830,820,8.157,431+44.4,,,,43067.94,,1829,Weld,D61.20,61.50,61.20,,U119.10,119.10,4026.03,0.250,,,,,,61.20,,,,,,,,39.6907103,-75.5810123,55.9,,16.000,X56,ERW,960
MFL,1831,820,8.160,431+62.0,,,,43085.60,,1830,5.8° 66.5D Left Cold Bend,U17.66,17.66,43.54,,U136.76,136.76,4008.37,0.250,,,,,275,61.20,,,,,,,,39.6907506,-75.5809775,56.0,,16.000,X56,ERW,960
MFL,1832,821,8.168,432+05.5,,,,43129.15,,1831,Weld,D49.94,61.20,49.94,,U180.30,180.30,3964.82,0.250,,,,,,49.94,,,,,,,,39.6908560,-75.5809044,56.5,,16.000,X56,ERW,960
MFL,1833,822,8.178,432+55.4,,,,43179.09,,1832,Weld,U49.94,49.94,61.36,,U230.24,230.24,3914.88,0.250,,,,,,61.36,,,,,,,,39.6909777,-75.5808222,56.7,,16.000,X56,ERW,960
MFL,1834,822,8.185,432+94.2,,,,43217.86,,1833,7.5° 52.8D Right Cold Bend,D22.59,38.77,22.59,,U269.01,269.01,3876.11,0.250,,,,,95,61.36,,,,,,,,39.6910716,-75.5807572,57.1,,16.000,X56,ERW,960
MFL,1835,823,8.189,433+16.7,,,,43240.45,,1834,Weld,U61.36,61.36,61.56,,U291.60,291.60,3853.52,0.250,,,,,,61.56,321,,,,,,,39.6911223,-75.5807110,56.9,,16.000,X56,ERW,960
MFL,1836,823,8.192,433+31.9,,,,43255.56,43255.51,1835,ML Cluster Int Manufacturing Related; Seam Adjacent,U15.12,15.12,46.44,3.54,U306.71,306.72,3838.41,0.250,19,29,0.82,0.96,304,61.56,,1471,1461,1474,1465,2048,2034,39.6911560,-75.5806797,56.7,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1837,823,8.199,433+69.0,,,,43292.69,43292.66,1836,ML Ext,D9.31,52.25,9.31,1.25,U343.85,343.85,3801.27,0.250,10,20,0.47,0.51,108,61.56,,1483,1480,1482,1479,2059,2054,39.6912386,-75.5806022,56.9,,16.000,X56,ERW,960
MFL,1838,824,8.201,433+78.3,,,,43302.00,,1837,Weld,D61.12,61.56,61.12,,U353.16,353.16,3791.97,0.250,,,,,,61.12,,,,,,,,39.6912593,-75.5805828,56.8,,16.000,X56,ERW,960
MFL,1839,825,8.213,434+39.3,,,,43363.12,,1838,Weld,U61.12,61.12,61.23,,U414.27,414.27,3730.85,0.250,,,,,,61.23,,,,,,,,39.6913959,-75.5804560,56.3,,16.000,X56,ERW,960
MFL,1840,826,8.224,435+00.5,,,,43424.34,,1839,Weld,D61.04,61.23,61.04,,U475.50,475.50,3669.62,0.250,,,,,,61.04,,,,,,,,39.6915335,-75.5803307,57.8,,16.000,X56,ERW,960
MFL,1841,827,8.236,435+61.5,,,,43485.38,,1840,Weld,D59.74,61.04,59.74,,U536.54,536.54,3608.59,0.250,,,,,,59.74,270,,,,,,,39.6916714,-75.5802074,58.8,,16.000,X56,ERW,960
MFL,1842,828,8.247,436+21.2,,,,43545.12,,1841,Weld,U59.74,59.74,61.53,,U596.28,596.28,3548.84,0.250,,,,,,61.53,,,,,,,,39.6918059,-75.5800852,60.3,,16.000,X56,ERW,960
MFL,1843,829,8.259,436+82.6,,,,43606.65,,1842,Weld,D61.41,61.53,61.41,,U657.80,657.80,3487.32,0.250,,,,,,61.41,,,,,,,,39.6919441,-75.5799595,61.0,,16.000,X56,ERW,960
MFL,1844,830,8.270,437+44.0,,,,43668.06,,1843,Weld,D57.02,61.41,57.02,,U719.22,719.22,3425.91,0.250,,,,,,57.02,,,,,,,,39.6920824,-75.5798340,62.0,,16.000,X56,ERW,960
MFL,1845,831,8.281,438+01.0,,,,43725.08,,1844,Weld,D52.83,57.02,52.83,,U776.24,776.24,3368.89,0.250,,,,,,52.83,,,,,,,,39.6922106,-75.5797176,62.5,,16.000,X56,ERW,960
MFL,1846,832,8.291,438+53.8,,,,43777.91,,1845,Weld,U52.83,52.83,61.53,,U829.07,829.07,3316.06,0.250,,,,,,61.53,249,,,,,,,39.6923297,-75.5796103,63.7,,16.000,X56,ERW,960
MFL,1847,833,8.303,439+15.2,,,,43839.44,,1846,Weld,D61.53,61.53,61.53,,U890.60,890.60,3254.53,0.250,,,,,,61.53,,,,,,,,39.6924695,-75.5794872,63.6,,16.000,X56,ERW,960
MFL,1848,834,8.315,439+76.7,,,,43900.97,,1847,Weld,D61.19,61.53,61.19,,U952.12,952.12,3193.00,0.250,,,,,,61.19,,,,,,,,39.6926096,-75.5793648,64.4,,16.000,X56,ERW,960
MFL,1849,835,8.326,440+37.9,,,,43962.16,,1848,Weld,U61.19,61.19,61.44,,U1013.31,1013.31,3131.81,0.250,,,,,,61.44,,,,,,,,39.6927492,-75.5792436,63.5,,16.000,X56,ERW,960
MFL,1850,836,8.338,440+99.3,,,,44023.60,,1849,Weld,D22.96,61.44,22.96,,D992.28,1074.75,3070.37,0.250,,,,,,22.96,,,,,,,,39.6928890,-75.5791210,62.3,,16.000,X56,ERW,960
MFL,1851,837,8.342,441+22.2,,,,44046.55,,1850,Weld,U22.96,22.96,45.94,,D969.32,1097.71,3047.42,0.250,,,,,,45.94,,,,,,,,39.6929408,-75.5790745,62.7,,16.000,X56,ERW,960
MFL,1852,837,8.343,441+26.7,,,,44051.05,,1851,MCP,U4.50,4.50,41.45,0.62,D964.83,1102.20,3042.92,0.250,,,2.31,4.06,53,45.94,,,,,,,,39.6929509,-75.5790654,62.8,Close Metal Object,16.000,X56,ERW,960
MFL,1853,837,8.346,441+41.4,,,,44065.78,,1852,MCP,U19.23,19.23,26.71,4.15,D950.09,1116.94,3028.19,0.250,,,1.69,3.91,357,45.94,,,,,,,,39.6929842,-75.5790355,63.1,Close Metal Object,16.000,X56,ERW,960
MFL,1854,837,8.348,441+53.5,,,,44077.85,,1853,6.8° 54.9D Over Cold Bend,D14.64,31.30,14.64,,D938.03,1129.01,3016.12,0.250,,,,,184,45.94,,,,,,,,39.6930115,-75.5790111,63.2,,16.000,X56,ERW,960
MFL,1855,837,8.348,441+54.4,,,,44078.78,,1854,MCP,D13.71,32.23,13.71,0.39,D937.10,1129.94,3015.19,0.250,,,2.74,4.77,34,45.94,,,,,,,,39.6930135,-75.5790093,63.2,Close Metal Object,16.000,X56,ERW,960
MFL,1856,838,8.351,441+68.1,,,,44092.49,,1855,Weld,U45.94,45.94,60.96,,D923.38,1143.65,3001.47,0.250,,,,,,60.96,,,,,,,,39.6930444,-75.5789818,62.0,,16.000,X56,ERW,960
MFL,1857,838,8.351,441+68.7,,,,44093.10,,1856,Hard Spot,U0.61,0.61,60.36,1.81,D922.78,1144.25,3000.87,0.250,,,3.88,46.82,156,60.96,,,,,,,,39.6930458,-75.5789806,61.9,,16.000,X56,ERW,960
MFL,1858,838,8.353,441+80.8,,,,44105.17,,1857,5.5° 62D Sag Cold Bend,U12.68,12.68,48.29,,D910.71,1156.33,2988.80,0.250,,,,,359,60.96,,,,,,,,39.6930730,-75.5789564,60.7,,16.000,X56,ERW,960
MFL,1859,839,8.362,442+29.0,,,,44153.45,,1858,Weld; Begin 0.375in Wall API 5L X62 - ERW,D60.60,60.96,60.60,,D862.42,1204.61,2940.51,0.375,,,,,,60.60,,,,,,,,39.6931825,-75.5788593,60.2,,16.000,X62,ERW,960
MFL,1860,839,8.364,442+35.4,,,,44159.83,,1859,Casing Start,U6.38,6.38,54.22,,D856.04,1210.99,2934.14,0.375,,,,,,60.60,,,,,,,,39.6931969,-75.5788465,60.3,,16.000,X62,ERW,960
MFL,1861,839,8.373,442+85.1,,,,44209.19,,1860,Casing End,D4.86,55.74,4.86,,D806.68,1260.35,2884.78,0.375,,,,,,60.60,,,,,,,,39.6933087,-75.5787472,60.3,,16.000,X62,ERW,960
MFL,1862,840,8.374,442+90.0,,,,44214.06,,1861,Weld; Begin 0.250in Wall API 5L X56 - ERW,D47.07,60.60,47.07,,D801.82,1265.21,2879.91,0.250,,,,,,47.07,,,,,,,,39.6933198,-75.5787374,60.2,,16.000,X56,ERW,960
MFL,1863,841,8.383,443+37.3,,,,44261.13,,1862,Weld,D37.17,47.07,37.17,,D754.75,1312.28,2832.84,0.250,,,,,,37.17,,,,,,,,39.6934273,-75.5786444,60.2,,16.000,X56,ERW,960
MFL,1864,842,8.390,443+74.6,,,,44298.30,,1863,Weld,U37.17,37.17,50.34,,D717.58,1349.45,2795.67,0.250,,,,,,50.34,,,,,,,,39.6935124,-75.5785709,60.0,,16.000,X56,ERW,960
MFL,1865,842,8.390,443+75.5,,,,44299.18,,1864,Hard Spot,U0.89,0.89,49.45,2.05,D716.69,1350.34,2794.78,0.250,,,3.26,39.77,176,50.34,,,,,,,,39.6935145,-75.5785691,60.0,,16.000,X56,ERW,960
MFL,1866,842,8.392,443+85.1,,,,44308.80,,1865,MCP,U10.50,10.50,39.84,1.74,D707.08,1359.95,2785.17,0.250,,,1.73,4.51,150,50.34,,,,,,,,39.6935363,-75.5785502,59.9,Close Metal Object,16.000,X56,ERW,960
CAL,1867,842,8.398,444+18.7,,,,44342.25,,1866,Dent,D6.39,43.95,6.39,2.00,D673.63,1393.41,2751.72,0.250,1.0,1.5,4.86,5.35,172,50.34,,,,,,,,39.6936121,-75.5784831,60.3,,16.000,X56,ERW,960
MFL,1868,843,8.399,444+25.1,,,,44348.64,,1867,Weld,D27.12,50.34,27.12,,D667.24,1399.79,2745.33,0.250,,,,,,27.12,,,,,,,,39.6936266,-75.5784701,60.4,,16.000,X56,ERW,960
CAL,1869,843,8.404,444+48.8,,,,44372.21,,1868,Dent,D3.54,23.57,3.54,2.08,D643.67,1423.37,2721.76,0.250,1.1,1.6,6.43,3.53,179,27.12,,,,,,,,39.6936800,-75.5784227,60.4,,16.000,X56,ERW,960
MFL,1870,844,8.404,444+52.3,,,,44375.75,,1869,Weld,U27.12,27.12,52.28,,D640.12,1426.91,2718.22,0.250,,,,,,52.28,,,,,,,,39.6936880,-75.5784156,60.4,,16.000,X56,ERW,960
MFL,1871,844,8.405,444+53.6,,,,44377.06,44377.03,1870,ML Cluster Ext,U1.30,1.30,50.98,2.16,D638.82,1428.21,2716.91,0.250,13,23,0.59,2.25,186,52.28,,1480,1476,1479,1474,2054,2047,39.6936910,-75.5784129,60.4,,16.000,X56,ERW,960
MFL,1872,845,8.414,445+04.8,,,,44428.03,,1871,Weld,D1.58,52.28,1.58,,D587.84,1479.19,2665.94,0.250,,,,,,1.58,,,,,,,,39.6938070,-75.5783113,60.6,,16.000,X56,Elbow,960
MFL,1873,845,8.415,445+05.4,,,,44428.63,,1872,22.5° 3D Sag Forged Bend,U0.60,0.60,0.99,,D587.25,1479.78,2665.34,0.250,,,,,11,1.58,,,,,,,,39.6938083,-75.5783101,60.6,,16.000,X56,Elbow,960
MFL,1874,846,8.415,445+06.4,,,,44429.61,,1873,Weld; Begin 0.375in Wall API 5L X62 - ERW,U1.58,1.58,14.89,,D586.26,1480.77,2664.35,0.375,,,,,,14.89,177,,,,,,,39.6938104,-75.5783081,60.9,,16.000,X62,ERW,960
MFL,1875,846,8.417,445+20.9,,,,44443.89,44443.83,1874,ML Cluster Ext Seam Xing; Weld Adjacent,D0.61,14.27,0.61,2.19,D571.99,1495.04,2650.08,0.375,31,41,3.92,6.84,188,14.89,,2140,2021,2311,2237,3210,3107,39.6938388,-75.5782789,66.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X62,ERW,960
MFL,1876,847,8.418,445+21.5,,,,44444.50,,1875,Weld,D1.46,14.89,1.46,,D571.37,1495.66,2649.47,0.375,,,,,,1.46,,,,,,,,39.6938401,-75.5782776,66.6,,16.000,X62,Elbow,960
MFL,1877,847,8.418,445+22.2,,,,44445.13,,1876,22.5° 3D Over Forged Bend,U0.63,0.63,0.84,,D570.75,1496.28,2648.84,0.375,,,,,188,1.46,,,,,,,,39.6938414,-75.5782764,66.8,,16.000,X62,Elbow,960
MFL,1878,848,8.418,445+23.0,,,,44445.97,,1877,Weld,U1.46,1.46,40.29,,D569.91,1497.12,2648.00,0.375,,,,,,40.29,141,,,,,,,39.6938433,-75.5782746,66.8,,16.000,X62,ERW,960
MFL,1879,848,8.418,445+23.5,,,,44446.42,,1878,Casing Start,U0.46,0.46,39.84,,D569.45,1497.58,2647.54,0.375,,,,,,40.29,,,,,,,,39.6938443,-75.5782736,66.9,,16.000,X62,ERW,960
MFL,1880,848,8.418,445+23.8,,,,44446.77,44446.60,1879,ML Cluster Ext Seam Adjacent,U0.80,0.80,39.49,2.07,D569.11,1497.93,2647.20,0.375,27,37,2.86,4.24,178,40.29,,2252,2167,2296,2217,3189,3079,39.6938451,-75.5782729,66.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X62,ERW,960
MFL,1881,849,8.425,445+63.9,,,,44486.26,,1880,Weld,U40.29,40.29,45.81,,D529.62,1537.41,2607.71,0.375,,,,,,45.81,340,,,,,,,39.6939342,-75.5781925,67.3,,16.000,X62,ERW,960
MFL,1882,849,8.434,446+09.7,,,,44531.39,,1881,Casing End,D0.69,45.13,0.69,,D484.49,1582.54,2562.58,0.375,,,,,,45.81,,,,,,,,39.6940358,-75.5781010,67.4,,16.000,X62,ERW,960
MFL,1883,850,8.434,446+10.4,,,,44532.07,,1882,Weld,D1.49,45.81,1.49,,D483.80,1583.23,2561.90,0.375,,,,,,1.49,,,,,,,,39.6940374,-75.5780995,67.4,,16.000,X62,Elbow,960
MFL,1884,850,8.434,446+11.1,,,,44532.74,,1883,22.5° 3D Over Forged Bend,U0.67,0.67,0.83,,D483.14,1583.89,2561.23,0.375,,,,,185,1.49,,,,,,,,39.6940390,-75.5780982,67.3,,16.000,X62,Elbow,960
MFL,1885,851,8.434,446+11.9,,,,44533.57,,1884,Weld,U1.49,1.49,13.80,,D482.31,1584.72,2560.40,0.375,,,,,,13.80,112,,,,,,,39.6940407,-75.5780967,67.1,,16.000,X62,ERW,960
MFL,1886,852,8.437,446+25.9,,,,44547.37,,1885,Weld,D1.63,13.80,1.63,,D468.51,1598.52,2546.60,0.375,,,,,,1.63,,,,,,,,39.6940702,-75.5780719,62.0,,16.000,X62,Elbow,960
MFL,1887,852,8.437,446+26.7,,,,44548.10,,1886,22.5° 3D Sag Forged Bend,U0.73,0.73,0.90,,D467.78,1599.25,2545.87,0.375,,,,,6,1.63,,,,,,,,39.6940719,-75.5780705,61.8,,16.000,X62,Elbow,960
MFL,1888,853,8.437,446+27.6,,,,44548.99,,1887,Weld; Begin 0.250in Wall API 5L X56 - ERW,U1.63,1.63,61.47,,D466.88,1600.15,2544.97,0.250,,,,,,61.47,,,,,,,,39.6940740,-75.5780687,61.8,,16.000,X56,ERW,960
MFL,1889,853,8.446,446+74.3,,,,44595.25,,1888,MCP,D15.21,46.26,15.21,2.07,D420.62,1646.41,2498.71,0.250,,,33.57,18.68,178,61.47,,,,,,,,39.6941769,-75.5779726,61.9,Close Metal Object,16.000,X56,ERW,960
CAL,1890,853,8.446,446+75.3,,,,44596.34,,1889,Dent Under MCP,D14.13,47.34,14.13,2.02,D419.54,1647.49,2497.63,0.250,1.3,1.8,8.47,3.66,174,61.47,,,,,,,,39.6941794,-75.5779703,61.9,,16.000,X56,ERW,960
MFL,1891,854,8.449,446+89.6,,,,44610.46,,1890,Weld,D5.80,61.47,5.80,,D405.41,1661.62,2483.51,0.250,,,,,,5.80,,,,,,,,39.6942106,-75.5779406,61.3,,16.000,X56,ERW,960
MFL,1892,855,8.450,446+95.4,,,,44616.26,,1891,Weld,U5.80,5.80,61.54,,D399.62,1667.41,2477.71,0.250,,,,,,61.54,,,,,,,,39.6942235,-75.5779283,61.0,,16.000,X56,ERW,960
MFL,1893,856,8.462,447+57.5,,,,44677.80,,1892,Weld,D61.01,61.54,61.01,,D338.08,1728.95,2416.17,0.250,,,,,,61.01,,,,,,,,39.6943583,-75.5777964,59.9,,16.000,X56,ERW,960
MFL,1894,857,8.473,448+19.0,,,,44738.80,,1893,Weld,U61.01,61.01,61.42,,D277.07,1789.96,2355.16,0.250,,,,,,61.42,,,,,,,,39.6944912,-75.5776644,59.5,,16.000,X56,ERW,960
MFL,1895,858,8.485,448+81.0,,,,44800.22,,1894,Weld,D61.40,61.42,61.40,,D215.65,1851.38,2293.75,0.250,,,,,,61.40,,,,,,,,39.6946253,-75.5775315,59.3,,16.000,X56,ERW,960
MFL,1896,859,8.497,449+42.9,,,,44861.63,,1895,Weld,D61.30,61.40,61.30,,D154.25,1912.78,2232.34,0.250,,,,,,61.30,,,,,,,,39.6947593,-75.5773987,59.3,,16.000,X56,ERW,960
MFL,1897,859,8.498,449+53.1,,,,44871.74,44871.73,1896,ML Ext,U10.12,10.12,51.18,0.62,D144.14,1922.90,2222.23,0.250,17,27,0.31,0.51,54,61.30,,1483,1482,1483,1481,2059,2057,39.6947814,-75.5773769,59.3,,16.000,X56,ERW,960
MFL,1898,860,8.508,450+04.7,,,,44922.92,,1897,Weld,U61.30,61.30,61.41,,D92.96,1974.08,2171.05,0.250,,,,,,61.41,,,,,,,,39.6948938,-75.5772675,58.7,,16.000,X56,ERW,960
MFL,1899,860,8.510,450+16.3,,,,44934.43,,1898,11° 48.3D Right Cold Bend,U11.51,11.51,49.90,,D81.45,1985.58,2159.54,0.250,,,,,84,61.41,,,,,,,,39.6949186,-75.5772421,58.4,,16.000,X56,ERW,960
MFL,1900,860,8.517,450+52.5,,,,44970.34,,1899,13.3° 46.8D Left Cold Bend,D13.99,47.42,13.99,,D45.54,2021.49,2123.63,0.250,,,,,275,61.41,,,,,,,,39.6949867,-75.5771498,57.8,,16.000,X56,ERW,960
MFL,1901,861,8.520,450+66.6,,,,44984.33,,1900,Weld,D20.40,61.41,20.40,,D31.55,2035.48,2109.64,0.250,,,,,,20.40,,,,,,,,39.6950178,-75.5771208,57.8,,16.000,X56,ERW,960
MFL,1902,861,8.521,450+71.9,,,,44989.55,44989.52,1901,ML Cluster Ext,U5.22,5.22,15.18,2.14,D26.33,2040.70,2104.42,0.250,12,22,1.10,3.04,184,20.40,,1471,1457,1468,1451,2039,2015,39.6950298,-75.5771104,57.8,,16.000,X56,ERW,960
MFL,1903,862,8.524,450+87.2,,,,45004.72,,1902,Weld; Begin 0.375in Wall API 5L X62 - ERW,D8.93,20.40,8.93,,D11.15,2055.88,2089.24,0.375,,,,,,8.93,,,,,,,,39.6950644,-75.5770802,57.8,,16.000,X62,ERW,960
MFL,1904,862,8.525,450+94.8,,,,45011.65,,1903,Tap,D2.00,6.92,2.00,0.00,D4.23,2062.80,2082.32,0.375,,,,,0,8.93,,,,,,,,39.6950801,-75.5770665,57.8,,16.000,X62,ERW,960
MFL,1905,863,8.525,450+97.0,,,,45013.65,,1904,Weld,D4.45,8.93,4.45,,D2.23,2064.81,2080.32,0.375,,,,,,4.45,,,,,,,,39.6950847,-75.5770625,57.8,,16.000,X62,Valve,960
MFL,1906,863,8.525,450+97.6,,,,45014.24,,1905,Flange,U0.59,0.59,3.86,,D1.64,2065.39,2079.73,0.375,,,,,,4.45,,,,,,,,39.6950860,-75.5770614,57.8,,16.000,X62,Valve,960
MFL,1907,863,8.526,450+99.4,2354.64,2350.03,1.00,45015.88,,1906,Valve,D2.22,2.23,2.22,,U2067.03,2067.03,2078.09,0.375,,,,,,4.45,,,,,,,,39.6950898,-75.5770581,57.8,,16.000,X62,Valve,960
MFL,1908,863,8.526,451+01.2,,,,45017.49,,1907,Flange,D0.61,3.84,0.61,,U1.61,2068.65,2076.48,0.375,,,,,,4.45,,,,,,,,39.6950934,-75.5770549,57.8,,16.000,X62,Valve,960
MFL,1909,864,8.526,451+01.8,,,,45018.10,,1908,Weld,U4.45,4.45,8.96,,U2.22,2069.25,2075.87,0.375,,,,,,8.96,,,,,,,,39.6950948,-75.5770536,57.8,,16.000,X62,ERW,960
MFL,1910,864,8.527,451+04.0,,,,45020.09,,1909,Tap,U1.99,1.99,6.97,0.00,U4.21,2071.24,2073.88,0.375,,,,,0,8.96,,,,,,,,39.6950992,-75.5770498,57.8,,16.000,X62,ERW,960
MFL,1911,865,8.528,451+11.6,,,,45027.06,,1910,Weld; Begin 0.250in Wall API 5L X56 - ERW,U8.96,8.96,17.94,,U11.18,2078.21,2066.91,0.250,,,,,,17.94,,,,,,,,39.6951151,-75.5770359,57.8,,16.000,X56,ERW,960
MFL,1912,866,8.531,451+26.3,,,,45045.00,,1911,Weld; Begin 0.375in Wall API 5L X62 - ERW,U17.94,17.94,60.94,,U29.13,2096.16,2048.97,0.375,,,,,,60.94,,,,,,,,39.6951561,-75.5770002,57.8,,16.000,X62,ERW,960
MFL,1913,866,8.537,451+56.9,,,,45076.18,,1912,Casing Start,D29.76,31.18,29.76,,U60.30,2127.34,2017.79,0.375,,,,,,60.94,,,,,,,,39.6952272,-75.5769382,58.0,,16.000,X62,ERW,960
MFL,1914,867,8.543,451+86.0,,,,45105.94,,1913,Weld,D60.86,60.94,60.86,,U90.06,2157.10,1988.03,0.375,,,,,,60.86,,,,,,,,39.6952949,-75.5768789,57.6,,16.000,X62,ERW,960
MFL,1915,868,8.554,452+45.7,,,,45166.80,,1914,Weld,D59.36,60.86,59.36,,U150.93,2217.96,1927.17,0.375,,,,,,59.36,,,,,,,,39.6954324,-75.5767560,56.2,,16.000,X62,ERW,960
MFL,1916,869,8.566,453+03.9,,,,45226.16,,1915,Weld,D53.16,59.36,53.16,,U210.29,2277.32,1867.81,0.375,,,,,,53.16,,,,,,,,39.6955664,-75.5766355,54.6,,16.000,X62,ERW,960
MFL,1917,869,8.575,453+52.3,,,,45275.58,,1916,Casing End,D3.74,49.42,3.74,,U259.71,2326.74,1818.39,0.375,,,,,,53.16,,,,,,,,39.6956780,-75.5765356,52.8,,16.000,X62,ERW,960
MFL,1918,870,8.576,453+56.0,,,,45279.32,,1917,Weld; Begin 0.250in Wall API 5L X56 - ERW,D44.07,53.16,44.07,,U263.44,2330.48,1814.65,0.250,,,,,,44.07,,,,,,,,39.6956864,-75.5765280,52.6,,16.000,X56,ERW,960
MFL,1919,870,8.578,453+67.9,,,,45291.16,,1918,20.7° 39D Sag Right Cold Bend,U11.84,11.84,32.24,,U275.28,2342.31,1802.81,0.250,,,,,42,44.07,,,,,,,,39.6957120,-75.5765022,52.5,,16.000,X56,ERW,960
MFL,1920,871,8.584,454+00.5,,,,45323.39,,1919,Weld,U44.07,44.07,55.86,,U307.51,2374.55,1770.58,0.250,,,,,,55.86,,,,,,,,39.6957701,-75.5764181,58.2,,16.000,X56,ERW,960
MFL,1921,871,8.586,454+08.9,,,,45331.70,,1920,10.1° 49D Over Cold Bend,U8.31,8.31,47.56,,U315.82,2382.85,1762.27,0.250,,,,,189,55.86,,,,,,,,39.6957849,-75.5763962,59.4,,16.000,X56,ERW,960
MFL,1922,871,8.590,454+32.4,,,,45355.00,,1921,MCP,D24.25,31.61,24.25,1.75,U339.13,2406.16,1738.97,0.250,,,3.45,4.90,150,55.86,,,,,,,,39.6958281,-75.5763351,59.8,Close Metal Object,16.000,X56,ERW,960
MFL,1923,872,8.595,454+56.9,,,,45379.25,,1922,Weld,U55.86,55.86,61.45,,U363.38,2430.41,1714.71,0.250,,,,,,61.45,,,,,,,,39.6958730,-75.5762714,59.7,,16.000,X56,ERW,960
MFL,1924,872,8.605,455+13.3,,,,45435.14,,1923,MCP,D5.56,55.89,5.56,0.35,U419.27,2486.30,1658.82,0.250,,,3.29,6.00,30,61.45,,,,,,,,39.6959765,-75.5761244,60.2,Close Metal Object,16.000,X56,ERW,960
MFL,1925,872,8.605,455+14.3,,,,45436.19,,1924,MCP,D4.51,56.94,4.51,0.35,U420.31,2487.35,1657.78,0.250,,,1.88,4.40,30,61.45,,,,,,,,39.6959785,-75.5761216,60.2,Close Metal Object,16.000,X56,ERW,960
MFL,1926,873,8.606,455+18.9,,,,45440.70,,1925,Weld,D54.85,61.45,54.85,,U424.82,2491.86,1653.27,0.250,,,,,,54.85,,,,,,,,39.6959868,-75.5761097,60.2,,16.000,X56,ERW,960
MFL,1927,874,8.617,455+74.3,,,,45495.55,,1926,Weld,U54.85,54.85,60.42,,U479.67,2546.71,1598.42,0.250,,,,,,60.42,,,,,,,,39.6960882,-75.5759654,60.8,,16.000,X56,ERW,960
MFL,1928,875,8.628,456+35.2,,,,45555.97,,1927,Weld,D41.87,60.42,41.87,,U540.10,2607.13,1538.00,0.250,,,,,,41.87,,,,,,,,39.6961998,-75.5758063,61.9,,16.000,X56,ERW,960
MFL,1929,875,8.633,456+60.6,,,,45581.10,,1928,MCP,D16.74,25.13,16.74,0.29,U565.22,2632.26,1512.87,0.250,,,3.22,3.60,25,41.87,,,,,,,,39.6962465,-75.5757399,62.5,Close Metal Object,16.000,X56,ERW,960
MFL,1930,875,8.636,456+76.1,,,,45596.45,,1929,Hard Spot,D1.39,40.48,1.39,2.18,U580.58,2647.61,1497.52,0.250,,,1.88,13.85,188,41.87,,,,,,,,39.6962749,-75.5756996,62.9,,16.000,X56,ERW,960
MFL,1931,876,8.636,456+77.5,,,,45597.84,,1930,Weld,D5.46,41.87,5.46,,U581.96,2649.00,1496.13,0.250,,,,,,5.46,,,,,,,,39.6962774,-75.5756964,62.9,,16.000,X56,Elbow,960
MFL,1932,876,8.636,456+80.0,580.60,584.44,0.99,45600.31,,1931,75° 3D Left Forged Bend,U2.47,2.47,2.98,,U584.44,2651.47,1493.65,0.250,,,,,269,5.46,,,,,,,,39.6962835,-75.5756927,63.0,,16.000,X56,Elbow,960
MFL,1933,877,8.637,456+82.7,,,,45603.30,,1932,Weld,U5.46,5.46,19.88,,U587.42,2654.45,1490.67,0.250,,,,,,19.88,,,,,,,,39.6962914,-75.5756945,63.1,,16.000,X56,ERW,960
MFL,1934,878,8.641,457+01.0,,,,45623.18,,1933,Weld; Begin 0.344in Wall API 5L X52 - ERW,U19.88,19.88,61.49,,U607.31,2674.34,1470.79,0.344,,,,,,61.49,221,,,,,,,39.6963404,-75.5757256,63.5,,16.000,X52,ERW,960
MFL,1935,878,8.641,457+03.1,,,,45625.12,,1934,Casing Start,U1.94,1.94,59.55,,U609.24,2676.28,1468.85,0.344,,,,,,61.49,,,,,,,,39.6963451,-75.5757286,63.6,,16.000,X52,ERW,960
MFL,1936,878,8.652,457+64.4,,,,45682.37,,1935,Casing End,D2.30,59.19,2.30,,U666.50,2733.53,1411.59,0.344,,,,,,61.49,,,,,,,,39.6964860,-75.5758207,64.6,,16.000,X52,ERW,960
MFL,1937,878,8.652,457+66.3,,,,45684.13,45684.05,1936,ML Cluster Ext Seam & Weld Adjacent,D0.54,60.95,0.54,1.50,U668.26,2735.29,1409.84,0.344,12,22,5.29,14.08,129,61.49,,1815,1719,1834,1745,2547,2423,39.6964900,-75.5758231,64.6,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,1938,879,8.652,457+66.9,,,,45684.67,,1937,Weld,D4.47,61.49,4.47,,U668.80,2735.83,1409.29,0.344,,,,,,4.47,,,,,,,,39.6964913,-75.5758238,64.6,,16.000,X52,Elbow,960
MFL,1939,879,8.653,457+69.0,89.00,86.31,1.03,45686.63,,1938,60° 3D Right Forged Bend,U1.95,1.95,2.52,,U670.75,2737.78,1407.34,0.344,,,,,90,4.47,,,,,,,,39.6964966,-75.5758245,64.6,,16.000,X52,Elbow,960
MFL,1940,880,8.653,457+71.2,,,,45689.15,,1939,Weld; Begin 0.250in Wall API 5L X56 - ERW,U4.47,4.47,38.36,,U673.27,2740.30,1404.82,0.250,,,,,,38.36,,,,,,,,39.6965030,-75.5758213,64.5,,16.000,X56,ERW,960
MFL,1941,880,8.653,457+71.9,,,,45689.88,45689.85,1940,ML Cluster Ext,U0.73,0.73,37.62,2.21,U674.00,2741.03,1404.09,0.250,22,32,3.61,17.09,190,38.36,,1353,1282,1395,1320,1937,1833,39.6965047,-75.5758198,64.5,,16.000,X56,ERW,960
MFL,1942,880,8.655,457+77.9,,,,45695.87,,1941,14.7° 29.2D Right Cold Bend,U6.72,6.72,31.63,,U679.99,2747.02,1398.10,0.250,,,,,85,38.36,,,,,,,,39.6965173,-75.5758063,64.5,,16.000,X56,ERW,960
MFL,1943,881,8.661,458+09.7,,,,45727.50,,1942,Weld,U38.35,38.36,61.33,,U711.62,2778.66,1366.47,0.250,,,,,,61.33,,,,,,,,39.6965737,-75.5757207,65.1,,16.000,X56,ERW,960
MFL,1944,882,8.672,458+71.2,,,,45788.83,,1943,Weld,D61.16,61.33,61.16,,U772.95,2839.98,1305.14,0.250,,,,,,61.16,,,,,,,,39.6966827,-75.5755545,66.2,,16.000,X56,ERW,960
MFL,1945,882,8.672,458+71.6,,,,45789.22,,1944,Hard Spot,U0.40,0.40,60.77,1.52,U773.35,2840.38,1304.75,0.250,,,5.49,44.03,131,61.16,,,,,,,,39.6966834,-75.5755535,66.2,,16.000,X56,ERW,960
MFL,1946,883,8.684,459+32.5,,,,45849.99,,1945,Weld,D60.45,61.16,60.45,,U834.11,2901.14,1243.98,0.250,,,,,,60.45,,,,,,,,39.6967933,-75.5753907,65.7,,16.000,X56,ERW,960
MFL,1947,884,8.695,459+93.1,,,,45910.44,,1946,Weld,U60.45,60.45,60.98,,U894.56,2961.60,1183.53,0.250,,,,,,60.98,,,,,,,,39.6969040,-75.5752304,65.6,,16.000,X56,ERW,960
MFL,1948,885,8.707,460+54.3,,,,45971.42,,1947,Weld,U60.98,60.98,61.17,,U955.55,3022.58,1122.55,0.250,,,,,,61.17,,,,,,,,39.6970165,-75.5750696,65.1,,16.000,X56,ERW,960
MFL,1949,886,8.718,461+15.6,,,,46032.59,,1948,Weld,D20.81,61.17,20.81,,U1016.71,3083.74,1061.38,0.250,,,,,,20.81,,,,,,,,39.6971292,-75.5749081,65.8,,16.000,X56,ERW,960
MFL,1950,886,8.721,461+28.0,,,,46044.91,46044.88,1949,ML Cluster Ext,D8.49,12.32,8.49,0.80,U1029.04,3096.07,1049.06,0.250,16,26,0.59,0.95,69,20.81,,1479,1474,1478,1472,2052,2044,39.6971517,-75.5748754,66.3,,16.000,X56,ERW,960
MFL,1951,887,8.722,461+36.5,,,,46053.40,,1950,Weld,U20.81,20.81,53.34,,U1037.52,3104.55,1040.57,0.250,,,,,,53.34,,,,,,,,39.6971672,-75.5748529,66.7,,16.000,X56,ERW,960
MFL,1952,887,8.728,461+68.7,,,,46085.53,,1951,7.2° 45.6D Over Cold Bend,D21.21,32.13,21.21,,D1008.44,3136.69,1008.44,0.250,,,,,175,53.34,,,,,,,,39.6972249,-75.5747664,67.8,,16.000,X56,ERW,960
MFL,1953,888,8.732,461+90.0,,,,46106.74,,1952,Weld,U53.34,53.34,60.83,,D987.23,3157.89,987.23,0.250,,,,,,60.83,,,,,,,,39.6972623,-75.5747093,65.5,,16.000,X56,ERW,960
MFL,1954,888,8.739,462+25.0,,,,46141.65,,1953,41° 36.1D Left Cold Bend,D25.92,34.91,25.92,,D952.32,3192.80,952.32,0.250,,,,,288,60.83,,,,,,,,39.6973292,-75.5746226,61.4,,16.000,X56,ERW,960
MFL,1955,889,8.744,462+51.0,,,,46167.56,,1954,Weld; Begin 0.344in Wall API 5L X52 - ERW,D60.71,60.83,60.71,,D926.41,3218.72,926.41,0.344,,,,,,60.71,,,,,,,,39.6973964,-75.5745950,62.0,,16.000,X52,ERW,960
MFL,1956,889,8.745,462+56.4,,,,46172.95,,1955,Casing Start,U5.38,5.38,55.33,,D921.02,3224.10,921.02,0.344,,,,,,60.71,,,,,,,,39.6974109,-75.5745918,62.4,,16.000,X52,ERW,960
MFL,1957,890,8.755,463+11.6,,,,46228.27,,1956,Weld,D40.41,60.71,40.41,,D865.70,3279.43,865.70,0.344,,,,,,40.41,,,,,,,,39.6975607,-75.5745587,64.9,,16.000,X52,ERW,960
MFL,1958,890,8.758,463+25.5,,,,46242.18,,1957,Casing End,U13.91,13.91,26.51,,D851.79,3293.33,851.79,0.344,,,,,,40.41,,,,,,,,39.6975983,-75.5745501,65.4,,16.000,X52,ERW,960
MFL,1959,891,8.763,463+52.0,,,,46268.68,,1958,Weld; Begin 0.250in Wall API 5L X56 - ERW,U40.41,40.41,60.73,,D825.28,3319.84,825.28,0.250,,,,,,60.73,,,,,,,,39.6976696,-75.5745329,66.0,,16.000,X56,ERW,960
MFL,1960,892,8.775,464+12.6,,,,46329.41,,1959,Weld,D16.87,60.73,16.87,,D764.56,3380.57,764.56,0.250,,,,,,16.87,,,,,,,,39.6978342,-75.5744952,67.2,,16.000,X56,ERW,960
MFL,1961,893,8.778,464+29.5,,,,46346.28,,1960,Weld,U16.87,16.87,61.49,,D747.69,3397.44,747.69,0.250,,,,,,61.49,,,,,,,,39.6978799,-75.5744858,67.4,,16.000,X56,ERW,960
MFL,1962,893,8.786,464+73.4,,,,46390.27,,1961,23.7° 40.8D Right Cold Bend,D17.50,43.99,17.50,,D703.69,3441.43,703.69,0.250,,,,,93,61.49,,,,,,,,39.6979986,-75.5744570,66.6,,16.000,X56,ERW,960
MFL,1963,894,8.789,464+90.9,,,,46407.77,,1962,Weld,D60.78,61.49,60.78,,D686.20,3458.93,686.20,0.250,,,,,,60.78,,,,,,,,39.6980404,-75.5744268,66.0,,16.000,X56,ERW,960
MFL,1964,894,8.792,465+05.9,,,,46422.79,46422.77,1963,ML Ext,U15.02,15.02,45.76,0.77,D671.18,3473.95,671.18,0.250,11,21,0.27,0.36,66,60.78,,1484,1483,1484,1483,2061,2059,39.6980748,-75.5743971,65.5,,16.000,X56,ERW,960
MFL,1965,894,8.795,465+20.1,,,,46437.01,46436.99,1964,ML Ext,U29.24,29.24,31.54,1.18,D656.96,3488.17,656.96,0.250,10,20,0.31,0.46,101,60.78,,1484,1483,1484,1482,2061,2059,39.6981072,-75.5743692,65.2,,16.000,X56,ERW,960
MFL,1966,894,8.795,465+21.0,,,,46437.94,46437.92,1965,ML Ext,U30.17,30.17,30.61,1.18,D656.03,3489.10,656.03,0.250,14,24,0.39,0.46,101,60.78,,1483,1481,1482,1479,2059,2055,39.6981093,-75.5743673,65.1,,16.000,X56,ERW,960
MFL,1967,894,8.800,465+48.4,,,,46465.32,46465.30,1966,ML Cluster Int Manufacturing Related,D3.23,57.55,3.23,0.96,D628.64,3516.48,628.64,0.250,23,33,2.35,0.56,83,60.78,,1394,1345,1447,1416,2010,1967,39.6981719,-75.5743134,64.6,,16.000,X56,ERW,960
MFL,1968,894,8.800,465+49.5,,,,46466.40,46466.38,1967,ML Int Manufacturing Related,D2.15,58.63,2.15,0.99,D627.57,3517.56,627.57,0.250,11,21,0.27,0.36,85,60.78,,1484,1483,1484,1483,2061,2059,39.6981743,-75.5743113,64.6,,16.000,X56,ERW,960
MFL,1969,894,8.801,465+49.8,,,,46466.72,46466.49,1968,ML Cluster Int Manufacturing Related,D1.83,58.95,1.83,1.02,D627.25,3517.88,627.25,0.250,21,31,2.94,0.74,88,60.78,,1381,1321,1447,1417,2009,1968,39.6981751,-75.5743106,64.6,,16.000,X56,ERW,960
MFL,1970,894,8.801,465+49.9,,,,46466.90,46466.88,1969,ML Cluster Int Manufacturing Related,D1.66,59.12,1.66,1.03,D627.07,3518.05,627.07,0.250,11,21,1.25,0.66,89,60.78,,1469,1452,1472,1458,2044,2024,39.6981755,-75.5743102,64.6,,16.000,X56,ERW,960
MFL,1971,895,8.801,465+51.6,,,,46468.55,,1970,Weld,U60.78,60.78,61.25,,D625.42,3519.71,625.42,0.250,,,,,,61.25,,,,,,,,39.6981793,-75.5743070,64.6,,16.000,X56,ERW,960
MFL,1972,896,8.812,466+12.8,,,,46529.80,,1971,Weld,D61.11,61.25,61.11,,D564.17,3580.96,564.17,0.250,,,,,,61.11,,,,,,,,39.6983189,-75.5741854,63.1,,16.000,X56,ERW,960
MFL,1973,897,8.824,466+73.8,,,,46590.91,,1972,Weld,D60.18,61.11,60.18,,D503.05,3642.07,503.05,0.250,,,,,,60.18,,,,,,,,39.6984580,-75.5740636,61.6,,16.000,X56,ERW,960
MFL,1974,897,8.824,466+73.9,,,,46590.97,46590.95,1973,ML Ext Weld Adjacent,U0.06,0.06,60.12,0.41,D503.00,3642.12,503.00,0.250,19,29,0.59,1.17,36,60.18,,1478,1472,1476,1469,2050,2041,39.6984581,-75.5740635,61.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1975,897,8.824,466+73.9,,,,46591.04,46591.03,1974,ML Ext Weld Adjacent,U0.12,0.12,60.05,2.64,D502.93,3642.19,502.93,0.250,12,22,0.47,0.60,227,60.18,,1482,1479,1482,1478,2058,2053,39.6984583,-75.5740633,61.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1976,897,8.835,467+33.8,,,,46650.96,46650.95,1975,ML Cluster Ext Weld Adjacent,D0.13,60.05,0.13,3.53,D443.01,3702.12,443.01,0.250,21,31,0.55,1.98,303,60.18,,1478,1473,1477,1471,2051,2043,39.6985942,-75.5739431,60.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1977,898,8.835,467+33.9,,,,46651.09,,1976,Weld,U60.18,60.18,60.55,,D442.88,3702.24,442.88,0.250,,,,,,60.55,,,,,,,,39.6985944,-75.5739429,60.6,,16.000,X56,ERW,960
MFL,1978,898,8.847,467+94.2,,,,46711.47,46711.46,1977,ML Ext Weld Adjacent,D0.17,60.38,0.17,0.95,D382.50,3762.63,382.50,0.250,16,26,0.27,0.46,82,60.55,,1484,1483,1483,1482,2060,2058,39.6987315,-75.5738219,59.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1979,899,8.847,467+94.4,,,,46711.64,,1978,Weld,U60.55,60.55,61.33,,D382.33,3762.80,382.33,0.250,,,,,,61.33,,,,,,,,39.6987319,-75.5738215,59.2,,16.000,X56,ERW,960
MFL,1980,900,8.859,468+55.6,,,,46772.98,,1979,Weld,D37.01,61.33,37.01,,D320.99,3824.13,320.99,0.250,,,,,,37.01,,,,,,,,39.6988710,-75.5736985,57.5,,16.000,X56,ERW,960
MFL,1981,901,8.866,468+92.6,,,,46809.99,,1980,Weld,U37.01,37.01,60.98,,D283.98,3861.15,283.98,0.250,,,,,,60.98,,,,,,,,39.6989555,-75.5736255,57.3,,16.000,X56,ERW,960
MFL,1982,901,8.875,469+42.0,,,,46859.52,,1981,5.8° 53.4D Right Cold Bend,D11.45,49.54,11.45,,D234.44,3910.68,234.44,0.250,,,,,86,60.98,,,,,,,,39.6990701,-75.5735303,56.7,,16.000,X56,ERW,960
MFL,1983,901,8.877,469+53.0,,,,46870.54,46870.51,1982,ML Cluster Ext Weld Adjacent,D0.43,60.55,0.43,1.55,D223.43,3921.70,223.43,0.250,12,22,0.86,1.47,133,60.98,,1476,1467,1474,1463,2048,2032,39.6990943,-75.5735067,56.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1984,902,8.877,469+53.5,,,,46870.97,,1983,Weld,U60.98,60.98,61.52,,D223.00,3922.12,223.00,0.250,,,,,,61.52,,,,,,,,39.6990952,-75.5735058,56.5,,16.000,X56,ERW,960
MFL,1985,902,8.878,469+60.7,,,,46878.21,,1984,3.7° 63D Right Cold Bend,U7.24,7.24,54.28,,D215.76,3929.37,215.76,0.250,,,,,90,61.52,,,,,,,,39.6991110,-75.5734900,56.4,,16.000,X56,ERW,960
MFL,1986,902,8.885,469+97.9,,,,46915.41,,1985,6.4° 65.3D Over Cold Bend,D17.08,44.45,17.08,,D178.55,3966.57,178.55,0.250,,,,,179,61.52,,,,,,,,39.6991887,-75.5734042,55.7,,16.000,X56,ERW,960
MFL,1987,903,8.889,470+14.9,,,,46932.49,,1986,Weld,D61.17,61.52,61.17,,D161.48,3983.65,161.48,0.250,,,,,,61.17,,,,,,,,39.6992243,-75.5733651,53.8,,16.000,X56,ERW,960
MFL,1988,903,8.898,470+65.5,,,,46983.13,,1987,13° 40.5D Right Sag Cold Bend,D10.53,50.63,10.53,,D110.84,4034.28,110.84,0.250,,,,,55,61.17,,,,,,,,39.6993284,-75.5732473,48.2,,16.000,X56,ERW,960
MFL,1989,904,8.900,470+76.0,,,,46993.66,,1988,Weld; Begin 0.344in Wall API 5L X52 - ERW,D42.80,61.17,42.80,,D100.31,4044.81,100.31,0.344,,,,,,42.80,,,,,,,,39.6993470,-75.5732188,48.3,,16.000,X52,ERW,960
MFL,1990,904,8.902,470+83.0,,,,47000.61,,1989,Casing Start,U6.95,6.95,35.85,,D93.36,4051.76,93.36,0.344,,,,,,42.80,,,,,,,,39.6993589,-75.5731995,48.5,,16.000,X52,ERW,960
MFL,1991,905,8.908,471+19.0,,,,47036.46,,1990,Weld,U42.80,42.80,60.70,,D57.51,4087.61,57.51,0.344,,,,,,60.70,,,,,,,,39.6994203,-75.5731000,48.7,,16.000,X52,ERW,960
MFL,1992,905,8.919,471+75.0,,,,47092.16,,1991,Casing End Eccentric @ 6:00,D4.99,55.70,4.99,,D1.81,4143.32,1.81,0.344,,,,,,60.70,,,,,,,,39.6995153,-75.5729445,47.7,,16.000,X52,ERW,960
MFL,1993,905,8.919,471+76.8,,,,47093.97,,1992,AGM 19,D3.19,57.51,3.19,,U4145.12,4145.12,4269.45,0.344,,,,,,60.70,,,,,,,,39.6995183,-75.5729395,47.6,,16.000,X56,ERW,960
MFL,1994,906,8.920,471+80.0,,,,47097.15,,1993,Weld; Begin 0.250in Wall API 5L X56 - ERW,D47.01,60.70,47.01,,U3.19,3.19,4266.27,0.250,,,,,,47.01,,,,,,,,39.6995238,-75.5729305,47.3,,16.000,X56,ERW,960
MFL,1995,906,8.921,471+88.2,,,,47105.39,,1994,9.6° 35.9D Sag Cold Bend,U8.23,8.23,38.78,,U11.42,11.42,4258.03,0.250,,,,,2,47.01,,,,,,,,39.6995378,-75.5729076,46.9,,16.000,X56,ERW,960
