ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,1996,906,8.929,472+26.8,,,,47144.07,47144.04,1995,ML Ext Weld Adjacent,D0.09,46.92,0.09,2.63,U50.10,50.10,4219.35,0.250,27,37,0.78,0.80,226,47.01,,1465,1455,1461,1447,2029,2009,39.6996028,-75.5727995,51.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,1997,907,8.929,472+26.9,,,,47144.16,,1996,Weld,U47.01,47.01,61.53,,U50.20,50.20,4219.26,0.250,,,,,,61.53,,,,,,,,39.6996029,-75.5727993,51.0,,16.000,X56,ERW,960
MFL,1998,907,8.932,472+43.6,,,,47160.90,,1997,22.2° 37.9D Left Cold Bend,U16.74,16.74,44.79,,U66.93,66.93,4202.52,0.250,,,,,267,61.53,,,,,,,,39.6996328,-75.5727546,52.9,,16.000,X56,ERW,960
MFL,1999,908,8.940,472+88.2,,,,47205.69,,1998,Weld,U61.53,61.53,61.64,,U111.72,111.72,4157.73,0.250,,,,,,61.64,,,,,,,,39.6997375,-75.5726719,55.7,,16.000,X56,ERW,960
MFL,2000,909,8.952,473+49.7,,,,47267.33,,1999,Weld,D22.34,61.64,22.34,,U173.36,173.36,4096.09,0.250,,,,,,22.34,305,,,,,,,39.6998842,-75.5725618,57.4,,16.000,X56,ERW,960
MFL,2001,909,8.955,473+67.2,,,,47284.98,47284.95,2000,ML Cluster Ext,D4.69,17.65,4.69,1.92,U191.01,191.01,4078.44,0.250,12,22,0.78,4.01,165,22.34,,1477,1470,1476,1467,2050,2037,39.6999264,-75.5725308,57.8,,16.000,X56,ERW,960
MFL,2002,910,8.956,473+71.9,,,,47289.67,,2001,Weld,U22.34,22.34,61.27,,U195.70,195.70,4073.75,0.250,,,,,,61.27,,,,,,,,39.6999376,-75.5725225,57.9,,16.000,X56,ERW,960
MFL,2003,911,8.968,474+33.0,,,,47350.94,,2002,Weld,D15.90,61.27,15.90,,U256.97,256.97,4012.48,0.250,,,,,,15.90,,,,,,,,39.7000840,-75.5724148,59.6,,16.000,X56,ERW,960
MFL,2004,912,8.971,474+48.9,,,,47366.84,,2003,Weld,U15.90,15.90,61.11,,U272.87,272.87,3996.58,0.250,,,,,,61.11,47,,,,,,,39.7001221,-75.5723870,60.0,,16.000,X56,ERW,960
MFL,2005,913,8.983,475+09.8,,,,47427.95,,2004,Weld,U61.11,61.11,61.14,,U333.98,333.98,3935.47,0.250,,,,,,61.14,328,,,,,,,39.7002683,-75.5722795,61.4,,16.000,X56,ERW,960
MFL,2006,914,8.994,475+70.7,,,,47489.09,,2005,Weld,U61.14,61.14,61.51,,U395.12,395.12,3874.33,0.250,,,,,,61.51,,,,,,,,39.7004145,-75.5721722,61.9,,16.000,X56,ERW,960
MFL,2007,914,9.003,476+15.4,,,,47533.88,,2006,3.4° 69.3D Over Cold Bend,D16.71,44.79,16.71,,U439.92,439.92,3829.54,0.250,,,,,187,61.51,,,,,,,,39.7005216,-75.5720935,61.0,,16.000,X56,ERW,960
MFL,2008,915,9.006,476+32.1,,,,47550.60,,2007,Weld,D61.20,61.51,61.20,,U456.63,456.63,3812.82,0.250,,,,,,61.20,,,,,,,,39.7005616,-75.5720645,59.9,,16.000,X56,ERW,960
MFL,2009,915,9.008,476+45.7,,,,47564.25,,2008,9.2° 40.9D Sag Cold Bend,U13.65,13.65,47.55,,U470.28,470.28,3799.17,0.250,,,,,3,61.20,,,,,,,,39.7005944,-75.5720408,59.4,,16.000,X56,ERW,960
MFL,2010,915,9.015,476+81.1,,,,47599.81,,2009,4.6° 50.6D Over Cold Bend,D11.99,49.21,11.99,,U505.84,505.84,3763.61,0.250,,,,,181,61.20,,,,,,,,39.7006788,-75.5719785,63.5,,16.000,X56,ERW,960
MFL,2011,916,9.017,476+93.1,,,,47611.80,,2010,Weld,U61.20,61.20,61.34,,U517.83,517.83,3751.62,0.250,,,,,,61.34,58,,,,,,,39.7007075,-75.5719574,64.1,,16.000,X56,ERW,960
MFL,2012,917,9.029,477+54.2,,,,47673.14,,2011,Weld,D61.17,61.34,61.17,,U579.17,579.17,3690.29,0.250,,,,,,61.17,332,,,,,,,39.7008547,-75.5718507,64.8,,16.000,X56,ERW,960
MFL,2013,918,9.041,478+15.2,,,,47734.31,,2012,Weld,U61.17,61.17,61.28,,U640.34,640.34,3629.12,0.250,,,,,,61.28,60,,,,,,,39.7010018,-75.5717454,65.4,,16.000,X56,ERW,960
MFL,2014,918,9.050,478+63.3,,,,47782.54,,2013,MCP,D13.04,48.24,13.04,3.51,U688.57,688.57,3580.88,0.250,,,1.22,2.49,302,61.28,,,,,,,,39.7011172,-75.5716606,66.9,Close Metal Object,16.000,X56,ERW,960
MFL,2015,919,9.052,478+76.3,,,,47795.58,,2014,Weld,D61.16,61.28,61.16,,U701.61,701.61,3567.84,0.250,,,,,,61.16,333,,,,,,,39.7011482,-75.5716374,67.1,,16.000,X56,ERW,960
MFL,2016,920,9.064,479+37.3,,,,47856.74,,2015,Weld,U61.16,61.16,61.29,,U762.78,762.78,3506.68,0.250,,,,,,61.29,26,,,,,,,39.7012943,-75.5715293,68.0,,16.000,X56,ERW,960
MFL,2017,921,9.075,479+98.4,,,,47918.03,,2016,Weld,U61.29,61.29,61.48,,U824.07,824.07,3445.39,0.250,,,,,,61.48,,,,,,,,39.7014405,-75.5714208,68.1,,16.000,X56,ERW,960
MFL,2018,921,9.079,480+17.1,,,,47936.88,47936.84,2017,ML Int Manufacturing Related,U18.85,18.85,42.63,1.63,U842.91,842.91,3426.54,0.250,17,27,0.75,0.71,140,61.48,,1475,1467,1473,1463,2045,2032,39.7014854,-75.5713875,68.0,,16.000,X56,ERW,960
MFL,2019,921,9.079,480+17.6,,,,47937.29,47937.21,2018,ML Cluster Int Manufacturing Related,U19.26,19.26,42.22,1.76,U843.33,843.33,3426.13,0.250,13,23,1.18,0.71,151,61.48,,1468,1452,1473,1461,2046,2030,39.7014864,-75.5713867,68.0,,16.000,X56,ERW,960
MFL,2020,921,9.080,480+20.9,,,,47940.67,47940.63,2019,ML Int Manufacturing Related,U22.63,22.63,38.84,1.71,U846.70,846.70,3422.75,0.250,10,20,0.67,0.56,147,61.48,,1480,1475,1480,1473,2055,2046,39.7014945,-75.5713807,68.1,,16.000,X56,ERW,960
MFL,2021,921,9.081,480+25.6,,,,47945.33,47945.27,2020,ML Cluster Int Manufacturing Related,U27.30,27.30,34.18,1.69,U851.36,851.36,3418.09,0.250,21,31,3.92,1.19,145,61.48,,1351,1277,1443,1408,2004,1956,39.7015056,-75.5713722,68.2,,16.000,X56,ERW,960
MFL,2022,921,9.081,480+25.6,,,,47945.40,,2021,4.4° 47.2D Right Sag Cold Bend,U27.37,27.37,34.11,,U851.44,851.44,3418.02,0.250,,,,,66,61.48,,,,,,,,39.7015057,-75.5713721,68.2,,16.000,X56,ERW,960
MFL,2023,921,9.085,480+51.5,,,,47971.35,47971.32,2022,ML Int Manufacturing Related,D8.16,53.32,8.16,1.74,U877.38,877.38,3392.07,0.250,13,23,0.67,0.65,150,61.48,,1479,1473,1478,1470,2052,2042,39.7015648,-75.5713205,69.4,,16.000,X56,ERW,960
MFL,2024,922,9.087,480+59.6,,,,47979.51,,2023,Weld,D60.57,61.48,60.57,,U885.54,885.54,3383.91,0.250,,,,,,60.57,,,,,,,,39.7015834,-75.5713041,69.7,,16.000,X56,ERW,960
MFL,2025,923,9.099,481+20.0,,,,48040.08,,2024,Weld,U60.57,60.57,61.31,,U946.12,946.12,3323.34,0.250,,,,,,61.31,306,,,,,,,39.7017213,-75.5711833,70.4,,16.000,X56,ERW,960
MFL,2026,923,9.108,481+71.7,,,,48091.96,,2025,MCP,D9.44,51.87,9.44,0.47,U997.99,997.99,3271.47,0.250,,,2.00,4.51,41,61.31,,,,,,,,39.7018391,-75.5710791,70.6,Close Metal Object,16.000,X56,ERW,960
MFL,2027,924,9.110,481+81.2,,,,48101.40,,2026,Weld,D60.74,61.31,60.74,,U1007.43,1007.43,3262.02,0.250,,,,,,60.74,,,,,,,,39.7018607,-75.5710601,70.7,,16.000,X56,ERW,960
MFL,2028,925,9.122,482+41.7,,,,48162.14,,2027,Weld,U60.74,60.74,61.18,,U1068.17,1068.17,3201.29,0.250,,,,,,61.18,,,,,,,,39.7019989,-75.5709391,71.8,,16.000,X56,ERW,960
MFL,2029,926,9.133,483+02.7,,,,48223.31,,2028,Weld,U61.18,61.18,61.28,,U1129.35,1129.35,3140.11,0.250,,,,,,61.28,,,,,,,,39.7021381,-75.5708167,72.6,,16.000,X56,ERW,960
MFL,2030,927,9.145,483+63.8,,,,48284.60,,2029,Weld,U61.28,61.28,61.48,,U1190.63,1190.63,3078.83,0.250,,,,,,61.48,,,,,,,,39.7022774,-75.5706935,73.5,,16.000,X56,ERW,960
MFL,2031,927,9.149,483+85.2,,,,48306.07,,2030,MCP,U21.47,21.47,40.02,1.05,U1212.10,1212.10,3057.36,0.250,,,2.90,4.99,90,61.48,,,,,,,,39.7023260,-75.5706504,73.9,Close Metal Object,16.000,X56,ERW,960
MFL,2032,928,9.156,484+25.1,,,,48346.08,,2031,Weld,D61.34,61.48,61.34,,U1252.11,1252.11,3017.34,0.250,,,,,,61.34,,,,,,,,39.7024170,-75.5705703,74.3,,16.000,X56,ERW,960
MFL,2033,929,9.168,484+86.2,,,,48407.42,,2032,Weld,U61.34,61.34,61.40,,U1313.46,1313.46,2956.00,0.250,,,,,,61.40,,,,,,,,39.7025572,-75.5704486,74.9,,16.000,X56,ERW,960
MFL,2034,929,9.177,485+33.0,,,,48454.37,,2033,MCP,D14.45,46.95,14.45,2.86,U1360.40,1360.40,2909.05,0.250,,,1.65,3.09,246,61.40,,,,,,,,39.7026645,-75.5703558,75.4,Close Metal Object,16.000,X56,ERW,960
MFL,2035,930,9.180,485+47.5,,,,48468.82,,2034,Weld,U61.40,61.40,61.46,,U1374.86,1374.86,2894.60,0.250,,,,,,61.46,,,,,,,,39.7026975,-75.5703271,75.5,,16.000,X56,ERW,960
MFL,2036,930,9.187,485+85.0,,,,48506.45,,2035,MCP,D23.84,37.62,23.84,1.51,U1412.48,1412.48,2856.98,0.250,,,1.80,4.06,130,61.46,,,,,,,,39.7027831,-75.5702519,75.5,Close Metal Object,16.000,X56,ERW,960
MFL,2037,931,9.191,486+08.7,,,,48530.28,,2036,Weld,D56.53,61.46,56.53,,U1436.32,1436.32,2833.14,0.250,,,,,,56.53,6,,,,,,,39.7028373,-75.5702040,75.7,,16.000,X56,ERW,960
MFL,2038,932,9.202,486+65.1,,,,48586.82,,2037,Weld,D52.06,56.53,52.06,,U1492.85,1492.85,2776.60,0.250,,,,,,52.06,,,,,,,,39.7029656,-75.5700902,75.8,,16.000,X56,ERW,960
MFL,2039,933,9.212,487+17.0,,,,48638.88,,2038,Weld,U52.06,52.06,61.37,,U1544.91,1544.91,2724.54,0.250,,,,,,61.37,,,,,,,,39.7030830,-75.5699843,75.3,,16.000,X56,ERW,960
MFL,2040,934,9.224,487+78.2,,,,48700.25,,2039,Weld,D61.25,61.37,61.25,,U1606.29,1606.29,2663.17,0.250,,,,,,61.25,,,,,,,,39.7032210,-75.5698583,74.5,,16.000,X56,ERW,960
MFL,2041,934,9.224,487+78.8,,,,48700.90,48700.85,2040,ML Cluster Ext,U0.64,0.64,60.61,2.01,U1606.93,1606.93,2662.52,0.250,11,21,0.75,2.33,173,61.25,,1479,1472,1478,1469,2052,2041,39.7032224,-75.5698570,74.4,,16.000,X56,ERW,960
MFL,2042,935,9.235,488+39.2,,,,48761.51,,2041,Weld,U61.25,61.25,61.28,,U1667.54,1667.54,2601.92,0.250,,,,,,61.28,,,,,,,,39.7033587,-75.5697330,72.5,,16.000,X56,ERW,960
MFL,2043,936,9.247,489+00.3,,,,48822.79,,2042,Weld,D60.65,61.28,60.65,,U1728.82,1728.82,2540.63,0.250,,,,,,60.65,,,,,,,,39.7034965,-75.5696076,71.0,,16.000,X56,ERW,960
MFL,2044,937,9.258,489+60.8,,,,48883.44,,2043,Weld,U60.65,60.65,61.32,,U1789.47,1789.47,2479.98,0.250,,,,,,61.32,,,,,,,,39.7036327,-75.5694829,69.4,,16.000,X56,ERW,960
MFL,2045,938,9.270,490+21.9,,,,48944.75,,2044,Weld,U61.32,61.32,61.38,,U1850.79,1850.79,2418.67,0.250,,,,,,61.38,,,,,,,,39.7037705,-75.5693568,67.3,,16.000,X56,ERW,960
MFL,2046,938,9.270,490+22.6,,,,48945.39,,2045,Hard Spot,U0.64,0.64,60.74,2.41,U1851.42,1851.42,2418.03,0.250,,,4.59,45.19,208,61.38,,,,,,,,39.7037719,-75.5693556,67.2,,16.000,X56,ERW,960
MFL,2047,939,9.281,490+83.1,,,,49006.13,,2046,Weld,D61.12,61.38,61.12,,U1912.16,1912.16,2357.29,0.250,,,,,,61.12,,,,,,,,39.7039089,-75.5692324,64.8,,16.000,X56,ERW,960
MFL,2048,939,9.281,490+83.3,,,,49006.29,49006.27,2047,ML Cluster Ext Weld Adjacent,U0.16,0.16,60.96,0.48,U1912.32,1912.32,2357.13,0.250,14,24,0.47,1.36,42,61.12,,1482,1479,1481,1477,2057,2052,39.7039092,-75.5692321,64.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2049,940,9.293,491+44.0,,,,49067.25,,2048,Weld,U61.12,61.12,61.34,,U1973.28,1973.28,2296.17,0.250,,,,,,61.34,,,,,,,,39.7040475,-75.5691092,63.3,,16.000,X56,ERW,960
MFL,2050,941,9.305,492+05.2,,,,49128.59,,2049,Weld,D60.74,61.34,60.74,,U2034.62,2034.62,2234.84,0.250,,,,,,60.74,,,,,,,,39.7041862,-75.5689848,62.0,,16.000,X56,ERW,960
MFL,2051,942,9.316,492+65.7,,,,49189.32,,2050,Weld,U60.74,60.74,61.40,,U2095.36,2095.36,2174.10,0.250,,,,,,61.40,,,,,,,,39.7043234,-75.5688617,60.8,,16.000,X56,ERW,960
MFL,2052,943,9.328,493+27.0,,,,49250.72,,2051,Weld,D60.12,61.40,60.12,,D2112.70,2156.75,2112.70,0.250,,,,,,60.12,,,,,,,,39.7044616,-75.5687359,59.9,,16.000,X56,ERW,960
MFL,2053,943,9.339,493+86.7,,,,49310.66,49310.64,2052,ML Ext Weld Adjacent,D0.19,59.94,0.19,3.88,D2052.76,2216.69,2052.76,0.250,11,21,0.24,0.76,334,60.12,,1484,1484,1484,1483,2061,2060,39.7045958,-75.5686124,58.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2054,944,9.339,493+86.9,,,,49310.84,,2053,Weld,U60.12,60.12,61.24,,D2052.58,2216.88,2052.58,0.250,,,,,,61.24,,,,,,,,39.7045963,-75.5686119,58.6,,16.000,X56,ERW,960
MFL,2055,945,9.351,494+47.9,,,,49372.08,,2054,Weld,D24.41,61.24,24.41,,D1991.34,2278.11,1991.34,0.250,,,,,,24.41,,,,,,,,39.7047339,-75.5684863,59.6,,16.000,X56,ERW,960
MFL,2056,946,9.355,494+72.3,,,,49396.48,,2055,Weld,U24.41,24.41,61.14,,D1966.94,2302.51,1966.94,0.250,,,,,,61.14,,,,,,,,39.7047888,-75.5684363,59.6,,16.000,X56,ERW,960
MFL,2057,947,9.367,495+33.2,,,,49457.62,,2056,Weld,U61.14,61.14,61.70,,D1905.80,2363.66,1905.80,0.250,,,,,,61.70,242,,,,,,,39.7049268,-75.5683120,60.0,,16.000,X56,ERW,960
MFL,2058,948,9.379,495+94.7,,,,49519.32,,2057,Weld,D61.49,61.70,61.49,,D1844.10,2425.36,1844.10,0.250,,,,,,61.49,358,,,,,,,39.7050660,-75.5681866,61.1,,16.000,X56,ERW,960
MFL,2059,949,9.390,496+56.0,,,,49580.81,,2058,Weld,D61.14,61.49,61.14,,D1782.61,2486.85,1782.61,0.250,,,,,,61.14,354,,,,,,,39.7052048,-75.5680614,62.3,,16.000,X56,ERW,960
MFL,2060,949,9.395,496+79.1,,,,49603.94,,2059,MCP,U23.13,23.13,38.01,3.29,D1759.48,2509.97,1759.48,0.250,,,1.76,2.28,283,61.14,,,,,,,,39.7052568,-75.5680140,62.5,Close Metal Object,16.000,X56,ERW,960
MFL,2061,950,9.402,497+17.0,,,,49641.96,,2060,Weld,U61.14,61.14,61.53,,D1721.47,2547.99,1721.47,0.250,,,,,,61.53,330,,,,,,,39.7053424,-75.5679362,62.8,,16.000,X56,ERW,960
MFL,2062,951,9.414,497+78.3,,,,49703.48,,2061,Weld,U61.53,61.53,61.66,,D1659.94,2609.52,1659.94,0.250,,,,,,61.66,297,,,,,,,39.7054810,-75.5678104,64.0,,16.000,X56,ERW,960
MFL,2063,952,9.425,498+39.8,,,,49765.14,,2062,Weld,D61.42,61.66,61.42,,D1598.28,2671.17,1598.28,0.250,,,,,,61.42,,,,,,,,39.7056200,-75.5676847,64.7,,16.000,X56,ERW,960
MFL,2064,953,9.437,499+01.0,,,,49826.56,,2063,Weld,D58.20,61.42,58.20,,D1536.86,2732.59,1536.86,0.250,,,,,,58.20,276,,,,,,,39.7057582,-75.5675591,65.2,,16.000,X56,ERW,960
MFL,2065,954,9.448,499+59.0,,,,49884.77,,2064,Weld,U58.20,58.20,61.66,,D1478.66,2790.80,1478.66,0.250,,,,,,61.66,,,,,,,,39.7058891,-75.5674393,65.8,,16.000,X56,ERW,960
MFL,2066,955,9.460,500+20.5,,,,49946.42,,2065,Weld,D61.11,61.66,61.11,,D1417.00,2852.45,1417.00,0.250,,,,,,61.11,,,,,,,,39.7060281,-75.5673139,65.8,,16.000,X56,ERW,960
MFL,2067,955,9.460,500+21.3,,,,49947.17,,2066,Hard Spot,U0.75,0.75,60.36,2.33,D1416.25,2853.21,1416.25,0.250,,,2.98,26.73,201,61.11,,,,,,,,39.7060298,-75.5673124,65.8,,16.000,X56,ERW,960
MFL,2068,956,9.471,500+81.4,,,,50007.53,,2067,Weld,U61.11,61.11,61.20,,D1355.89,2913.57,1355.89,0.250,,,,,,61.20,,,,,,,,39.7061666,-75.5671906,65.8,,16.000,X56,ERW,960
MFL,2069,957,9.483,501+42.5,,,,50068.73,,2068,Weld,U61.20,61.20,61.62,,D1294.69,2974.76,1294.69,0.250,,,,,,61.62,,,,,,,,39.7063052,-75.5670666,66.4,,16.000,X56,ERW,960
MFL,2070,958,9.494,502+03.9,,,,50130.36,,2069,Weld,D56.50,61.62,56.50,,D1233.07,3036.39,1233.07,0.250,,,,,,56.50,28,,,,,,,39.7064443,-75.5669417,66.8,,16.000,X56,ERW,960
MFL,2071,959,9.505,502+60.2,,,,50186.85,,2070,Weld,U56.50,56.50,57.12,,D1176.57,3092.89,1176.57,0.250,,,,,,57.12,,,,,,,,39.7065722,-75.5668272,66.7,,16.000,X56,ERW,960
MFL,2072,960,9.516,503+17.2,,,,50243.98,,2071,Weld,U57.12,57.12,61.63,,D1119.44,3150.01,1119.44,0.250,,,,,,61.63,,,,,,,,39.7067005,-75.5667100,66.2,,16.000,X56,ERW,960
MFL,2073,961,9.528,503+78.6,,,,50305.60,,2072,Weld,D61.59,61.63,61.59,,D1057.82,3211.64,1057.82,0.250,,,,,,61.59,,,,,,,,39.7068388,-75.5665828,67.3,,16.000,X56,ERW,960
MFL,2074,962,9.539,504+40.0,,,,50367.19,,2073,Weld,D61.07,61.59,61.07,,D996.23,3273.22,996.23,0.250,,,,,,61.07,,,,,,,,39.7069770,-75.5664562,67.2,,16.000,X56,ERW,960
MFL,2075,963,9.551,505+00.9,,,,50428.26,,2074,Weld,D53.04,61.07,53.04,,D935.16,3334.30,935.16,0.250,,,,,,53.04,,,,,,,,39.7071141,-75.5663307,66.1,,16.000,X56,ERW,960
MFL,2076,963,9.556,505+28.7,,,,50456.18,50456.16,2075,ML Ext,D25.12,27.91,25.12,0.23,D907.24,3362.21,907.24,0.250,15,25,0.31,0.46,20,53.04,,1483,1482,1483,1481,2060,2057,39.7071766,-75.5662732,65.5,,16.000,X56,ERW,960
MFL,2077,964,9.561,505+53.8,,,,50481.30,,2076,Weld,D52.86,53.04,52.86,,D882.12,3387.33,882.12,0.250,,,,,,52.86,,,,,,,,39.7072330,-75.5662214,65.0,,16.000,X56,ERW,960
MFL,2078,965,9.571,506+06.5,,,,50534.16,,2077,Weld,U52.86,52.86,61.17,,D829.26,3440.19,829.26,0.250,,,,,,61.17,,,,,,,,39.7073518,-75.5661128,63.9,,16.000,X56,ERW,960
MFL,2079,966,9.582,506+67.4,,,,50595.33,,2078,Weld,D60.31,61.17,60.31,,D768.09,3501.36,768.09,0.250,,,,,,60.31,,,,,,,,39.7074894,-75.5659878,62.5,,16.000,X56,ERW,960
MFL,2080,967,9.594,507+27.6,,,,50655.64,,2079,Weld,U60.31,60.31,61.13,,D707.78,3561.67,707.78,0.250,,,,,,61.13,,,,,,,,39.7076248,-75.5658639,60.3,,16.000,X56,ERW,960
MFL,2081,968,9.605,507+88.5,,,,50716.76,,2080,Weld,U61.13,61.13,61.17,,D646.66,3622.79,646.66,0.250,,,,,,61.17,,,,,,,,39.7077620,-75.5657385,57.8,,16.000,X56,ERW,960
MFL,2082,969,9.617,508+49.5,,,,50777.93,,2081,Weld,D61.05,61.17,61.05,,D585.49,3683.96,585.49,0.250,,,,,,61.05,,,,,,,,39.7078995,-75.5656134,55.1,,16.000,X56,ERW,960
MFL,2083,970,9.629,509+10.3,,,,50838.98,,2082,Weld,U61.05,61.05,61.32,,D524.44,3745.01,524.44,0.250,,,,,,61.32,,,,,,,,39.7080355,-75.5654862,52.0,,16.000,X56,ERW,960
MFL,2084,971,9.640,509+71.5,,,,50900.29,,2083,Weld,D61.14,61.32,61.14,,D463.13,3806.33,463.13,0.250,,,,,,61.14,,,,,,,,39.7081725,-75.5653597,48.2,,16.000,X56,ERW,960
MFL,2085,971,9.652,510+31.3,,,,50960.32,,2084,Hard Spot,D1.11,60.02,1.11,0.67,D403.11,3866.35,403.11,0.250,,,3.80,22.32,58,61.14,,,,,,,,39.7083078,-75.5652374,46.9,,16.000,X56,ERW,960
MFL,2086,972,9.652,510+32.4,,,,50961.43,,2085,Weld,U61.14,61.14,61.44,,D401.99,3867.46,401.99,0.250,,,,,,61.44,,,,,,,,39.7083103,-75.5652351,46.9,,16.000,X56,ERW,960
MFL,2087,972,9.652,510+33.1,,,,50962.14,,2086,Hard Spot,U0.71,0.71,60.73,0.38,D401.28,3868.17,401.28,0.250,,,2.98,19.53,33,61.44,,,,,,,,39.7083119,-75.5652337,46.9,,16.000,X56,ERW,960
MFL,2088,973,9.663,510+93.7,,,,51022.87,,2087,Weld,D31.46,61.44,31.46,,D340.55,3928.90,340.55,0.250,,,,,,31.46,,,,,,,,39.7084491,-75.5651102,45.6,,16.000,X56,ERW,960
MFL,2089,974,9.669,511+25.0,,,,51054.33,,2088,Weld,U31.46,31.46,61.64,,D309.09,3960.36,309.09,0.250,,,,,,61.64,,,,,,,,39.7085204,-75.5650470,44.3,,16.000,X56,ERW,960
MFL,2090,974,9.678,511+69.1,,,,51098.50,,2089,3.9° 51.1D Over Cold Bend,D17.47,44.17,17.47,,D264.92,4004.53,264.92,0.250,,,,,181,61.64,,,,,,,,39.7086197,-75.5649567,44.0,,16.000,X56,ERW,960
MFL,2091,974,9.678,511+69.4,,,,51098.88,51098.84,2090,ML Ext,D17.10,44.55,17.10,0.59,D264.55,4004.91,264.55,0.250,14,24,0.98,0.89,51,61.64,,1472,1460,1469,1454,2040,2019,39.7086206,-75.5649559,44.0,,16.000,X56,ERW,960
MFL,2092,975,9.681,511+86.5,,,,51115.97,,2091,Weld,D61.46,61.64,61.46,,D247.45,4022.00,247.45,0.250,,,,,,61.46,,,,,,,,39.7086588,-75.5649207,43.0,,16.000,X56,ERW,960
MFL,2093,975,9.685,512+04.7,,,,51134.28,,2092,3.1° 59.7D Sag Cold Bend,U18.31,18.31,43.15,,D229.14,4040.31,229.14,0.250,,,,,355,61.46,,,,,,,,39.7086999,-75.5648830,41.9,,16.000,X56,ERW,960
MFL,2094,976,9.693,512+47.7,,,,51177.43,,2093,Weld,D61.01,61.46,61.01,,D185.99,4083.47,185.99,0.250,,,,,,61.01,,,,,,,,39.7087968,-75.5647947,41.1,,16.000,X56,ERW,960
MFL,2095,976,9.703,513+04.6,,,,51234.45,,2094,MCP,D3.99,57.02,3.99,3.08,D128.97,4140.48,128.97,0.250,,,3.06,3.20,265,61.01,,,,,,,,39.7089254,-75.5646785,39.9,Close Metal Object,16.000,X56,ERW,960
MFL,2096,977,9.704,513+08.6,,,,51238.44,,2095,Weld,D45.97,61.01,45.97,,D124.98,4144.48,124.98,0.250,,,,,,45.97,,,,,,,,39.7089345,-75.5646704,39.9,,16.000,X56,ERW,960
MFL,2097,978,9.713,513+54.4,,,,51284.42,,2096,Weld,U45.97,45.97,61.09,,D79.00,4190.45,79.00,0.250,,,,,,61.09,,,,,,,,39.7090382,-75.5645765,39.5,,16.000,X56,ERW,960
MFL,2098,979,9.725,514+15.3,,,,51345.50,,2097,Weld; Begin 0.344in Wall API 5L X52 - ERW,D57.05,61.09,57.05,,D17.92,4251.53,17.92,0.344,,,,,,57.05,56,,,,,,,39.7091743,-75.5644491,39.4,,16.000,X52,ERW,960
MFL,2099,979,9.728,514+34.5,,,,51363.42,,2098,AGM 21,U17.92,17.92,39.13,,D4128.56,4269.45,4128.56,0.344,,,,,,57.05,,,,,,,,39.7092144,-75.5644122,39.7,,16.000,X56,ERW,960
MFL,2100,979,9.729,514+38.6,,,,51367.30,,2099,Casing Start,U21.80,21.80,35.25,,U3.88,3.88,4124.69,0.344,,,,,,57.05,,,,,,,,39.7092231,-75.5644042,39.8,,16.000,X52,ERW,960
MFL,2101,980,9.735,514+76.4,,,,51402.55,,2100,Weld,U57.05,57.05,60.68,,U39.13,39.13,4089.43,0.344,,,,,,60.68,337,,,,,,,39.7093015,-75.5643302,39.9,,16.000,X52,ERW,960
MFL,2102,981,9.747,515+41.4,,,,51463.23,,2101,Weld,D60.28,60.68,60.28,,U99.81,99.81,4028.76,0.344,,,,,,60.28,41,,,,,,,39.7094355,-75.5642018,39.5,,16.000,X52,ERW,960
MFL,2103,982,9.758,516+06.0,,,,51523.51,,2102,Weld,U60.28,60.28,61.04,,U160.09,160.09,3968.48,0.344,,,,,,61.04,276,,,,,,,39.7095689,-75.5640744,38.8,,16.000,X52,ERW,960
MFL,2104,983,9.770,516+71.4,,,,51584.55,,2103,Weld,D59.41,61.04,59.41,,U221.13,221.13,3907.44,0.344,,,,,,59.41,349,,,,,,,39.7097038,-75.5639453,37.8,,16.000,X52,ERW,960
MFL,2105,983,9.781,517+32.4,,,,51641.53,,2104,Casing End,D2.42,56.99,2.43,,U278.11,278.11,3850.45,0.344,,,,,,59.41,,,,,,,,39.7098293,-75.5638242,36.6,,16.000,X52,ERW,960
MFL,2106,984,9.781,517+35.0,,,,51643.96,,2105,Weld; Begin 0.250in Wall API 5L X56 - ERW,D32.71,59.41,32.71,,U280.54,280.54,3848.03,0.250,,,,,,32.71,300,,,,,,,39.7098347,-75.5638190,36.6,,16.000,X56,ERW,960
MFL,2107,984,9.782,517+40.8,,,,51649.73,,2106,7.5° 53.2D Sag Cold Bend,U5.77,5.77,26.94,,U286.31,286.31,3842.25,0.250,,,,,345,32.71,,,,,,,,39.7098474,-75.5638068,36.6,,16.000,X56,ERW,960
MFL,2108,985,9.787,517+67.8,,,,51676.67,,2107,Weld,D23.24,32.71,23.24,,U313.25,313.25,3815.31,0.250,,,,,,23.24,79,,,,,,,39.7099076,-75.5637514,39.4,,16.000,X56,ERW,960
MFL,2109,985,9.790,517+80.9,,,,51689.76,,2108,6° 45.4D Over Cold Bend,D10.15,13.09,10.15,,U326.34,326.34,3802.22,0.250,,,,,198,23.24,,,,,,,,39.7099367,-75.5637245,40.5,,16.000,X56,ERW,960
MFL,2110,986,9.792,517+91.1,,,,51699.91,,2109,Weld,U23.24,23.24,27.37,,U336.49,336.49,3792.07,0.250,,,,,,27.37,22,,,,,,,39.7099597,-75.5637044,40.6,,16.000,X56,ERW,960
MFL,2111,987,9.797,518+18.5,,,,51727.28,,2110,Weld,U27.37,27.37,61.52,,U363.86,363.86,3764.71,0.250,,,,,,61.52,337,,,,,,,39.7100223,-75.5636501,40.6,,16.000,X56,ERW,960
MFL,2112,988,9.808,518+80.2,,,,51788.79,,2111,Weld,D61.34,61.52,61.34,,U425.37,425.37,3703.19,0.250,,,,,,61.34,,,,,,,,39.7101632,-75.5635294,40.2,,16.000,X56,ERW,960
MFL,2113,989,9.820,519+41.6,,,,51850.13,,2112,Weld,D46.56,61.34,46.56,,U486.71,486.71,3641.85,0.250,,,,,,46.56,,,,,,,,39.7103051,-75.5634115,38.4,,16.000,X56,ERW,960
MFL,2114,989,9.823,519+55.7,,,,51864.13,,2113,4.5° 57.3D Left Over Cold Bend,U14.00,14.00,32.56,,U500.71,500.71,3627.85,0.250,,,,,227,46.56,,,,,,,,39.7103380,-75.5633858,37.9,,16.000,X56,ERW,960
MFL,2115,989,9.827,519+78.0,,,,51886.46,,2114,6° 60D Sag Cold Bend,D10.24,36.32,10.24,,U523.03,523.03,3605.53,0.250,,,,,6,46.56,,,,,,,,39.7103920,-75.5633484,36.3,,16.000,X56,ERW,960
MFL,2116,990,9.829,519+88.3,,,,51896.69,,2115,Weld,D44.00,46.56,44.00,,U533.27,533.27,3595.29,0.250,,,,,,44.00,,,,,,,,39.7104167,-75.5633311,36.4,,16.000,X56,ERW,960
MFL,2117,990,9.833,520+09.6,,,,51917.96,,2116,12.2° 39.5D Left Cold Bend,U21.27,21.27,22.73,,U554.54,554.54,3574.02,0.250,,,,,253,44.00,,,,,,,,39.7104685,-75.5632961,36.9,,16.000,X56,ERW,960
MFL,2118,991,9.837,520+32.4,,,,51940.69,,2117,Weld,U44.00,44.00,47.96,,U577.27,577.27,3551.29,0.250,,,,,,47.96,,,,,,,,39.7105282,-75.5632722,36.2,,16.000,X56,ERW,960
MFL,2119,991,9.839,520+40.0,,,,51948.32,,2118,3.6° 55.5D Right Cold Bend,U7.63,7.63,40.33,,U584.90,584.90,3543.66,0.250,,,,,85,47.96,,,,,,,,39.7105482,-75.5632644,36.0,,16.000,X56,ERW,960
MFL,2120,991,9.842,520+57.7,,,,51966.00,,2119,23.9° 34.4D Right Cold Bend,D22.65,25.31,22.65,,U602.58,602.58,3525.99,0.250,,,,,84,47.96,,,,,,,,39.7105927,-75.5632395,35.8,,16.000,X56,ERW,960
MFL,2121,992,9.846,520+80.4,,,,51988.65,,2120,Weld,U47.96,47.96,61.16,,U625.23,625.23,3503.33,0.250,,,,,,61.16,,,,,,,,39.7106391,-75.5631857,36.2,,16.000,X56,ERW,960
MFL,2122,992,9.852,521+11.2,,,,52019.34,,2121,9.1° 37.3D Left Cold Bend,D30.47,30.69,30.47,,U655.92,655.92,3472.64,0.250,,,,,278,61.16,,,,,,,,39.7106999,-75.5631103,36.6,,16.000,X56,ERW,960
MFL,2123,993,9.858,521+41.7,,,,52049.81,,2122,Weld,U61.16,61.16,61.31,,U686.39,686.39,3442.17,0.250,,,,,,61.31,,,,,,,,39.7107686,-75.5630479,37.3,,16.000,X56,ERW,960
MFL,2124,994,9.870,522+03.2,,,,52111.12,,2123,Weld,D61.08,61.31,61.08,,U747.70,747.70,3380.87,0.250,,,,,,61.08,,,,,,,,39.7109073,-75.5629247,37.6,,16.000,X56,ERW,960
MFL,2125,994,9.874,522+25.1,,,,52132.96,52132.93,2124,ML Cluster Ext,U21.84,21.84,39.24,2.32,U769.54,769.54,3359.03,0.250,13,23,0.75,1.32,200,61.08,,1477,1470,1476,1467,2050,2038,39.7109570,-75.5628809,37.6,,16.000,X56,ERW,960
MFL,2126,994,9.875,522+31.5,,,,52139.34,,2125,MCP,U28.22,28.22,32.86,2.90,U775.92,775.92,3352.65,0.250,,,3.80,3.40,249,61.08,,,,,,,,39.7109715,-75.5628681,37.5,Close Metal Object,16.000,X56,ERW,960
MFL,2127,995,9.881,522+64.4,,,,52172.20,,2126,Weld,D57.89,61.08,57.89,,U808.78,808.78,3319.79,0.250,,,,,,57.89,,,,,,,,39.7110462,-75.5628022,37.3,,16.000,X56,ERW,960
MFL,2128,996,9.892,523+22.4,,,,52230.08,,2127,Weld,D55.63,57.89,55.63,,U866.66,866.66,3261.90,0.250,,,,,,55.63,,,,,,,,39.7111776,-75.5626862,37.1,,16.000,X56,ERW,960
MFL,2129,997,9.903,523+78.2,,,,52285.71,,2128,Weld,D53.68,55.63,53.68,,U922.29,922.29,3206.27,0.250,,,,,,53.68,,,,,,,,39.7113034,-75.5625735,36.2,,16.000,X56,ERW,960
MFL,2130,998,9.913,524+32.0,,,,52339.39,,2129,Weld,D13.31,53.68,13.31,,U975.97,975.97,3152.59,0.250,,,,,,13.31,,,,,,,,39.7114249,-75.5624650,35.2,,16.000,X56,ERW,960
MFL,2131,999,9.915,524+45.3,,,,52352.71,,2130,Weld,U13.31,13.31,61.11,,U989.29,989.29,3139.28,0.250,,,,,,61.11,,,,,,,,39.7114549,-75.5624379,34.9,,16.000,X56,ERW,960
MFL,2132,1000,9.927,525+06.5,,,,52413.82,,2131,Weld,D60.96,61.11,60.96,,U1050.40,1050.40,3078.17,0.250,,,,,,60.96,,,,,,,,39.7115921,-75.5623126,33.9,,16.000,X56,ERW,960
MFL,2133,1001,9.938,525+67.6,,,,52474.78,,2132,Weld,D60.83,60.96,60.83,,U1111.36,1111.36,3017.21,0.250,,,,,,60.83,,,,,,,,39.7117290,-75.5621874,32.6,,16.000,X56,ERW,960
MFL,2134,1001,9.939,525+68.4,,,,52475.54,,2133,Hard Spot,U0.76,0.76,60.08,0.14,U1112.12,1112.12,3016.45,0.250,,,3.45,26.22,12,60.83,,,,,,,,39.7117307,-75.5621859,32.5,,16.000,X56,ERW,960
MFL,2135,1002,9.950,526+28.6,,,,52535.61,,2134,Weld,U60.83,60.83,61.19,,U1172.19,1172.19,2956.37,0.250,,,,,,61.19,,,,,,,,39.7118661,-75.5620636,31.3,,16.000,X56,ERW,960
MFL,2136,1003,9.962,526+89.9,,,,52596.80,,2135,Weld,D60.77,61.19,60.77,,U1233.38,1233.38,2895.18,0.250,,,,,,60.77,,,,,,,,39.7120043,-75.5619398,28.6,,16.000,X56,ERW,960
MFL,2137,1003,9.971,527+38.1,,,,52644.87,52644.84,2136,ML Ext,D12.70,48.07,12.70,4.04,U1281.45,1281.45,2847.11,0.250,14,24,0.55,0.46,348,60.77,,1480,1476,1480,1474,2055,2048,39.7121130,-75.5618434,26.2,,16.000,X56,ERW,960
MFL,2138,1003,9.971,527+38.3,,,,52645.11,52645.01,2137,ML Cluster Ext,D12.47,48.31,12.47,3.92,U1281.69,1281.69,2846.88,0.250,11,21,1.33,2.89,337,60.77,,1468,1449,1470,1454,2042,2020,39.7121136,-75.5618429,26.2,,16.000,X56,ERW,960
MFL,2139,1004,9.973,527+50.8,,,,52657.58,,2138,Weld,D56.10,60.77,56.10,,U1294.16,1294.16,2834.41,0.250,,,,,,56.10,,,,,,,,39.7121418,-75.5618176,25.8,,16.000,X56,ERW,960
MFL,2140,1005,9.984,528+07.1,,,,52713.68,,2139,Weld,U56.10,56.10,60.94,,U1350.26,1350.26,2778.31,0.250,,,,,,60.94,,,,,,,,39.7122683,-75.5617033,24.8,,16.000,X56,ERW,960
MFL,2141,1005,9.993,528+58.2,,,,52764.69,52764.67,2140,ML Cluster Int Manufacturing Related,D9.93,51.01,9.93,0.40,U1401.27,1401.27,2727.30,0.250,12,22,1.80,0.71,34,60.94,,1454,1424,1472,1458,2044,2026,39.7123833,-75.5615997,23.7,,16.000,X56,ERW,960
MFL,2142,1005,9.994,528+61.9,,,,52768.40,52768.34,2141,ML Cluster Ext,D6.22,54.72,6.22,3.35,U1404.98,1404.98,2723.58,0.250,13,23,2.08,2.08,288,60.94,,1444,1407,1457,1428,2023,1984,39.7123916,-75.5615923,23.5,,16.000,X56,ERW,960
MFL,2143,1006,9.995,528+68.1,,,,52774.62,,2142,Weld,D7.81,60.94,7.81,,U1411.20,1411.20,2717.37,0.250,,,,,,7.81,,,,,,,,39.7124057,-75.5615798,23.3,,16.000,X56,ERW,960
MFL,2144,1007,9.997,528+76.0,,,,52782.43,,2143,Weld,U7.81,7.81,60.99,,U1419.01,1419.01,2709.56,0.250,,,,,,60.99,,,,,,,,39.7124234,-75.5615640,23.0,,16.000,X56,ERW,960
MFL,2145,1008,10.008,529+37.1,,,,52843.42,,2144,Weld,D51.17,60.99,51.17,,U1479.99,1479.99,2648.57,0.250,,,,,,51.17,,,,,,,,39.7125617,-75.5614416,20.3,,16.000,X56,ERW,960
MFL,2146,1008,10.011,529+51.6,,,,52857.89,,2145,Manufacturing Indication Int,U14.47,14.47,36.70,0.35,U1494.47,1494.47,2634.10,0.250,,,1.06,0.96,30,51.17,,,,,,,,39.7125945,-75.5614127,19.8,,16.000,X56,ERW,960
MFL,2147,1009,10.018,529+88.4,,,,52894.59,,2146,Weld,U51.17,51.17,61.01,,U1531.17,1531.17,2597.40,0.250,,,,,,61.01,,,,,,,,39.7126781,-75.5613396,18.5,,16.000,X56,ERW,960
MFL,2148,1010,10.029,530+49.5,,,,52955.60,,2147,Weld,U61.01,61.01,61.01,,U1592.18,1592.18,2536.39,0.250,,,,,,61.01,,,,,,,,39.7128171,-75.5612186,14.8,,16.000,X56,ERW,960
MFL,2149,1010,10.041,531+09.4,,,,53015.37,,2148,Hard Spot,D1.24,59.78,1.24,0.19,U1651.95,1651.95,2476.61,0.250,,,3.96,29.37,17,61.01,,,,,,,,39.7129532,-75.5611001,13.2,,16.000,X56,ERW,960
MFL,2150,1011,10.041,531+10.6,,,,53016.61,,2149,Weld,D49.92,61.01,49.92,,U1653.19,1653.19,2475.38,0.250,,,,,,49.92,,,,,,,,39.7129560,-75.5610977,13.2,,16.000,X56,ERW,960
MFL,2151,1011,10.041,531+11.6,,,,53017.52,,2150,Hard Spot,U0.91,0.91,49.00,3.99,U1654.10,1654.10,2474.47,0.250,,,3.61,31.25,343,49.92,,,,,,,,39.7129581,-75.5610959,13.2,,16.000,X56,ERW,960
MFL,2152,1011,10.041,531+12.1,,,,53018.10,53018.09,2151,ML Cluster Ext,U1.50,1.50,48.42,3.10,U1654.68,1654.68,2473.88,0.250,12,22,0.67,2.64,267,49.92,,1479,1474,1478,1471,2053,2044,39.7129594,-75.5610947,13.2,,16.000,X56,ERW,960
MFL,2153,1012,10.050,531+60.7,,,,53066.52,,2152,Weld,U49.92,49.92,61.03,,U1703.10,1703.10,2425.46,0.250,,,,,,61.03,,,,,,,,39.7130694,-75.5609971,12.4,,16.000,X56,ERW,960
MFL,2154,1013,10.062,532+21.8,,,,53127.55,,2153,Weld,U61.03,61.03,61.09,,U1764.13,1764.13,2364.43,0.250,,,,,,61.09,,,,,,,,39.7132062,-75.5608721,10.3,,16.000,X56,ERW,960
MFL,2155,1014,10.074,532+83.1,,,,53188.64,,2154,Weld,D61.07,61.09,61.07,,U1825.22,1825.22,2303.34,0.250,,,,,,61.07,,,,,,,,39.7133434,-75.5607467,8.0,,16.000,X56,ERW,960
MFL,2156,1015,10.085,533+44.3,,,,53249.71,,2155,Weld,D57.46,61.07,57.46,,U1886.29,1886.29,2242.27,0.250,,,,,,57.46,,,,,,,,39.7134813,-75.5606229,7.2,,16.000,X56,ERW,960
MFL,2157,1015,10.096,534+00.7,,,,53305.99,,2156,Hard Spot,D1.18,56.28,1.18,0.29,U1942.57,1942.57,2186.00,0.250,,,2.90,26.27,25,57.46,,,,,,,,39.7136082,-75.5605086,5.6,,16.000,X56,ERW,960
MFL,2158,1016,10.096,534+01.8,,,,53307.17,,2157,Weld,D8.24,57.46,8.24,,U1943.75,1943.75,2184.82,0.250,,,,,,8.24,,,,,,,,39.7136108,-75.5605062,5.5,,16.000,X56,ERW,960
MFL,2159,1017,10.098,534+10.1,,,,53315.40,,2158,Weld,U8.24,8.24,59.84,,U1951.98,1951.98,2176.58,0.250,,,,,,59.84,,,,,,,,39.7136294,-75.5604895,5.3,,16.000,X56,ERW,960
MFL,2160,1017,10.098,534+11.0,,,,53316.36,53316.32,2159,ML Ext,U0.95,0.95,58.89,2.78,U1952.94,1952.94,2175.63,0.250,16,26,0.59,0.46,239,59.84,,1479,1474,1478,1472,2052,2044,39.7136316,-75.5604876,5.3,,16.000,X56,ERW,960
MFL,2161,1018,10.109,534+70.1,,,,53375.24,,2160,Weld,U59.84,59.84,60.51,,U2011.82,2011.82,2116.74,0.250,,,,,,60.51,,,,,,,,39.7137647,-75.5603685,3.1,,16.000,X56,ERW,960
MFL,2162,1019,10.120,535+30.7,,,,53435.75,,2161,Weld,U60.51,60.51,61.13,,D2056.23,2072.33,2056.23,0.250,,,,,,61.13,,,,,,,,39.7139012,-75.5602455,1.8,,16.000,X56,ERW,960
MFL,2163,1019,10.127,535+66.9,,,,53471.88,,2162,MCP,D25.01,36.12,25.01,1.29,D2020.11,2108.46,2020.11,0.250,,,1.10,2.33,111,61.13,,,,,,,,39.7139825,-75.5601718,2.5,Close Metal Object,16.000,X56,ERW,960
MFL,2164,1019,10.129,535+74.4,,,,53479.32,53479.30,2163,ML Ext,D17.56,43.57,17.56,0.66,D2012.66,2115.90,2012.66,0.250,10,20,0.63,1.01,57,61.13,,1481,1476,1480,1474,2056,2047,39.7139993,-75.5601565,2.7,,16.000,X56,ERW,960
MFL,2165,1020,10.132,535+92.0,,,,53496.88,,2164,Weld,U61.13,61.13,61.15,,D1995.10,2133.46,1995.10,0.250,,,,,,61.15,,,,,,,,39.7140389,-75.5601209,3.2,,16.000,X56,ERW,960
MFL,2166,1021,10.144,536+53.2,,,,53558.03,,2165,Weld,D20.37,61.15,20.37,,D1933.96,2194.61,1933.96,0.250,,,,,,20.37,,,,,,,,39.7141772,-75.5599970,3.2,,16.000,X56,ERW,960
MFL,2167,1022,10.147,536+73.7,,,,53578.40,,2166,Weld,U20.37,20.37,61.16,,D1913.58,2214.98,1913.58,0.250,,,,,,61.16,,,,,,,,39.7142233,-75.5599561,3.3,,16.000,X56,ERW,960
MFL,2168,1023,10.159,537+35.0,,,,53639.56,,2167,Weld,D25.78,61.16,25.78,,D1852.42,2276.14,1852.42,0.250,,,,,,25.78,,,,,,,,39.7143614,-75.5598321,3.1,,16.000,X56,ERW,960
MFL,2169,1024,10.164,537+60.8,,,,53665.34,,2168,Weld,U25.78,25.78,61.19,,D1826.65,2301.92,1826.65,0.250,,,,,,61.19,,,,,,,,39.7144197,-75.5597796,3.0,,16.000,X56,ERW,960
MFL,2170,1025,10.175,538+22.1,,,,53726.53,,2169,Weld,D14.68,61.19,14.68,,D1765.45,2363.11,1765.45,0.250,,,,,,14.68,,,,,,,,39.7145574,-75.5596548,2.8,,16.000,X56,ERW,960
MFL,2171,1025,10.176,538+22.7,,,,53727.15,,2170,MCP,U0.62,0.62,14.06,0.99,D1764.83,2363.73,1764.83,0.250,,,0.55,0.41,86,14.68,,,,,,,,39.7145588,-75.5596535,2.8,Close Metal Object,16.000,X56,ERW,960
MFL,2172,1026,10.178,538+36.8,,,,53741.21,,2171,Weld,U14.68,14.68,61.32,,D1750.77,2377.79,1750.77,0.250,,,,,,61.32,46,,,,,,,39.7145906,-75.5596249,2.9,,16.000,X56,ERW,960
MFL,2173,1027,10.190,538+98.3,,,,53802.53,,2172,Weld,D61.12,61.32,61.12,,D1689.45,2439.11,1689.45,0.250,,,,,,61.12,,,,,,,,39.7147291,-75.5595009,2.7,,16.000,X56,ERW,960
MFL,2174,1028,10.201,539+59.5,,,,53863.65,,2173,Weld,U61.12,61.12,61.77,,D1628.34,2500.23,1628.34,0.250,,,,,,61.77,318,,,,,,,39.7148674,-75.5593773,1.9,,16.000,X56,ERW,960
MFL,2175,1029,10.213,540+21.4,,,,53925.42,,2174,Weld,D61.68,61.77,61.68,,D1566.57,2562.00,1566.57,0.250,,,,,,61.68,8,,,,,,,39.7150067,-75.5592515,1.5,,16.000,X56,ERW,960
MFL,2176,1030,10.225,540+83.2,,,,53987.09,,2175,Weld,D61.52,61.68,61.52,,D1504.89,2623.67,1504.89,0.250,,,,,,61.52,,,,,,,,39.7151457,-75.5591258,1.7,,16.000,X56,ERW,960
MFL,2177,1031,10.236,541+44.9,,,,54048.61,,2176,Weld,D61.38,61.52,61.38,,D1443.38,2685.19,1443.38,0.250,,,,,,61.38,,,,,,,,39.7152840,-75.5589997,2.1,,16.000,X56,ERW,960
MFL,2178,1032,10.248,542+06.4,,,,54109.99,,2177,Weld,D60.67,61.38,60.67,,D1382.00,2746.57,1382.00,0.250,,,,,,60.67,316,,,,,,,39.7154219,-75.5588745,2.1,,16.000,X56,ERW,960
MFL,2179,1033,10.260,542+67.2,,,,54170.65,,2178,Weld,U60.67,60.67,61.09,,D1321.33,2807.23,1321.33,0.250,,,,,,61.09,,,,,,,,39.7155598,-75.5587525,1.7,,16.000,X56,ERW,960
MFL,2180,1034,10.271,543+28.4,,,,54231.74,,2179,Weld,U61.09,61.09,61.44,,D1260.24,2868.32,1260.24,0.250,,,,,,61.44,3,,,,,,,39.7156993,-75.5586315,1.6,,16.000,X56,ERW,960
MFL,2181,1034,10.275,543+48.8,,,,54252.04,,2180,5.1° 50.4D Sag Cold Bend,U20.30,20.30,41.14,,D1239.95,2888.62,1239.95,0.250,,,,,357,61.44,,,,,,,,39.7157456,-75.5585913,1.5,,16.000,X56,ERW,960
MFL,2182,1034,10.281,543+80.1,,,,54283.28,,2181,4.8° 44.2D Over Cold Bend,D9.90,51.54,9.90,,D1208.70,2919.86,1208.70,0.250,,,,,173,61.44,,,,,,,,39.7158169,-75.5585296,3.7,,16.000,X56,ERW,960
MFL,2183,1035,10.283,543+90.0,,,,54293.18,,2182,Weld; Begin 0.344in Wall API 5L X52 - ERW,D60.38,61.44,60.38,,D1198.81,2929.76,1198.81,0.344,,,,,,60.38,248,,,,,,,39.7158393,-75.5585098,3.7,,16.000,X52,ERW,960
MFL,2184,1035,10.285,544+00.8,,,,54303.93,,2183,Casing Start,U10.75,10.75,49.63,,D1188.06,2940.51,1188.06,0.344,,,,,,60.38,,,,,,,,39.7158637,-75.5584882,3.7,,16.000,X52,ERW,960
MFL,2185,1036,10.294,544+50.5,,,,54353.56,,2184,Weld,D60.33,60.38,60.33,,D1138.43,2990.14,1138.43,0.344,,,,,,60.33,213,,,,,,,39.7159762,-75.5583883,3.8,,16.000,X52,ERW,960
MFL,2186,1036,10.304,545+00.9,,,,54403.78,,2185,Casing End,D10.12,50.22,10.12,,D1088.21,3040.36,1088.21,0.344,,,,,,60.33,,,,,,,,39.7160900,-75.5582872,3.6,,16.000,X52,ERW,960
MFL,2187,1037,10.306,545+11.0,,,,54413.89,,2186,Weld; Begin 0.250in Wall API 5L X56 - ERW,U60.33,60.33,60.45,,D1078.09,3050.47,1078.09,0.250,,,,,,60.45,,,,,,,,39.7161130,-75.5582670,3.4,,16.000,X56,ERW,960
MFL,2188,1037,10.308,545+21.2,,,,54424.03,,2187,4.4° 47.5D Over Cold Bend,U10.14,10.14,50.32,,D1067.96,3060.61,1067.96,0.250,,,,,183,60.45,,,,,,,,39.7161362,-75.5582467,3.1,,16.000,X56,ERW,960
MFL,2189,1037,10.313,545+51.2,,,,54453.92,,2188,5.2° 43.1D Sag Cold Bend,D20.42,40.03,20.42,,D1038.07,3090.50,1038.07,0.250,,,,,2,60.45,,,,,,,,39.7162041,-75.5581878,0.6,,16.000,X56,ERW,960
MFL,2190,1038,10.317,545+71.8,,,,54474.34,,2189,Weld,D40.71,60.45,40.71,,D1017.64,3110.92,1017.64,0.250,,,,,,40.71,,,,,,,,39.7162507,-75.5581473,0.8,,16.000,X56,ERW,960
MFL,2191,1039,10.325,546+12.7,,,,54515.06,,2190,Weld,U40.71,40.71,61.86,,D976.93,3151.64,976.93,0.250,,,,,,61.86,,,,,,,,39.7163443,-75.5580679,1.3,,16.000,X56,ERW,960
MFL,2192,1039,10.327,546+22.9,,,,54525.22,,2191,3.7° 59.4D Over Cold Bend,U10.16,10.16,51.69,,D966.77,3161.80,966.77,0.250,,,,,196,61.86,,,,,,,,39.7163677,-75.5580483,1.3,,16.000,X56,ERW,960
MFL,2193,1039,10.332,546+51.9,,,,54554.04,,2192,6.3° 57.7D Sag Cold Bend,D22.87,38.98,22.87,,D937.95,3190.62,937.95,0.250,,,,,21,61.86,,,,,,,,39.7164348,-75.5579938,-0.1,,16.000,X56,ERW,960
MFL,2194,1040,10.337,546+74.9,,,,54576.91,,2193,Weld,D61.05,61.86,61.05,,D915.07,3213.49,915.07,0.250,,,,,,61.05,,,,,,,,39.7164866,-75.5579479,0.9,,16.000,X56,ERW,960
MFL,2195,1040,10.337,546+75.2,,,,54577.26,54577.25,2194,ML Cluster Ext Weld Adjacent,U0.35,0.35,60.70,1.65,D914.72,3213.84,914.72,0.250,14,24,0.51,1.23,142,61.05,,1481,1478,1480,1476,2056,2050,39.7164875,-75.5579472,0.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2196,1040,10.338,546+84.8,,,,54586.85,,2195,3.3° 62.3D Over Cold Bend,U9.94,9.94,51.11,,D905.13,3223.43,905.13,0.250,,,,,180,61.05,,,,,,,,39.7165091,-75.5579278,1.3,,16.000,X56,ERW,960
MFL,2197,1041,10.348,547+36.2,,,,54637.96,,2196,Weld,D26.96,61.05,26.96,,D854.03,3274.54,854.03,0.250,,,,,,26.96,,,,,,,,39.7166251,-75.5578254,1.5,,16.000,X56,ERW,960
MFL,2198,1041,10.351,547+49.1,,,,54650.82,,2197,21.7° 41.5D Right Cold Bend,U12.86,12.86,14.10,,D841.16,3287.40,841.16,0.250,,,,,93,26.96,,,,,,,,39.7166527,-75.5577969,1.1,,16.000,X56,ERW,960
MFL,2199,1041,10.351,547+53.2,,,,54654.86,54654.80,2198,ML Cluster Ext,D10.06,16.90,10.06,0.25,D837.12,3291.44,837.12,0.250,19,29,1.57,2.74,22,26.96,,1443,1415,1458,1435,2026,1993,39.7166603,-75.5577863,1.0,,16.000,X56,ERW,960
MFL,2200,1042,10.353,547+63.3,,,,54664.92,,2199,Weld,U26.96,26.96,38.59,,D827.07,3301.49,827.07,0.250,,,,,,38.59,,,,,,,,39.7166767,-75.5577576,0.6,,16.000,X56,ERW,960
MFL,2201,1042,10.357,547+81.4,,,,54682.91,,2200,24.3° 46D Left Cold Bend,U18.00,18.00,20.60,,D809.07,3319.49,809.07,0.250,,,,,272,38.59,,,,,,,,39.7167076,-75.5577079,0.0,,16.000,X56,ERW,960
MFL,2202,1042,10.360,547+97.9,,,,54699.37,54699.35,2201,ML Cluster Ext,D4.14,34.45,4.14,0.01,D792.62,3335.95,792.62,0.250,39,49,0.47,0.85,1,38.59,,1473,1467,1473,1466,2046,2037,39.7167441,-75.5576736,-0.3,,16.000,X56,ERW,960
MFL,2203,1043,10.361,548+02.1,,,,54703.51,,2202,Weld,D31.27,38.59,31.27,,D788.48,3340.09,788.48,0.250,,,,,,31.27,,,,,,,,39.7167538,-75.5576661,-0.4,,16.000,X56,ERW,960
MFL,2204,1043,10.361,548+06.9,,,,54708.27,,2203,Casing Start,U4.77,4.77,26.50,,D783.71,3344.85,783.71,0.250,,,,,,31.27,,,,,,,,39.7167651,-75.5576573,-0.5,,16.000,X56,ERW,960
MFL,2205,1043,10.362,548+12.3,,,,54713.66,54713.63,2204,ML Cluster Ext,U10.16,10.16,21.11,0.48,D778.32,3350.24,778.32,0.250,31,41,0.55,1.36,41,31.27,,1473,1467,1470,1462,2042,2030,39.7167778,-75.5576473,-0.6,,16.000,X56,ERW,960
MFL,2206,1043,10.363,548+14.5,,,,54715.86,54715.84,2205,ML Cluster Ext,U12.35,12.35,18.92,3.15,D776.13,3352.44,776.13,0.250,17,27,1.53,1.01,271,31.27,,1450,1424,1450,1422,2014,1974,39.7167830,-75.5576433,-0.7,,16.000,X56,ERW,960
MFL,2207,1043,10.363,548+14.9,,,,54716.21,54716.16,2206,ML Ext,U12.70,12.70,18.57,3.15,D775.78,3352.79,775.78,0.250,19,29,0.86,0.63,271,31.27,,1470,1459,1467,1453,2037,2018,39.7167838,-75.5576427,-0.8,,16.000,X56,ERW,960
MFL,2208,1043,10.364,548+22.3,,,,54723.62,,2207,Casing End,D11.15,20.12,11.15,,D768.36,3360.20,768.36,0.250,,,,,,31.27,,,,,,,,39.7168013,-75.5576293,-1.1,,16.000,X56,ERW,960
MFL,2209,1043,10.365,548+24.5,,,,54725.84,54725.81,2208,ML Ext,D8.93,22.33,8.93,2.77,D766.14,3362.42,766.14,0.250,12,22,0.71,0.85,238,31.27,,1479,1472,1478,1470,2052,2041,39.7168066,-75.5576253,-1.2,,16.000,X56,ERW,960
MFL,2210,1043,10.365,548+26.8,,,,54728.04,54728.00,2209,ML Ext,D6.73,24.54,6.73,1.81,D763.94,3364.62,763.94,0.250,16,26,1.02,0.56,156,31.27,,1468,1455,1465,1448,2034,2011,39.7168118,-75.5576213,-1.3,,16.000,X56,ERW,960
MFL,2211,1043,10.365,548+27.2,,,,54728.47,54728.46,2210,ML Ext,D6.30,24.97,6.30,3.31,D763.51,3365.05,763.51,0.250,19,29,0.24,0.52,285,31.27,,1484,1483,1483,1482,2060,2059,39.7168128,-75.5576205,-1.3,,16.000,X56,ERW,960
MFL,2212,1043,10.366,548+32.7,,,,54733.91,54733.90,2211,ML Cluster Ext,D0.86,30.41,0.86,3.08,D758.07,3370.49,758.07,0.250,17,27,1.33,0.64,265,31.27,,1457,1436,1472,1462,2045,2030,39.7168257,-75.5576107,-1.5,,16.000,X56,ERW,960
MFL,2213,1044,10.366,548+33.5,,,,54734.77,,2212,Weld,U31.27,31.27,45.89,,D757.21,3371.35,757.21,0.250,,,,,,45.89,49,,,,,,,39.7168277,-75.5576091,-1.6,,16.000,X56,ERW,960
MFL,2214,1044,10.368,548+42.9,,,,54744.15,,2213,7.6° 46.6D Sag Cold Bend,U9.38,9.38,36.51,,D747.84,3380.73,747.84,0.250,,,,,3,45.89,,,,,,,,39.7168499,-75.5575922,-1.8,,16.000,X56,ERW,960
MFL,2215,1044,10.371,548+55.3,,,,54756.46,54756.40,2214,ML Ext Seam Adjacent,U21.68,21.68,24.20,1.02,D735.53,3393.04,735.53,0.250,16,26,0.90,0.56,88,45.89,,1472,1461,1469,1455,2040,2021,39.7168788,-75.5575698,-0.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2216,1044,10.373,548+69.5,,,,54770.54,,2215,6.2° 45.4D Over Right Cold Bend,D10.12,35.77,10.12,,D721.45,3407.12,721.45,0.250,,,,,145,45.89,,,,,,,,39.7169117,-75.5575440,0.4,,16.000,X56,ERW,960
MFL,2217,1044,10.373,548+70.9,,,,54771.91,54771.88,2216,ML Ext Seam Adjacent,D8.75,37.14,8.75,0.77,D720.08,3408.49,720.08,0.250,19,29,0.71,0.73,66,45.89,,1475,1467,1472,1463,2045,2032,39.7169149,-75.5575413,0.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2218,1045,10.375,548+79.6,,,,54780.66,,2217,Weld,D45.53,45.89,45.53,,D711.32,3417.24,711.32,0.250,,,,,,45.53,,,,,,,,39.7169348,-75.5575237,0.6,,16.000,X56,ERW,960
MFL,2219,1046,10.384,549+25.4,,,,54826.19,,2218,Weld,U45.53,45.53,61.42,,D665.79,3462.77,665.79,0.250,,,,,,61.42,26,,,,,,,39.7170376,-75.5574314,1.7,,16.000,X56,ERW,960
MFL,2220,1047,10.395,549+87.2,,,,54887.61,,2219,Weld,D45.84,61.42,45.84,,D604.37,3524.19,604.37,0.250,,,,,,45.84,,,,,,,,39.7171777,-75.5573094,1.9,,16.000,X56,ERW,960
MFL,2221,1047,10.400,550+12.8,,,,54913.10,,2220,3.2° 68.5D Over Cold Bend,D20.35,25.49,20.35,,D578.88,3549.68,578.88,0.250,,,,,182,45.84,,,,,,,,39.7172363,-75.5572597,1.2,,16.000,X56,ERW,960
MFL,2222,1048,10.404,550+33.2,,,,54933.45,,2221,Weld,U45.84,45.84,61.67,,D558.53,3570.03,558.53,0.250,,,,,,61.67,,,,,,,,39.7172830,-75.5572202,-0.5,,16.000,X56,ERW,960
MFL,2223,1048,10.407,550+46.6,,,,54946.76,,2222,7.1° 62.9D Sag Cold Bend,U13.31,13.31,48.36,,D545.22,3583.34,545.22,0.250,,,,,355,61.67,,,,,,,,39.7173135,-75.5571943,-1.2,,16.000,X56,ERW,960
MFL,2224,1048,10.413,550+82.9,,,,54982.91,,2223,3.1° 70.5D Over Cold Bend,D12.21,49.46,12.21,,D509.08,3619.49,509.08,0.250,,,,,177,61.67,,,,,,,,39.7173970,-75.5571249,0.8,,16.000,X56,ERW,960
MFL,2225,1049,10.416,550+95.2,,,,54995.12,,2224,Weld,D56.24,61.67,56.24,,D496.87,3631.70,496.87,0.250,,,,,,56.24,,,,,,,,39.7174251,-75.5571011,1.0,,16.000,X56,ERW,960
MFL,2226,1050,10.426,551+51.7,,,,55051.36,,2225,Weld,D49.20,56.24,49.20,,D440.63,3687.93,440.63,0.250,,,,,,49.20,27,,,,,,,39.7175524,-75.5569880,2.3,,16.000,X56,ERW,960
MFL,2227,1051,10.436,552+01.2,,,,55100.55,,2226,Weld,U49.20,49.20,61.46,,D391.43,3737.13,391.43,0.250,,,,,,61.46,,,,,,,,39.7176608,-75.5568830,1.5,,16.000,X56,ERW,960
MFL,2228,1051,10.436,552+01.4,,,,55100.75,55100.74,2227,ML Cluster Ext Weld Adjacent,U0.20,0.20,61.26,1.52,D391.23,3737.33,391.23,0.250,25,35,0.27,1.88,131,61.46,,1483,1481,1482,1480,2059,2056,39.7176612,-75.5568825,1.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2229,1051,10.439,552+16.4,,,,55115.69,,2228,15.4° 38.9D Left Cold Bend,U15.14,15.14,46.32,,D376.29,3752.27,376.29,0.250,,,,,277,61.46,,,,,,,,39.7176944,-75.5568516,0.9,,16.000,X56,ERW,960
MFL,2230,1051,10.445,552+50.3,,,,55149.40,,2229,16.1° 42.6D Right Cold Bend,D12.61,48.85,12.61,,D342.58,3785.98,342.58,0.250,,,,,89,61.46,,,,,,,,39.7177786,-75.5568023,0.7,,16.000,X56,ERW,960
MFL,2231,1051,10.447,552+62.9,,,,55161.92,55161.91,2230,ML Ext Weld Adjacent,D0.09,61.37,0.09,3.60,D330.06,3798.50,330.06,0.250,23,33,0.24,0.25,310,61.46,,1483,1483,1483,1482,2060,2058,39.7178064,-75.5567760,0.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2232,1052,10.447,552+63.0,,,,55162.01,,2231,Weld,D20.87,61.46,20.87,,D329.97,3798.59,329.97,0.250,,,,,,20.87,,,,,,,,39.7178065,-75.5567758,0.8,,16.000,X56,ERW,960
MFL,2233,1052,10.448,552+66.4,,,,55165.46,55165.36,2232,ML Cluster Ext,U3.45,3.45,17.42,3.45,D326.52,3802.04,326.53,0.250,17,27,2.78,3.65,297,20.87,,1407,1353,1423,1369,1976,1902,39.7178140,-75.5567681,0.8,,16.000,X56,ERW,960
MFL,2234,1052,10.449,552+72.5,,,,55171.48,55171.46,2233,ML Ext,U9.46,9.46,11.41,4.14,D320.51,3808.06,320.51,0.250,15,25,0.47,0.46,356,20.87,,1481,1478,1481,1477,2056,2051,39.7178271,-75.5567550,0.9,,16.000,X56,ERW,960
MFL,2235,1052,10.450,552+78.1,,,,55177.03,55176.99,2234,ML Cluster Ext,D5.86,15.02,5.86,1.13,D314.96,3813.61,314.96,0.250,19,29,0.71,1.60,97,20.87,,1475,1467,1473,1463,2045,2032,39.7178393,-75.5567434,1.2,,16.000,X56,ERW,960
MFL,2236,1052,10.450,552+78.9,,,,55177.88,55177.86,2235,ML Ext,D5.01,15.87,5.01,1.18,D314.11,3814.46,314.11,0.250,45,55,0.59,1.03,102,20.87,,1461,1452,1454,1439,2019,1999,39.7178412,-75.5567416,1.2,,16.000,X56,ERW,960
MFL,2237,1053,10.451,552+83.9,,,,55182.88,,2236,Weld,U20.87,20.87,61.05,,D309.10,3819.46,309.10,0.250,,,,,,61.05,24,,,,,,,39.7178523,-75.5567310,1.4,,16.000,X56,ERW,960
MFL,2238,1053,10.455,553+03.9,,,,55202.75,55202.72,2237,ML Cluster Ext,U19.86,19.86,41.19,1.40,D289.24,3839.33,289.24,0.250,12,22,1.10,2.03,120,61.05,,1471,1457,1472,1459,2045,2026,39.7178966,-75.5566895,1.8,,16.000,X56,ERW,960
MFL,2239,1053,10.457,553+15.4,,,,55214.19,,2238,MCP,D29.75,31.30,29.75,4.03,D277.80,3850.77,277.80,0.250,,,0.90,1.62,347,61.05,,,,,,,,39.7179222,-75.5566659,1.8,Close Metal Object,16.000,X56,ERW,960
MFL,2240,1053,10.463,553+43.4,,,,55242.03,55242.01,2239,ML Cluster Ext Seam Adjacent,D1.91,59.14,1.91,0.84,D249.96,3878.61,249.96,0.250,52,62,0.82,1.95,72,61.05,,1429,1408,1445,1425,2007,1979,39.7179847,-75.5566089,1.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2241,1053,10.463,553+43.6,,,,55242.22,55242.20,2240,ML Ext Seam Adjacent,D1.72,59.33,1.72,0.75,D249.77,3878.80,249.77,0.250,26,36,0.31,0.65,65,61.05,,1482,1480,1481,1479,2057,2054,39.7179852,-75.5566085,1.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2242,1054,10.463,553+45.3,,,,55243.94,,2241,Weld,D11.34,61.05,11.34,,D248.05,3880.52,248.05,0.250,,,,,,11.34,48,,,,,,,39.7179890,-75.5566050,1.9,,16.000,X56,ERW,960
MFL,2243,1055,10.465,553+56.7,,,,55255.28,,2242,Weld,U11.34,11.34,58.33,,D236.71,3891.86,236.71,0.250,,,,,,58.33,,,,,,,,39.7180147,-75.5565819,1.7,,16.000,X56,ERW,960
MFL,2244,1055,10.473,553+96.9,,,,55295.22,55295.21,2243,ML Cluster Ext,D18.39,39.94,18.39,2.02,D196.76,3931.80,196.76,0.250,30,40,1.02,2.59,174,58.33,,1449,1431,1451,1431,2015,1987,39.7181051,-75.5565013,1.1,,16.000,X56,ERW,960
MFL,2245,1055,10.476,554+15.1,,,,55313.40,55313.38,2244,ML Ext Weld Adjacent,D0.21,58.12,0.21,0.99,D178.59,3949.98,178.59,0.250,12,22,0.35,0.61,86,58.33,,1483,1482,1483,1481,2060,2057,39.7181462,-75.5564646,1.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2246,1056,10.476,554+15.3,,,,55313.61,,2245,Weld,D15.78,58.33,15.78,,D178.38,3950.19,178.38,0.250,,,,,,15.78,,,,,,,,39.7181467,-75.5564641,1.0,,16.000,X56,ERW,960
MFL,2247,1057,10.479,554+31.2,,,,55329.39,,2246,Weld,U15.78,15.78,61.35,,D162.60,3965.97,162.60,0.250,,,,,,61.35,116,,,,,,,39.7181823,-75.5564321,1.1,,16.000,X56,ERW,960
MFL,2248,1057,10.484,554+56.9,,,,55354.93,55354.92,2247,ML Ext,U25.55,25.55,35.80,2.87,D137.05,3991.51,137.05,0.250,29,39,0.43,0.50,247,61.35,,1478,1475,1476,1472,2051,2044,39.7182400,-75.5563804,1.9,,16.000,X56,ERW,960
MFL,2249,1057,10.487,554+70.9,,,,55368.84,55368.80,2248,ML Ext,D21.89,39.46,21.89,0.27,D123.14,4005.42,123.14,0.250,10,20,0.55,0.56,23,61.35,,1482,1478,1481,1477,2057,2051,39.7182715,-75.5563521,2.5,,16.000,X56,ERW,960
MFL,2250,1058,10.491,554+92.9,,,,55390.73,,2249,Weld,D28.58,61.35,28.58,,D101.25,4027.31,101.25,0.250,,,,,,28.58,58,,,,,,,39.7183209,-75.5563076,2.9,,16.000,X56,ERW,960
MFL,2251,1058,10.491,554+93.4,,,,55391.28,55391.27,2250,ML Cluster Ext,U0.55,0.55,28.04,1.76,D100.71,4027.86,100.71,0.250,18,28,0.94,6.44,151,28.58,,1468,1456,1466,1452,2037,2016,39.7183221,-75.5563065,3.0,,16.000,X56,ERW,960
