ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,2252,1058,10.493,555+07.8,,,,55405.61,,2251,5.4° 73.4D Over Cold Bend,D13.71,14.88,13.71,,D86.37,4042.19,86.37,0.250,,,,,166,28.58,,,,,,,,39.7183543,-75.5562772,3.0,,16.000,X56,ERW,960
MFL,2253,1059,10.496,555+21.6,,,,55419.32,,2252,Weld,D5.01,28.58,5.01,,D72.67,4055.90,72.67,0.250,,,,,,5.01,,,,,,,,39.7183843,-75.5562482,2.0,,16.000,X56,Elbow,960
MFL,2254,1059,10.497,555+24.0,9755.00,9735.09,1.00,55421.72,,2253,75° 3D Right Forged Bend,U2.40,2.40,2.61,,D70.26,4058.30,70.26,0.250,,,,,81,5.01,,,,,,,,39.7183878,-75.5562410,1.9,,16.000,X56,Elbow,960
MFL,2255,1060,10.497,555+26.7,,,,55424.33,,2254,Weld; Begin 0.344in Wall API 5L X52 - ERW,U5.01,5.01,38.33,,D67.66,4060.91,67.66,0.344,,,,,,38.33,312,,,,,,,39.7183873,-75.5562320,2.0,,16.000,X52,ERW,960
MFL,2256,1060,10.498,555+32.5,,,,55430.22,,2255,Casing Start,U5.90,5.90,32.44,,D61.76,4066.80,61.76,0.344,,,,,,38.33,,,,,,,,39.7183823,-75.5562121,2.5,,16.000,X52,ERW,960
MFL,2257,1061,10.504,555+64.2,,,,55462.66,,2256,Weld,D29.39,38.33,29.39,,D29.33,4099.24,29.33,0.344,,,,,,29.39,62,,,,,,,39.7183540,-75.5561029,4.5,,16.000,X52,ERW,960
MFL,2258,1061,10.510,555+91.5,,,,55490.54,,2257,Casing End,D1.50,27.89,1.50,,D1.44,4127.12,1.44,0.344,,,,,,29.39,,,,,,,,39.7183294,-75.5560091,5.7,,16.000,X52,ERW,960
MFL,2259,1061,10.510,555+92.9,,,,55491.98,,2258,AGM 23,D0.06,29.33,0.06,,U4128.56,4128.56,4683.38,0.344,,,,,,29.39,,,,,,,,39.7183281,-75.5560041,5.8,,16.000,X56,ERW,960
MFL,2260,1062,10.510,555+93.0,,,,55492.05,,2259,Weld; Begin 0.250in Wall API 5L X56 - ERW,U29.39,29.39,61.62,,U0.06,0.06,4683.32,0.250,,,,,,61.62,11,,,,,,,39.7183281,-75.5560039,5.8,,16.000,X56,ERW,960
MFL,2261,1062,10.515,556+18.1,,,,55516.77,,2260,41.6° 41.8D Left Cold Bend,U24.73,24.73,36.90,,U24.79,24.79,4658.59,0.250,,,,,271,61.62,,,,,,,,39.7183153,-75.5559180,6.0,,16.000,X56,ERW,960
MFL,2262,1063,10.522,556+55.6,,,,55553.67,,2261,Weld,D61.40,61.62,61.40,,U61.68,61.68,4621.70,0.250,,,,,,61.40,336,,,,,,,39.7183443,-75.5557935,6.9,,16.000,X56,ERW,960
MFL,2263,1063,10.525,556+71.8,,,,55569.56,,2262,3.2° 83.6D Sag Left Cold Bend,U15.89,15.89,45.51,,U77.58,77.58,4605.81,0.250,,,,,337,61.40,,,,,,,,39.7183613,-75.5557415,7.3,,16.000,X56,ERW,960
MFL,2264,1064,10.533,557+18.0,,,,55615.07,,2263,Weld,D31.04,61.40,31.04,,U123.08,123.08,4560.30,0.250,,,,,,31.04,,,,,,,,39.7184125,-75.5555942,11.1,,16.000,X56,ERW,960
MFL,2265,1064,10.537,557+39.6,,,,55636.26,,2264,3.2° 65.1D Over Right Cold Bend,D9.85,21.20,9.85,,U144.28,144.28,4539.10,0.250,,,,,154,31.04,,,,,,,,39.7184359,-75.5555258,13.3,,16.000,X56,ERW,960
MFL,2266,1065,10.539,557+49.6,,,,55646.11,,2265,Weld,U31.04,31.04,59.47,,U154.13,154.13,4529.26,0.250,,,,,,59.47,,,,,,,,39.7184461,-75.5554935,13.9,,16.000,X56,ERW,960
MFL,2267,1065,10.539,557+50.0,,,,55646.54,55646.45,2266,ML Cluster Ext Weld Adjacent,U0.43,0.43,59.04,2.29,U154.55,154.55,4528.83,0.250,11,21,1.29,4.92,197,59.47,,1468,1450,1467,1446,2037,2008,39.7184466,-75.5554920,13.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2268,1065,10.539,557+50.3,,,,55646.78,55646.75,2267,ML Cluster Ext,U0.67,0.67,58.79,2.06,U154.80,154.80,4528.58,0.250,16,26,1.18,5.73,177,59.47,,1463,1447,1461,1440,2029,2000,39.7184468,-75.5554913,13.9,,16.000,X56,ERW,960
MFL,2269,1065,10.548,557+99.7,,,,55695.44,,2268,10.4° 40.8D Right Cold Bend,D10.13,49.33,10.13,,U203.46,203.46,4479.92,0.250,,,,,104,59.47,,,,,,,,39.7184971,-75.5553311,16.0,,16.000,X56,ERW,960
MFL,2270,1065,10.550,558+09.4,,,,55705.00,55704.97,2269,ML Cluster Ext Weld Adjacent,D0.57,58.90,0.57,1.75,U213.02,213.02,4470.36,0.250,40,50,6.12,13.76,150,59.47,,1130,1024,1363,1280,1894,1777,39.7185032,-75.5552979,16.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2271,1066,10.550,558+10.0,,,,55705.58,,2270,Weld; Begin 0.375in Wall API 5L X62 - ERW,U59.47,59.47,60.81,,U213.59,213.59,4469.79,0.375,,,,,,60.81,,,,,,,,39.7185035,-75.5552959,16.0,,16.000,X62,ERW,960
MFL,2272,1066,10.550,558+10.6,,,,55706.18,55705.74,2271,ML Cluster Ext Weld Adjacent,U0.60,0.60,60.21,2.05,U214.19,214.19,4469.19,0.375,28,38,5.84,15.35,176,60.81,,2087,1942,2256,2108,3133,2927,39.7185038,-75.5552938,16.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X62,ERW,960
MFL,2273,1066,10.551,558+12.3,,,,55707.87,,2272,Casing Start,U2.30,2.30,58.52,,U215.89,215.89,4467.49,0.375,,,,,,60.81,,,,,,,,39.7185048,-75.5552880,16.0,,16.000,X62,ERW,960
MFL,2274,1067,10.562,558+70.5,,,,55766.39,,2273,Weld,U60.81,60.81,60.95,,U274.40,274.40,4408.98,0.375,,,,,,60.95,171,,,,,,,39.7185391,-75.5550846,14.8,,16.000,X62,ERW,960
MFL,2275,1068,10.573,559+31.1,,,,55827.33,,2274,Weld,U60.95,60.95,61.35,,U335.35,335.35,4348.03,0.375,,,,,,61.35,,,,,,,,39.7185752,-75.5548729,14.3,,16.000,X62,ERW,960
MFL,2276,1069,10.585,559+92.0,,,,55888.68,,2275,Weld,D60.49,61.35,60.49,,U396.70,396.70,4286.68,0.375,,,,,,60.49,346,,,,,,,39.7186108,-75.5546597,14.3,,16.000,X62,ERW,960
MFL,2277,1070,10.596,560+52.2,,,,55949.17,,2276,Weld,U60.49,60.49,60.81,,U457.19,457.19,4226.19,0.375,,,,,,60.81,69,,,,,,,39.7186451,-75.5544490,14.5,,16.000,X62,ERW,960
MFL,2278,1071,10.608,561+12.6,,,,56009.98,,2277,Weld,D16.45,60.81,16.45,,U517.99,517.99,4165.39,0.375,,,,,,16.45,,,,,,,,39.7186800,-75.5542377,14.5,,16.000,X62,ERW,960
MFL,2279,1071,10.610,561+25.4,,,,56022.84,,2278,Casing End,D3.59,12.86,3.59,,U530.85,530.85,4152.53,0.375,,,,,,16.45,,,,,,,,39.7186876,-75.5541931,14.2,,16.000,X62,ERW,960
MFL,2280,1072,10.611,561+29.0,,,,56026.43,,2279,Weld; Begin 0.250in Wall API 5L X56 - ERW,U16.45,16.45,61.24,,U534.45,534.45,4148.94,0.250,,,,,,61.24,352,,,,,,,39.7186897,-75.5541806,14.1,,16.000,X56,ERW,960
MFL,2281,1072,10.612,561+32.0,,,,56029.47,56029.40,2280,ML Cluster Ext,U3.04,3.04,58.20,0.83,U537.49,537.49,4145.89,0.250,13,23,1.65,4.26,71,61.24,,1456,1429,1463,1442,2032,2003,39.7186916,-75.5541699,14.0,,16.000,X56,ERW,960
MFL,2282,1072,10.614,561+44.5,,,,56042.23,,2281,20.3° 46.6D Left Cold Bend,U15.80,15.80,45.44,,U550.25,550.25,4133.13,0.250,,,,,279,61.24,,,,,,,,39.7187018,-75.5541266,13.8,,16.000,X56,ERW,960
MFL,2283,1073,10.623,561+89.1,,,,56087.67,,2282,Weld,D53.88,61.24,53.88,,U595.69,595.69,4087.70,0.250,,,,,,53.88,51,,,,,,,39.7187667,-75.5539889,14.3,,16.000,X56,ERW,960
MFL,2284,1073,10.628,562+14.5,,,,56113.59,,2283,16.6° 46.1D Right Cold Bend,U25.92,25.92,27.96,,U621.61,621.61,4061.78,0.250,,,,,99,53.88,,,,,,,,39.7188031,-75.5539096,14.3,,16.000,X56,ERW,960
MFL,2285,1074,10.633,562+41.9,,,,56141.55,,2284,Weld,D14.05,53.88,14.05,,U649.56,649.56,4033.82,0.250,,,,,,14.05,,,,,,,,39.7188253,-75.5538146,13.1,,16.000,X56,ERW,960
MFL,2286,1074,10.635,562+53.2,,,,56153.12,56153.11,2285,ML Ext,D2.47,11.58,2.47,3.39,U661.14,661.14,4022.24,0.250,15,25,0.47,0.53,292,14.05,,1481,1478,1481,1477,2056,2051,39.7188338,-75.5537749,12.8,,16.000,X56,ERW,960
MFL,2287,1075,10.636,562+55.7,,,,56155.59,,2286,Weld,U14.05,14.05,61.22,,U663.61,663.61,4019.77,0.250,,,,,,61.22,,,,,,,,39.7188356,-75.5537664,12.8,,16.000,X56,ERW,960
MFL,2288,1075,10.636,562+55.8,,,,56155.74,56155.73,2287,ML Ext Weld Adjacent,U0.14,0.14,61.07,3.13,U663.75,663.75,4019.63,0.250,10,20,0.27,2.28,269,61.22,,1484,1483,1484,1483,2061,2059,39.7188357,-75.5537660,12.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2289,1075,10.636,562+55.8,,,,56155.77,56155.77,2288,ML Ext Weld Adjacent,U0.18,0.18,61.04,1.91,U663.79,663.79,4019.59,0.250,12,22,0.27,0.63,164,61.22,,1484,1483,1484,1483,2061,2059,39.7188358,-75.5537657,12.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2290,1075,10.636,562+56.2,,,,56156.13,,2289,Hard Spot,U0.54,0.54,60.68,4.18,U664.15,664.15,4019.23,0.250,,,2.20,46.36,359,61.22,,,,,,,,39.7188360,-75.5537645,12.7,,16.000,X56,ERW,960
MFL,2291,1075,10.641,562+86.6,,,,56187.12,,2290,3.6° 51.1D Sag Cold Bend,D29.70,31.52,29.70,,U695.13,695.13,3988.25,0.250,,,,,7,61.22,,,,,,,,39.7188592,-75.5536589,11.0,,16.000,X56,ERW,960
MFL,2292,1076,10.647,563+15.7,,,,56216.81,,2291,Weld,U61.22,61.22,61.25,,U724.83,724.83,3958.55,0.250,,,,,,61.25,,,,,,,,39.7188811,-75.5535571,10.4,,16.000,X56,ERW,960
MFL,2293,1076,10.650,563+29.2,,,,56230.65,,2292,5.1° 45.6D Left Over Cold Bend,U13.84,13.84,47.41,,U738.67,738.67,3944.72,0.250,,,,,241,61.25,,,,,,,,39.7188918,-75.5535100,10.0,,16.000,X56,ERW,960
MFL,2294,1076,10.654,563+49.8,,,,56251.58,,2293,MCP,D26.47,34.77,26.47,4.01,U759.60,759.60,3923.78,0.250,,,20.86,5.28,345,61.25,,,,,,,,39.7189119,-75.5534405,8.6,Close Metal Object,16.000,X56,ERW,960
MFL,2295,1076,10.655,563+54.4,,,,56256.26,,2294,MCP,D21.80,39.45,21.80,3.85,U764.28,764.28,3919.10,0.250,,,8.94,4.31,331,61.25,,,,,,,,39.7189170,-75.5534251,8.2,Close Metal Object,16.000,X56,ERW,960
MFL,2296,1076,10.655,563+59.0,835.00,839.27,0.99,56260.99,,2295,20.8° 39.2D Left Cold Bend,D17.07,44.18,17.07,,U769.01,769.01,3914.38,0.250,,,,,265,61.25,,,,,,,,39.7189232,-75.5534105,7.9,,16.000,X56,ERW,960
MFL,2297,1077,10.659,563+75.4,,,,56278.06,,2296,Weld,D47.14,61.25,47.14,,U786.07,786.07,3897.31,0.250,,,,,,47.14,,,,,,,,39.7189525,-75.5533634,6.3,,16.000,X56,ERW,960
MFL,2298,1077,10.665,564+08.0,49.00,50.90,0.96,56311.89,,2297,20.3° 37.6D Right Cold Bend,D13.31,33.83,13.31,,U819.91,819.91,3863.48,0.250,,,,,84,47.14,,,,,,,,39.7190128,-75.5532727,3.3,,16.000,X56,ERW,960
MFL,2299,1078,10.668,564+31.0,,,,56325.19,,2298,Weld; Begin 0.344in Wall API 5L X52 - ERW,U47.14,47.14,60.94,,U833.21,833.21,3850.17,0.344,,,,,,60.94,,,,,,,,39.7190282,-75.5532299,2.5,Start of Concrete Coated Pipe - Swamp East of Rogers Rd,16.000,X52,ERW,960
MFL,2300,1079,10.679,564+92.1,,,,56386.14,,2299,Weld,D58.76,60.94,58.76,,U894.15,894.15,3789.23,0.344,,,,,,58.76,,,,,,,,39.7190902,-75.5530290,-1.2,,16.000,X52,ERW,960
MFL,2301,1080,10.690,565+51.0,,,,56444.90,,2300,Weld,U58.76,58.76,61.21,,U952.92,952.92,3730.47,0.344,,,,,,61.21,,,,,,,,39.7191500,-75.5528350,-2.9,,16.000,X52,ERW,960
MFL,2302,1081,10.702,566+12.4,,,,56506.11,,2301,Weld,U61.21,61.21,61.25,,U1014.13,1014.13,3669.25,0.344,,,,,,61.25,,,,,,,,39.7192126,-75.5526330,-3.9,,16.000,X52,ERW,960
MFL,2303,1082,10.714,566+73.9,,,,56567.36,,2302,Weld,D60.92,61.25,60.92,,U1075.38,1075.38,3608.00,0.344,,,,,,60.92,,,,,,,,39.7192766,-75.5524315,-4.7,,16.000,X52,ERW,960
MFL,2304,1082,10.714,566+74.3,,,,56567.78,56567.78,2303,ML Ext Weld Adjacent,U0.42,0.42,60.50,0.40,U1075.80,1075.80,3607.58,0.344,26,36,0.27,0.50,34,60.92,,1917,1916,1917,1915,2662,2660,39.7192771,-75.5524302,-4.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,2305,1083,10.725,567+35.0,,,,56628.29,,2304,Weld,U60.92,60.92,61.03,,U1136.30,1136.30,3547.08,0.344,,,,,,61.03,,,,,,,,39.7193433,-75.5522328,-5.3,,16.000,X52,ERW,960
MFL,2306,1084,10.737,567+96.2,,,,56689.31,,2305,Weld,D60.90,61.03,60.90,,U1197.33,1197.33,3486.06,0.344,,,,,,60.90,,,,,,,,39.7194098,-75.5520335,-5.6,,16.000,X52,ERW,960
MFL,2307,1085,10.748,568+57.2,,,,56750.21,,2306,Weld,U60.90,60.90,61.38,,U1258.22,1258.23,3425.16,0.344,,,,,,61.38,344,,,,,,,39.7194762,-75.5518346,-5.3,,16.000,X52,ERW,960
MFL,2308,1086,10.760,569+18.8,,,,56811.59,,2307,Weld,D61.05,61.38,61.05,,U1319.60,1319.60,3363.78,0.344,,,,,,61.05,58,,,,,,,39.7195452,-75.5516355,-4.3,,16.000,X52,ERW,960
MFL,2309,1087,10.771,569+80.0,,,,56872.63,,2308,Weld,U61.05,61.05,61.34,,U1380.65,1380.65,3302.73,0.344,,,,,,61.34,14,,,,,,,39.7196145,-75.5514379,-2.6,,16.000,X52,ERW,960
MFL,2310,1087,10.778,570+13.1,,,,56905.69,56905.66,2309,ML Ext,D28.28,33.06,28.28,2.34,U1413.71,1413.71,3269.68,0.344,11,21,0.47,0.60,202,61.34,,1917,1914,1917,1913,2662,2657,39.7196516,-75.5513305,-2.3,,16.000,X52,ERW,960
MFL,2311,1088,10.783,570+41.5,,,,56933.97,,2310,Weld,U61.34,61.34,61.45,,U1441.99,1441.99,3241.40,0.344,,,,,,61.45,,,,,,,,39.7196829,-75.5512385,-2.3,,16.000,X52,ERW,960
MFL,2312,1089,10.795,571+03.1,,,,56995.41,,2311,Weld,D59.71,61.45,59.71,,U1503.43,1503.43,3179.95,0.344,,,,,,59.71,150,,,,,,,39.7197541,-75.5510405,-1.8,,16.000,X52,ERW,960
MFL,2313,1090,10.806,571+63.0,,,,57055.12,,2312,Weld; Begin 0.250in Wall API 5L X56 - ERW,D23.78,59.71,23.78,,U1563.14,1563.14,3120.25,0.250,,,,,,23.78,14,,,,,,,39.7198258,-75.5508494,-1.6,End of Concrete Coated Pipe,16.000,X56,ERW,960
MFL,2314,1090,10.806,571+66.2,,,,57058.19,,2313,MCP,U3.07,3.07,20.71,3.31,U1566.21,1566.21,3117.17,0.250,,,1.57,2.33,285,23.78,,,,,,,,39.7198294,-75.5508396,-1.6,Close Metal Object,16.000,X56,ERW,960
MFL,2315,1090,10.807,571+67.2,,,,57059.09,,2314,MCP,U3.97,3.97,19.81,2.75,U1567.11,1567.11,3116.27,0.250,,,3.14,3.35,236,23.78,,,,,,,,39.7198305,-75.5508366,-1.6,Close Metal Object,16.000,X56,ERW,960
MFL,2316,1090,10.808,571+72.7,,,,57064.26,,2315,MCP,U9.14,9.14,14.64,2.80,U1572.27,1572.27,3111.11,0.250,,,1.88,2.64,241,23.78,,,,,,,,39.7198367,-75.5508201,-1.7,Close Metal Object,16.000,X56,ERW,960
MFL,2317,1090,10.808,571+72.7,,,,57064.26,,2316,MCP,U9.14,9.14,14.64,3.18,U1572.27,1572.27,3111.11,0.250,,,1.73,1.83,274,23.78,,,,,,,,39.7198367,-75.5508201,-1.7,Close Metal Object,16.000,X56,ERW,960
MFL,2318,1090,10.808,571+73.9,,,,57065.46,,2317,MCP,U10.34,10.34,13.44,0.32,U1573.48,1573.48,3109.91,0.250,,,1.88,2.74,28,23.78,,,,,,,,39.7198381,-75.5508162,-1.7,Close Metal Object,16.000,X56,ERW,960
MFL,2319,1090,10.810,571+85.5,,,,57076.43,,2318,MCP,D2.47,21.31,2.47,2.61,U1584.44,1584.44,3098.94,0.250,,,3.14,3.04,225,23.78,,,,,,,,39.7198511,-75.5507810,-1.8,Close Metal Object,16.000,X56,ERW,960
MFL,2320,1090,10.810,571+86.8,,,,57077.59,,2319,MCP,D1.31,22.47,1.31,2.53,U1585.61,1585.61,3097.78,0.250,,,1.57,3.04,218,23.78,,,,,,,,39.7198525,-75.5507773,-1.8,Close Metal Object,16.000,X56,ERW,960
MFL,2321,1091,10.810,571+88.1,,,,57078.90,,2320,Weld,U23.78,23.78,39.43,,U1586.92,1586.92,3096.47,0.250,,,,,,39.43,,,,,,,,39.7198541,-75.5507730,-1.9,,16.000,X56,ERW,960
MFL,2322,1091,10.814,572+09.7,,,,57099.32,,2321,MCP,D19.02,20.41,19.02,2.25,U1607.33,1607.33,3076.05,0.250,,,4.24,4.82,194,39.43,,,,,,,,39.7198782,-75.5507076,-2.0,Close Metal Object,16.000,X56,ERW,960
MFL,2323,1092,10.818,572+29.8,,,,57118.33,,2322,Weld,D4.50,39.43,4.50,,U1626.35,1626.35,3057.03,0.250,,,,,,4.50,,,,,,,,39.7199004,-75.5506463,-2.1,,16.000,X56,Elbow,960
MFL,2324,1092,10.818,572+32.0,824.00,808.49,1.02,57120.38,,2323,60° 3D Right Forged Bend,U2.05,2.05,2.46,,U1628.40,1628.40,3054.98,0.250,,,,,88,4.50,,,,,,,,39.7199008,-75.5506392,-2.0,,16.000,X56,Elbow,960
MFL,2325,1093,10.819,572+34.5,,,,57122.84,,2324,Weld,U4.50,4.50,61.05,,U1630.85,1630.85,3052.53,0.250,,,,,,61.05,72,,,,,,,39.7198981,-75.5506313,-1.9,,16.000,X56,ERW,960
MFL,2326,1093,10.827,572+79.1,,,,57167.29,,2325,MCP,D16.60,44.45,16.60,0.51,U1675.30,1675.30,3008.08,0.250,,,1.73,2.33,44,61.05,,,,,,,,39.7198252,-75.5505045,-1.1,Close Metal Object,16.000,X56,ERW,960
MFL,2327,1094,10.830,572+95.7,,,,57183.89,,2326,Weld,D57.94,61.05,57.94,,U1691.90,1691.90,2991.48,0.250,,,,,,57.94,340,,,,,,,39.7197982,-75.5504570,-1.0,,16.000,X56,ERW,960
MFL,2328,1094,10.831,572+99.0,,,,57187.19,,2327,MCP,U3.31,3.31,54.63,0.88,U1695.21,1695.21,2988.17,0.250,,,1.41,3.30,76,57.94,,,,,,,,39.7197928,-75.5504475,-1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2329,1094,10.840,573+45.7,,,,57233.78,,2328,MCP,D8.05,49.89,8.05,4.00,U1741.80,1741.80,2941.59,0.250,,,6.27,8.62,344,57.94,,,,,,,,39.7197178,-75.5503133,-0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2330,1094,10.841,573+50.2,,,,57238.17,,2329,MCP,D3.65,54.29,3.65,1.37,U1746.19,1746.19,2937.19,0.250,,,3.45,5.22,118,57.94,,,,,,,,39.7197107,-75.5503005,-0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2331,1095,10.841,573+53.8,,,,57241.82,,2330,Weld,U57.94,57.94,61.30,,U1749.84,1749.84,2933.54,0.250,,,,,,61.30,43,,,,,,,39.7197048,-75.5502899,-0.8,,16.000,X56,ERW,960
MFL,2332,1095,10.842,573+59.2,,,,57247.16,,2331,MCP,U5.34,5.34,55.96,3.14,U1755.18,1755.18,2928.20,0.250,,,5.33,5.38,270,61.30,,,,,,,,39.7196962,-75.5502744,-0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2333,1095,10.847,573+85.9,,,,57273.84,,2332,MCP,D29.29,32.02,29.29,2.63,U1781.86,1781.86,2901.52,0.250,,,1.73,4.87,226,61.30,,,,,,,,39.7196540,-75.5501970,-0.6,Close Metal Object,16.000,X56,ERW,960
MFL,2334,1096,10.853,574+15.3,,,,57303.13,,2333,Weld,D61.28,61.30,61.28,,U1811.14,1811.14,2872.24,0.250,,,,,,61.28,,,,,,,,39.7196080,-75.5501116,-0.4,,16.000,X56,ERW,960
MFL,2335,1096,10.853,574+18.5,,,,57306.26,,2334,MCP,U3.13,3.13,58.15,2.12,U1814.27,1814.27,2869.11,0.250,,,2.51,5.22,183,61.28,,,,,,,,39.7196031,-75.5501024,-0.4,Close Metal Object,16.000,X56,ERW,960
MFL,2336,1096,10.858,574+44.4,,,,57332.09,,2335,MCP,U28.96,28.96,32.32,0.05,U1840.10,1840.10,2843.28,0.250,,,3.92,4.92,5,61.28,,,,,,,,39.7195632,-75.5500263,-0.5,Close Metal Object,16.000,X56,ERW,960
MFL,2337,1096,10.858,574+45.0,,,,57332.72,,2336,MCP,U29.59,29.59,31.69,0.58,U1840.73,1840.73,2842.65,0.250,,,3.76,6.44,50,61.28,,,,,,,,39.7195622,-75.5500245,-0.5,Close Metal Object,16.000,X56,ERW,960
MFL,2338,1097,10.864,574+76.8,,,,57364.41,,2337,Weld,D58.06,61.28,58.06,,U1872.42,1872.42,2810.96,0.250,,,,,,58.06,62,,,,,,,39.7195131,-75.5499315,-0.4,,16.000,X56,ERW,960
MFL,2339,1097,10.874,575+27.3,,,,57414.77,,2338,MCP,D7.70,50.36,7.70,0.81,U1922.78,1922.78,2760.60,0.250,,,3.29,5.07,70,58.06,,,,,,,,39.7194349,-75.5497839,0.6,Close Metal Object,16.000,X56,ERW,960
MFL,2340,1097,10.875,575+33.8,,,,57421.21,57421.18,2339,ML Ext,D1.26,56.80,1.26,3.64,U1929.22,1929.22,2754.16,0.250,10,20,0.51,3.60,313,58.06,,1482,1479,1482,1478,2058,2052,39.7194248,-75.5497650,0.8,,16.000,X56,ERW,960
MFL,2341,1098,10.875,575+35.0,,,,57422.47,,2340,Weld,U58.06,58.06,61.01,,U1930.48,1930.48,2752.90,0.250,,,,,,61.01,321,,,,,,,39.7194229,-75.5497613,0.8,,16.000,X56,ERW,960
MFL,2342,1098,10.878,575+48.0,,,,57435.42,,2341,MCP,U12.95,12.95,48.06,3.01,U1943.43,1943.43,2739.95,0.250,,,2.04,3.55,259,61.01,,,,,,,,39.7194025,-75.5497236,1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2343,1098,10.879,575+52.3,,,,57439.71,,2342,MCP,U17.24,17.24,43.77,2.50,U1947.72,1947.72,2735.66,0.250,,,2.04,3.96,215,61.01,,,,,,,,39.7193957,-75.5497111,1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2344,1098,10.880,575+56.5,,,,57443.88,,2343,MCP,U21.41,21.41,39.60,0.20,U1951.89,1951.89,2731.49,0.250,,,2.04,4.16,18,61.01,,,,,,,,39.7193891,-75.5496989,1.1,Close Metal Object,16.000,X56,ERW,960
MFL,2345,1098,10.880,575+58.7,,,,57446.10,,2344,MCP,U23.63,23.63,37.38,0.78,U1954.11,1954.11,2729.27,0.250,,,2.20,5.38,67,61.01,,,,,,,,39.7193855,-75.5496925,1.1,Close Metal Object,16.000,X56,ERW,960
MFL,2346,1098,10.886,575+92.2,,,,57479.49,,2345,MCP,D3.99,57.02,3.99,1.04,U1987.50,1987.50,2695.88,0.250,,,2.16,2.84,90,61.01,,,,,,,,39.7193324,-75.5495956,1.1,Close Metal Object,16.000,X56,ERW,960
MFL,2347,1098,10.887,575+94.1,,,,57481.32,,2346,MCP,D2.15,58.86,2.15,0.66,U1989.34,1989.34,2694.04,0.250,,,4.20,4.92,57,61.01,,,,,,,,39.7193294,-75.5495903,1.1,Close Metal Object,16.000,X56,ERW,960
MFL,2348,1099,10.887,575+96.2,,,,57483.48,,2347,Weld,U61.01,61.01,61.20,,U1991.49,1991.49,2691.89,0.250,,,,,,61.20,50,,,,,,,39.7193260,-75.5495840,1.1,,16.000,X56,ERW,960
MFL,2349,1099,10.888,576+03.8,,,,57491.00,,2348,MCP,U7.53,7.53,53.67,0.79,U1999.02,1999.02,2684.36,0.250,,,1.25,2.18,68,61.20,,,,,,,,39.7193141,-75.5495622,1.1,Close Metal Object,16.000,X56,ERW,960
MFL,2350,1100,10.899,576+57.6,,,,57544.68,,2349,Weld,D60.93,61.20,60.93,,U2052.69,2052.69,2630.69,0.250,,,,,,60.93,345,,,,,,,39.7192286,-75.5494069,1.0,,16.000,X56,ERW,960
MFL,2351,1100,10.900,576+63.5,,,,57550.58,,2350,MCP,U5.91,5.91,55.02,3.82,U2058.60,2058.60,2624.78,0.250,,,5.84,2.69,329,60.93,,,,,,,,39.7192192,-75.5493897,1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2352,1100,10.906,576+98.3,,,,57585.27,,2351,MCP,D20.33,40.60,20.33,1.68,U2093.29,2093.29,2590.09,0.250,,,1.69,3.35,145,60.93,,,,,,,,39.7191639,-75.5492892,1.2,Close Metal Object,16.000,X56,ERW,960
MFL,2353,1100,10.908,577+06.6,,,,57593.48,,2352,MCP,D12.12,48.81,12.12,0.75,U2101.50,2101.50,2581.88,0.250,,,1.76,2.23,65,60.93,,,,,,,,39.7191508,-75.5492655,1.2,Close Metal Object,16.000,X56,ERW,960
MFL,2354,1100,10.908,577+07.6,,,,57594.46,,2353,MCP,D11.14,49.79,11.14,3.39,U2102.48,2102.48,2580.90,0.250,,,2.47,3.35,292,60.93,,,,,,,,39.7191492,-75.5492626,1.2,Close Metal Object,16.000,X56,ERW,960
MFL,2355,1101,10.910,577+18.7,,,,57605.60,,2354,Weld,D57.94,60.93,57.94,,U2113.62,2113.62,2569.76,0.250,,,,,,57.94,43,,,,,,,39.7191314,-75.5492303,1.3,,16.000,X56,ERW,960
MFL,2356,1101,10.912,577+29.2,,,,57616.00,,2355,MCP,U10.40,10.40,47.54,3.29,U2124.02,2124.02,2559.37,0.250,,,2.04,3.04,283,57.94,,,,,,,,39.7191149,-75.5492002,1.3,Close Metal Object,16.000,X56,ERW,960
MFL,2357,1102,10.921,577+76.9,,,,57663.54,,2356,Weld,U57.94,57.94,61.15,,U2171.56,2171.56,2511.82,0.250,,,,,,61.15,,,,,,,,39.7190392,-75.5490624,1.4,,16.000,X56,ERW,960
MFL,2358,1102,10.922,577+82.9,,,,57669.57,,2357,MCP,U6.03,6.03,55.12,2.48,U2177.59,2177.59,2505.79,0.250,,,2.16,2.43,214,61.15,,,,,,,,39.7190295,-75.5490449,1.4,Close Metal Object,16.000,X56,ERW,960
MFL,2359,1102,10.924,577+90.8,,,,57677.47,,2358,MCP,U13.93,13.93,47.22,2.70,U2185.48,2185.48,2497.90,0.250,,,3.02,2.99,232,61.15,,,,,,,,39.7190169,-75.5490222,1.4,Close Metal Object,16.000,X56,ERW,960
MFL,2360,1102,10.925,577+96.1,,,,57682.74,,2359,MCP,U19.19,19.19,41.96,3.83,U2190.75,2190.75,2492.63,0.250,,,1.61,3.20,330,61.15,,,,,,,,39.7190084,-75.5490069,1.4,Close Metal Object,16.000,X56,ERW,960
MFL,2361,1102,10.926,578+03.8,,,,57690.44,,2360,MCP,U26.90,26.90,34.25,3.52,U2198.46,2198.46,2484.92,0.250,,,2.43,3.55,303,61.15,,,,,,,,39.7189961,-75.5489847,1.4,Close Metal Object,16.000,X56,ERW,960
MFL,2362,1103,10.933,578+38.2,,,,57724.69,,2361,Weld,D60.93,61.15,60.93,,U2232.71,2232.71,2450.67,0.250,,,,,,60.93,310,,,,,,,39.7189407,-75.5488860,1.1,,16.000,X56,ERW,960
MFL,2363,1103,10.942,578+87.3,,,,57773.65,,2362,MCP,D11.97,48.96,11.97,1.18,U2281.67,2281.67,2401.71,0.250,,,2.27,3.50,102,60.93,,,,,,,,39.7188608,-75.5487461,0.4,Close Metal Object,16.000,X56,ERW,960
MFL,2364,1103,10.943,578+90.2,,,,57776.56,,2363,MCP,D9.07,51.87,9.07,3.93,U2284.57,2284.58,2398.81,0.250,,,3.06,4.06,338,60.93,,,,,,,,39.7188561,-75.5487378,0.4,Close Metal Object,16.000,X56,ERW,960
MFL,2365,1104,10.944,578+99.3,,,,57785.62,,2364,Weld,D60.25,60.93,60.25,,U2293.64,2293.64,2389.74,0.250,,,,,,60.25,,,,,,,,39.7188413,-75.5487119,0.3,,16.000,X56,ERW,960
MFL,2366,1104,10.954,579+51.1,,,,57837.24,,2365,MCP,D8.63,51.62,8.63,4.00,D2314.83,2345.26,2338.12,0.250,,,2.59,2.94,344,60.25,,,,,,,,39.7187581,-75.5485632,0.2,Close Metal Object,16.000,X56,ERW,960
MFL,2367,1104,10.954,579+52.8,,,,57838.92,,2366,MCP,D6.95,53.30,6.95,0.58,D2313.15,2346.94,2336.44,0.250,,,2.08,2.69,50,60.25,,,,,,,,39.7187554,-75.5485583,0.2,Close Metal Object,16.000,X56,ERW,960
MFL,2368,1104,10.955,579+58.7,,,,57844.85,,2367,MCP,D1.03,59.22,1.03,0.78,D2307.23,2352.86,2330.52,0.250,,,3.80,5.73,67,60.25,,,,,,,,39.7187459,-75.5485412,0.2,Close Metal Object,16.000,X56,ERW,960
MFL,2369,1105,10.956,579+59.7,,,,57845.87,,2368,Weld,U60.25,60.25,60.73,,D2306.20,2353.89,2329.49,0.250,,,,,,60.73,,,,,,,,39.7187443,-75.5485382,0.2,,16.000,X56,ERW,960
MFL,2370,1105,10.957,579+68.7,,,,57854.82,,2369,MCP,U8.95,8.95,51.79,3.23,D2297.25,2362.83,2320.55,0.250,,,1.33,2.43,278,60.73,,,,,,,,39.7187303,-75.5485120,0.1,Close Metal Object,16.000,X56,ERW,960
MFL,2371,1105,10.958,579+71.4,,,,57857.44,,2370,MCP,U11.57,11.57,49.17,0.35,D2294.63,2365.46,2317.93,0.250,,,1.61,2.49,30,60.73,,,,,,,,39.7187263,-75.5485043,0.1,Close Metal Object,16.000,X56,ERW,960
MFL,2372,1105,10.960,579+81.6,,,,57867.68,,2371,Manufacturing Indication Int,U21.81,21.81,38.92,1.68,D2284.39,2375.70,2307.68,0.250,,,6.24,1.12,145,60.73,,,,,,,,39.7187103,-75.5484744,0.0,,16.000,X56,ERW,960
MFL,2373,1106,10.967,580+20.7,,,,57906.61,,2372,Weld,D59.90,60.73,59.90,,D2245.47,2414.62,2268.76,0.250,,,,,,59.90,,,,,,,,39.7186497,-75.5483602,-0.4,,16.000,X56,ERW,960
MFL,2374,1106,10.967,580+20.9,,,,57906.83,,2373,MCP,U0.23,0.23,59.68,0.97,D2245.24,2414.85,2268.53,0.250,,,2.71,4.31,83,59.90,,,,,,,,39.7186494,-75.5483595,-0.4,Close Metal Object,16.000,X56,ERW,960
MFL,2375,1106,10.970,580+37.3,,,,57923.21,,2374,MCP,U16.60,16.60,43.30,0.26,D2228.86,2431.22,2252.16,0.250,,,2.43,12.17,22,59.90,,,,,,,,39.7186240,-75.5483113,-0.6,Close Metal Object,16.000,X56,ERW,960
MFL,2376,1106,10.977,580+70.4,,,,57956.23,,2375,MCP,D10.28,49.62,10.28,2.96,D2195.84,2464.24,2219.14,0.250,,,1.53,2.33,255,59.90,,,,,,,,39.7185730,-75.5482142,-0.9,Close Metal Object,16.000,X56,ERW,960
MFL,2377,1107,10.979,580+80.8,,,,57966.51,,2376,Weld,U59.90,59.90,61.04,,D2185.56,2474.53,2208.86,0.250,,,,,,61.04,,,,,,,,39.7185572,-75.5481840,-1.0,,16.000,X56,ERW,960
MFL,2378,1108,10.990,581+42.0,,,,58027.55,,2377,Weld,U61.04,61.04,61.11,,D2124.53,2535.56,2147.82,0.250,,,,,,61.11,56,,,,,,,39.7184625,-75.5480048,0.3,,16.000,X56,ERW,960
MFL,2379,1108,10.998,581+84.4,,,,58069.79,,2378,MCP,D18.86,42.25,18.86,0.52,D2082.28,2577.81,2105.57,0.250,,,2.00,2.59,45,61.11,,,,,,,,39.7183957,-75.5478822,0.3,Close Metal Object,16.000,X56,ERW,960
MFL,2380,1109,11.002,582+03.3,,,,58088.66,,2379,Weld,D59.05,61.11,59.05,,D2063.42,2596.67,2086.71,0.250,,,,,,59.05,315,,,,,,,39.7183658,-75.5478274,0.3,,16.000,X56,ERW,960
MFL,2381,1109,11.008,582+34.6,,,,58119.89,,2380,MCP,D27.82,31.23,27.82,0.67,D2032.18,2627.90,2055.48,0.250,,,9.61,15.52,58,59.05,,,,,,,,39.7183161,-75.5477368,0.2,Close Metal Object,16.000,X56,ERW,960
MFL,2382,1110,11.013,582+62.5,,,,58147.70,,2381,Weld,U59.05,59.05,60.02,,D2004.37,2655.72,2027.66,0.250,,,,,,60.02,328,,,,,,,39.7182718,-75.5476561,0.3,,16.000,X56,ERW,960
MFL,2383,1111,11.024,583+22.7,,,,58207.72,,2382,Weld,U60.02,60.02,60.86,,D1944.35,2715.74,1967.64,0.250,,,,,,60.86,54,,,,,,,39.7181764,-75.5474818,0.8,,16.000,X56,ERW,960
MFL,2384,1112,11.036,583+83.8,,,,58268.59,,2383,Weld,D60.48,60.86,60.48,,D1883.49,2776.60,1906.78,0.250,,,,,,60.48,343,,,,,,,39.7180799,-75.5473052,1.8,,16.000,X56,ERW,960
MFL,2385,1112,11.037,583+90.5,,,,58275.31,,2384,MCP,U6.73,6.73,53.76,3.75,D1876.76,2783.33,1900.06,0.250,,,3.45,3.80,323,60.48,,,,,,,,39.7180693,-75.5472856,1.9,Close Metal Object,16.000,X56,ERW,960
MFL,2386,1113,11.047,584+44.4,,,,58329.07,,2385,Weld,D42.14,60.48,42.14,,D1823.01,2837.08,1846.30,0.250,,,,,,42.14,28,,,,,,,39.7179838,-75.5471298,2.5,,16.000,X56,ERW,960
MFL,2387,1113,11.049,584+53.9,,,,58338.51,,2386,MCP,U9.44,9.44,32.70,3.69,D1813.56,2846.52,1836.86,0.250,,,3.73,5.93,318,42.14,,,,,,,,39.7179689,-75.5471022,2.5,Close Metal Object,16.000,X56,ERW,960
MFL,2388,1113,11.055,584+84.7,,,,58369.16,,2387,MCP,D2.05,40.09,2.05,4.00,D1782.91,2877.18,1806.21,0.250,,,3.02,4.31,344,42.14,,,,,,,,39.7179206,-75.5470130,2.3,Close Metal Object,16.000,X56,ERW,960
MFL,2389,1114,11.055,584+86.7,,,,58371.21,,2388,Weld,U42.14,42.14,51.77,,D1780.86,2879.23,1804.16,0.250,,,,,,51.77,,,,,,,,39.7179174,-75.5470070,2.3,,16.000,X56,ERW,960
MFL,2390,1114,11.058,585+03.3,,,,58387.74,,2389,MCP,U16.53,16.53,35.24,1.50,D1764.33,2895.75,1787.63,0.250,,,2.24,3.60,129,51.77,,,,,,,,39.7178914,-75.5469588,2.1,Close Metal Object,16.000,X56,ERW,960
MFL,2391,1115,11.065,585+38.7,,,,58422.98,,2390,Weld,U51.77,51.77,61.18,,D1729.09,2931.00,1752.38,0.250,,,,,,61.18,62,,,,,,,39.7178361,-75.5468560,1.7,,16.000,X56,ERW,960
MFL,2392,1115,11.066,585+44.2,,,,58428.52,,2391,MCP,U5.54,5.54,55.63,3.43,D1723.55,2936.54,1746.84,0.250,,,3.92,3.40,295,61.18,,,,,,,,39.7178274,-75.5468398,1.7,Close Metal Object,16.000,X56,ERW,960
MFL,2393,1115,11.072,585+74.4,,,,58458.60,,2392,7.9° 50D Left Cold Bend,D25.56,35.61,25.56,,D1693.48,2966.61,1716.77,0.250,,,,,278,61.18,,,,,,,,39.7177806,-75.5467517,2.3,,16.000,X56,ERW,960
MFL,2394,1115,11.075,585+92.1,,,,58476.25,,2393,MCP,D7.91,53.27,7.91,3.74,D1675.82,2984.27,1699.11,0.250,,,5.25,8.57,321,61.18,,,,,,,,39.7177582,-75.5466961,2.9,Close Metal Object,16.000,X56,ERW,960
MFL,2395,1116,11.077,586+00.0,,,,58484.16,,2394,Weld,D56.00,61.18,56.00,,D1667.92,2992.17,1691.21,0.250,,,,,,56.00,55,,,,,,,39.7177484,-75.5466710,3.2,,16.000,X56,ERW,960
MFL,2396,1116,11.078,586+05.6,,,,58489.71,,2395,MCP,U5.55,5.55,50.44,2.76,D1662.36,2997.72,1685.66,0.250,,,11.73,10.60,238,56.00,,,,,,,,39.7177415,-75.5466534,3.4,Close Metal Object,16.000,X56,ERW,960
MFL,2397,1116,11.082,586+30.1,,,,58514.18,,2396,7.8° 42.8D Over Cold Bend,D25.97,30.02,25.97,,D1637.89,3022.19,1661.19,0.250,,,,,178,56.00,,,,,,,,39.7177113,-75.5465756,4.2,,16.000,X56,ERW,960
MFL,2398,1117,11.087,586+56.2,,,,58540.15,,2397,Weld,D4.14,56.00,4.14,,D1611.92,3048.17,1635.21,0.250,,,,,,4.14,,,,,,,,39.7176797,-75.5464932,2.1,,16.000,X56,Elbow,960
MFL,2399,1117,11.087,586+58.0,1426.00,1421.58,1.00,58541.96,,2398,60° 3D Left Forged Bend,U1.81,1.81,2.33,,D1610.11,3049.97,1633.41,0.250,,,,,276,4.14,,,,,,,,39.7176792,-75.5464869,2.0,,16.000,X56,Elbow,960
MFL,2400,1118,11.088,586+60.3,,,,58544.29,,2399,Weld,U4.14,4.14,54.04,,D1607.78,3052.30,1631.08,0.250,,,,,,54.04,,,,,,,,39.7176813,-75.5464791,2.0,,16.000,X56,ERW,960
MFL,2401,1118,11.088,586+62.1,,,,58546.03,,2400,Casing Start,U1.74,1.74,52.30,,D1606.05,3054.04,1629.34,0.250,,,,,,54.04,,,,,,,,39.7176837,-75.5464738,2.0,,16.000,X56,ERW,960
MFL,2402,1119,11.098,587+14.6,,,,58598.33,,2401,Weld,D33.34,54.04,33.34,,D1553.75,3106.34,1577.04,0.250,,,,,,33.34,143,,,,,,,39.7177581,-75.5463147,2.0,,16.000,X56,ERW,960
MFL,2403,1120,11.104,587+48.1,,,,58631.67,,2402,Weld,D30.26,33.34,30.26,,D1520.40,3139.68,1543.70,0.250,,,,,,30.26,,,,,,,,39.7178056,-75.5462133,1.8,,16.000,X56,ERW,960
MFL,2404,1121,11.110,587+78.5,,,,58661.93,,2403,Weld,U30.26,30.26,37.93,,D1490.14,3169.94,1513.44,0.250,,,,,,37.93,,,,,,,,39.7178487,-75.5461213,1.9,,16.000,X56,ERW,960
MFL,2405,1122,11.117,588+16.5,,,,58699.86,,2404,Weld,D8.40,37.93,8.40,,D1452.21,3207.88,1475.50,0.250,,,,,,8.40,,,,,,,,39.7179029,-75.5460053,1.7,,16.000,X56,ERW,960
MFL,2406,1122,11.119,588+22.9,,,,58706.18,,2405,Casing End,D2.08,6.32,2.08,,D1445.89,3214.20,1469.18,0.250,,,,,,8.40,,,,,,,,39.7179119,-75.5459861,1.6,,16.000,X56,ERW,960
MFL,2407,1123,11.119,588+25.0,,,,58708.26,,2406,Weld,D2.74,8.40,2.74,,D1443.81,3216.27,1467.11,0.250,,,,,,2.74,,,,,,,,39.7179147,-75.5459804,1.6,,16.000,X56,Elbow,960
MFL,2408,1123,11.119,588+26.0,168.00,167.33,1.00,58709.28,,2407,45° 3D Left Forged Bend,U1.02,1.03,1.71,,D1442.79,3217.30,1466.08,0.250,,,,,278,2.74,,,,,,,,39.7179167,-75.5459778,1.6,,16.000,X56,Elbow,960
MFL,2409,1124,11.120,588+27.6,,,,58710.99,,2408,Weld,U2.74,2.74,42.60,,D1441.08,3219.01,1464.37,0.250,,,,,,42.60,,,,,,,,39.7179208,-75.5459748,1.7,,16.000,X56,ERW,960
MFL,2410,1124,11.123,588+46.5,,,,58731.13,,2409,MCP,U20.14,20.14,22.46,3.51,D1420.94,3239.15,1444.24,0.250,,,3.25,3.85,302,42.60,,,,,,,,39.7179721,-75.5459486,3.3,Close Metal Object,16.000,X56,ERW,960
MFL,2411,1124,11.125,588+53.1,,,,58738.17,,2410,MCP,D15.43,27.17,15.43,1.14,D1413.91,3246.18,1437.20,0.250,,,5.18,5.17,98,42.60,,,,,,,,39.7179899,-75.5459391,3.9,Close Metal Object,16.000,X56,ERW,960
MFL,2412,1125,11.128,588+67.5,,,,58753.59,,2411,Weld,D3.57,42.60,3.57,,D1398.48,3261.61,1421.77,0.250,,,,,,3.57,,,,,,,,39.7180287,-75.5459176,5.0,,16.000,X56,Elbow,960
MFL,2413,1125,11.128,588+69.0,43.00,45.90,0.94,58755.19,,2412,45° 3D Right Forged Bend,U1.59,1.59,1.98,,D1396.88,3263.20,1420.18,0.250,,,,,98,3.57,,,,,,,,39.7180320,-75.5459139,5.0,,16.000,X56,Elbow,960
MFL,2414,1126,11.128,588+71.0,,,,58757.16,,2413,Weld,U3.57,3.57,37.97,,D1394.91,3265.18,1418.20,0.250,,,,,,37.97,,,,,,,,39.7180345,-75.5459077,4.9,,16.000,X56,ERW,960
MFL,2415,1126,11.131,588+83.3,,,,58769.49,,2414,7° 45.3D Right Sag Cold Bend,U12.33,12.33,25.64,,D1382.58,3277.51,1405.87,0.250,,,,,62,37.97,,,,,,,,39.7180439,-75.5458657,4.5,,16.000,X56,ERW,960
MFL,2416,1127,11.135,589+09.1,,,,58795.13,,2415,Weld,U37.97,37.97,56.74,,D1356.94,3303.15,1380.23,0.250,,,,,,56.74,,,,,,,,39.7180567,-75.5457759,4.9,,16.000,X56,ERW,960
MFL,2417,1127,11.143,589+50.9,,,,58836.85,,2416,MCP,D15.02,41.72,15.02,4.07,D1315.22,3344.87,1338.51,0.250,,,18.62,10.09,350,56.74,,,,,,,,39.7180774,-75.5456302,4.5,Close Metal Object,16.000,X56,ERW,960
MFL,2418,1127,11.144,589+54.7,,,,58840.65,,2417,23.8° 38.7D Left Cold Bend,D11.22,45.52,11.22,,D1311.42,3348.67,1334.71,0.250,,,,,261,56.74,,,,,,,,39.7180810,-75.5456175,4.3,,16.000,X56,ERW,960
MFL,2419,1128,11.146,589+65.9,,,,58851.88,,2418,Weld,D26.09,56.74,26.09,,D1300.20,3359.89,1323.49,0.250,,,,,,26.09,,,,,,,,39.7180955,-75.5455824,3.5,,16.000,X56,ERW,960
MFL,2420,1128,11.148,589+76.6,,,,58862.53,,2419,12.7° 48.8D Right Cold Bend,U10.65,10.65,15.44,,D1289.55,3370.54,1312.84,0.250,,,,,69,26.09,,,,,,,,39.7181105,-75.5455500,2.9,,16.000,X56,ERW,960
MFL,2421,1129,11.151,589+92.1,,,,58877.96,,2420,Weld,U26.09,26.09,60.69,,D1274.11,3385.98,1297.40,0.250,,,,,,60.69,,,,,,,,39.7181269,-75.5454995,2.9,,16.000,X56,ERW,960
MFL,2422,1130,11.163,590+53.0,,,,58938.65,,2421,Weld,U60.69,60.69,60.99,,D1213.42,3446.66,1236.72,0.250,,,,,,60.99,313,,,,,,,39.7181861,-75.5452977,3.2,,16.000,X56,ERW,960
MFL,2423,1130,11.169,590+87.3,,,,58972.91,,2422,Manufacturing Indication Ext Seam Adjacent,D26.72,34.26,26.72,3.65,D1179.16,3480.93,1202.45,0.250,,,1.88,1.07,314,60.99,,,,,,,,39.7182186,-75.5451833,3.1,,16.000,X56,ERW,960
MFL,2424,1131,11.174,591+14.1,,,,58999.64,,2423,Weld,D60.34,60.99,60.34,,D1152.44,3507.65,1175.73,0.250,,,,,,60.34,55,,,,,,,39.7182437,-75.5450939,3.1,,16.000,X56,ERW,960
MFL,2425,1131,11.177,591+31.2,,,,59016.71,,2424,MCP,U17.08,17.08,43.26,3.84,D1135.36,3524.73,1158.65,0.250,,,3.45,7.10,330,60.34,,,,,,,,39.7182597,-75.5450369,3.2,Touching Metal Object,16.000,X56,ERW,960
MFL,2426,1132,11.186,591+74.6,,,,59059.97,,2425,Weld,U60.34,60.34,60.70,,D1092.10,3567.99,1115.40,0.250,,,,,,60.70,327,,,,,,,39.7183006,-75.5448925,3.9,,16.000,X56,ERW,960
MFL,2427,1133,11.197,592+35.5,,,,59120.67,,2426,Weld,U60.70,60.70,60.82,,D1031.40,3628.69,1054.70,0.250,,,,,,60.82,59,,,,,,,39.7183590,-75.5446902,5.2,,16.000,X56,ERW,960
MFL,2428,1133,11.202,592+60.9,,,,59146.05,,2427,5.8° 58.6D Left Cold Bend,U25.38,25.38,35.43,,D1006.02,3654.07,1029.31,0.250,,,,,271,60.82,,,,,,,,39.7183843,-75.5446062,5.6,,16.000,X56,ERW,960
MFL,2429,1134,11.209,592+96.4,,,,59181.49,,2428,Weld,D49.82,60.82,49.82,,D970.58,3689.50,993.88,0.250,,,,,,49.82,,,,,,,,39.7184284,-75.5444938,6.1,,16.000,X56,ERW,960
MFL,2430,1135,11.218,593+46.4,,,,59231.31,,2429,Weld,D41.75,49.82,41.75,,D920.76,3739.33,944.05,0.250,,,,,,41.75,9,,,,,,,39.7184922,-75.5443371,7.0,,16.000,X56,ERW,960
MFL,2431,1136,11.226,593+88.3,,,,59273.06,,2430,Weld,U41.75,41.75,61.46,,D879.01,3781.08,902.30,0.250,,,,,,61.46,296,,,,,,,39.7185461,-75.5442058,7.2,,16.000,X56,ERW,960
MFL,2432,1137,11.238,594+49.9,,,,59334.53,,2431,Weld,D60.17,61.46,60.17,,D817.55,3842.54,840.84,0.250,,,,,,60.17,60,,,,,,,39.7186256,-75.5440131,7.0,,16.000,X56,ERW,960
MFL,2433,1138,11.249,595+10.2,,,,59394.70,,2432,Weld,U60.17,60.17,61.30,,D757.38,3902.71,780.67,0.250,,,,,,61.30,,,,,,,,39.7187035,-75.5438243,5.7,,16.000,X56,ERW,960
MFL,2434,1138,11.253,595+29.9,,,,59414.30,,2433,MCP,U19.60,19.60,41.70,1.90,D737.77,3922.31,761.07,0.250,,,4.08,4.36,164,61.30,,,,,,,,39.7187288,-75.5437629,5.3,Close Metal Object,16.000,X56,ERW,960
MFL,2435,1138,11.254,595+38.6,,,,59422.99,,2434,MCP,U28.30,28.30,33.00,3.30,D729.08,3931.01,752.37,0.250,,,5.53,6.29,284,61.30,,,,,,,,39.7187400,-75.5437357,5.2,Close Metal Object,16.000,X56,ERW,960
MFL,2436,1138,11.254,595+38.6,,,,59423.00,,2435,MCP,U28.30,28.30,33.00,0.12,D729.08,3931.01,752.37,0.250,,,3.37,5.73,10,61.30,,,,,,,,39.7187400,-75.5437357,5.2,Close Metal Object,16.000,X56,ERW,960
MFL,2437,1138,11.259,595+62.9,,,,59447.20,,2436,MCP,D8.79,52.51,8.79,1.93,D704.87,3955.22,728.16,0.250,,,3.25,5.58,166,61.30,,,,,,,,39.7187712,-75.5436596,5.3,Close Metal Object,16.000,X56,ERW,960
MFL,2438,1138,11.260,595+66.8,,,,59451.15,,2437,MCP,D4.85,56.45,4.85,0.30,D700.92,3959.16,724.22,0.250,,,2.39,4.62,26,61.30,,,,,,,,39.7187763,-75.5436471,5.3,Close Metal Object,16.000,X56,ERW,960
MFL,2439,1139,11.261,595+71.7,,,,59455.99,,2438,Weld,D61.26,61.30,61.26,,D696.08,3964.01,719.37,0.250,,,,,,61.26,,,,,,,,39.7187824,-75.5436319,5.4,,16.000,X56,ERW,960
MFL,2440,1140,11.272,596+33.1,,,,59517.26,,2439,Weld,D61.11,61.26,61.11,,D634.81,4025.27,658.11,0.250,,,,,,61.11,,,,,,,,39.7188610,-75.5434390,5.7,,16.000,X56,ERW,960
MFL,2441,1140,11.275,596+49.4,,,,59533.54,,2440,8.3° 55.4D Left Cold Bend,U16.28,16.28,44.83,,D618.54,4041.55,641.83,0.250,,,,,261,61.11,,,,,,,,39.7188827,-75.5433885,5.6,,16.000,X56,ERW,960
MFL,2442,1141,11.284,596+94.4,,,,59578.37,,2441,Weld,D59.69,61.11,59.69,,D573.71,4086.38,597.00,0.250,,,,,,59.69,,,,,,,,39.7189563,-75.5432609,4.7,,16.000,X56,ERW,960
MFL,2443,1142,11.295,597+54.2,,,,59638.05,,2442,Weld,D43.72,59.69,43.72,,D514.02,4146.07,537.31,0.250,,,,,,43.72,,,,,,,,39.7190545,-75.5430907,4.2,,16.000,X56,ERW,960
MFL,2444,1143,11.303,597+98.1,,,,59681.78,,2443,Weld,D40.45,43.72,40.45,,D470.30,4189.79,493.59,0.250,,,,,,40.45,,,,,,,,39.7191254,-75.5429651,3.7,,16.000,X56,ERW,960
MFL,2445,1143,11.311,598+38.1,,,,59721.72,,2444,MCP,D0.50,39.95,0.50,1.57,D430.35,4229.74,453.64,0.250,,,4.67,8.98,135,40.45,,,,,,,,39.7191903,-75.5428507,3.1,Close Metal Object,16.000,X56,ERW,960
MFL,2446,1144,11.311,598+38.6,,,,59722.23,,2445,Weld,U40.45,40.45,61.13,,D429.84,4230.24,453.14,0.250,,,,,,61.13,,,,,,,,39.7191911,-75.5428492,3.1,,16.000,X56,ERW,960
MFL,2447,1144,11.312,598+41.2,,,,59724.77,,2446,MCP,U2.54,2.54,58.59,3.14,D427.30,4232.79,450.60,0.250,,,8.19,6.80,270,61.13,,,,,,,,39.7191953,-75.5428419,3.0,Close Metal Object,16.000,X56,ERW,960
MFL,2448,1144,11.313,598+49.0,,,,59732.60,,2447,5° 48D Over Cold Bend,U10.38,10.38,50.75,,D419.47,4240.62,442.76,0.250,,,,,191,61.13,,,,,,,,39.7192081,-75.5428195,2.8,,16.000,X56,ERW,960
MFL,2449,1144,11.317,598+67.8,,,,59751.31,,2448,8.1° 51.9D Sag Cold Bend,U29.09,29.09,32.05,,D400.76,4259.33,424.05,0.250,,,,,11,61.13,,,,,,,,39.7192392,-75.5427669,1.0,,16.000,X56,ERW,960
MFL,2450,1145,11.323,598+99.9,,,,59783.36,,2449,Weld,D60.84,61.13,60.84,,D368.71,4291.38,392.01,0.250,,,,,,60.84,,,,,,,,39.7192912,-75.5426751,2.1,,16.000,X56,ERW,960
MFL,2451,1145,11.324,599+06.6,,,,59790.03,,2450,3.5° 59.7D Over Cold Bend,U6.67,6.67,54.17,,D362.04,4298.05,385.33,0.250,,,,,188,60.84,,,,,,,,39.7193021,-75.5426560,2.4,,16.000,X56,ERW,960
MFL,2452,1145,11.330,599+40.9,,,,59824.19,,2451,MCP,D20.02,40.83,20.02,0.35,D327.89,4332.20,351.18,0.250,,,2.98,7.19,30,60.84,,,,,,,,39.7193586,-75.5425592,2.5,Touching Metal Object,16.000,X56,ERW,960
MFL,2453,1146,11.334,599+60.9,,,,59844.20,,2452,Weld,D55.02,60.84,55.02,,D307.87,4352.22,331.16,0.250,,,,,,55.02,,,,,,,,39.7193922,-75.5425027,2.6,,16.000,X56,ERW,960
MFL,2454,1147,11.345,600+16.1,,,,59899.22,,2453,Weld,U55.02,55.02,55.57,,D252.85,4407.23,276.15,0.250,,,,,,55.57,,,,,,,,39.7194850,-75.5423484,3.8,,16.000,X56,ERW,960
MFL,2455,1148,11.355,600+71.8,,,,59954.79,,2454,Weld,U55.57,55.57,61.56,,D197.28,4462.81,220.57,0.250,,,,,,61.56,,,,,,,,39.7195791,-75.5421928,4.5,,16.000,X56,ERW,960
MFL,2456,1148,11.360,601+00.1,,,,59982.98,,2455,MCP,U28.19,28.19,33.37,0.29,D169.09,4490.99,192.39,0.250,,,2.35,1.93,25,61.56,,,,,,,,39.7196270,-75.5421140,4.8,Close Metal Object,16.000,X56,ERW,960
MFL,2457,1149,11.367,601+33.6,,,,60016.35,,2456,Weld,D61.37,61.56,61.37,,D135.72,4524.37,159.02,0.250,,,,,,61.37,,,,,,,,39.7196820,-75.5420191,5.3,,16.000,X56,ERW,960
MFL,2458,1149,11.367,601+35.8,,,,60018.56,,2457,MCP,U2.21,2.21,59.16,0.69,D133.51,4526.57,156.81,0.250,,,2.04,3.25,59,61.37,,,,,,,,39.7196856,-75.5420127,5.3,Close Metal Object,16.000,X56,ERW,960
MFL,2459,1149,11.368,601+40.6,,,,60023.33,,2458,MCP,U6.98,6.98,54.39,0.30,D128.75,4531.34,152.04,0.250,,,1.80,3.30,26,61.37,,,,,,,,39.7196933,-75.5419990,5.4,Touching Metal Object,16.000,X56,ERW,960
MFL,2460,1149,11.371,601+55.5,,,,60038.26,,2459,23.9° 37.8D Left Cold Bend,U21.92,21.92,39.45,,D113.81,4546.28,137.10,0.250,,,,,265,61.37,,,,,,,,39.7197198,-75.5419587,5.5,,16.000,X56,ERW,960
MFL,2461,1149,11.371,601+57.0,,,,60039.76,,2460,MCP,U23.41,23.41,37.96,2.14,D112.31,4547.77,135.61,0.250,,,12.19,10.20,184,61.37,,,,,,,,39.7197229,-75.5419551,5.5,Close Metal Object,16.000,X56,ERW,960
MFL,2462,1149,11.373,601+68.8,,,,60051.48,,2461,MCP,D26.24,35.13,26.24,2.76,D100.59,4559.50,123.89,0.250,,,2.78,5.43,237,61.37,,,,,,,,39.7197495,-75.5419318,5.3,Close Metal Object,16.000,X56,ERW,960
MFL,2463,1150,11.378,601+95.1,,,,60077.71,,2462,Weld,D52.48,61.37,52.48,,D74.36,4585.73,97.65,0.250,,,,,,52.48,,,,,,,,39.7198119,-75.5418853,4.9,,16.000,X56,ERW,960
MFL,2464,1150,11.381,602+11.0,,,,60093.57,,2463,MCP,U15.85,15.85,36.62,3.26,D58.50,4601.58,81.80,0.250,,,2.47,3.70,280,52.48,,,,,,,,39.7198499,-75.5418576,4.7,Close Metal Object,16.000,X56,ERW,960
MFL,2465,1150,11.384,602+22.9,,,,60105.45,,2464,MCP,D24.74,27.73,24.74,0.50,D46.62,4613.46,69.92,0.250,,,1.80,2.69,43,52.48,,,,,,,,39.7198784,-75.5418371,4.8,Close Metal Object,16.000,X56,ERW,960
MFL,2466,1150,11.387,602+38.4,,,,60120.89,,2465,MCP,D9.30,43.17,9.30,0.79,D31.18,4628.91,54.48,0.250,,,9.77,4.26,68,52.48,,,,,,,,39.7199156,-75.5418106,5.0,Close Metal Object,16.000,X56,ERW,960
MFL,2467,1150,11.388,602+45.0,,,,60127.45,,2466,MCP,D2.74,49.73,2.74,0.64,D24.62,4635.46,47.92,0.250,,,3.76,3.70,55,52.48,,,,,,,,39.7199315,-75.5417993,5.1,Close Metal Object,16.000,X56,ERW,960
MFL,2468,1151,11.388,602+47.7,,,,60130.19,,2467,Weld,D8.87,52.48,8.87,,D21.88,4638.21,45.18,0.250,,,,,,8.87,,,,,,,,39.7199381,-75.5417947,5.1,,16.000,X56,ERW,960
MFL,2469,1152,11.390,602+56.6,,,,60139.06,,2468,Weld; Begin 0.375in Wall API 5L X62 - ERW,U8.87,8.87,10.77,,D13.01,4647.08,36.30,0.375,,,,,,10.77,,,,,,,,39.7199595,-75.5417796,5.2,,16.000,X62,ERW,960
MFL,2470,1152,11.390,602+59.1,,,,60141.71,,2469,Stopple,U2.64,2.64,8.12,4.18,D10.37,4649.72,33.66,0.375,,,,,359,10.77,,,,,,,,39.7199658,-75.5417752,5.2,,16.000,X62,ERW,960
MFL,2471,1152,11.391,602+60.7,,,,60143.45,,2470,Tap,U4.39,4.39,6.38,0.00,D8.62,4651.47,31.91,0.375,,,,,0,10.77,,,,,,,,39.7199701,-75.5417722,5.2,,16.000,X62,ERW,960
MFL,2472,1152,11.392,602+64.8,,,,60147.81,,2471,Tap,D2.02,8.75,2.02,0.00,D4.26,4655.83,27.55,0.375,,,,,0,10.77,,,,,,,,39.7199805,-75.5417649,5.3,,16.000,X62,ERW,960
MFL,2473,1153,11.392,602+66.7,,,,60149.83,,2472,Weld,D4.42,10.77,4.42,,D2.24,4657.85,25.54,0.375,,,,,,4.42,,,,,,,,39.7199853,-75.5417615,5.3,,16.000,X62,Valve,960
MFL,2474,1153,11.392,602+67.3,,,,60150.45,,2473,Flange,U0.62,0.62,3.80,,D1.62,4658.47,24.92,0.375,,,,,,4.42,,,,,,,,39.7199869,-75.5417604,5.3,,16.000,X62,Valve,960
MFL,2475,1153,11.392,602+68.8,1399.80,1396.88,1.00,60152.07,,2474,Valve,D2.18,2.24,2.18,,D23.29,4660.09,23.29,0.375,,,,,,4.42,,,,,,,,39.7199908,-75.5417577,5.3,,16.000,X62,Valve,960
MFL,2476,1153,11.393,602+70.4,,,,60153.69,,2475,Flange,D0.56,3.86,0.56,,U1.62,4661.71,21.67,0.375,,,,,,4.42,,,,,,,,39.7199948,-75.5417549,5.3,,16.000,X62,Valve,960
MFL,2477,1154,11.393,602+71.0,,,,60154.25,,2476,Weld,U4.42,4.42,9.96,,U2.18,4662.26,21.12,0.375,,,,,,9.96,,,,,,,,39.7199962,-75.5417539,5.3,,16.000,X62,ERW,960
MFL,2478,1154,11.393,602+73.0,,,,60156.29,,2477,Tap,U2.05,2.05,7.92,0.00,U4.22,4664.31,19.07,0.375,,,,,0,9.96,,,,,,,,39.7200011,-75.5417505,5.3,,16.000,X62,ERW,960
MFL,2479,1154,11.394,602+76.8,,,,60160.05,,2478,Tap,D4.16,5.80,4.16,0.00,U7.98,4668.07,15.31,0.375,,,,,0,9.96,,,,,,,,39.7200101,-75.5417442,5.2,,16.000,X62,ERW,960
MFL,2480,1154,11.394,602+78.6,,,,60161.84,,2479,Stopple,D2.37,7.59,2.37,0.01,U9.77,4669.86,13.53,0.375,,,,,1,9.96,,,,,,,,39.7200143,-75.5417412,5.2,,16.000,X62,ERW,960
MFL,2481,1154,11.395,602+80.5,,,,60163.67,60163.63,2480,ML Cluster Ext,D0.54,9.42,0.54,1.87,U11.60,4671.69,11.70,0.375,17,27,0.71,9.53,161,9.96,,2420,2412,2419,2409,3359,3346,39.7200189,-75.5417381,5.2,,16.000,X62,ERW,960
MFL,2482,1155,11.395,602+81.0,,,,60164.21,,2481,Weld; Begin 0.250in Wall API 5L X56 - ERW,U9.96,9.96,52.57,,D11.16,4672.22,11.16,0.250,,,,,,52.57,,,,,,,,39.7200201,-75.5417372,5.2,,16.000,X62,ERW,960
MFL,2483,1155,11.395,602+81.5,,,,60164.65,,2482,Marker Band Start,U0.44,0.44,52.13,,D10.72,4672.66,10.72,0.250,,,,,,52.57,,,,,,,,39.7200212,-75.5417364,5.2,,16.000,X62,ERW,960
MFL,2484,1155,11.395,602+82.2,,,,60165.30,60164.69,2483,ML Cluster Ext Between Marker Bands,U1.10,1.10,51.48,2.15,D10.06,4673.32,10.06,0.250,42,52,13.61,18.67,185,52.57,,1126,996,1434,1305,1991,1812,39.7200228,-75.5417353,5.2,,16.000,X62,ERW,960
MFL,2485,1155,11.395,602+82.5,,,,60165.61,,2484,Marker Band End,U1.40,1.40,51.17,,D9.76,4673.63,9.76,0.250,,,,,,52.57,,,,,,,,39.7200236,-75.5417348,5.2,,16.000,X62,ERW,960
MFL,2486,1155,11.396,602+87.0,,,,60169.64,,2485,5.1° 50D Over Cold Bend,U5.43,5.43,47.14,,D5.73,4677.65,5.73,0.250,,,,,176,52.57,,,,,,,,39.7200332,-75.5417280,5.0,,16.000,X62,ERW,960
MFL,2487,1155,11.397,602+93.3,,,,60175.37,,2486,AGM 25,U11.16,11.16,41.42,,D2251.88,4683.38,2251.88,0.250,,,,,,52.57,,,,,,,,39.7200470,-75.5417182,4.4,,16.000,X52,ERW,960
MFL,2488,1155,11.402,603+25.8,,,,60204.81,,2487,6° 50.9D Sag Cold Bend,D11.97,40.61,11.97,,U29.45,29.45,2222.43,0.250,,,,,357,52.57,,,,,,,,39.7201176,-75.5416684,1.7,,16.000,X62,ERW,960
MFL,2489,1156,11.405,603+39.0,,,,60216.78,,2488,Weld; Begin 0.375in Wall API 5L X62 - ERW,D34.74,52.57,34.74,,U41.42,41.42,2210.46,0.375,,,,,,34.74,,,,,,,,39.7201467,-75.5416483,1.9,,16.000,X62,ERW,960
MFL,2490,1156,11.405,603+40.9,,,,60218.63,,2489,Casing Start,U1.85,1.85,32.90,,U43.27,43.27,2208.61,0.375,,,,,,34.74,,,,,,,,39.7201511,-75.5416452,2.0,,16.000,X62,ERW,960
MFL,2491,1157,11.411,603+74.5,,,,60251.52,,2490,Weld,D32.64,34.74,32.64,,U76.16,76.16,2175.72,0.375,,,,,,32.64,,,,,,,,39.7202304,-75.5415896,2.3,,16.000,X62,ERW,960
MFL,2492,1158,11.417,604+07.8,,,,60284.16,,2491,Weld,D30.89,32.64,30.89,,U108.80,108.80,2143.08,0.375,,,,,,30.89,64,,,,,,,39.7203091,-75.5415341,2.3,,16.000,X62,ERW,960
MFL,2493,1158,11.420,604+19.3,,,,60295.42,60295.38,2492,ML Int Manufacturing Related,U11.26,11.26,19.64,4.18,U120.05,120.05,2131.82,0.375,12,22,1.18,0.50,359,30.89,,2412,2394,2409,2386,3345,3314,39.7203364,-75.5415151,2.4,,16.000,X62,ERW,960
MFL,2494,1159,11.423,604+39.4,,,,60315.05,,2493,Weld,D25.93,30.89,25.93,,U139.69,139.69,2112.19,0.375,,,,,,25.93,335,,,,,,,39.7203837,-75.5414820,2.4,,16.000,X62,ERW,960
MFL,2495,1159,11.427,604+58.2,,,,60333.48,,2494,Casing End,D7.51,18.42,7.51,,U158.11,158.11,2093.77,0.375,,,,,,25.93,,,,,,,,39.7204283,-75.5414507,2.4,,16.000,X62,ERW,960
MFL,2496,1160,11.428,604+65.9,,,,60340.99,,2495,Weld,D2.15,25.93,2.15,,U165.62,165.62,2086.26,0.375,,,,,,2.15,,,,,,,,39.7204463,-75.5414378,2.3,,16.000,X62,Elbow,960
MFL,2497,1160,11.428,604+67.0,198.20,190.00,1.04,60342.07,,2496,30° 3D Right Forged Bend,D1.06,1.09,1.06,,U166.71,166.71,2085.17,0.375,,,,,89,2.15,,,,,,,,39.7204485,-75.5414353,2.3,,16.000,X62,Elbow,960
MFL,2498,1161,11.429,604+68.0,,,,60343.14,,2497,Weld; Begin 0.250in Wall API 5L X56 - ERW,U2.15,2.15,61.15,,U167.77,167.77,2084.11,0.250,,,,,,61.15,,,,,,,,39.7204503,-75.5414323,2.3,,16.000,X56,ERW,960
MFL,2499,1162,11.440,605+29.0,,,,60404.28,,2498,Weld,D59.94,61.15,59.94,,U228.92,228.92,2022.96,0.250,,,,,,59.94,,,,,,,,39.7205310,-75.5412419,1.7,,16.000,X56,ERW,960
MFL,2500,1163,11.452,605+88.8,,,,60464.22,,2499,Weld,U59.94,59.94,61.19,,U288.86,288.86,1963.02,0.250,,,,,,61.19,,,,,,,,39.7206114,-75.5410559,1.8,,16.000,X56,ERW,960
MFL,2501,1164,11.463,606+49.8,,,,60525.42,,2500,Weld,D61.18,61.19,61.18,,U350.05,350.05,1901.83,0.250,,,,,,61.18,,,,,,,,39.7206938,-75.5408666,2.3,,16.000,X56,ERW,960
MFL,2502,1165,11.475,607+10.9,,,,60586.59,,2501,Weld,D57.17,61.18,57.17,,U411.23,411.23,1840.65,0.250,,,,,,57.17,,,,,,,,39.7207781,-75.5406784,3.7,,16.000,X56,ERW,960
MFL,2503,1166,11.486,607+67.9,,,,60643.76,,2502,Weld,U57.17,57.17,61.70,,U468.39,468.39,1783.48,0.250,,,,,,61.70,,,,,,,,39.7208582,-75.5405041,5.7,,16.000,X56,ERW,960
MFL,2504,1166,11.497,608+26.5,,,,60702.54,60702.53,2503,ML Cluster Ext,D2.92,58.78,2.92,1.07,U527.17,527.17,1724.70,0.250,20,30,0.74,1.32,92,61.70,,1473,1465,1474,1465,2048,2035,39.7209398,-75.5403238,6.9,,16.000,X56,ERW,960
MFL,2505,1167,11.497,608+29.4,,,,60705.45,,2504,Weld,D60.46,61.70,60.46,,U530.09,530.09,1721.79,0.250,,,,,,60.46,332,,,,,,,39.7209438,-75.5403148,7.0,,16.000,X56,ERW,960
