ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,2506,1168,11.509,608+89.8,,,,60765.91,,2505,Weld,U60.46,60.46,61.27,,U590.54,590.54,1661.33,0.250,,,,,,61.27,,,,,,,,39.7210278,-75.5401294,7.1,,16.000,X56,ERW,960
MFL,2507,1169,11.520,609+50.9,,,,60827.18,,2506,Weld,D61.01,61.27,61.01,,U651.81,651.81,1600.07,0.250,,,,,,61.01,,,,,,,,39.7211131,-75.5399418,6.0,,16.000,X56,ERW,960
MFL,2508,1170,11.532,610+11.7,,,,60888.18,,2507,Weld,U61.01,61.01,61.09,,U712.82,712.82,1539.06,0.250,,,,,,61.09,,,,,,,,39.7211979,-75.5397550,5.4,,16.000,X56,ERW,960
MFL,2509,1170,11.540,610+56.4,,,,60932.98,,2508,MCP,D16.30,44.80,16.30,0.35,U757.61,757.61,1494.26,0.250,,,4.24,7.52,30,61.09,,,,,,,,39.7212605,-75.5396179,4.8,Close Metal Object,16.000,X56,ERW,960
MFL,2510,1171,11.543,610+72.7,,,,60949.27,,2509,Weld,U61.09,61.09,61.13,,U773.91,773.91,1477.97,0.250,,,,,,61.13,,,,,,,,39.7212830,-75.5395678,4.4,,16.000,X56,ERW,960
MFL,2511,1171,11.548,610+95.9,,,,60972.53,,2510,10.8° 47.6D Left Cold Bend,U23.26,23.26,37.87,,U797.17,797.17,1454.71,0.250,,,,,275,61.13,,,,,,,,39.7213159,-75.5394972,3.8,,16.000,X56,ERW,960
MFL,2512,1172,11.555,611+33.7,,,,61010.40,,2511,Weld,U61.13,61.13,61.52,,U835.04,835.04,1416.84,0.250,,,,,,61.52,,,,,,,,39.7213841,-75.5393954,3.7,,16.000,X56,ERW,960
MFL,2513,1173,11.567,611+95.0,,,,61071.92,,2512,Weld,D61.14,61.52,61.14,,U896.56,896.56,1355.32,0.250,,,,,,61.14,,,,,,,,39.7214954,-75.5392311,3.4,,16.000,X56,ERW,960
MFL,2514,1174,11.578,612+56.0,,,,61133.07,,2513,Weld,D61.10,61.14,61.10,,U957.70,957.70,1294.18,0.250,,,,,,61.10,,,,,,,,39.7216063,-75.5390680,2.6,,16.000,X56,ERW,960
MFL,2515,1174,11.586,612+96.0,,,,61173.16,,2514,MCP,D21.01,40.10,21.01,0.24,U997.80,997.80,1254.08,0.250,,,0.86,1.78,21,61.10,,,,,,,,39.7216802,-75.5389626,2.2,Close Metal Object,16.000,X56,ERW,960
MFL,2516,1175,11.590,613+17.0,,,,61194.17,,2515,Weld,D61.01,61.10,61.01,,U1018.80,1018.80,1233.08,0.250,,,,,,61.01,,,,,,,,39.7217194,-75.5389078,2.0,,16.000,X56,ERW,960
MFL,2517,1176,11.601,613+77.8,,,,61255.17,,2516,Weld,U61.01,61.01,61.27,,U1079.81,1079.81,1172.07,0.250,,,,,,61.27,,,,,,,,39.7218340,-75.5387496,2.0,,16.000,X56,ERW,960
MFL,2518,1177,11.613,614+39.0,,,,61316.44,,2517,Weld,D61.21,61.27,61.21,,D1110.80,1141.08,1110.80,0.250,,,,,,61.21,,,,,,,,39.7219488,-75.5385905,2.1,,16.000,X56,ERW,960
MFL,2519,1177,11.618,614+63.3,,,,61340.87,,2518,MCP,U24.43,24.43,36.78,0.70,D1086.37,1165.51,1086.37,0.250,,,3.53,8.71,60,61.21,,,,,,,,39.7219939,-75.5385264,2.0,Touching Metal Object,16.000,X56,ERW,960
MFL,2520,1177,11.621,614+83.7,,,,61361.33,61361.31,2519,ML Cluster Ext,D16.33,44.89,16.33,1.70,D1065.91,1185.96,1065.91,0.250,13,23,0.43,1.72,147,61.21,,1482,1480,1482,1479,2058,2054,39.7220312,-75.5384720,2.0,,16.000,X56,ERW,960
MFL,2521,1177,11.624,614+95.3,,,,61372.92,61372.91,2520,ML Ext,D4.74,56.48,4.74,3.98,D1054.32,1197.55,1054.32,0.250,19,29,0.24,0.38,342,61.21,,1484,1483,1483,1482,2060,2059,39.7220524,-75.5384412,2.0,,16.000,X56,ERW,960
MFL,2522,1178,11.625,615+00.0,,,,61377.65,,2521,Weld,D61.19,61.21,61.19,,D1049.59,1202.29,1049.59,0.250,,,,,,61.19,,,,,,,,39.7220611,-75.5384286,2.0,,16.000,X56,ERW,960
MFL,2523,1178,11.625,615+02.4,,,,61379.98,,2522,MCP,U2.33,2.33,58.87,2.44,D1047.26,1204.62,1047.26,0.250,,,1.88,4.82,210,61.19,,,,,,,,39.7220653,-75.5384225,2.0,Close Metal Object,16.000,X56,ERW,960
MFL,2524,1178,11.625,615+02.7,,,,61380.36,,2523,MCP,U2.71,2.71,58.49,1.05,D1046.88,1204.99,1046.88,0.250,,,2.82,3.30,90,61.19,,,,,,,,39.7220660,-75.5384214,2.0,Close Metal Object,16.000,X56,ERW,960
MFL,2525,1178,11.625,615+03.8,,,,61381.47,,2524,MCP,U3.81,3.81,57.38,0.62,D1045.78,1206.10,1045.78,0.250,,,8.78,9.84,54,61.19,,,,,,,,39.7220680,-75.5384185,2.0,Close Metal Object,16.000,X56,ERW,960
MFL,2526,1178,11.627,615+15.3,,,,61392.98,61392.97,2525,ML Ext,U15.33,15.33,45.86,2.36,D1034.26,1217.62,1034.26,0.250,20,30,0.39,0.40,203,61.19,,1481,1479,1481,1477,2056,2052,39.7220891,-75.5383880,2.0,,16.000,X56,ERW,960
MFL,2527,1178,11.634,615+52.0,,,,61429.71,,2526,MCP,D9.14,52.05,9.14,1.75,D997.54,1254.34,997.54,0.250,,,3.14,6.68,150,61.19,,,,,,,,39.7221577,-75.5382925,2.1,Touching Metal Object,16.000,X56,ERW,960
MFL,2528,1179,11.636,615+61.1,,,,61438.85,,2527,Weld,D60.66,61.19,60.66,,D988.40,1263.48,988.40,0.250,,,,,,60.66,,,,,,,,39.7221751,-75.5382691,2.1,,16.000,X56,ERW,960
MFL,2529,1180,11.648,616+21.6,,,,61499.51,,2528,Weld,D24.97,60.66,24.97,,D927.73,1324.14,927.73,0.250,,,,,,24.97,,,,,,,,39.7222922,-75.5381156,2.0,,16.000,X56,ERW,960
MFL,2530,1180,11.650,616+36.0,,,,61513.95,,2529,MCP,D10.53,14.44,10.53,3.49,D913.30,1338.58,913.30,0.250,,,3.14,4.48,300,24.97,,,,,,,,39.7223198,-75.5380789,1.9,Close Metal Object,16.000,X56,ERW,960
MFL,2531,1180,11.652,616+45.4,,,,61523.40,,2530,Marker Band Start,D1.08,23.89,1.08,,D903.85,1348.03,903.85,0.250,,,,,,24.97,,,,,,,,39.7223377,-75.5380544,1.7,,16.000,X56,ERW,960
MFL,2532,1181,11.652,616+46.5,,,,61524.48,,2531,Weld Between Marker Bands,D6.78,24.97,6.78,,D902.76,1349.11,902.76,0.250,,,,,,6.78,,,,,,,,39.7223397,-75.5380517,1.7,Between Marker Bands,16.000,X56,ERW,960
MFL,2533,1181,11.652,616+46.8,,,,61524.82,61524.81,2532,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.35,0.35,6.43,3.50,D902.42,1349.46,902.42,0.250,61,71,0.78,1.04,301,6.78,,1416,1390,1387,1338,1927,1858,39.7223404,-75.5380507,1.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2534,1181,11.652,616+47.1,,,,61525.10,,2533,Marker Band End,U0.62,0.62,6.16,,D902.15,1349.73,902.15,0.250,,,,,,6.78,,,,,,,,39.7223409,-75.5380500,1.7,,16.000,X56,ERW,960
MFL,2535,1182,11.654,616+53.3,,,,61531.25,,2534,Weld,D3.09,6.78,3.09,,D895.99,1355.89,895.99,0.250,,,,,,3.09,,,,,,,,39.7223524,-75.5380341,1.5,,16.000,X56,Elbow,960
MFL,2536,1182,11.654,616+55.0,1188.00,1190.92,1.00,61533.00,,2535,45° 3D Right Forged Bend,D1.34,1.74,1.34,,D894.25,1357.63,894.25,0.250,,,,,90,3.09,,,,,,,,39.7223546,-75.5380287,1.5,,16.000,X56,Elbow,960
MFL,2537,1183,11.654,616+56.4,,,,61534.34,,2536,Weld,U3.09,3.09,9.99,,D892.91,1358.97,892.91,0.250,,,,,,9.99,,,,,,,,39.7223549,-75.5380241,1.4,,16.000,X56,ERW,960
MFL,2538,1184,11.656,616+66.4,,,,61544.33,,2537,Weld,U9.99,9.99,58.52,,D882.92,1368.96,882.92,0.250,,,,,,58.52,,,,,,,,39.7223531,-75.5379887,1.1,,16.000,X56,ERW,960
MFL,2539,1184,11.664,617+09.4,,,,61586.87,61586.81,2538,ML Ext,D15.97,42.55,15.97,3.82,D840.37,1411.51,840.37,0.250,14,24,1.14,0.76,329,58.52,,1468,1452,1464,1445,2033,2007,39.7223438,-75.5378378,-0.4,,16.000,X56,ERW,960
MFL,2540,1184,11.665,617+12.3,,,,61589.73,61589.70,2539,ML Ext,D13.12,45.40,13.12,0.03,D837.52,1414.36,837.52,0.250,13,23,0.47,0.46,3,58.52,,1482,1479,1481,1478,2057,2052,39.7223431,-75.5378277,-0.5,,16.000,X56,ERW,960
MFL,2541,1184,11.667,617+24.7,,,,61602.04,,2540,Hard Spot,D0.80,57.72,0.80,2.68,D825.20,1426.68,825.20,0.250,,,3.65,19.78,230,58.52,,,,,,,,39.7223402,-75.5377842,-0.9,,16.000,X56,ERW,960
MFL,2542,1185,11.667,617+25.5,,,,61602.84,,2541,Weld; Begin 0.375in Wall API 5L X62 - ERW,D36.63,58.52,36.63,,D824.40,1427.48,824.40,0.375,,,,,,36.63,,,,,,,,39.7223400,-75.5377814,-0.9,,16.000,X62,ERW,960
MFL,2543,1185,11.669,617+37.1,,,,61614.47,,2542,Casing Start,U11.63,11.63,25.00,,D812.77,1439.11,812.77,0.375,,,,,,36.63,,,,,,,,39.7223371,-75.5377403,-1.1,,16.000,X62,ERW,960
MFL,2544,1185,11.670,617+38.8,,,,61616.20,61616.15,2543,ML Cluster Int Manufacturing Related,U13.36,13.36,23.28,2.26,D811.05,1440.83,811.05,0.375,31,41,0.82,1.59,195,36.63,,2401,2387,2394,2374,3325,3298,39.7223366,-75.5377342,-1.2,,16.000,X62,ERW,960
MFL,2545,1186,11.674,617+62.1,,,,61639.47,,2544,Weld,D11.57,36.63,11.57,,D787.77,1464.11,787.77,0.375,,,,,,11.57,,,,,,,,39.7223306,-75.5376518,-1.6,,16.000,X62,ERW,960
MFL,2546,1187,11.676,617+73.6,,,,61651.04,,2545,Weld,U11.57,11.57,35.52,,D776.20,1475.68,776.20,0.375,,,,,,35.52,,,,,,,,39.7223274,-75.5376108,-1.8,,16.000,X62,ERW,960
MFL,2547,1188,11.683,618+09.1,,,,61686.56,,2546,Weld,U35.52,35.52,36.00,,D740.68,1511.20,740.68,0.375,,,,,,36.00,,,,,,,,39.7223179,-75.5374853,-2.3,,16.000,X62,ERW,960
MFL,2548,1189,11.690,618+45.0,,,,61722.57,,2547,Weld,D32.08,36.00,32.08,,D704.67,1547.20,704.67,0.375,,,,,,32.08,,,,,,,,39.7223082,-75.5373579,-3.0,,16.000,X62,ERW,960
MFL,2549,1189,11.696,618+75.3,,,,61752.90,,2548,Casing End,D1.75,30.33,1.75,,D674.34,1577.54,674.34,0.375,,,,,,32.08,,,,,,,,39.7222996,-75.5372507,-3.8,,16.000,X62,ERW,960
MFL,2550,1190,11.696,618+77.0,,,,61754.65,,2549,Weld,D0.99,32.08,0.99,,D672.60,1579.28,672.60,0.375,,,,,,0.99,,,,,,,,39.7222991,-75.5372446,-3.9,,16.000,X62,Elbow,960
MFL,2551,1190,11.696,618+77.3,,,,61754.97,,2550,22.5° 1.5D Over Forged Bend,U0.32,0.32,0.67,,D672.28,1579.60,672.28,0.375,,,,,175,0.99,,,,,,,,39.7222990,-75.5372435,-4.0,,16.000,X62,Elbow,960
MFL,2552,1191,11.696,618+78.0,,,,61755.63,,2551,Weld; Begin 0.250in Wall API 5L X56 - ERW,U0.99,0.99,6.55,,D671.61,1580.27,671.61,0.250,,,,,,6.55,,,,,,,,39.7222988,-75.5372413,-4.1,,16.000,X56,ERW,960
MFL,2553,1192,11.697,618+84.6,,,,61762.19,,2552,Weld,D0.96,6.55,0.96,,D665.06,1586.82,665.06,0.250,,,,,,0.96,,,,,,,,39.7222965,-75.5372193,-6.2,,16.000,X56,Elbow,960
MFL,2554,1192,11.697,618+85.0,,,,61762.61,,2553,22.5° 1.5D Sag Forged Bend,U0.42,0.42,0.54,,D664.64,1587.24,664.64,0.250,,,,,351,0.96,,,,,,,,39.7222964,-75.5372179,-6.3,,16.000,X56,Elbow,960
MFL,2555,1193,11.698,618+85.5,,,,61763.15,,2554,Weld,U0.96,0.96,45.82,,D664.09,1587.78,664.09,0.250,,,,,,45.82,,,,,,,,39.7222963,-75.5372160,-6.4,,16.000,X56,ERW,960
MFL,2556,1193,11.701,619+01.3,,,,61778.95,,2555,9° 52.3D Sag Cold Bend,U15.80,15.80,30.01,,D648.29,1603.59,648.29,0.250,,,,,355,45.82,,,,,,,,39.7222924,-75.5371603,-7.5,,16.000,X56,ERW,960
MFL,2557,1194,11.706,619+31.4,,,,61808.96,,2556,Weld,D20.00,45.82,20.00,,D618.28,1633.60,618.28,0.250,,,,,,20.00,,,,,,,,39.7222860,-75.5370543,-5.4,,16.000,X56,ERW,960
MFL,2558,1194,11.709,619+46.0,,,,61823.60,,2557,MCP,D5.37,14.64,5.37,3.84,D603.64,1648.24,603.64,0.250,,,3.45,5.75,330,20.00,,,,,,,,39.7222830,-75.5370024,-3.9,Close Metal Object,16.000,X56,ERW,960
MFL,2559,1195,11.710,619+51.4,,,,61828.97,,2558,Weld,D3.39,20.00,3.39,,D598.28,1653.60,598.28,0.250,,,,,,3.39,,,,,,,,39.7222821,-75.5369836,-3.4,,16.000,X56,Elbow,960
MFL,2560,1195,11.710,619+53.0,298.00,297.55,1.00,61830.55,,2559,45° 3D Left Forged Bend,U1.58,1.58,1.81,,D596.69,1655.18,596.69,0.250,,,,,265,3.39,,,,,,,,39.7222829,-75.5369782,-3.2,,16.000,X56,Elbow,960
MFL,2561,1196,11.711,619+54.7,,,,61832.36,,2560,Weld,U3.39,3.39,41.13,,D594.88,1656.99,594.88,0.250,,,,,,41.13,,,,,,,,39.7222857,-75.5369731,-3.2,,16.000,X56,ERW,960
MFL,2562,1196,11.711,619+58.6,,,,61836.40,,2561,MCP,U4.04,4.04,37.09,0.00,D590.84,1661.03,590.84,0.250,,,2.20,5.24,0,41.13,,,,,,,,39.7222936,-75.5369631,-3.0,Touching Metal Object,16.000,X56,ERW,960
MFL,2563,1196,11.715,619+77.3,,,,61856.01,,2562,MCP,D17.48,23.65,17.48,1.43,D571.23,1680.64,571.23,0.250,,,10.04,11.16,123,41.13,,,,,,,,39.7223323,-75.5369146,-2.3,Touching Metal Object,16.000,X56,ERW,960
MFL,2564,1196,11.715,619+78.1,,,,61856.85,61856.83,2563,ML Ext,D16.64,24.49,16.64,1.34,D570.39,1681.49,570.39,0.250,28,38,0.55,0.76,115,41.13,,1474,1469,1472,1465,2044,2034,39.7223339,-75.5369125,-2.3,,16.000,X56,ERW,960
MFL,2565,1197,11.718,619+94.0,,,,61873.49,,2564,Weld; Begin 0.375in Wall API 5L X62 - ERW,U41.13,41.13,61.21,,D553.75,1698.13,553.75,0.375,,,,,,61.21,,,,,,,,39.7223668,-75.5368715,-1.6,Start of Concrete Coated Pipe - East of  I-495 Crossing,16.000,X62,ERW,960
MFL,2566,1197,11.719,619+94.6,,,,61874.09,61874.08,2565,ML Ext,U0.60,0.60,60.61,3.76,D553.15,1698.72,553.15,0.375,28,38,0.39,0.62,324,61.21,,2424,2421,2423,2418,3365,3359,39.7223680,-75.5368699,-1.5,,16.000,X62,ERW,960
MFL,2567,1197,11.730,620+54.5,,,,61934.08,61934.05,2566,ML Ext,D0.62,60.59,0.62,1.69,D493.17,1758.71,493.17,0.375,11,21,0.47,0.71,145,61.21,,2427,2424,2427,2423,3370,3365,39.7224871,-75.5367231,0.6,,16.000,X62,ERW,960
MFL,2568,1198,11.730,620+55.1,,,,61934.70,,2567,Weld,D58.93,61.21,58.93,,D492.54,1759.34,492.54,0.375,,,,,,58.93,,,,,,,,39.7224883,-75.5367216,0.6,,16.000,X62,ERW,960
MFL,2569,1199,11.741,621+14.0,,,,61993.63,,2568,Weld; Begin 0.250in Wall API 5L X56 - ERW,D56.58,58.93,56.58,,D433.61,1818.26,433.61,0.250,,,,,,56.58,,,,,,,,39.7226049,-75.5365763,0.1,No Concrete on this Joint,16.000,X60,ERW,960
MFL,2570,1199,11.746,621+40.3,,,,62019.76,,2569,13.3° 41.6D Right Cold Bend,U26.13,26.13,30.45,,D407.48,1844.39,407.48,0.250,,,,,93,56.58,,,,,,,,39.7226555,-75.5365105,-0.3,,16.000,X60,ERW,960
MFL,2571,1200,11.752,621+71.0,,,,62050.20,,2570,Weld; Begin 0.344in Wall API 5L X52 - ERW,U56.58,56.58,60.94,,D377.04,1874.84,377.04,0.344,,,,,,60.94,320,,,,,,,39.7227009,-75.5364198,-0.9,,16.000,X52,ERW,960
MFL,2572,1201,11.763,622+32.1,,,,62111.15,,2571,Weld,D59.72,60.94,59.72,,D316.10,1935.78,316.10,0.344,,,,,,59.72,,,,,,,,39.7227894,-75.5362361,-1.7,,16.000,X52,ERW,960
MFL,2573,1202,11.775,622+92.0,,,,62170.86,,2572,Weld; Begin 0.250in Wall API 5L X56 - ERW,U59.72,59.72,61.30,,D256.38,1995.50,256.38,0.250,,,,,,61.30,,,,,,,,39.7228758,-75.5360557,-2.0,End of Concrete Coated Pipe,16.000,X52,ERW,960
MFL,2574,1202,11.782,623+33.1,,,,62211.15,,2573,MCP,D21.02,40.29,21.02,3.96,D216.10,2035.78,216.10,0.250,,,2.20,3.25,340,61.30,,,,,,,,39.7229339,-75.5359339,-2.0,Close Metal Object,16.000,X52,ERW,960
MFL,2575,1202,11.786,623+52.5,,,,62230.11,,2574,MCP,D2.05,59.25,2.05,4.00,D197.13,2054.75,197.13,0.250,,,10.04,6.70,344,61.30,,,,,,,,39.7229612,-75.5358768,-1.9,Close Metal Object,16.000,X52,ERW,960
MFL,2576,1203,11.786,623+54.6,,,,62232.16,,2575,Weld,D61.20,61.30,61.20,,D195.08,2056.80,195.08,0.250,,,,,,61.20,,,,,,,,39.7229642,-75.5358706,-1.8,,16.000,X56,ERW,960
MFL,2577,1203,11.789,623+66.3,,,,62243.71,,2576,MCP,U11.54,11.54,49.66,3.00,D183.54,2068.34,183.54,0.250,,,3.61,4.26,258,61.20,,,,,,,,39.7229810,-75.5358358,-1.7,Close Metal Object,16.000,X56,ERW,960
MFL,2578,1203,11.793,623+89.6,,,,62266.54,,2577,MCP,D26.82,34.38,26.82,3.41,D160.70,2091.18,160.70,0.250,,,2.67,4.72,293,61.20,,,,,,,,39.7230118,-75.5357651,-1.3,Close Metal Object,16.000,X56,ERW,960
MFL,2579,1203,11.793,623+92.5,,,,62269.38,,2578,MCP,D23.99,37.21,23.99,1.68,D157.87,2094.01,157.87,0.250,,,2.98,4.16,145,61.20,,,,,,,,39.7230144,-75.5357556,-1.3,Close Metal Object,16.000,X56,ERW,960
MFL,2580,1203,11.794,623+93.5,,,,62270.32,,2579,30.8° 36.2D Right Cold Bend,D23.04,38.16,23.04,,D156.92,2094.96,156.92,0.250,,,,,88,61.20,,,,,,,,39.7230151,-75.5357524,-1.3,,16.000,X56,ERW,960
MFL,2581,1203,11.794,623+97.7,,,,62274.41,,2580,MCP,D18.96,42.24,18.96,3.27,D152.83,2099.04,152.83,0.250,,,3.61,3.85,281,61.20,,,,,,,,39.7230177,-75.5357382,-1.2,Close Metal Object,16.000,X56,ERW,960
MFL,2582,1204,11.798,624+17.0,,,,62293.36,,2581,Weld; Begin 0.375in Wall API 5L X62 - ERW,D60.04,61.20,60.04,,D133.88,2118.00,133.88,0.375,,,,,,60.04,318,,,,,,,39.7230206,-75.5356710,-0.6,,16.000,X62,ERW,960
MFL,2583,1204,11.798,624+18.8,,,,62295.19,,2582,Casing Start,U1.83,1.83,58.21,,D132.05,2119.83,132.05,0.375,,,,,,60.04,,,,,,,,39.7230207,-75.5356646,-0.5,,16.000,X62,ERW,960
MFL,2584,1205,11.809,624+75.2,,,,62353.41,,2583,Weld,U60.04,60.04,61.27,,D73.84,2178.04,73.84,0.375,,,,,,61.27,45,,,,,,,39.7230219,-75.5354577,0.7,,16.000,X62,ERW,960
MFL,2585,1206,11.821,625+34.7,,,,62414.68,,2584,Weld,D19.93,61.27,19.93,,D12.56,2239.32,12.56,0.375,,,,,,19.93,,,,,,,,39.7230242,-75.5352399,1.5,,16.000,X62,ERW,960
MFL,2586,1206,11.823,625+45.1,,,,62425.46,,2585,Casing End,D9.14,10.78,9.14,,D1.78,2250.10,1.78,0.375,,,,,,19.93,,,,,,,,39.7230247,-75.5352017,1.5,,16.000,X62,ERW,960
MFL,2587,1206,11.823,625+46.9,,,,62427.24,,2586,AGM 26,D7.37,12.56,7.37,,D100.44,2251.88,3631.78,0.375,,,,,,19.93,,,,,,,,39.7230248,-75.5351954,1.5,,16.000,X62,ERW,960
MFL,2588,1206,11.824,625+50.0,,,,62430.47,,2587,MCP,D4.14,15.79,4.14,2.98,U3.23,3.23,3628.55,0.375,,,3.14,4.29,257,19.93,,,,,,,,39.7230250,-75.5351840,1.5,Close Metal Object,16.000,X62,ERW,960
MFL,2589,1207,11.825,625+54.0,,,,62434.61,,2588,Weld; Begin 0.250in Wall API 5L X56 - ERW,U19.93,19.93,57.38,,U7.37,7.37,3624.42,0.250,,,,,,57.38,322,,,,,,,39.7230254,-75.5351692,1.5,,16.000,X56,ERW,960
MFL,2590,1207,11.827,625+64.8,,,,62445.32,,2589,MCP,U10.71,10.71,46.67,0.87,U18.08,18.08,3613.70,0.250,,,1.57,3.14,75,57.38,,,,,,,,39.7230275,-75.5351314,1.4,Close Metal Object,16.000,X56,ERW,960
MFL,2591,1207,11.828,625+72.5,,,,62452.89,,2590,35.5° 33.6D Left Cold Bend,U18.28,18.28,39.10,,U25.64,25.64,3606.14,0.250,,,,,267,57.38,,,,,,,,39.7230327,-75.5351054,1.4,,16.000,X56,ERW,960
MFL,2592,1207,11.830,625+83.7,,,,62463.98,,2591,MCP,D28.01,29.37,28.01,0.35,U36.73,36.73,3595.05,0.250,,,2.67,5.92,30,57.38,,,,,,,,39.7230462,-75.5350704,1.2,Close Metal Object,16.000,X56,ERW,960
MFL,2593,1207,11.831,625+85.4,,,,62465.70,,2592,MCP,D26.29,31.09,26.29,2.26,U38.46,38.46,3593.32,0.250,,,4.24,6.29,195,57.38,,,,,,,,39.7230489,-75.5350655,1.2,Close Metal Object,16.000,X56,ERW,960
MFL,2594,1207,11.832,625+91.5,,,,62471.66,,2593,MCP,D20.33,37.05,20.33,1.15,U44.42,44.42,3587.36,0.250,,,2.51,4.01,99,57.38,,,,,,,,39.7230588,-75.5350486,1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2595,1207,11.835,626+06.8,,,,62486.81,,2594,Stopple,D5.18,52.20,5.18,4.17,D40.88,59.57,3572.22,0.250,,,,,359,57.38,,,,,,,,39.7230840,-75.5350060,0.5,,16.000,X56,ERW,960
MFL,2596,1207,11.835,626+08.5,,,,62488.55,,2595,Tap,D3.44,53.94,3.44,0.00,D39.14,61.31,3570.48,0.250,,,,,0,57.38,,,,,,,,39.7230869,-75.5350011,0.5,,16.000,X56,ERW,960
MFL,2597,1207,11.835,626+10.8,,,,62490.81,,2596,Tap,D1.17,56.21,1.17,0.00,D36.87,63.57,3568.21,0.250,,,,,0,57.38,,,,,,,,39.7230907,-75.5349948,0.4,,16.000,X56,ERW,960
MFL,2598,1208,11.836,626+12.0,,,,62491.99,,2597,Weld; Begin 0.375in Wall API 5L X62 - SMLS,D4.91,57.38,4.91,,D35.70,64.75,3567.04,0.375,,,,,,4.91,,,,,,,,39.7230928,-75.5349913,0.4,,16.000,X62,SMLS,960
MFL,2599,1209,11.837,626+16.9,,,,62496.90,,2598,Weld,D3.21,4.91,3.21,,D30.79,69.65,3562.13,0.375,,,,,,3.21,,,,,,,,39.7231009,-75.5349778,0.5,,16.000,X62,Elbow,960
MFL,2600,1209,11.837,626+18.2,,,,62498.25,,2599,45° 3D Sag Forged Bend,U1.35,1.35,1.85,,D29.44,71.01,3560.78,0.375,,,,,0,3.21,,,,,,,,39.7231031,-75.5349742,0.8,,16.000,X62,Elbow,960
MFL,2601,1210,11.837,626+20.1,,,,62500.10,,2600,Weld,U3.21,3.21,10.63,,D27.58,72.86,3558.92,0.375,,,,,,10.63,,,,,,,,39.7231056,-75.5349702,1.9,,16.000,X62,SMLS,960
MFL,2602,1211,11.839,626+30.6,,,,62510.73,,2601,Weld,D2.23,10.63,2.23,,D16.95,83.49,3548.29,0.375,,,,,,2.23,,,,,,,,39.7231185,-75.5349490,9.6,,16.000,X62,SMLS,960
MFL,2603,1211,11.839,626+30.7,,,,62510.83,62510.83,2602,ML Ext Weld Adjacent,U0.10,0.10,2.13,1.71,D16.85,83.59,3548.19,0.375,34,44,0.24,0.20,147,2.23,,2427,2426,2426,2425,3370,3367,39.7231186,-75.5349488,9.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X62,SMLS,960
MFL,2604,1212,11.840,626+32.9,,,,62512.96,,2603,Weld,U2.23,2.23,3.18,,D14.72,85.72,3546.06,0.375,,,,,,3.18,,,,,,,,39.7231210,-75.5349449,11.0,,16.000,X62,Elbow,960
MFL,2605,1212,11.840,626+34.2,,,,62514.27,,2604,45° 3D Over Forged Bend,U1.31,1.31,1.87,,D13.41,87.03,3544.75,0.375,,,,,180,3.18,,,,,,,,39.7231230,-75.5349417,11.7,,16.000,X62,Elbow,960
MFL,2606,1213,11.840,626+36.0,,,,62516.14,,2605,Weld,U3.18,3.18,3.34,,D11.55,88.90,3542.89,0.375,,,,,,3.34,,,,,,,,39.7231261,-75.5349365,12.0,,16.000,X62,SMLS,960
MFL,2607,1213,11.840,626+36.0,,,,62516.14,62516.14,2606,ML Cluster Ext Weld Xing,U0.00,0.00,3.33,1.26,D11.54,88.90,3542.88,0.375,38,48,0.24,0.57,109,3.34,,2427,2425,2426,2424,3369,3366,39.7231261,-75.5349365,12.0,,16.000,X62,SMLS,960
MFL,2608,1213,11.840,626+37.0,,,,62517.16,,2607,Tap,U1.02,1.02,2.32,0.00,D10.53,89.91,3541.87,0.375,,,,,0,3.34,,,,,,,,39.7231277,-75.5349338,12.0,,16.000,X62,SMLS,960
MFL,2609,1214,11.841,626+39.3,,,,62519.48,,2608,Weld,D1.99,3.34,1.99,,D8.21,92.24,3539.55,0.375,,,,,,1.99,,,,,,,,39.7231316,-75.5349273,12.0,,16.000,X62,Tee,960
MFL,2610,1214,11.841,626+40.3,,,,62520.48,,2609,Tee,D0.99,1.00,0.99,3.14,D7.21,93.24,3538.55,0.375,,,,,270,1.99,,,,,,,,39.7231333,-75.5349244,12.0,,16.000,X62,Tee,960
MFL,2611,1215,11.841,626+41.3,,,,62521.47,,2610,Weld,U1.99,1.99,3.92,,D6.22,94.23,3537.56,0.375,,,,,,3.92,,,,,,,,39.7231351,-75.5349215,12.0,,16.000,X62,SMLS,960
MFL,2612,1215,11.841,626+42.3,,,,62522.44,,2611,Tap,U0.97,0.97,2.94,0.00,D5.24,95.20,3536.58,0.375,,,,,0,3.92,,,,,,,,39.7231368,-75.5349186,12.0,,16.000,X62,SMLS,960
MFL,2613,1216,11.842,626+45.2,,,,62525.39,,2612,Weld,U3.92,3.92,4.43,,D2.30,98.14,3533.64,0.375,,,,,,4.43,,,,,,,,39.7231417,-75.5349103,12.1,,16.000,X62,Valve,960
MFL,2614,1216,11.842,626+45.8,,,,62526.00,,2613,Flange,U0.61,0.61,3.81,,D1.69,98.75,3533.03,0.375,,,,,,4.43,,,,,,,,39.7231428,-75.5349085,12.1,,16.000,X62,Valve,960
MFL,2615,1216,11.842,626+47.5,694.50,697.14,1.00,62527.69,,2614,Valve,D2.12,2.30,2.12,,U100.44,100.44,3531.34,0.375,,,,,,4.43,,,,,,,,39.7231458,-75.5349036,12.1,,16.000,X62,Valve,960
MFL,2616,1216,11.843,626+49.1,,,,62529.30,,2615,Flange,D0.51,3.91,0.51,,U1.61,102.06,3529.73,0.375,,,,,,4.43,,,,,,,,39.7231485,-75.5348990,12.1,,16.000,X62,Valve,960
MFL,2617,1217,11.843,626+49.6,,,,62529.81,,2616,Weld,D3.01,4.43,3.01,,U2.12,102.57,3529.22,0.375,,,,,,3.01,,,,,,,,39.7231493,-75.5348977,12.1,,16.000,X62,SMLS,960
MFL,2618,1217,11.843,626+50.4,,,,62530.62,,2617,Tap,U0.81,0.81,2.21,0.00,U2.93,103.38,3528.41,0.375,,,,,0,3.01,,,,,,,,39.7231506,-75.5348955,12.1,,16.000,X62,SMLS,960
MFL,2619,1217,11.843,626+51.5,,,,62531.74,,2618,Tap,D1.09,1.93,1.09,0.00,U4.05,104.50,3527.29,0.375,,,,,0,3.01,,,,,,,,39.7231523,-75.5348927,12.1,,16.000,X62,SMLS,960
MFL,2620,1218,11.843,626+52.6,,,,62532.82,,2619,Weld,U3.01,3.01,3.26,,U5.14,105.58,3526.20,0.375,,,,,,3.26,,,,,,,,39.7231540,-75.5348898,12.1,,16.000,X62,Elbow,960
MFL,2621,1218,11.844,626+54.1,,,,62534.30,,2620,45° 3D Over Forged Bend,U1.48,1.48,1.78,,U6.61,107.06,3524.73,0.375,,,,,179,3.26,,,,,,,,39.7231564,-75.5348858,11.7,,16.000,X62,Elbow,960
MFL,2622,1219,11.844,626+55.8,,,,62536.08,,2621,Weld,U3.26,3.26,14.84,,U8.39,108.84,3522.95,0.375,,,,,,14.84,,,,,,,,39.7231587,-75.5348819,10.6,,16.000,X62,SMLS,960
MFL,2623,1220,11.847,626+70.6,,,,62550.92,,2622,Weld,D3.20,14.84,3.20,,U23.23,123.68,3508.11,0.375,,,,,,3.20,,,,,,,,39.7231760,-75.5348515,0.3,,16.000,X62,Elbow,960
MFL,2624,1220,11.847,626+71.9,,,,62552.25,,2623,45° 3D Sag Forged Bend,U1.33,1.33,1.87,,U24.56,125.01,3506.78,0.375,,,,,359,3.20,,,,,,,,39.7231779,-75.5348483,-0.4,,16.000,X62,Elbow,960
MFL,2625,1221,11.847,626+73.8,,,,62554.12,,2624,Weld,D1.38,3.20,1.38,,U26.44,126.88,3504.90,0.375,,,,,,1.38,,,,,,,,39.7231809,-75.5348430,-0.6,,16.000,X62,SMLS,960
MFL,2626,1222,11.848,626+75.0,,,,62555.50,,2625,Weld; Begin 0.250in Wall API 5L X56 - ERW,U1.38,1.38,10.76,,U27.82,128.26,3503.52,0.250,,,,,,10.76,183,,,,,,,39.7231832,-75.5348391,-0.7,,16.000,X56,ERW,960
MFL,2627,1222,11.848,626+76.1,,,,62556.62,,2626,Tap,U1.11,1.11,9.65,0.00,U28.93,129.37,3502.41,0.250,,,,,0,10.76,,,,,,,,39.7231851,-75.5348360,-0.6,,16.000,X56,ERW,960
MFL,2628,1222,11.848,626+78.3,,,,62558.87,,2627,Tap,U3.37,3.37,7.39,0.00,U31.19,131.63,3500.15,0.250,,,,,0,10.76,,,,,,,,39.7231888,-75.5348296,-0.6,,16.000,X56,ERW,960
MFL,2629,1222,11.849,626+80.1,,,,62560.69,,2628,Stopple,U5.19,5.19,5.57,4.15,U33.01,133.45,3498.33,0.250,,,,,357,10.76,,,,,,,,39.7231918,-75.5348245,-0.6,,16.000,X56,ERW,960
MFL,2630,1223,11.850,626+85.6,,,,62566.27,,2629,Weld,U10.76,10.76,29.89,,U38.58,139.02,3492.76,0.250,,,,,,29.89,,,,,,,,39.7232010,-75.5348086,-0.5,,16.000,X56,ERW,960
MFL,2631,1223,11.854,627+09.2,,,,62590.14,,2630,MCP,D6.02,23.88,6.02,0.00,U62.46,162.90,3468.89,0.250,,,6.43,10.40,0,29.89,,,,,,,,39.7232399,-75.5347406,-0.3,Touching Metal Object,16.000,X56,ERW,960
MFL,2632,1224,11.855,627+15.1,,,,62596.16,,2631,Weld,U29.89,29.89,60.64,,U68.47,168.92,3462.87,0.250,,,,,,60.64,46,,,,,,,39.7232496,-75.5347232,-0.3,,16.000,X56,ERW,960
MFL,2633,1225,11.867,627+75.0,,,,62656.80,,2632,Weld; Begin 0.344in Wall API 5L X52 - ERW,U60.64,60.64,60.97,,U129.11,229.55,3402.23,0.344,,,,,,60.97,,,,,,,,39.7233459,-75.5345483,-1.1,Start of Concrete Coated Pipe - Christina River,16.000,X52,ERW,960
MFL,2634,1226,11.878,628+35.6,,,,62717.77,,2633,Weld,D59.00,60.97,59.00,,U190.08,290.53,3341.26,0.344,,,,,,59.00,,,,,,,,39.7234430,-75.5343722,-2.4,,16.000,X52,ERW,960
MFL,2635,1227,11.890,628+94.3,,,,62776.77,,2634,Weld,U59.00,59.00,59.14,,U249.08,349.52,3282.26,0.344,,,,,,59.14,,,,,,,,39.7235370,-75.5342021,-2.2,,16.000,X52,ERW,960
MFL,2636,1227,11.893,629+14.1,,,,62796.72,62796.69,2635,ML Cluster Int Manufacturing Related,U19.95,19.95,39.19,0.98,U269.03,369.47,3262.31,0.344,15,25,2.47,0.50,84,59.14,,1857,1807,1877,1840,2607,2556,39.7235684,-75.5341442,-2.0,,16.000,X52,ERW,960
MFL,2637,1227,11.894,629+17.7,,,,62800.37,62800.34,2636,ML Cluster Int Manufacturing Related,U23.60,23.60,35.54,1.03,U272.68,373.13,3258.66,0.344,24,34,5.61,2.36,89,59.14,,1691,1581,1826,1763,2536,2448,39.7235742,-75.5341336,-2.0,,16.000,X52,ERW,960
MFL,2638,1227,11.894,629+18.3,,,,62800.92,62800.90,2637,ML Int Manufacturing Related,U24.15,24.15,34.99,1.09,U273.23,373.68,3258.11,0.344,11,21,0.47,0.55,94,59.14,,1917,1914,1917,1913,2662,2657,39.7235751,-75.5341320,-2.0,,16.000,X52,ERW,960
MFL,2639,1227,11.894,629+18.5,,,,62801.09,62801.08,2638,ML Int Manufacturing Related,U24.33,24.33,34.82,1.08,U273.40,373.85,3257.93,0.344,11,21,0.35,0.40,93,59.14,,1918,1917,1918,1916,2664,2661,39.7235753,-75.5341315,-2.0,,16.000,X52,ERW,960
MFL,2640,1227,11.894,629+19.4,,,,62802.03,62802.02,2639,ML Int Manufacturing Related,U25.27,25.27,33.87,1.11,U274.35,374.79,3256.99,0.344,19,29,0.31,0.38,95,59.14,,1917,1916,1917,1915,2663,2660,39.7235768,-75.5341288,-1.9,,16.000,X52,ERW,960
MFL,2641,1227,11.894,629+19.7,,,,62802.39,62802.23,2640,ML Cluster Int Manufacturing Related,U25.62,25.62,33.52,1.12,U274.70,375.15,3256.64,0.344,11,21,3.02,0.70,96,59.14,,1862,1803,1880,1837,2611,2551,39.7235774,-75.5341277,-1.9,,16.000,X52,ERW,960
MFL,2642,1227,11.895,629+24.3,,,,62806.99,62806.93,2641,ML Int Manufacturing Related,D28.92,30.22,28.92,1.03,U279.30,379.74,3252.04,0.344,11,21,0.94,0.45,89,59.14,,1910,1900,1908,1896,2651,2633,39.7235846,-75.5341144,-1.9,,16.000,X52,ERW,960
MFL,2643,1228,11.901,629+53.1,,,,62835.91,,2642,Weld,U59.14,59.14,61.27,,U308.22,408.66,3223.12,0.344,,,,,,61.27,,,,,,,,39.7236304,-75.5340306,-1.5,,16.000,X52,ERW,960
MFL,2644,1229,11.912,630+14.0,,,,62897.18,,2643,Weld,D61.23,61.27,61.23,,U369.49,469.94,3161.85,0.344,,,,,,61.23,54,,,,,,,39.7237265,-75.5338526,-0.7,,16.000,X52,ERW,960
MFL,2645,1230,11.924,630+74.8,,,,62958.41,,2644,Weld,D54.30,61.23,54.30,,U430.72,531.17,3100.62,0.344,,,,,,54.30,339,,,,,,,39.7238180,-75.5336706,-1.0,,16.000,X52,ERW,960
MFL,2646,1230,11.934,631+28.4,,,,63012.27,63012.26,2645,ML Cluster Ext Weld Adjacent,D0.44,53.86,0.44,1.13,U484.59,585.03,3046.75,0.344,13,23,1.37,3.61,98,54.30,,1898,1877,1896,1871,2633,2598,39.7239001,-75.5335120,-1.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,2647,1230,11.934,631+28.4,,,,63012.27,63012.24,2646,ML Cluster Ext Seam & Weld Adjacent,D0.44,53.86,0.44,4.09,U484.59,585.03,3046.75,0.344,17,27,0.63,1.60,352,54.30,,1913,1907,1912,1905,2655,2646,39.7239001,-75.5335120,-1.7,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,2648,1231,11.934,631+28.8,,,,63012.71,,2647,Weld,U54.30,54.30,61.21,,U485.02,585.46,3046.32,0.344,,,,,,61.21,,,,,,,,39.7239008,-75.5335108,-1.7,,16.000,X52,ERW,960
MFL,2649,1231,11.934,631+29.4,,,,63013.25,63013.22,2648,ML Cluster Ext,U0.54,0.54,60.66,1.37,U485.56,586.01,3045.78,0.344,11,21,1.25,5.16,118,61.21,,1904,1887,1901,1880,2640,2611,39.7239018,-75.5335092,-1.7,,16.000,X52,ERW,960
MFL,2650,1232,11.946,631+89.7,,,,63073.91,,2649,Weld,D61.00,61.21,61.00,,U546.23,646.67,2985.11,0.344,,,,,,61.00,6,,,,,,,39.7240126,-75.5333494,-3.9,,16.000,X52,ERW,960
MFL,2651,1233,11.957,632+50.3,,,,63134.91,,2650,Weld,D56.40,61.00,56.40,,U607.22,707.67,2924.12,0.344,,,,,,56.40,,,,,,,,39.7241330,-75.5332010,-9.7,,16.000,X52,ERW,960
MFL,2652,1234,11.968,633+06.4,,,,63191.31,,2651,Weld,U56.40,56.40,61.34,,U663.62,764.07,2867.72,0.344,,,,,,61.34,,,,,,,,39.7242434,-75.5330657,-19.6,,16.000,X52,ERW,960
MFL,2653,1235,11.980,633+67.4,,,,63252.65,,2652,Weld,D61.11,61.34,61.11,,U724.96,825.41,2806.38,0.344,,,,,,61.11,,,,,,,,39.7243651,-75.5329211,-31.0,,16.000,X52,ERW,960
MFL,2654,1236,11.991,634+28.1,,,,63313.75,,2653,Weld,D61.02,61.11,61.02,,U786.07,886.51,2745.27,0.344,,,,,,61.02,,,,,,,,39.7244884,-75.5327788,-40.6,,16.000,X52,ERW,960
MFL,2655,1237,12.003,634+88.8,,,,63374.77,,2654,Weld,D59.81,61.02,59.81,,U847.08,947.53,2684.26,0.344,,,,,,59.81,,,,,,,,39.7246144,-75.5326372,-43.9,,16.000,X52,ERW,960
MFL,2656,1238,12.014,635+48.2,,,,63434.58,,2655,Weld,U59.81,59.81,60.51,,U906.89,1007.33,2624.45,0.344,,,,,,60.51,284,,,,,,,39.7247374,-75.5324972,-44.1,,16.000,X52,ERW,960
MFL,2657,1239,12.026,636+08.4,,,,63495.08,,2656,Weld,U60.51,60.51,60.80,,U967.40,1067.84,2563.94,0.344,,,,,,60.80,6,,,,,,,39.7248625,-75.5323569,-41.6,,16.000,X52,ERW,960
MFL,2658,1240,12.037,636+68.8,,,,63555.88,,2657,Weld,U60.80,60.80,61.29,,U1028.19,1128.64,2503.15,0.344,,,,,,61.29,274,,,,,,,39.7249878,-75.5322163,-36.4,,16.000,X52,ERW,960
MFL,2659,1241,12.049,637+29.7,,,,63617.16,,2658,Weld,D61.02,61.29,61.02,,U1089.48,1189.92,2441.86,0.344,,,,,,61.02,327,,,,,,,39.7251097,-75.5320713,-26.2,,16.000,X52,ERW,960
MFL,2660,1242,12.060,637+90.4,,,,63678.18,,2659,Weld,U61.02,61.02,61.45,,U1150.49,1250.94,2380.85,0.344,,,,,,61.45,305,,,,,,,39.7252332,-75.5319292,-17.4,,16.000,X52,ERW,960
MFL,2661,1242,12.071,638+47.7,,,,63735.78,63735.76,2660,ML Ext,D3.85,57.60,3.85,2.68,U1208.10,1308.54,2323.25,0.344,10,20,0.39,0.60,230,61.45,,1918,1916,1918,1915,2663,2660,39.7253512,-75.5317950,-12.1,,16.000,X52,ERW,960
MFL,2662,1243,12.072,638+51.5,,,,63739.63,,2661,Weld,D61.32,61.45,61.32,,U1211.94,1312.39,2319.40,0.344,,,,,,61.32,334,,,,,,,39.7253592,-75.5317860,-11.9,,16.000,X52,ERW,960
MFL,2663,1244,12.084,639+12.5,,,,63800.95,,2662,Weld,D61.17,61.32,61.17,,U1273.27,1373.71,2258.07,0.344,,,,,,61.17,54,,,,,,,39.7254852,-75.5316424,-9.4,,16.000,X52,ERW,960
MFL,2664,1245,12.095,639+73.3,,,,63862.13,,2663,Weld,D60.97,61.17,60.97,,U1334.44,1434.88,2196.90,0.344,,,,,,60.97,3,,,,,,,39.7256111,-75.5314995,-7.3,,16.000,X52,ERW,960
MFL,2665,1246,12.107,640+33.9,,,,63923.10,,2664,Weld,U60.97,60.97,60.98,,U1395.41,1495.86,2135.93,0.344,,,,,,60.98,312,,,,,,,39.7257375,-75.5313584,-5.5,,16.000,X52,ERW,960
MFL,2666,1247,12.118,640+94.5,,,,63984.08,,2665,Weld,U60.98,60.98,61.22,,U1456.39,1556.84,2074.95,0.344,,,,,,61.22,,,,,,,,39.7258640,-75.5312173,-7.4,,16.000,X52,ERW,960
MFL,2667,1248,12.130,641+55.4,,,,64045.30,,2666,Weld,D61.10,61.22,61.10,,U1517.61,1618.06,2013.73,0.344,,,,,,61.10,287,,,,,,,39.7259911,-75.5310758,-6.3,,16.000,X52,ERW,960
MFL,2668,1248,12.140,642+06.7,,,,64096.91,64096.87,2667,ML Ext,D9.49,51.62,9.49,0.45,U1569.23,1669.67,1962.11,0.344,11,21,1.25,1.05,39,61.10,,1904,1887,1901,1880,2640,2611,39.7260985,-75.5309574,-4.0,,16.000,X52,ERW,960
MFL,2669,1249,12.141,642+16.1,,,,64106.40,,2668,Weld,D60.80,61.10,60.80,,U1578.71,1679.16,1952.63,0.344,,,,,,60.80,29,,,,,,,39.7261183,-75.5309356,-3.5,,16.000,X52,ERW,960
MFL,2670,1250,12.153,642+76.6,,,,64167.20,,2669,Weld,D24.90,60.80,24.90,,U1639.52,1739.96,1891.82,0.344,,,,,,24.90,,,,,,,,39.7262452,-75.5307960,-0.6,No Concrete on this Joint,16.000,X52,ERW,960
MFL,2671,1250,12.155,642+88.0,1640.50,1651.02,0.99,64178.70,,2670,21.6° 34.5D Left Cold Bend,U11.50,11.50,13.40,,U1651.02,1751.46,1880.32,0.344,,,,,267,24.90,,,,,,,,39.7262706,-75.5307726,-0.3,,16.000,X52,ERW,960
MFL,2672,1251,12.158,643+01.4,,,,64192.10,,2671,Weld,U24.90,24.90,61.01,,U1664.42,1764.86,1866.92,0.344,,,,,,61.01,337,,,,,,,39.7263047,-75.5307550,-0.2,,16.000,X52,ERW,960
MFL,2673,1252,12.169,643+62.3,,,,64253.11,,2672,Weld,U61.01,61.01,61.17,,U1725.42,1825.87,1805.92,0.344,,,,,,61.17,40,,,,,,,39.7264633,-75.5306872,0.3,,16.000,X52,ERW,960
MFL,2674,1253,12.181,644+23.4,,,,64314.28,,2673,Weld,D36.66,61.17,36.66,,D1744.75,1887.04,1744.75,0.344,,,,,,36.66,,,,,,,,39.7266220,-75.5306176,1.4,No Concrete on this Joint,16.000,X52,ERW,960
MFL,2675,1254,12.188,644+60.0,,,,64350.94,,2674,Weld,U36.66,36.66,39.94,,D1708.08,1923.70,1708.08,0.344,,,,,,39.94,0,,,,,,,39.7267166,-75.5305739,2.2,No Concrete on this Joint,16.000,X52,ERW,960
MFL,2676,1254,12.190,644+74.0,186.00,186.22,1.00,64364.92,,2675,24.6° 30.8D Right Cold Bend,U13.98,13.98,25.96,,D1694.11,1937.68,1694.11,0.344,,,,,92,39.94,,,,,,,,39.7267515,-75.5305542,2.4,,16.000,X52,ERW,960
MFL,2677,1254,12.195,644+99.3,,,,64390.20,64390.17,2676,ML Cluster Ext,D0.68,39.25,0.68,0.84,D1668.83,1962.95,1668.83,0.344,14,24,0.63,2.66,73,39.94,,1914,1909,1913,1906,2657,2648,39.7268026,-75.5304939,2.7,,16.000,X52,ERW,960
MFL,2678,1254,12.195,644+99.4,,,,64390.36,64390.34,2677,ML Ext,D0.52,39.41,0.52,0.71,D1668.67,1963.11,1668.67,0.344,11,21,0.43,0.73,61,39.94,,1917,1915,1917,1914,2663,2659,39.7268029,-75.5304936,2.7,,16.000,X52,ERW,960
MFL,2679,1255,12.195,644+99.9,,,,64390.88,,2678,Weld,U39.94,39.94,61.19,,D1668.15,1963.64,1668.15,0.344,,,,,,61.19,39,,,,,,,39.7268039,-75.5304923,2.7,,16.000,X52,ERW,960
MFL,2680,1256,12.207,645+61.1,,,,64452.07,,2679,Weld,D60.95,61.19,60.95,,D1606.96,2024.83,1606.96,0.344,,,,,,60.95,18,,,,,,,39.7269234,-75.5303402,3.0,,16.000,X52,ERW,960
MFL,2681,1257,12.218,646+22.0,,,,64513.02,,2680,Weld,U60.95,60.95,61.16,,D1546.01,2085.78,1546.01,0.344,,,,,,61.16,42,,,,,,,39.7270427,-75.5301890,2.7,End of Concrete Coated Pipe,16.000,X52,ERW,960
MFL,2682,1258,12.230,646+83.2,,,,64574.18,,2681,Weld,U61.16,61.16,61.38,,D1484.84,2146.94,1484.84,0.344,,,,,,61.38,9,,,,,,,39.7271626,-75.5300376,2.0,,16.000,X52,ERW,960
MFL,2683,1259,12.242,647+44.5,,,,64635.56,,2682,Weld,D61.22,61.38,61.22,,D1423.46,2208.32,1423.46,0.344,,,,,,61.22,356,,,,,,,39.7272794,-75.5298811,1.9,,16.000,X52,ERW,960
MFL,2684,1260,12.253,648+05.7,,,,64696.79,,2683,Weld,D60.90,61.22,60.90,,D1362.24,2269.55,1362.24,0.344,,,,,,60.90,45,,,,,,,39.7273964,-75.5297255,2.5,,16.000,X52,ERW,960
MFL,2685,1261,12.265,648+66.6,,,,64757.69,,2684,Weld,D59.92,60.90,59.92,,D1301.34,2330.45,1301.34,0.344,,,,,,59.92,349,,,,,,,39.7275167,-75.5295760,3.0,,16.000,X52,ERW,960
MFL,2686,1262,12.276,649+26.4,,,,64817.61,,2685,Weld,U59.92,59.92,60.99,,D1241.42,2390.37,1241.42,0.344,,,,,,60.99,22,,,,,,,39.7276364,-75.5294307,3.7,,16.000,X52,ERW,960
MFL,2687,1263,12.288,649+87.4,,,,64878.60,,2686,Weld; Begin 0.250in Wall API 5L X56 - ERW,D59.38,60.99,59.38,,D1180.43,2451.35,1180.43,0.250,,,,,,59.38,,,,,,,,39.7277585,-75.5292833,5.3,,16.000,X56,ERW,960
MFL,2688,1264,12.299,650+46.9,,,,64937.97,,2687,Weld,U59.38,59.38,59.38,,D1121.06,2510.73,1121.06,0.250,,,,,,59.38,,,,,,,,39.7278768,-75.5291387,5.8,,16.000,X56,ERW,960
MFL,2689,1264,12.306,650+84.2,,,,64975.13,64975.11,2688,ML Cluster Ext,D22.23,37.16,22.23,1.27,D1083.90,2547.89,1083.90,0.250,22,32,2.63,3.75,110,59.38,,1388,1333,1416,1368,1966,1900,39.7279490,-75.5290459,6.3,,16.000,X56,ERW,960
MFL,2690,1265,12.310,651+06.5,,,,64997.35,,2689,Weld,D48.03,59.38,48.03,,D1061.67,2570.11,1061.67,0.250,,,,,,48.03,,,,,,,,39.7279919,-75.5289898,6.5,,16.000,X56,ERW,960
MFL,2691,1265,12.319,651+53.9,,,,65044.72,65044.69,2690,ML Cluster Ext,D0.67,47.36,0.67,1.18,D1014.31,2617.48,1014.31,0.250,12,22,0.51,3.29,102,48.03,,1482,1478,1481,1477,2057,2051,39.7280824,-75.5288696,6.8,,16.000,X56,ERW,960
MFL,2692,1266,12.319,651+54.6,,,,65045.39,,2691,Weld,U48.03,48.03,53.27,,D1013.64,2618.15,1013.64,0.250,,,,,,53.27,,,,,,,,39.7280836,-75.5288678,6.8,,16.000,X56,ERW,960
MFL,2693,1267,12.329,652+08.0,,,,65098.65,,2692,Weld,U53.27,53.27,61.15,,D960.37,2671.41,960.37,0.250,,,,,,61.15,,,,,,,,39.7281834,-75.5287300,6.1,,16.000,X56,ERW,960
MFL,2694,1267,12.331,652+16.7,,,,65107.36,,2693,MCP,U8.71,8.71,52.44,2.87,D951.67,2680.12,951.67,0.250,,,2.39,4.26,247,61.15,,,,,,,,39.7281998,-75.5287075,5.9,Close Metal Object,16.000,X56,ERW,960
MFL,2695,1268,12.341,652+69.3,,,,65159.80,,2694,Weld,U61.15,61.15,61.15,,D899.22,2732.56,899.22,0.250,,,,,,61.15,,,,,,,,39.7282990,-75.5285731,5.5,,16.000,X56,ERW,960
MFL,2696,1269,12.352,653+30.6,,,,65220.96,,2695,Weld,D57.73,61.15,57.73,,D838.07,2793.71,838.07,0.250,,,,,,57.73,,,,,,,,39.7284157,-75.5284174,5.9,,16.000,X56,ERW,960
MFL,2697,1270,12.363,653+88.5,,,,65278.68,,2696,Weld,U57.73,57.73,59.93,,D780.34,2851.44,780.34,0.250,,,,,,59.93,,,,,,,,39.7285256,-75.5282703,5.8,,16.000,X56,ERW,960
MFL,2698,1270,12.364,653+92.8,,,,65282.98,,2697,Manufacturing Indication Int,U4.30,4.30,55.63,0.62,D776.04,2855.74,776.04,0.250,,,2.51,0.51,54,59.93,,,,,,,,39.7285338,-75.5282595,5.7,,16.000,X56,ERW,960
MFL,2699,1271,12.375,654+48.6,,,,65338.61,,2698,Weld,D47.03,59.93,47.03,,D720.42,2911.37,720.42,0.250,,,,,,47.03,,,,,,,,39.7286426,-75.5281212,5.7,,16.000,X56,ERW,960
MFL,2700,1272,12.384,654+95.7,,,,65385.64,,2699,Weld,U47.03,47.03,61.11,,D673.38,2958.40,673.38,0.250,,,,,,61.11,5,,,,,,,39.7287355,-75.5280058,6.0,,16.000,X56,ERW,960
MFL,2701,1272,12.389,655+23.2,,,,65413.09,65412.89,2700,ML Cluster Ext,U27.45,27.45,33.66,1.40,D645.93,2985.85,645.93,0.250,21,31,2.94,2.65,121,61.11,,1381,1321,1420,1377,1972,1912,39.7287894,-75.5279381,6.3,,16.000,X56,ERW,960
MFL,2702,1273,12.395,655+57.0,,,,65446.75,,2701,Weld,D46.09,61.11,46.09,,D612.27,3019.51,612.27,0.250,,,,,,46.09,,,,,,,,39.7288549,-75.5278539,5.5,,16.000,X56,ERW,960
MFL,2703,1273,12.395,655+57.1,,,,65446.91,65446.88,2702,ML Ext Weld Adjacent,U0.15,0.15,45.94,3.11,D612.12,3019.66,612.12,0.250,14,24,0.51,0.71,267,46.09,,1481,1478,1480,1476,2056,2050,39.7288552,-75.5278535,5.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2704,1274,12.404,656+03.2,,,,65492.85,,2703,Weld,U46.09,46.09,56.80,,D566.18,3065.61,566.18,0.250,,,,,,56.80,,,,,,,,39.7289442,-75.5277388,3.6,,16.000,X56,ERW,960
MFL,2705,1274,12.404,656+03.3,,,,65492.92,65492.66,2704,ML Cluster Ext Weld Xing,U0.07,0.07,56.73,2.27,D566.11,3065.67,566.11,0.250,26,36,4.47,2.18,196,56.80,,1300,1215,1407,1347,1954,1871,39.7289444,-75.5277386,3.6,,16.000,X56,ERW,960
MFL,2706,1275,12.415,656+60.1,,,,65549.64,,2705,Weld,U56.80,56.80,61.54,,D509.38,3122.40,509.38,0.250,,,,,,61.54,,,,,,,,39.7290556,-75.5275978,3.1,,16.000,X56,ERW,960
MFL,2707,1275,12.417,656+73.2,,,,65562.68,65562.65,2706,ML Cluster Ext,U13.04,13.04,48.50,1.76,D496.34,3135.44,496.34,0.250,18,28,1.41,4.46,151,61.54,,1452,1428,1448,1420,2011,1972,39.7290813,-75.5275658,3.0,,16.000,X56,ERW,960
MFL,2708,1275,12.417,656+74.0,,,,65563.49,65563.44,2707,ML Cluster Ext,U13.85,13.85,47.69,2.09,D495.54,3136.25,495.54,0.250,12,22,0.78,1.67,180,61.54,,1477,1470,1476,1466,2050,2037,39.7290828,-75.5275638,3.0,,16.000,X56,ERW,960
MFL,2709,1276,12.426,657+21.8,,,,65611.18,,2708,Weld,U61.54,61.54,61.62,,D447.85,3183.94,447.85,0.250,,,,,,61.62,,,,,,,,39.7291758,-75.5274451,2.1,,16.000,X56,ERW,960
MFL,2710,1277,12.438,657+83.6,,,,65672.80,,2709,Weld,D61.60,61.62,61.60,,D386.22,3245.56,386.22,0.250,,,,,,61.60,,,,,,,,39.7292941,-75.5272891,2.3,,16.000,X56,ERW,960
MFL,2711,1278,12.450,658+45.3,,,,65734.40,,2710,Weld,D61.46,61.60,61.46,,D324.62,3307.16,324.62,0.250,,,,,,61.46,,,,,,,,39.7294144,-75.5271360,2.5,,16.000,X56,ERW,960
MFL,2712,1279,12.461,659+07.0,,,,65795.86,,2711,Weld,D60.18,61.46,60.18,,D263.16,3368.62,263.16,0.250,,,,,,60.18,,,,,,,,39.7295339,-75.5269825,2.0,,16.000,X56,ERW,960
MFL,2713,1280,12.473,659+67.3,,,,65856.04,,2712,Weld,U60.18,60.18,61.62,,D202.99,3428.80,202.99,0.250,,,,,,61.62,,,,,,,,39.7296500,-75.5268312,1.9,,16.000,X56,ERW,960
MFL,2714,1280,12.478,659+95.3,,,,65884.01,65883.99,2713,ML Ext,U27.97,27.97,33.64,2.74,D175.01,3456.77,175.01,0.250,11,21,0.39,0.56,236,61.62,,1483,1481,1483,1480,2059,2056,39.7297042,-75.5267612,1.9,,16.000,X56,ERW,960
MFL,2715,1281,12.484,660+29.1,,,,65917.66,,2714,Weld,U61.62,61.62,61.67,,D141.37,3490.41,141.37,0.250,,,,,,61.67,,,,,,,,39.7297693,-75.5266767,1.8,,16.000,X56,ERW,960
MFL,2716,1282,12.496,660+90.9,,,,65979.33,,2715,Weld,U61.67,61.67,61.69,,D79.70,3552.09,79.70,0.250,,,,,,61.69,,,,,,,,39.7298884,-75.5265214,1.5,,16.000,X56,ERW,960
MFL,2717,1283,12.508,661+52.7,,,,66041.02,,2716,Weld,D18.08,61.69,18.08,,D18.01,3613.78,18.01,0.250,,,,,,18.08,,,,,,,,39.7300061,-75.5263645,1.5,,16.000,X56,ERW,960
MFL,2718,1283,12.511,661+70.8,,,,66059.03,,2717,AGM 27-A,D0.07,18.01,0.07,,D2156.04,3631.78,2188.98,0.250,,,,,,18.08,,,,,,,,39.7300408,-75.5263193,1.7,,16.000,X52,ERW,960
MFL,2719,1284,12.511,661+70.8,,,,66059.10,,2718,Weld,U18.08,18.08,61.57,,U0.07,0.07,2188.90,0.250,,,,,,61.57,308,,,,,,,39.7300410,-75.5263190,1.7,,16.000,X56,ERW,960
MFL,2720,1285,12.523,662+32.6,,,,66120.66,,2719,Weld,D61.26,61.57,61.26,,U61.64,61.64,2127.34,0.250,,,,,,61.26,,,,,,,,39.7301596,-75.5261631,1.9,,16.000,X56,ERW,960
MFL,2721,1285,12.525,662+46.3,,,,66134.31,,2720,MCP,U13.65,13.65,47.61,0.88,U75.29,75.29,2113.69,0.250,,,2.82,3.50,76,61.26,,,,,,,,39.7301851,-75.5261277,2.0,Close Metal Object,16.000,X56,ERW,960
MFL,2722,1286,12.534,662+94.0,,,,66181.92,,2721,Weld,U61.26,61.26,61.53,,U122.90,122.90,2066.08,0.250,,,,,,61.53,,,,,,,,39.7302719,-75.5260013,2.5,,16.000,X56,ERW,960
MFL,2723,1287,12.546,663+55.7,,,,66243.45,,2722,Weld,D41.18,61.53,41.18,,U184.43,184.43,2004.55,0.250,,,,,,41.18,,,,,,,,39.7303814,-75.5258348,2.8,,16.000,X56,ERW,960
MFL,2724,1287,12.554,663+96.9,,,,66284.55,66284.52,2723,ML Cluster Ext Weld Adjacent,D0.08,41.10,0.08,2.55,U225.53,225.53,1963.45,0.250,18,28,1.25,1.98,219,41.18,,1458,1438,1452,1427,2016,1982,39.7304531,-75.5257222,3.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2725,1287,12.554,663+96.9,,,,66284.57,66284.49,2724,ML Cluster Ext Weld Adjacent,D0.07,41.12,0.07,1.18,U225.54,225.54,1963.43,0.250,18,28,1.41,2.06,102,41.18,,1452,1428,1452,1426,2017,1980,39.7304531,-75.5257221,3.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2726,1288,12.554,663+97.0,,,,66284.64,,2725,Weld,U41.18,41.18,44.79,,U225.61,225.61,1963.36,0.250,,,,,,44.79,,,,,,,,39.7304532,-75.5257220,3.2,,16.000,X56,ERW,960
MFL,2727,1289,12.562,664+41.9,,,,66329.43,,2726,Weld,U44.79,44.79,61.53,,U270.40,270.40,1918.57,0.250,,,,,,61.53,302,,,,,,,39.7305302,-75.5255981,3.5,,16.000,X56,ERW,960
MFL,2728,1289,12.574,665+00.9,,,,66388.29,66388.28,2727,ML Ext,D2.66,58.87,2.66,4.04,U329.27,329.27,1859.71,0.250,28,38,0.31,0.39,347,61.53,,1481,1480,1481,1478,2056,2053,39.7306314,-75.5254351,4.4,,16.000,X56,ERW,960
MFL,2729,1290,12.574,665+03.5,,,,66390.95,,2728,Weld,D55.81,61.53,55.81,,U331.93,331.93,1857.05,0.250,,,,,,55.81,47,,,,,,,39.7306360,-75.5254278,4.4,,16.000,X56,ERW,960
MFL,2730,1291,12.585,665+59.5,,,,66446.76,,2729,Weld,U55.81,55.81,61.47,,U387.74,387.74,1801.24,0.250,,,,,,61.47,,,,,,,,39.7307330,-75.5252743,4.5,,16.000,X56,ERW,960
MFL,2731,1292,12.596,666+21.1,,,,66508.24,,2730,Weld,D61.34,61.47,61.34,,U449.21,449.21,1739.77,0.250,,,,,,61.34,31,,,,,,,39.7308400,-75.5251052,4.5,,16.000,X56,ERW,960
MFL,2732,1292,12.598,666+28.3,,,,66515.45,,2731,MCP,U7.22,7.22,54.12,1.38,U456.43,456.43,1732.55,0.250,,,2.39,4.51,119,61.34,,,,,,,,39.7308523,-75.5250852,4.5,Close Metal Object,16.000,X56,ERW,960
MFL,2733,1292,12.598,666+28.7,,,,66515.81,,2732,MCP,U7.58,7.58,53.76,1.62,U456.79,456.79,1732.19,0.250,,,2.35,3.85,139,61.34,,,,,,,,39.7308529,-75.5250842,4.5,Close Metal Object,16.000,X56,ERW,960
MFL,2734,1292,12.598,666+28.8,,,,66515.89,,2733,MCP,U7.65,7.65,53.69,0.77,U456.86,456.86,1732.12,0.250,,,5.80,4.36,66,61.34,,,,,,,,39.7308530,-75.5250840,4.5,Close Metal Object,16.000,X56,ERW,960
MFL,2735,1292,12.598,666+29.1,,,,66516.17,66516.15,2734,ML Cluster Ext  Under MCP; Seam Adjacent,U7.93,7.93,53.40,0.74,U457.14,457.14,1731.83,0.250,16,26,1.22,1.58,64,61.34,,1462,1445,1469,1456,2040,2022,39.7308535,-75.5250832,4.5,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2736,1293,12.608,666+82.6,,,,66569.57,,2735,Weld,U61.34,61.34,61.44,,U510.55,510.55,1678.43,0.250,,,,,,61.44,344,,,,,,,39.7309443,-75.5249344,4.8,,16.000,X56,ERW,960
MFL,2737,1294,12.620,667+44.2,,,,66631.01,,2736,Weld,U61.44,61.44,61.47,,U571.98,571.98,1616.99,0.250,,,,,,61.47,22,,,,,,,39.7310506,-75.5247650,5.1,,16.000,X56,ERW,960
MFL,2738,1294,12.620,667+44.3,,,,66631.16,66631.15,2737,ML Ext Weld Adjacent,U0.15,0.15,61.32,0.99,U572.13,572.13,1616.84,0.250,14,24,0.35,0.61,86,61.47,,1483,1481,1483,1481,2059,2056,39.7310508,-75.5247646,5.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2739,1295,12.631,668+05.8,,,,66692.48,,2738,Weld,D55.08,61.47,55.08,,U633.45,633.45,1555.52,0.250,,,,,,55.08,275,,,,,,,39.7311591,-75.5245975,5.0,,16.000,X56,ERW,960
MFL,2740,1296,12.642,668+61.0,,,,66747.56,,2739,Weld,D46.70,55.08,46.70,,U688.53,688.53,1500.44,0.250,,,,,,46.70,2,,,,,,,39.7312573,-75.5244489,5.6,,16.000,X56,ERW,960
MFL,2741,1297,12.650,669+07.8,,,,66794.26,,2740,Weld,U46.70,46.70,61.40,,U735.23,735.23,1453.74,0.250,,,,,,61.40,,,,,,,,39.7313412,-75.5243236,5.2,,16.000,X56,ERW,960
MFL,2742,1297,12.650,669+08.0,,,,66794.39,66794.37,2741,ML Ext Weld Adjacent,U0.13,0.13,61.28,2.77,U735.36,735.36,1453.62,0.250,20,30,0.47,0.66,238,61.40,,1480,1476,1479,1474,2054,2048,39.7313414,-75.5243233,5.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2743,1297,12.662,669+69.3,,,,66855.54,66855.43,2742,ML Cluster Ext Weld Adjacent,D0.12,61.28,0.12,1.02,U796.51,796.51,1392.46,0.250,23,33,2.39,4.67,88,61.40,,1393,1342,1421,1379,1974,1915,39.7314521,-75.5241601,4.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2744,1298,12.662,669+69.4,,,,66855.66,,2743,Weld,U61.40,61.40,61.41,,U796.64,796.64,1392.34,0.250,,,,,,61.41,0,,,,,,,39.7314523,-75.5241597,4.9,,16.000,X56,ERW,960
MFL,2745,1298,12.662,669+69.5,,,,66855.79,66855.72,2744,ML Cluster Ext Weld Adjacent,U0.13,0.13,61.28,1.05,U796.77,796.77,1392.21,0.250,12,22,3.61,4.46,90,61.41,,1417,1353,1437,1390,1996,1931,39.7314525,-75.5241593,4.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2746,1299,12.674,670+31.0,,,,66917.07,,2745,Weld,U61.41,61.41,61.57,,U858.05,858.05,1330.93,0.250,,,,,,61.57,318,,,,,,,39.7315613,-75.5239932,5.0,,16.000,X56,ERW,960
MFL,2747,1300,12.685,670+92.7,,,,66978.65,,2746,Weld,U61.57,61.57,61.59,,U919.62,919.62,1269.35,0.250,,,,,,61.59,29,,,,,,,39.7316685,-75.5238239,5.3,,16.000,X56,ERW,960
MFL,2748,1300,12.687,671+00.4,,,,66986.38,66986.34,2747,ML Ext Seam Adjacent,U7.74,7.74,53.85,0.31,U927.36,927.36,1261.62,0.250,12,22,1.57,1.17,27,61.59,,1460,1435,1455,1425,2021,1979,39.7316820,-75.5238029,5.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2749,1301,12.697,671+54.4,,,,67040.23,,2748,Weld,D61.58,61.59,61.58,,U981.21,981.21,1207.77,0.250,,,,,,61.58,322,,,,,,,39.7317783,-75.5236578,4.8,,16.000,X56,ERW,960
MFL,2750,1302,12.709,672+16.2,,,,67101.82,,2749,Weld,D61.38,61.58,61.38,,U1042.79,1042.79,1146.19,0.250,,,,,,61.38,,,,,,,,39.7318902,-75.5234938,4.5,,16.000,X56,ERW,960
MFL,2751,1303,12.720,672+77.7,,,,67163.20,,2750,Weld,D55.76,61.38,55.76,,D1051.86,1104.17,1084.80,0.250,,,,,,55.76,281,,,,,,,39.7320035,-75.5233325,4.1,,16.000,X56,ERW,960
MFL,2752,1304,12.731,673+33.6,,,,67218.96,,2751,Weld,U55.76,55.76,61.57,,D996.10,1159.93,1029.05,0.250,,,,,,61.57,,,,,,,,39.7321072,-75.5231868,4.2,,16.000,X56,ERW,960
MFL,2753,1304,12.742,673+94.7,,,,67279.90,67279.87,2752,ML Cluster Ext,D0.63,60.94,0.63,1.71,D935.16,1220.87,968.10,0.250,14,24,0.71,6.44,147,61.57,,1478,1471,1477,1468,2051,2039,39.7322195,-75.5230263,4.5,,16.000,X56,ERW,960
MFL,2754,1304,12.742,673+94.7,,,,67279.91,67279.89,2753,ML Cluster Ext,D0.62,60.95,0.62,2.19,D935.15,1220.88,968.10,0.250,14,24,0.35,1.72,188,61.57,,1483,1481,1483,1480,2059,2056,39.7322195,-75.5230263,4.5,,16.000,X56,ERW,960
MFL,2755,1304,12.742,673+94.9,,,,67280.08,67280.07,2754,ML Cluster Ext Weld Adjacent,D0.45,61.13,0.45,2.18,D934.98,1221.06,967.92,0.250,12,22,1.45,2.89,188,61.57,,1463,1441,1464,1442,2033,2002,39.7322198,-75.5230258,4.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
