ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,2756,1304,12.742,673+95.1,,,,67280.26,67280.24,2755,ML Ext Weld Adjacent,D0.28,61.30,0.28,1.83,D934.80,1221.23,967.75,0.250,12,22,0.31,0.61,158,61.57,,1484,1482,1483,1482,2060,2058,39.7322201,-75.5230253,4.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2757,1304,12.743,673+95.2,,,,67280.43,67280.36,2756,ML Cluster Ext Weld Adjacent,D0.10,61.47,0.10,1.58,D934.63,1221.40,967.57,0.250,22,32,1.02,1.93,136,61.57,,1461,1446,1463,1446,2032,2008,39.7322204,-75.5230249,4.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2758,1304,12.743,673+95.2,,,,67280.43,67280.35,2757,ML Cluster Ext Weld Adjacent,D0.10,61.47,0.10,2.06,D934.63,1221.40,967.57,0.250,12,22,1.18,1.72,177,61.57,,1469,1454,1468,1450,2040,2014,39.7322204,-75.5230249,4.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2759,1305,12.743,673+95.3,,,,67280.53,,2758,Weld,D61.16,61.57,61.16,,D934.53,1221.51,967.47,0.250,,,,,,61.16,15,,,,,,,39.7322207,-75.5230246,4.5,,16.000,X56,ERW,960
MFL,2760,1305,12.743,673+95.5,,,,67280.69,67280.68,2759,ML Cluster Ext Weld Adjacent,U0.16,0.16,60.99,2.99,D934.37,1221.67,967.31,0.250,24,34,0.24,1.21,257,61.16,,1483,1482,1483,1482,2060,2058,39.7322209,-75.5230242,4.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2761,1305,12.743,673+95.9,,,,67281.06,67280.99,2760,ML Cluster Ext Weld Adjacent,U0.53,0.53,60.63,1.86,D934.00,1222.04,966.94,0.250,13,23,1.10,2.38,160,61.16,,1470,1456,1470,1456,2042,2022,39.7322216,-75.5230232,4.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2762,1305,12.743,673+96.8,,,,67282.02,67282.00,2761,ML Cluster Ext,U1.49,1.49,59.67,1.67,D933.04,1222.99,965.98,0.250,12,22,0.82,3.75,144,61.16,,1477,1468,1475,1465,2049,2034,39.7322234,-75.5230207,4.5,,16.000,X56,ERW,960
MFL,2763,1305,12.743,673+97.4,,,,67282.58,67282.56,2762,ML Ext,U2.05,2.05,59.11,1.04,D932.48,1223.55,965.43,0.250,12,22,0.27,0.51,89,61.16,,1484,1483,1484,1483,2061,2059,39.7322244,-75.5230192,4.5,,16.000,X56,ERW,960
MFL,2764,1306,12.754,674+56.6,,,,67341.69,,2763,Weld,U61.16,61.16,61.52,,D873.37,1282.66,906.31,0.250,,,,,,61.52,5,,,,,,,39.7323316,-75.5228618,5.2,,16.000,X56,ERW,960
MFL,2765,1307,12.766,675+18.3,,,,67403.21,,2764,Weld,U61.52,61.52,61.63,,D811.85,1344.19,844.79,0.250,,,,,,61.63,,,,,,,,39.7324433,-75.5226978,5.3,,16.000,X56,ERW,960
MFL,2766,1308,12.777,675+80.1,,,,67464.84,,2765,Weld,D50.76,61.63,50.76,,D750.22,1405.81,783.16,0.250,,,,,,50.76,89,,,,,,,39.7325568,-75.5225354,5.6,,16.000,X56,ERW,960
MFL,2767,1309,12.787,676+31.0,,,,67515.60,,2766,Weld,U50.76,50.76,61.57,,D699.46,1456.58,732.40,0.250,,,,,,61.57,252,,,,,,,39.7326480,-75.5223994,6.0,,16.000,X56,ERW,960
MFL,2768,1310,12.799,676+92.7,,,,67577.17,,2767,Weld,U61.57,61.57,61.60,,D637.89,1518.14,670.83,0.250,,,,,,61.60,17,,,,,,,39.7327574,-75.5222324,6.6,,16.000,X56,ERW,960
MFL,2769,1310,12.802,677+09.6,,,,67594.01,,2768,15.9° 39.2D Right Cold Bend,U16.85,16.85,44.75,,D621.04,1534.99,653.99,0.250,,,,,89,61.60,,,,,,,,39.7327862,-75.5221858,6.8,,16.000,X56,ERW,960
MFL,2770,1311,12.810,677+54.5,,,,67638.76,,2769,Weld,D59.70,61.60,59.70,,D576.30,1579.74,609.24,0.250,,,,,,59.70,337,,,,,,,39.7328381,-75.5220418,7.5,,16.000,X56,ERW,960
MFL,2771,1311,12.810,677+54.8,,,,67639.15,67639.09,2770,ML Cluster Ext Weld Adjacent,U0.39,0.39,59.31,2.37,D575.91,1580.13,608.85,0.250,13,23,0.90,1.57,204,59.70,,1474,1464,1473,1461,2046,2029,39.7328385,-75.5220406,7.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2772,1312,12.822,678+14.3,,,,67698.46,,2771,Weld,U59.70,59.70,61.56,,D516.60,1639.43,549.54,0.250,,,,,,61.56,324,,,,,,,39.7329067,-75.5218492,7.6,,16.000,X56,ERW,960
MFL,2773,1312,12.822,678+14.7,,,,67698.86,67698.81,2772,ML Cluster Ext Weld Adjacent,U0.40,0.40,61.16,2.39,D516.20,1639.83,549.14,0.250,15,25,0.94,1.78,205,61.56,,1471,1460,1469,1455,2041,2021,39.7329071,-75.5218479,7.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2774,1312,12.833,678+72.6,,,,67756.63,,2773,MCP,D3.38,58.17,3.38,2.57,D458.43,1697.61,491.37,0.250,,,2.63,3.75,221,61.56,,,,,,,,39.7329722,-75.5216607,7.2,Close Metal Object,16.000,X56,ERW,960
MFL,2775,1312,12.833,678+75.6,,,,67759.60,67759.57,2774,ML Cluster Ext Weld Adjacent,D0.41,61.14,0.41,2.80,D455.46,1700.58,488.40,0.250,12,22,0.51,1.42,241,61.56,,1482,1478,1481,1477,2057,2051,39.7329756,-75.5216510,7.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2776,1313,12.833,678+76.0,,,,67760.01,,2775,Weld,D58.37,61.56,58.37,,D455.05,1700.99,487.99,0.250,,,,,,58.37,,,,,,,,39.7329761,-75.5216496,7.2,,16.000,X56,ERW,960
MFL,2777,1313,12.844,679+34.4,,,,67818.28,67818.26,2776,ML Cluster Ext Weld Adjacent,D0.11,58.26,0.11,2.98,D396.78,1759.25,429.72,0.250,13,23,0.55,1.88,256,58.37,,1481,1477,1480,1475,2055,2049,39.7330420,-75.5214613,7.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2778,1313,12.844,679+34.4,,,,67818.29,67818.23,2777,ML Cluster Ext Weld Adjacent,D0.10,58.27,0.10,2.63,D396.77,1759.26,429.71,0.250,28,38,0.94,5.22,226,58.37,,1456,1442,1452,1434,2017,1991,39.7330420,-75.5214612,7.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2779,1314,12.844,679+34.5,,,,67818.39,,2778,Weld,U58.37,58.37,61.56,,D396.67,1759.36,429.62,0.250,,,,,,61.56,324,,,,,,,39.7330421,-75.5214609,7.1,,16.000,X56,ERW,960
MFL,2780,1314,12.844,679+35.0,,,,67818.86,67818.82,2779,ML Cluster Ext Weld Adjacent,U0.48,0.48,61.09,2.52,D396.20,1759.84,429.14,0.250,11,21,0.82,1.93,217,61.56,,1477,1469,1476,1466,2050,2036,39.7330427,-75.5214593,7.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2781,1314,12.856,679+95.6,,,,67879.30,67879.29,2780,ML Cluster Ext Weld Adjacent,D0.64,60.92,0.64,0.69,D335.76,1820.28,368.70,0.250,21,31,7.22,3.30,59,61.56,,1299,1202,1390,1306,1930,1814,39.7331104,-75.5212631,8.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2782,1315,12.856,679+96.2,,,,67879.95,,2781,Weld,U61.56,61.56,61.62,,D335.11,1820.92,368.05,0.250,,,,,,61.62,,,,,,,,39.7331112,-75.5212610,8.1,,16.000,X56,ERW,960
MFL,2783,1315,12.868,680+57.4,,,,67940.93,67940.91,2782,ML Cluster Ext,D0.64,60.98,0.64,0.75,D274.13,1881.90,307.07,0.250,38,48,1.80,1.57,65,61.62,,1364,1316,1423,1394,1977,1936,39.7331805,-75.5210640,7.8,,16.000,X56,ERW,960
MFL,2784,1316,12.868,680+58.0,,,,67941.57,,2783,Weld,D61.42,61.62,61.42,,D273.49,1882.54,306.43,0.250,,,,,,61.42,,,,,,,,39.7331812,-75.5210620,7.8,,16.000,X56,ERW,960
MFL,2785,1317,12.879,681+19.6,,,,68002.99,,2784,Weld,U61.42,61.42,61.75,,D212.07,1943.96,245.01,0.250,,,,,,61.75,,,,,,,,39.7332522,-75.5208641,7.2,,16.000,X56,ERW,960
MFL,2786,1318,12.891,681+81.5,,,,68064.73,,2785,Weld,D61.52,61.75,61.52,,D150.33,2005.71,183.27,0.250,,,,,,61.52,324,,,,,,,39.7333238,-75.5206652,8.1,,16.000,X56,ERW,960
MFL,2787,1318,12.891,681+81.9,,,,68065.17,,2786,Hard Spot,U0.44,0.44,61.08,2.67,D149.89,2006.15,182.83,0.250,,,1.33,12.33,230,61.52,,,,,,,,39.7333244,-75.5206637,8.1,,16.000,X56,ERW,960
MFL,2788,1319,12.903,682+43.2,,,,68126.25,,2787,Weld,D61.48,61.52,61.48,,D88.81,2067.23,121.75,0.250,,,,,,61.48,,,,,,,,39.7333935,-75.5204662,9.5,,16.000,X56,ERW,960
MFL,2789,1320,12.914,683+04.8,,,,68187.74,,2788,Weld,D14.76,61.48,14.76,,D27.32,2128.71,60.26,0.250,,,,,,14.76,,,,,,,,39.7334611,-75.5202659,10.2,,16.000,X56,ERW,960
MFL,2790,1321,12.917,683+19.6,,,,68202.50,,2789,Weld; Begin 0.375in Wall API 5L X62 - ERW,D10.33,14.76,10.33,,D12.56,2143.47,45.50,0.375,,,,,,10.33,,,,,,,,39.7334771,-75.5202176,10.2,,16.000,X62,ERW,960
MFL,2791,1321,12.919,683+27.7,,,,68210.84,,2790,Tap,D1.99,8.34,1.99,0.00,D4.22,2151.82,37.16,0.375,,,,,0,10.33,,,,,,,,39.7334861,-75.5201906,10.2,,16.000,X62,ERW,960
MFL,2792,1322,12.919,683+29.6,,,,68212.83,,2791,Weld,D4.44,10.33,4.44,,D2.23,2153.81,35.17,0.375,,,,,,4.44,,,,,,,,39.7334883,-75.5201840,10.2,,16.000,X62,Valve,960
MFL,2793,1322,12.919,683+30.2,,,,68213.45,,2792,Flange,U0.62,0.62,3.82,,D1.61,2154.43,34.55,0.375,,,,,,4.44,,,,,,,,39.7334890,-75.5201821,10.2,,16.000,X62,Valve,960
MFL,2794,1322,12.920,683+31.8,3857.80,3850.14,1.00,68215.06,,2793,Valve,D2.21,2.23,2.21,,D32.94,2156.04,32.94,0.375,,,,,,4.44,,,,,,,,39.7334908,-75.5201767,10.2,,16.000,X62,Valve,960
MFL,2795,1322,12.920,683+33.4,,,,68216.67,,2794,Flange,D0.60,3.84,0.60,,U1.61,2157.65,31.33,0.375,,,,,,4.44,,,,,,,,39.7334925,-75.5201715,10.2,,16.000,X62,Valve,960
MFL,2796,1323,12.920,683+33.9,,,,68217.27,,2795,Weld,U4.44,4.44,10.37,,U2.21,2158.24,30.73,0.375,,,,,,10.37,,,,,,,,39.7334932,-75.5201695,10.2,,16.000,X62,ERW,960
MFL,2797,1323,12.920,683+35.9,,,,68219.28,,2796,Tap,U2.01,2.01,8.36,0.00,U4.22,2160.25,28.72,0.375,,,,,0,10.37,,,,,,,,39.7334954,-75.5201630,10.2,,16.000,X62,ERW,960
MFL,2798,1323,12.922,683+43.5,,,,68227.13,68227.12,2797,ML Ext,D0.50,9.87,0.50,1.45,U12.07,2168.11,20.87,0.375,11,21,0.24,1.00,125,10.37,,2429,2428,2429,2428,3374,3372,39.7335040,-75.5201374,10.2,,16.000,X62,ERW,960
MFL,2799,1324,12.922,683+44.0,,,,68227.64,,2798,Weld; Begin 0.250in Wall API 5L X56 - ERW,U10.37,10.37,61.26,,U12.58,2168.61,20.36,0.250,,,,,,61.26,,,,,,,,39.7335046,-75.5201358,10.2,,16.000,X56,ERW,960
MFL,2800,1324,12.922,683+45.0,,,,68228.67,,2799,MCP,U1.03,1.03,60.23,4.10,U13.61,2169.64,19.33,0.250,,,2.35,2.79,353,61.26,,,,,,,,39.7335057,-75.5201325,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,2801,1324,12.925,683+59.6,,,,68243.13,,2800,27° 35.8D Left Cold Bend,U15.49,15.49,45.76,,D4.87,2184.11,4.87,0.250,,,,,268,61.26,,,,,,,,39.7335249,-75.5200877,10.0,,16.000,X56,ERW,960
MFL,2802,1324,12.926,683+64.5,,,,68248.00,,2801,AGM 28,U20.36,20.36,40.89,,U2188.98,2188.98,3623.62,0.250,,,,,,61.26,,,,,,,,39.7335334,-75.5200743,9.9,,16.000,X52,ERW,960
MFL,2803,1324,12.933,684+05.4,,,,68288.74,68288.70,2802,ML Cluster Ext Weld Adjacent,D0.15,61.10,0.15,2.40,U40.74,40.74,3582.87,0.250,13,23,0.78,4.26,206,61.26,,1477,1469,1476,1467,2050,2037,39.7336199,-75.5199827,8.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2804,1324,12.933,684+05.5,,,,68288.76,68288.46,2803,ML Cluster Ext Weld Adjacent,D0.13,61.12,0.13,0.88,U40.76,40.76,3582.86,0.250,15,25,4.78,3.75,76,61.26,,1379,1300,1424,1369,1977,1901,39.7336200,-75.5199827,8.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2805,1325,12.934,684+05.6,,,,68288.89,,2804,Weld,D34.26,61.26,34.26,,U40.89,40.89,3582.72,0.250,,,,,,34.26,171,,,,,,,39.7336203,-75.5199823,8.7,,16.000,X56,ERW,960
MFL,2806,1325,12.936,684+17.0,,,,68300.24,,2805,MCP,U11.35,11.35,22.91,3.31,U52.24,52.24,3571.37,0.250,,,12.59,12.33,285,34.26,,,,,,,,39.7336449,-75.5199576,8.5,Touching Metal Object,16.000,X56,ERW,960
MFL,2807,1326,12.940,684+40.0,,,,68323.16,,2806,Weld,U34.26,34.26,61.59,,U75.16,75.16,3548.46,0.250,,,,,,61.59,,,,,,,,39.7336948,-75.5199080,8.5,,16.000,X56,ERW,960
MFL,2808,1327,12.952,685+02.0,,,,68384.75,,2807,Weld,U61.59,61.59,61.69,,U136.75,136.75,3486.86,0.250,,,,,,61.69,177,,,,,,,39.7338288,-75.5197742,7.4,,16.000,X56,ERW,960
MFL,2809,1327,12.954,685+12.0,,,,68394.69,,2808,7.8° 49.7D Over Cold Bend,U9.94,9.94,51.76,,U146.69,146.69,3476.93,0.250,,,,,162,61.69,,,,,,,,39.7338506,-75.5197528,7.4,,16.000,X56,ERW,960
MFL,2810,1327,12.961,685+51.3,,,,68433.83,,2809,9.6° 42D Sag Cold Bend,D12.62,49.08,12.62,,U185.83,185.83,3437.79,0.250,,,,,349,61.69,,,,,,,,39.7339334,-75.5196655,3.2,,16.000,X56,ERW,960
MFL,2811,1328,12.963,685+64.0,,,,68446.45,,2810,Weld; Begin 0.375in Wall API 5L X62 - ERW,D12.10,61.69,12.10,,U198.44,198.44,3425.17,0.375,,,,,,12.10,,,,,,,,39.7339607,-75.5196378,3.6,,16.000,X62,ERW,960
MFL,2812,1328,12.965,685+73.7,,,,68456.18,,2811,Casing Start,D2.37,9.73,2.37,,U208.18,208.18,3415.44,0.375,,,,,,12.10,,,,,,,,39.7339817,-75.5196164,4.0,,16.000,X62,ERW,960
MFL,2813,1329,12.966,685+76.1,,,,68458.55,,2812,Weld,U12.10,12.10,60.41,,U210.54,210.54,3413.07,0.375,,,,,,60.41,,,,,,,,39.7339867,-75.5196112,4.0,,16.000,X62,ERW,960
MFL,2814,1330,12.977,686+36.6,,,,68518.96,,2813,Weld,U60.41,60.41,61.33,,U270.96,270.96,3352.66,0.375,,,,,,61.33,46,,,,,,,39.7341143,-75.5194736,4.5,,16.000,X62,ERW,960
MFL,2815,1330,12.988,686+93.8,,,,68576.07,,2814,Casing End,D4.22,57.11,4.22,,U328.07,328.07,3295.55,0.375,,,,,,61.33,,,,,,,,39.7342341,-75.5193426,3.5,,16.000,X62,ERW,960
MFL,2816,1331,12.989,686+98.0,,,,68580.29,,2815,Weld; Begin 0.250in Wall API 5L X56 - ERW,D29.53,61.33,29.53,,U332.29,332.29,3291.33,0.250,,,,,,29.53,229,,,,,,,39.7342430,-75.5193330,3.3,,16.000,X56,ERW,960
MFL,2817,1331,12.989,687+01.7,,,,68583.96,,2816,MCP,U3.67,3.67,25.85,1.05,U335.96,335.96,3287.65,0.250,,,12.86,18.26,90,29.53,,,,,,,,39.7342509,-75.5193245,3.2,Touching Metal Object,16.000,X56,ERW,960
MFL,2818,1331,12.991,687+09.3,,,,68591.54,,2817,10.9° 46.5D Sag Cold Bend,U11.25,11.25,18.27,,U343.54,343.54,3280.07,0.250,,,,,348,29.53,,,,,,,,39.7342670,-75.5193077,3.1,,16.000,X56,ERW,960
MFL,2819,1331,12.991,687+10.8,,,,68593.06,,2818,MCP,U12.77,12.77,16.76,1.11,U345.06,345.06,3278.56,0.250,,,1.69,4.26,95,29.53,,,,,,,,39.7342703,-75.5193044,3.2,Close Metal Object,16.000,X56,ERW,960
MFL,2820,1331,12.992,687+14.1,,,,68596.37,,2819,MCP,D13.44,16.08,13.44,0.81,U348.37,348.37,3275.25,0.250,,,1.61,2.99,70,29.53,,,,,,,,39.7342775,-75.5192972,3.6,Close Metal Object,16.000,X56,ERW,960
MFL,2821,1332,12.994,687+27.6,,,,68609.81,,2820,Weld,U29.53,29.53,40.35,,U361.81,361.81,3261.80,0.250,,,,,,40.35,,,,,,,,39.7343067,-75.5192684,5.5,,16.000,X56,ERW,960
MFL,2822,1332,12.996,687+35.4,,,,68617.67,,2821,8.1° 38D Over Cold Bend,U7.86,7.86,32.50,,U369.67,369.67,3253.94,0.250,,,,,200,40.35,,,,,,,,39.7343236,-75.5192518,6.5,,16.000,X56,ERW,960
MFL,2823,1333,13.002,687+68.0,,,,68650.17,,2822,Weld,U40.35,40.35,49.75,,U402.17,402.17,3221.45,0.250,,,,,,49.75,15,,,,,,,39.7343970,-75.5191862,6.9,,16.000,X56,ERW,960
MFL,2824,1334,13.011,688+17.8,,,,68699.92,,2823,Weld,U49.75,49.75,61.34,,U451.92,451.92,3171.70,0.250,,,,,,61.34,,,,,,,,39.7345104,-75.5190870,6.6,,16.000,X56,ERW,960
MFL,2825,1335,13.023,688+79.2,,,,68761.26,,2824,Weld,D61.20,61.34,61.20,,U513.26,513.26,3110.36,0.250,,,,,,61.20,,,,,,,,39.7346493,-75.5189637,6.3,,16.000,X56,ERW,960
MFL,2826,1335,13.025,688+89.5,,,,68771.54,,2825,MCP,U10.28,10.28,50.92,1.61,U523.54,523.54,3100.07,0.250,,,3.69,6.24,139,61.20,,,,,,,,39.7346724,-75.5189426,6.2,Touching Metal Object,16.000,X56,ERW,960
MFL,2827,1336,13.035,689+40.5,,,,68822.46,,2826,Weld,U61.20,61.20,61.30,,U574.46,574.46,3049.15,0.250,,,,,,61.30,,,,,,,,39.7347864,-75.5188375,5.8,,16.000,X56,ERW,960
MFL,2828,1337,13.046,690+01.9,,,,68883.77,,2827,Weld,D60.30,61.30,60.30,,U635.76,635.76,2987.85,0.250,,,,,,60.30,45,,,,,,,39.7349236,-75.5187110,5.6,,16.000,X56,ERW,960
MFL,2829,1337,13.054,690+42.5,,,,68924.31,,2828,MCP,D19.75,40.55,19.75,0.44,U676.31,676.31,2947.30,0.250,,,4.70,4.11,38,60.30,,,,,,,,39.7350159,-75.5186304,5.8,Close Metal Object,16.000,X56,ERW,960
MFL,2830,1337,13.055,690+48.4,,,,68930.26,,2829,22.7° 33.7D Left Cold Bend,D13.81,46.49,13.81,,U682.26,682.26,2941.36,0.250,,,,,271,60.30,,,,,,,,39.7350306,-75.5186213,5.8,,16.000,X56,ERW,960
MFL,2831,1338,13.058,690+62.3,,,,68944.07,,2830,Weld,U60.30,60.30,61.36,,U696.07,696.07,2927.55,0.250,,,,,,61.36,,,,,,,,39.7350673,-75.5186093,5.9,,16.000,X56,ERW,960
MFL,2832,1338,13.069,691+23.3,,,,69005.01,69004.99,2831,ML Cluster Ext Weld Adjacent,D0.41,60.95,0.41,3.00,U757.01,757.01,2866.61,0.250,16,26,4.78,5.83,258,61.36,,1371,1292,1390,1313,1931,1824,39.7352321,-75.5185717,5.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2833,1339,13.069,691+23.7,,,,69005.42,,2832,Weld,D61.29,61.36,61.29,,U757.42,757.42,2866.19,0.250,,,,,,61.29,,,,,,,,39.7352333,-75.5185714,5.4,,16.000,X56,ERW,960
MFL,2834,1339,13.081,691+84.7,,,,69066.35,69066.32,2833,ML Cluster Ext Weld Adjacent,D0.37,60.92,0.37,1.25,U818.35,818.35,2805.27,0.250,12,22,1.06,2.69,108,61.29,,1472,1459,1472,1457,2044,2024,39.7353981,-75.5185338,4.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2835,1340,13.081,691+85.1,,,,69066.72,,2834,Weld,D59.34,61.29,59.34,,U818.72,818.72,2804.90,0.250,,,,,,59.34,,,,,,,,39.7353991,-75.5185335,4.8,,16.000,X56,ERW,960
MFL,2836,1340,13.088,692+21.0,,,,69102.59,,2835,4.6° 60.4D Over Cold Bend,D23.47,35.87,23.47,,U854.59,854.59,2769.03,0.250,,,,,186,59.34,,,,,,,,39.7354960,-75.5185104,5.0,,16.000,X56,ERW,960
MFL,2837,1340,13.092,692+44.3,,,,69125.89,69125.88,2836,ML Ext Weld Adjacent,D0.16,59.18,0.16,0.74,U877.89,877.89,2745.72,0.250,31,41,0.31,0.58,64,59.34,,1481,1479,1480,1477,2055,2052,39.7355589,-75.5184960,3.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2838,1341,13.092,692+44.5,,,,69126.06,,2837,Weld,D57.07,59.34,57.07,,U878.06,878.06,2745.56,0.250,,,,,,57.07,,,,,,,,39.7355594,-75.5184959,3.5,,16.000,X56,ERW,960
MFL,2839,1341,13.092,692+45.1,,,,69126.64,69126.61,2838,ML Cluster Ext,U0.59,0.59,56.49,1.11,U878.64,878.64,2744.97,0.250,18,28,1.73,4.01,95,57.07,,1440,1409,1456,1431,2022,1988,39.7355609,-75.5184955,3.4,,16.000,X56,ERW,960
MFL,2840,1341,13.092,692+45.4,,,,69126.95,69126.93,2839,ML Ext,U0.89,0.89,56.18,0.88,U878.95,878.95,2744.67,0.250,10,20,0.47,0.56,76,57.07,,1483,1480,1482,1479,2059,2054,39.7355618,-75.5184953,3.4,,16.000,X56,ERW,960
MFL,2841,1341,13.092,692+45.6,,,,69127.16,69127.12,2840,ML Cluster Ext,U1.10,1.10,55.97,1.19,U879.16,879.16,2744.46,0.250,19,29,0.82,3.55,103,57.07,,1471,1461,1469,1457,2040,2023,39.7355624,-75.5184952,3.4,,16.000,X56,ERW,960
MFL,2842,1341,13.096,692+64.1,,,,69145.67,,2841,9.9° 41.5D Sag Cold Bend,U19.62,19.62,37.46,,U897.67,897.67,2725.94,0.250,,,,,7,57.07,,,,,,,,39.7356122,-75.5184836,2.3,,16.000,X56,ERW,960
MFL,2843,1341,13.100,692+88.4,,,,69169.92,,2842,5.7° 49.1D Over Cold Bend,D13.21,43.86,13.21,,U921.92,921.92,2701.70,0.250,,,,,183,57.07,,,,,,,,39.7356774,-75.5184668,4.4,,16.000,X56,ERW,960
MFL,2844,1341,13.101,692+91.6,,,,69173.12,,2843,MCP,D10.01,47.06,10.01,1.55,U925.12,925.12,2698.50,0.250,,,2.39,3.70,134,57.07,,,,,,,,39.7356860,-75.5184646,4.4,Close Metal Object,16.000,X56,ERW,960
MFL,2845,1342,13.103,693+01.7,,,,69183.13,,2844,Weld,U57.07,57.07,61.42,,U935.13,935.13,2688.49,0.250,,,,,,61.42,,,,,,,,39.7357130,-75.5184577,4.3,,16.000,X56,ERW,960
MFL,2846,1343,13.114,693+63.2,,,,69244.55,,2845,Weld,U61.42,61.42,61.56,,U996.55,996.55,2627.07,0.250,,,,,,61.56,,,,,,,,39.7358784,-75.5184151,5.1,,16.000,X56,ERW,960
MFL,2847,1343,13.115,693+63.7,,,,69245.07,69244.63,2846,ML Cluster Ext Weld Adjacent,U0.52,0.52,61.04,3.02,U997.07,997.07,2626.55,0.250,28,38,6.43,8.31,260,61.56,,1242,1144,1358,1267,1887,1760,39.7358799,-75.5184147,5.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2848,1343,13.115,693+63.7,,,,69245.13,69243.98,2847,ML Cluster Ext Weld Xing,U0.58,0.58,60.98,1.71,U997.13,997.13,2626.49,0.250,42,52,14.16,25.03,147,61.56,,1030,911,1220,1109,1694,1540,39.7358800,-75.5184147,5.1,,16.000,X56,ERW,960
CAL,2849,1343,13.115,693+65.9,,,,69247.31,,2848,Dent,U2.76,2.76,58.79,2.11,U999.31,999.31,2624.30,0.250,4.5,5.0,17.96,8.20,181,61.56,,,,,,,,39.7358859,-75.5184132,5.2,,16.000,X56,ERW,960
MFL,2850,1343,13.116,693+72.2,,,,69253.54,,2849,5.9° 55.3D Over Cold Bend,U8.99,8.99,52.57,,U1005.54,1005.54,2618.08,0.250,,,,,180,61.56,,,,,,,,39.7359026,-75.5184090,5.2,,16.000,X56,ERW,960
MFL,2851,1343,13.119,693+89.3,,,,69270.62,,2850,MCP,U26.07,26.07,35.48,0.27,U1022.62,1022.62,2600.99,0.250,,,2.27,2.59,23,61.56,,,,,,,,39.7359485,-75.5183973,3.8,Close Metal Object,16.000,X56,ERW,960
MFL,2852,1343,13.121,693+97.9,,,,69279.26,,2851,MCP,D26.85,34.71,26.85,1.87,U1031.26,1031.26,2592.36,0.250,,,13.06,11.26,161,61.56,,,,,,,,39.7359718,-75.5183913,3.0,Close Metal Object,16.000,X56,ERW,960
MFL,2853,1343,13.124,694+14.7,,,,69295.99,,2852,4.4° 58.3D Sag Cold Bend,D10.12,51.44,10.12,,U1047.99,1047.99,2575.63,0.250,,,,,358,61.56,,,,,,,,39.7360167,-75.5183794,1.8,,16.000,X56,ERW,960
MFL,2854,1344,13.126,694+24.8,,,,69306.11,,2853,Weld,D61.22,61.56,61.22,,U1058.11,1058.11,2565.51,0.250,,,,,,61.22,,,,,,,,39.7360439,-75.5183723,1.8,,16.000,X56,ERW,960
MFL,2855,1344,13.127,694+29.0,,,,69310.33,,2854,MCP,U4.22,4.22,56.99,1.63,U1062.33,1062.33,2561.29,0.250,,,2.12,3.40,140,61.22,,,,,,,,39.7360553,-75.5183694,1.8,Close Metal Object,16.000,X56,ERW,960
MFL,2856,1344,13.137,694+79.6,,,,69360.88,,2855,MCP,D6.44,54.78,6.44,0.03,U1112.88,1112.88,2510.73,0.250,,,2.51,5.22,3,61.22,,,,,,,,39.7361915,-75.5183342,0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2857,1345,13.138,694+86.1,,,,69367.32,,2856,Weld,U61.22,61.22,61.43,,U1119.32,1119.32,2504.29,0.250,,,,,,61.43,,,,,,,,39.7362088,-75.5183297,0.7,,16.000,X56,ERW,960
MFL,2858,1345,13.139,694+93.1,,,,69374.37,,2857,MCP,U7.04,7.04,54.39,0.00,U1126.36,1126.36,2497.25,0.250,,,2.35,7.69,0,61.43,,,,,,,,39.7362277,-75.5183248,0.6,Touching Metal Object,16.000,X56,ERW,960
MFL,2859,1345,13.140,695+00.6,,,,69381.76,,2858,MCP,U14.44,14.44,46.99,3.68,U1133.76,1133.76,2489.85,0.250,,,2.35,2.59,316,61.43,,,,,,,,39.7362477,-75.5183197,0.6,Close Metal Object,16.000,X56,ERW,960
MFL,2860,1345,13.148,695+40.5,,,,69421.65,,2859,MCP,D7.10,54.33,7.10,4.01,U1173.65,1173.65,2449.97,0.250,,,2.71,6.64,345,61.43,,,,,,,,39.7363553,-75.5182924,0.6,Close Metal Object,16.000,X56,ERW,960
MFL,2861,1346,13.149,695+47.6,,,,69428.75,,2860,Weld,U61.43,61.43,61.65,,U1180.75,1180.75,2442.86,0.250,,,,,,61.65,,,,,,,,39.7363744,-75.5182875,0.6,,16.000,X56,ERW,960
MFL,2862,1346,13.152,695+60.9,,,,69442.05,,2861,MCP,U13.30,13.30,48.35,3.99,U1194.05,1194.05,2429.56,0.250,,,5.80,12.17,343,61.65,,,,,,,,39.7364103,-75.5182787,0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2863,1346,13.152,695+62.5,,,,69443.59,,2862,MCP,U14.84,14.84,46.81,0.10,U1195.59,1195.59,2428.02,0.250,,,8.12,14.96,9,61.65,,,,,,,,39.7364146,-75.5182777,0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2864,1346,13.153,695+64.9,,,,69446.03,,2863,MCP,U17.28,17.28,44.37,0.34,U1198.03,1198.03,2425.58,0.250,,,3.02,8.32,30,61.65,,,,,,,,39.7364211,-75.5182761,0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2865,1346,13.153,695+66.1,,,,69447.24,,2864,MCP,U18.49,18.49,43.17,0.42,U1199.24,1199.24,2424.38,0.250,,,3.65,7.71,36,61.65,,,,,,,,39.7364244,-75.5182753,0.8,Close Metal Object,16.000,X56,ERW,960
MFL,2866,1346,13.155,695+75.1,,,,69456.24,,2865,MCP,U27.49,27.49,34.16,2.74,U1208.24,1208.24,2415.37,0.250,,,2.39,3.40,236,61.65,,,,,,,,39.7364486,-75.5182695,0.9,Close Metal Object,16.000,X56,ERW,960
MFL,2867,1346,13.156,695+80.1,,,,69461.24,,2866,MCP,D29.16,32.49,29.16,0.09,U1213.24,1213.24,2410.37,0.250,,,33.02,23.89,8,61.65,,,,,,,,39.7364621,-75.5182662,1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2868,1347,13.161,696+09.3,,,,69490.41,,2867,Weld,D50.03,61.65,50.03,,U1242.41,1242.41,2381.21,0.250,,,,,,50.03,,,,,,,,39.7365409,-75.5182473,0.9,,16.000,X56,ERW,960
MFL,2869,1347,13.163,696+22.2,,,,69503.26,,2868,17.7° 37.4D Right Cold Bend,U12.86,12.86,37.17,,U1255.26,1255.26,2368.35,0.250,,,,,90,50.03,,,,,,,,39.7365753,-75.5182368,0.9,,16.000,X56,ERW,960
MFL,2870,1348,13.171,696+59.4,,,,69540.43,,2869,Weld,D38.37,50.03,38.37,,U1292.43,1292.43,2331.18,0.250,,,,,,38.37,,,,,,,,39.7366654,-75.5181752,0.5,,16.000,X56,ERW,960
MFL,2871,1348,13.174,696+77.1,,,,69558.11,,2870,MCP,U17.68,17.68,20.70,3.66,U1310.11,1310.11,2313.51,0.250,,,1.88,3.14,315,38.37,,,,,,,,39.7367079,-75.5181447,0.1,Close Metal Object,16.000,X56,ERW,960
MFL,2872,1349,13.178,696+97.9,,,,69578.80,,2871,Weld,U38.37,38.37,61.59,,U1330.80,1330.80,2292.81,0.250,,,,,,61.59,,,,,,,,39.7367575,-75.5181086,-0.5,,16.000,X56,ERW,960
MFL,2873,1349,13.179,697+04.8,,,,69585.70,,2872,4.6° 60.9D Right Sag Cold Bend,U6.90,6.90,54.69,,U1337.70,1337.70,2285.91,0.250,,,,,50,61.59,,,,,,,,39.7367737,-75.5180962,-0.7,,16.000,X56,ERW,960
MFL,2874,1349,13.188,697+49.3,,,,69630.20,,2873,4° 67.7D Right Sag Cold Bend,D10.19,51.40,10.19,,U1382.20,1382.20,2241.41,0.250,,,,,54,61.59,,,,,,,,39.7368746,-75.5180066,-0.2,,16.000,X56,ERW,960
MFL,2875,1349,13.188,697+52.6,,,,69633.42,,2874,MCP,D6.97,54.62,6.97,0.00,U1385.42,1385.42,2238.19,0.250,,,3.45,6.17,0,61.59,,,,,,,,39.7368816,-75.5179996,-0.1,Close Metal Object,16.000,X56,ERW,960
MFL,2876,1349,13.188,697+54.4,,,,69635.23,,2875,MCP,D5.17,56.42,5.17,0.00,U1387.22,1387.22,2236.39,0.250,,,2.20,3.97,0,61.59,,,,,,,,39.7368855,-75.5179957,-0.1,Close Metal Object,16.000,X56,ERW,960
MFL,2877,1350,13.189,697+59.5,,,,69640.39,,2876,Weld,D61.36,61.59,61.36,,U1392.39,1392.39,2231.22,0.250,,,,,,61.36,35,,,,,,,39.7368967,-75.5179843,0.1,,16.000,X56,ERW,960
MFL,2878,1350,13.190,697+63.1,,,,69643.92,,2877,MCP,U3.53,3.53,57.83,3.14,U1395.92,1395.92,2227.69,0.250,,,7.53,10.65,270,61.36,,,,,,,,39.7369043,-75.5179765,0.2,Touching Metal Object,16.000,X56,ERW,960
MFL,2879,1350,13.192,697+73.9,,,,69654.79,,2878,MCP,U14.40,14.40,46.97,0.58,U1406.79,1406.79,2216.83,0.250,,,23.96,8.07,50,61.36,,,,,,,,39.7369275,-75.5179526,0.5,Close Metal Object,16.000,X56,ERW,960
MFL,2880,1350,13.195,697+90.9,,,,69671.73,,2879,MCP,D30.03,31.34,30.03,0.88,U1423.73,1423.73,2199.89,0.250,,,5.25,4.51,76,61.36,,,,,,,,39.7369641,-75.5179151,1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2881,1350,13.199,698+07.6,,,,69688.37,,2880,7.9° 41.8D Right Cold Bend,D13.39,47.97,13.39,,U1440.36,1440.36,2183.25,0.250,,,,,107,61.36,,,,,,,,39.7369997,-75.5178781,1.4,,16.000,X56,ERW,960
MFL,2882,1350,13.200,698+17.5,,,,69698.24,,2881,MCP,D3.52,57.85,3.52,2.01,U1450.24,1450.24,2173.38,0.250,,,1.10,1.42,173,61.36,,,,,,,,39.7370188,-75.5178532,1.4,Close Metal Object,16.000,X56,ERW,960
MFL,2883,1350,13.201,698+20.7,,,,69701.52,69701.50,2882,ML Ext Weld Adjacent,D0.23,61.13,0.23,2.62,U1453.52,1453.52,2170.09,0.250,21,31,0.55,0.56,225,61.36,,1478,1473,1476,1470,2050,2042,39.7370252,-75.5178448,1.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2884,1351,13.201,698+21.0,,,,69701.75,,2883,Weld,D59.63,61.36,59.63,,U1453.75,1453.75,2169.86,0.250,,,,,,59.63,,,,,,,,39.7370256,-75.5178443,1.3,,16.000,X56,ERW,960
MFL,2885,1352,13.212,698+80.7,,,,69761.39,,2884,Weld,U59.63,59.63,61.46,,U1513.39,1513.39,2110.23,0.250,,,,,,61.46,358,,,,,,,39.7371402,-75.5176925,0.8,,16.000,X56,ERW,960
MFL,2886,1352,13.216,698+98.1,,,,69778.78,69778.76,2885,ML Ext,U17.39,17.39,44.07,1.60,U1530.78,1530.78,2092.84,0.250,10,20,0.55,0.71,138,61.46,,1482,1478,1481,1477,2057,2051,39.7371735,-75.5176481,0.8,,16.000,X56,ERW,960
MFL,2887,1353,13.224,699+42.2,,,,69822.85,,2886,Weld,U61.46,61.46,61.61,,U1574.85,1574.85,2048.76,0.250,,,,,,61.61,14,,,,,,,39.7372573,-75.5175352,1.2,,16.000,X56,ERW,960
MFL,2888,1353,13.224,699+42.6,,,,69823.17,69823.14,2887,ML Cluster Ext Weld Adjacent,U0.32,0.32,61.29,2.64,U1575.17,1575.17,2048.44,0.250,13,23,1.84,3.50,227,61.61,,1450,1419,1460,1436,2027,1995,39.7372579,-75.5175343,1.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2889,1354,13.236,700+03.9,,,,69884.46,,2888,Weld,D61.18,61.61,61.18,,U1636.46,1636.46,1987.15,0.250,,,,,,61.18,310,,,,,,,39.7373724,-75.5173743,2.1,,16.000,X56,ERW,960
MFL,2890,1355,13.247,700+65.2,,,,69945.64,,2889,Weld,U61.18,61.18,61.43,,U1697.64,1697.64,1925.98,0.250,,,,,,61.43,12,,,,,,,39.7374844,-75.5172121,2.7,,16.000,X56,ERW,960
MFL,2891,1356,13.259,701+26.7,,,,70007.07,,2890,Weld,U61.43,61.43,61.52,,U1759.06,1759.06,1864.55,0.250,,,,,,61.52,326,,,,,,,39.7375972,-75.5170492,2.5,,16.000,X56,ERW,960
MFL,2892,1356,13.268,701+72.9,,,,70053.17,,2891,Manufacturing Indication Ext Seam Adjacent,D15.41,46.11,15.41,3.30,D1786.07,1805.17,1818.44,0.250,,,1.18,0.71,284,61.52,,,,,,,,39.7376824,-75.5169278,2.2,,16.000,X56,ERW,960
MFL,2893,1357,13.271,701+88.3,,,,70068.59,,2892,Weld,D61.05,61.52,61.05,,D1770.65,1820.59,1803.03,0.250,,,,,,61.05,273,,,,,,,39.7377109,-75.5168875,2.2,,16.000,X56,ERW,960
MFL,2894,1358,13.282,702+49.4,,,,70129.64,,2893,Weld,D60.01,61.05,60.01,,D1709.60,1881.64,1741.98,0.250,,,,,,60.01,,,,,,,,39.7378237,-75.5167268,1.7,,16.000,X56,ERW,960
MFL,2895,1358,13.284,702+58.5,,,,70138.68,,2894,MCP,U9.04,9.04,50.97,2.31,D1700.56,1890.68,1732.94,0.250,,,5.29,5.83,199,60.01,,,,,,,,39.7378404,-75.5167028,1.6,Close Metal Object,16.000,X56,ERW,960
MFL,2896,1358,13.293,703+09.3,,,,70189.44,70189.23,2895,ML Cluster Ext Weld Adjacent,D0.21,59.80,0.21,2.96,D1649.80,1941.44,1682.18,0.250,21,31,2.71,3.96,255,60.01,,1390,1334,1424,1381,1977,1918,39.7379329,-75.5165677,0.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2897,1359,13.293,703+09.5,,,,70189.65,,2896,Weld,U60.01,60.01,61.45,,D1649.60,1941.65,1681.97,0.250,,,,,,61.45,310,,,,,,,39.7379333,-75.5165671,0.7,,16.000,X56,ERW,960
MFL,2898,1359,13.294,703+09.9,,,,70189.99,70189.91,2897,ML Cluster Ext Seam & Weld Adjacent,U0.35,0.35,61.10,2.90,D1649.25,1941.99,1681.62,0.250,16,26,2.35,7.71,249,61.45,,1425,1380,1428,1375,1983,1910,39.7379339,-75.5165662,0.7,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2899,1360,13.305,703+71.1,,,,70251.09,,2898,Weld,U61.45,61.45,61.60,,D1588.15,2003.09,1620.52,0.250,,,,,,61.60,,,,,,,,39.7380441,-75.5164022,0.9,,16.000,X56,ERW,960
MFL,2900,1360,13.307,703+78.5,,,,70258.55,,2899,4° 55.2D Left Cold Bend,U7.46,7.46,54.15,,D1580.69,2010.55,1613.07,0.250,,,,,276,61.60,,,,,,,,39.7380578,-75.5163825,0.9,,16.000,X56,ERW,960
MFL,2901,1360,13.307,703+79.6,,,,70259.58,70259.56,2900,ML Ext,U8.49,8.49,53.11,2.14,D1579.66,2011.58,1612.04,0.250,26,36,0.43,0.78,184,61.60,,1479,1476,1478,1473,2052,2046,39.7380599,-75.5163799,0.9,,16.000,X56,ERW,960
MFL,2902,1360,13.307,703+79.6,,,,70259.58,70259.57,2901,ML Ext,U8.49,8.49,53.11,1.68,D1579.66,2011.58,1612.03,0.250,18,28,0.39,0.77,144,61.60,,1482,1480,1481,1478,2057,2053,39.7380599,-75.5163799,0.9,,16.000,X56,ERW,960
MFL,2903,1361,13.317,704+32.7,,,,70312.69,,2902,Weld,D61.34,61.60,61.34,,D1526.55,2064.69,1558.92,0.250,,,,,,61.34,56,,,,,,,39.7381645,-75.5162483,1.0,,16.000,X56,ERW,960
MFL,2904,1361,13.320,704+47.8,,,,70327.71,,2903,MCP,U15.02,15.02,46.33,0.01,D1511.53,2079.71,1543.91,0.250,,,2.43,7.66,1,61.34,,,,,,,,39.7381940,-75.5162110,1.2,Close Metal Object,16.000,X56,ERW,960
MFL,2905,1362,13.328,704+94.2,,,,70374.03,,2904,Weld,D61.23,61.34,61.23,,D1465.21,2126.03,1497.58,0.250,,,,,,61.23,286,,,,,,,39.7382847,-75.5160953,1.5,,16.000,X56,ERW,960
MFL,2906,1362,13.329,704+98.3,,,,70378.12,,2905,MCP,U4.09,4.09,57.15,0.73,D1461.12,2130.12,1493.50,0.250,,,3.84,6.85,63,61.23,,,,,,,,39.7382927,-75.5160851,1.5,Close Metal Object,16.000,X56,ERW,960
MFL,2907,1362,13.332,705+11.9,,,,70391.72,70390.04,2906,ML Cluster Ext Manufacturing Related; Seam Xing,U17.69,17.69,43.54,3.21,D1447.52,2143.72,1479.89,0.250,17,27,24.24,6.29,276,61.23,,1294,1178,1259,1122,1749,1558,39.7383193,-75.5160511,1.6,,16.000,X56,ERW,960
MFL,2908,1363,13.340,705+55.5,,,,70435.27,,2907,Weld,U61.23,61.23,61.48,,D1403.98,2187.27,1436.35,0.250,,,,,,61.48,48,,,,,,,39.7384048,-75.5159427,1.6,,16.000,X56,ERW,960
MFL,2909,1364,13.352,706+17.0,,,,70496.74,,2908,Weld,U61.48,61.48,61.63,,D1342.50,2248.74,1374.87,0.250,,,,,,61.63,275,,,,,,,39.7385259,-75.5157903,2.2,,16.000,X56,ERW,960
MFL,2910,1365,13.363,706+78.7,,,,70558.37,,2909,Weld,U61.63,61.63,61.65,,D1280.87,2310.37,1313.25,0.250,,,,,,61.65,25,,,,,,,39.7386467,-75.5156367,2.1,,16.000,X56,ERW,960
MFL,2911,1366,13.375,707+40.5,,,,70620.02,,2910,Weld,D61.25,61.65,61.25,,D1219.22,2372.02,1251.60,0.250,,,,,,61.25,291,,,,,,,39.7387662,-75.5154813,2.5,,16.000,X56,ERW,960
MFL,2912,1367,13.387,708+01.8,,,,70681.27,,2911,Weld,U61.25,61.25,61.50,,D1157.97,2433.27,1190.35,0.250,,,,,,61.50,320,,,,,,,39.7388854,-75.5153273,2.6,,16.000,X56,ERW,960
MFL,2913,1367,13.390,708+19.4,,,,70698.82,,2912,8.9° 37.1D Right Cold Bend,U17.55,17.55,43.95,,D1140.43,2450.82,1172.80,0.250,,,,,86,61.50,,,,,,,,39.7389194,-75.5152831,2.6,,16.000,X56,ERW,960
MFL,2914,1368,13.398,708+63.4,,,,70742.77,,2913,Weld,D61.35,61.50,61.35,,D1096.47,2494.77,1128.85,0.250,,,,,,61.35,316,,,,,,,39.7389914,-75.5151573,3.0,,16.000,X56,ERW,960
MFL,2915,1369,13.410,709+24.8,,,,70804.12,,2914,Weld,D61.24,61.35,61.24,,D1035.12,2556.12,1067.50,0.250,,,,,,61.24,325,,,,,,,39.7390915,-75.5149819,2.9,,16.000,X56,ERW,960
MFL,2916,1370,13.421,709+86.1,,,,70865.36,,2915,Weld,U61.24,61.24,61.29,,D973.88,2617.36,1006.26,0.250,,,,,,61.29,318,,,,,,,39.7391921,-75.5148072,2.5,,16.000,X56,ERW,960
MFL,2917,1371,13.433,710+47.5,,,,70926.64,,2916,Weld,D59.77,61.29,59.77,,D912.60,2678.64,944.97,0.250,,,,,,59.77,354,,,,,,,39.7392926,-75.5146323,2.5,,16.000,X56,ERW,960
MFL,2918,1372,13.444,711+07.4,,,,70986.41,,2917,Weld,U59.77,59.77,61.47,,D852.83,2738.41,885.21,0.250,,,,,,61.47,29,,,,,,,39.7393901,-75.5144611,2.4,,16.000,X56,ERW,960
MFL,2919,1373,13.456,711+68.9,,,,71047.88,,2918,Weld,D61.29,61.47,61.29,,D791.36,2799.88,823.73,0.250,,,,,,61.29,320,,,,,,,39.7394903,-75.5142850,2.4,,16.000,X56,ERW,960
MFL,2920,1374,13.468,712+30.3,,,,71109.17,,2919,Weld,U61.29,61.29,61.39,,D730.07,2861.17,762.45,0.250,,,,,,61.39,,,,,,,,39.7395898,-75.5141091,2.3,,16.000,X56,ERW,960
MFL,2921,1375,13.479,712+91.8,,,,71170.56,,2920,Weld,U61.39,61.39,61.81,,D668.68,2922.56,701.06,0.250,,,,,,61.81,,,,,,,,39.7396874,-75.5139311,2.3,,16.000,X56,ERW,960
MFL,2922,1375,13.481,713+02.7,,,,71181.53,,2921,10.4° 42D Right Cold Bend,U10.97,10.97,50.83,,D657.71,2933.53,690.08,0.250,,,,,92,61.81,,,,,,,,39.7397041,-75.5138985,2.3,,16.000,X56,ERW,960
MFL,2923,1376,13.491,713+53.7,,,,71232.37,,2922,Weld,D61.34,61.81,61.34,,D606.87,2984.37,639.25,0.250,,,,,,61.34,,,,,,,,39.7397629,-75.5137345,1.6,,16.000,X56,ERW,960
MFL,2924,1377,13.503,714+15.1,,,,71293.71,,2923,Weld,D61.24,61.34,61.24,,D545.54,3045.71,577.91,0.250,,,,,,61.24,355,,,,,,,39.7398347,-75.5135371,0.5,,16.000,X56,ERW,960
MFL,2925,1377,13.504,714+22.3,,,,71300.95,,2924,MCP,U7.24,7.24,54.00,2.09,D538.29,3052.95,570.67,0.250,,,4.23,6.76,180,61.24,,,,,,,,39.7398432,-75.5135137,0.4,Touching Metal Object,16.000,X56,ERW,960
MFL,2926,1378,13.514,714+76.4,,,,71354.95,,2925,Weld; Begin 0.344in Wall API 5L X52 - ERW,D48.20,61.24,48.20,,D484.29,3106.95,516.67,0.344,,,,,,48.20,,,,,,,,39.7399048,-75.5133389,0.8,Start of Concrete Coated Pipe - Shellpot Creek,16.000,X52,ERW,960
MFL,2927,1379,13.523,715+24.7,,,,71403.15,,2926,Weld,D30.15,48.20,30.15,,D436.09,3155.15,468.47,0.344,,,,,,30.15,,,,,,,,39.7399564,-75.5131810,-0.5,No Concrete on this Joint,16.000,X52,ERW,960
MFL,2928,1379,13.526,715+41.3,,,,71419.79,,2927,10.7° 59.1D Left Cold Bend,D13.51,16.64,13.51,,D419.45,3171.79,451.82,0.344,,,,,263,30.15,,,,,,,,39.7399747,-75.5131269,-1.2,,16.000,X52,ERW,960
MFL,2929,1380,13.529,715+54.8,,,,71433.30,,2928,Weld,U30.15,30.15,32.07,,D405.94,3185.30,438.32,0.344,,,,,,32.07,,,,,,,,39.7399942,-75.5130863,-2.1,,16.000,X52,ERW,960
MFL,2930,1381,13.535,715+86.9,,,,71465.37,,2929,Weld,U32.07,32.07,61.32,,D373.87,3217.37,406.24,0.344,,,,,,61.32,,,,,,,,39.7400431,-75.5129917,-4.7,,16.000,X52,ERW,960
MFL,2931,1382,13.547,716+48.3,,,,71526.69,,2930,Weld,D60.81,61.32,60.81,,D312.55,3278.69,344.92,0.344,,,,,,60.81,,,,,,,,39.7401405,-75.5128145,-9.1,,16.000,X52,ERW,960
MFL,2932,1383,13.558,717+09.2,,,,71587.50,,2931,Weld,D59.30,60.81,59.30,,D251.74,3339.50,284.11,0.344,,,,,,59.30,,,,,,,,39.7402389,-75.5126398,-11.6,,16.000,X52,ERW,960
MFL,2933,1384,13.569,717+68.6,,,,71646.80,,2932,Weld,U59.30,59.30,61.03,,D192.44,3398.80,224.81,0.344,,,,,,61.03,226,,,,,,,39.7403380,-75.5124726,-14.1,,16.000,X52,ERW,960
MFL,2934,1385,13.581,718+29.7,,,,71707.83,,2933,Weld,D60.70,61.03,60.70,,D131.41,3459.83,163.78,0.344,,,,,,60.70,,,,,,,,39.7404363,-75.5122972,-11.3,,16.000,X52,ERW,960
MFL,2935,1386,13.593,718+90.4,,,,71768.53,,2934,Weld,D29.27,60.70,29.27,,D70.71,3520.53,103.09,0.344,,,,,,29.27,324,,,,,,,39.7405330,-75.5121242,-2.0,No Concrete on this Joint,16.000,X52,ERW,960
MFL,2936,1386,13.595,719+01.7,,,,71779.84,,2935,10.5° 44.7D Left Over Cold Bend,U11.31,11.31,17.95,,D59.40,3531.84,91.77,0.344,,,,,228,29.27,,,,,,,,39.7405517,-75.5120926,-0.5,,16.000,X52,ERW,960
MFL,2937,1387,13.598,719+19.7,,,,71797.80,,2936,Weld,D28.89,29.27,28.89,,D41.44,3549.80,73.82,0.344,,,,,,28.89,,,,,,,,39.7405857,-75.5120465,0.0,,16.000,X52,ERW,960
MFL,2938,1388,13.604,719+48.6,,,,71826.68,,2937,Weld,D10.29,28.89,10.29,,D12.56,3578.68,44.93,0.344,,,,,,10.29,,,,,,,,39.7406407,-75.5119725,0.4,End of Concrete Coated Pipe,16.000,X52,ERW,960
MFL,2939,1388,13.604,719+50.7,,,,71828.74,,2938,Stopple,U2.05,2.05,8.24,4.04,D10.51,3580.73,42.88,0.344,,,,,348,10.29,,,,,,,,39.7406447,-75.5119671,0.4,,16.000,X52,ERW,960
MFL,2940,1388,13.604,719+52.5,,,,71830.53,,2939,Tap,U3.84,3.84,6.44,0.00,D8.72,3582.53,41.09,0.344,,,,,0,10.29,,,,,,,,39.7406481,-75.5119625,0.5,,16.000,X52,ERW,960
MFL,2941,1388,13.605,719+54.1,,,,71832.16,,2940,MCP,D4.81,5.48,4.81,0.00,D7.08,3584.16,39.46,0.344,,,2.12,5.16,0,10.29,,,,,,,,39.7406512,-75.5119583,0.5,Touching Metal Object,16.000,X52,ERW,960
MFL,2942,1388,13.605,719+56.9,,,,71834.94,,2941,Tap,D2.03,8.25,2.03,0.00,D4.30,3586.94,36.68,0.344,,,,,0,10.29,,,,,,,,39.7406564,-75.5119512,0.5,,16.000,X52,ERW,960
MFL,2943,1388,13.605,719+57.3,,,,71835.39,,2942,MCP,D1.59,8.70,1.59,4.00,D3.86,3587.38,36.23,0.344,,,1.61,3.21,344,10.29,,,,,,,,39.7406573,-75.5119500,0.5,Close Metal Object,16.000,X52,ERW,960
MFL,2944,1389,13.605,719+58.9,,,,71836.97,,2943,Weld,D4.43,10.29,4.43,,D2.27,3588.97,34.65,0.344,,,,,,4.43,,,,,,,,39.7406602,-75.5119460,0.5,,16.000,X52,Valve,960
MFL,2945,1389,13.606,719+59.5,,,,71837.59,,2944,Flange,U0.62,0.62,3.80,,D1.65,3589.59,34.03,0.344,,,,,,4.43,,,,,,,,39.7406614,-75.5119444,0.5,,16.000,X52,Valve,960
MFL,2946,1389,13.606,719+61.2,3629.40,3624.18,1.00,71839.24,,2945,Valve,D2.15,2.27,2.15,,D32.37,3591.24,32.37,0.344,,,,,,4.43,,,,,,,,39.7406646,-75.5119401,0.5,,16.000,X52,Valve,960
MFL,2947,1389,13.606,719+62.8,,,,71840.85,,2946,Flange,D0.54,3.88,0.54,,U1.61,3592.85,30.76,0.344,,,,,,4.43,,,,,,,,39.7406676,-75.5119360,0.5,,16.000,X52,Valve,960
MFL,2948,1390,13.606,719+63.3,,,,71841.39,,2947,Weld,U4.43,4.43,10.41,,U2.15,3593.39,30.22,0.344,,,,,,10.41,,,,,,,,39.7406687,-75.5119345,0.5,,16.000,X52,ERW,960
MFL,2949,1390,13.607,719+64.5,,,,71842.66,,2948,MCP,U1.27,1.27,9.14,4.05,U3.42,3594.66,28.95,0.344,,,1.49,3.16,349,10.41,,,,,,,,39.7406710,-75.5119314,0.6,Touching Metal Object,16.000,X52,ERW,960
MFL,2950,1390,13.607,719+65.3,,,,71843.45,,2949,Tap,U2.05,2.05,8.36,0.00,U4.21,3595.45,28.17,0.344,,,,,0,10.41,,,,,,,,39.7406725,-75.5119294,0.6,,16.000,X52,ERW,960
MFL,2951,1390,13.607,719+68.4,,,,71846.62,,2950,MCP,D5.18,5.23,5.18,3.84,U7.38,3598.62,24.99,0.344,,,2.12,11.92,330,10.41,,,,,,,,39.7406785,-75.5119213,0.6,Touching Metal Object,16.000,X52,ERW,960
MFL,2952,1390,13.608,719+69.8,,,,71848.06,,2951,Tap,D3.75,6.67,3.75,0.00,U8.82,3600.06,23.56,0.344,,,,,0,10.41,,,,,,,,39.7406812,-75.5119176,0.6,,16.000,X52,ERW,960
MFL,2953,1390,13.608,719+71.5,,,,71849.81,,2952,Stopple,D2.00,8.41,2.00,4.05,U10.57,3601.81,21.81,0.344,,,,,348,10.41,,,,,,,,39.7406845,-75.5119131,0.6,,16.000,X52,ERW,960
MFL,2954,1391,13.608,719+73.4,,,,71851.81,,2953,Weld; Begin 0.250in Wall API 5L X56 - ERW,U10.41,10.41,61.33,,U12.57,3603.81,19.81,0.250,,,,,,61.33,337,,,,,,,39.7406884,-75.5119079,0.6,,16.000,X56,ERW,960
MFL,2955,1391,13.612,719+93.2,,,,71871.62,,2954,AGM 29,U19.81,19.81,41.52,,U3623.61,3623.62,4880.96,0.250,,,,,,61.33,,,,,,,,39.7407253,-75.5118560,0.9,,16.000,X52,Elbow,960
MFL,2956,1392,13.620,720+34.7,,,,71913.14,,2955,Weld,D61.32,61.33,61.32,,U41.52,41.52,4839.44,0.250,,,,,,61.32,63,,,,,,,39.7408021,-75.5117470,1.3,,16.000,X56,ERW,960
MFL,2957,1392,13.622,720+46.0,,,,71924.41,71924.38,2956,ML Ext,U11.27,11.27,50.05,1.70,U52.80,52.80,4828.17,0.250,12,22,0.78,0.66,147,61.32,,1477,1470,1476,1466,2050,2037,39.7408230,-75.5117174,1.3,,16.000,X56,ERW,960
MFL,2958,1392,13.624,720+53.9,,,,71932.32,71932.28,2957,ML Int Manufacturing Related; Seam Adjacent,U19.18,19.18,42.14,1.23,U60.70,60.70,4820.26,0.250,35,45,0.71,0.71,106,61.32,,1462,1452,1456,1441,2022,2002,39.7408376,-75.5116966,1.3,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,2959,1392,13.624,720+54.1,,,,71932.44,71932.40,2958,ML Int Manufacturing Related,U19.31,19.31,42.01,3.18,U60.83,60.83,4820.13,0.250,10,20,0.86,0.46,274,61.32,,1478,1469,1476,1465,2050,2035,39.7408379,-75.5116963,1.3,,16.000,X56,ERW,960
MFL,2960,1392,13.625,720+59.2,,,,71937.58,71937.53,2959,ML Int Manufacturing Related,U24.44,24.44,36.88,3.17,U65.96,65.96,4815.00,0.250,12,22,0.67,0.61,273,61.32,,1479,1474,1478,1471,2053,2043,39.7408474,-75.5116828,1.2,,16.000,X56,ERW,960
MFL,2961,1392,13.628,720+75.3,,,,71953.74,71953.73,2960,ML Cluster Int Manufacturing Related,D20.72,40.60,20.72,2.54,U82.12,82.12,4798.84,0.250,17,27,0.90,0.42,218,61.32,,1471,1460,1478,1471,2052,2042,39.7408773,-75.5116403,1.2,,16.000,X56,ERW,960
MFL,2962,1393,13.632,720+96.1,,,,71974.46,,2961,Weld,D61.20,61.32,61.20,,U102.84,102.84,4778.12,0.250,,,,,,61.20,,,,,,,,39.7409159,-75.5115862,1.0,,16.000,X56,ERW,960
MFL,2963,1393,13.641,721+47.7,,,,72026.04,,2962,MCP,D9.61,51.59,9.61,0.75,U154.43,154.43,4726.54,0.250,,,8.31,10.75,65,61.20,,,,,,,,39.7410123,-75.5114520,1.1,Close Metal Object,16.000,X56,ERW,960
MFL,2964,1394,13.643,721+57.3,,,,72035.66,,2963,Weld,U61.20,61.20,61.59,,U164.04,164.04,4716.92,0.250,,,,,,61.59,,,,,,,,39.7410306,-75.5114272,1.0,,16.000,X56,ERW,960
MFL,2965,1394,13.647,721+75.2,,,,72053.53,,2964,8.7° 49D Left Cold Bend,U17.88,17.88,43.71,,U181.92,181.92,4699.05,0.250,,,,,269,61.59,,,,,,,,39.7410648,-75.5113819,0.8,,16.000,X56,ERW,960
MFL,2966,1394,13.649,721+89.4,,,,72067.74,,2965,13.9° 46.6D Left Cold Bend,D29.51,32.09,29.51,,U196.13,196.13,4684.84,0.250,,,,,272,61.59,,,,,,,,39.7410964,-75.5113521,0.7,,16.000,X56,ERW,960
MFL,2967,1395,13.655,722+18.9,,,,72097.25,,2966,Weld,D61.29,61.59,61.29,,U225.63,225.63,4655.33,0.250,,,,,,61.29,,,,,,,,39.7411701,-75.5113088,0.6,,16.000,X56,ERW,960
MFL,2968,1395,13.660,722+48.1,,,,72126.51,,2967,MCP,U29.26,29.26,32.02,3.14,U254.89,254.89,4626.07,0.250,,,1.88,4.14,270,61.29,,,,,,,,39.7412437,-75.5112676,0.6,Close Metal Object,16.000,X56,ERW,960
MFL,2969,1395,13.661,722+50.7,,,,72129.10,,2968,MCP,D29.44,31.85,29.44,3.14,U257.48,257.48,4623.48,0.250,,,2.82,6.34,270,61.29,,,,,,,,39.7412503,-75.5112639,0.6,Touching Metal Object,16.000,X56,ERW,960
MFL,2970,1395,13.663,722+59.8,,,,72138.14,,2969,MCP,D20.39,40.90,20.39,0.35,U266.53,266.53,4614.44,0.250,,,1.96,3.72,30,61.29,,,,,,,,39.7412731,-75.5112512,0.6,Close Metal Object,16.000,X56,ERW,960
MFL,2971,1396,13.666,722+80.2,,,,72158.53,,2970,Weld,D44.86,61.29,44.86,,U286.92,286.92,4594.04,0.250,,,,,,44.86,,,,,,,,39.7413245,-75.5112226,0.5,,16.000,X56,ERW,960
MFL,2972,1396,13.673,723+16.7,,,,72195.10,72195.08,2971,ML Ext,D8.30,36.57,8.30,2.43,U323.48,323.48,4557.48,0.250,14,24,0.47,3.67,209,44.86,,1482,1479,1481,1477,2057,2052,39.7414167,-75.5111711,0.3,,16.000,X56,ERW,960
MFL,2973,1397,13.675,723+25.0,,,,72203.40,,2972,Weld,U44.86,44.86,61.25,,U331.78,331.78,4549.18,0.250,,,,,,61.25,,,,,,,,39.7414377,-75.5111594,0.2,,16.000,X56,ERW,960
MFL,2974,1397,13.683,723+70.5,,,,72248.84,,2973,MCP,D15.81,45.44,15.81,1.05,U377.22,377.22,4503.74,0.250,,,2.04,5.24,90,61.25,,,,,,,,39.7415516,-75.5110940,0.1,Close Metal Object,16.000,X56,ERW,960
MFL,2975,1397,13.685,723+79.1,,,,72257.48,,2974,MCP,D7.17,54.08,7.17,3.84,U385.86,385.86,4495.10,0.250,,,5.65,7.61,330,61.25,,,,,,,,39.7415733,-75.5110814,0.1,Touching Metal Object,16.000,X56,ERW,960
MFL,2976,1397,13.685,723+79.3,,,,72257.66,,2975,MCP,D6.99,54.26,6.99,0.70,U386.04,386.04,4494.92,0.250,,,1.41,4.57,60,61.25,,,,,,,,39.7415738,-75.5110812,0.1,Close Metal Object,16.000,X56,ERW,960
MFL,2977,1398,13.686,723+86.3,,,,72264.65,,2976,Weld,D60.93,61.25,60.93,,U393.03,393.03,4487.93,0.250,,,,,,60.93,21,,,,,,,39.7415913,-75.5110710,0.1,,16.000,X56,ERW,960
MFL,2978,1398,13.694,724+26.9,,,,72305.19,,2977,MCP,D20.40,40.54,20.40,0.00,U433.57,433.57,4447.39,0.250,,,4.27,7.19,0,60.93,,,,,,,,39.7416926,-75.5110118,0.5,Touching Metal Object,16.000,X56,ERW,960
MFL,2979,1399,13.698,724+47.2,,,,72325.58,,2978,Weld,U60.93,60.93,61.21,,U453.97,453.97,4427.00,0.250,,,,,,61.21,,,,,,,,39.7417436,-75.5109819,0.7,,16.000,X56,ERW,960
MFL,2980,1399,13.701,724+63.5,,,,72341.85,,2979,MCP,U16.27,16.27,44.94,0.49,U470.24,470.24,4410.73,0.250,,,12.70,18.01,43,61.21,,,,,,,,39.7417843,-75.5109579,0.9,Close Metal Object,16.000,X56,ERW,960
MFL,2981,1399,13.701,724+65.0,,,,72343.33,,2980,MCP,U17.75,17.75,43.46,4.17,U471.72,471.72,4409.24,0.250,,,20.31,24.96,359,61.21,,,,,,,,39.7417880,-75.5109557,0.9,Close Metal Object,16.000,X56,ERW,960
MFL,2982,1399,13.705,724+82.7,,,,72361.00,,2981,MCP,D25.79,35.42,25.79,3.49,U489.39,489.39,4391.58,0.250,,,2.04,5.58,300,61.21,,,,,,,,39.7418322,-75.5109295,1.0,Touching Metal Object,16.000,X56,ERW,960
MFL,2983,1400,13.710,725+08.5,,,,72386.79,,2982,Weld,U61.21,61.21,61.78,,U515.18,515.18,4365.78,0.250,,,,,,61.78,311,,,,,,,39.7418966,-75.5108913,1.2,,16.000,X56,ERW,960
MFL,2984,1400,13.716,725+42.0,580.80,581.08,1.00,72420.32,,2983,43.7° 42.9D Right Cold Bend,D28.25,33.52,28.25,,U548.70,548.70,4332.26,0.250,,,,,90,61.78,,,,,,,,39.7419740,-75.5108291,1.5,,16.000,X56,ERW,960
MFL,2985,1401,13.721,725+72.1,,,,72448.57,,2984,Weld,D61.62,61.78,61.62,,U576.96,576.96,4304.01,0.250,,,,,,61.62,,,,,,,,39.7420121,-75.5107424,1.7,,16.000,X56,ERW,960
MFL,2986,1401,13.728,726+07.0,65.00,61.02,1.07,72481.34,,2985,34.2° 36.6D Left Cold Bend,D28.85,32.76,28.85,,U609.72,609.72,4271.24,0.250,,,,,272,61.62,,,,,,,,39.7420503,-75.5106376,1.9,,16.000,X56,ERW,960
MFL,2987,1402,13.733,726+36.0,,,,72510.19,,2986,Weld,D41.54,61.62,41.54,,U638.57,638.57,4242.39,0.250,,,,,,41.54,,,,,,,,39.7421119,-75.5105740,2.5,,16.000,X56,ERW,960
MFL,2988,1402,13.739,726+67.0,,,,72541.07,,2987,4.2° 55.2D Over Cold Bend,D10.65,30.89,10.65,,U669.46,669.46,4211.50,0.250,,,,,172,41.54,,,,,,,,39.7421819,-75.5105119,2.9,,16.000,X56,ERW,960
MFL,2989,1403,13.741,726+77.7,,,,72551.72,,2988,Weld,U41.54,41.54,41.90,,U680.11,680.11,4200.86,0.250,,,,,,41.90,274,,,,,,,39.7422059,-75.5104902,2.3,,16.000,X56,ERW,960
MFL,2990,1403,13.743,726+87.8,,,,72561.75,,2989,3.6° 61.9D Over Cold Bend,U10.03,10.03,31.87,,U690.14,690.14,4190.82,0.250,,,,,178,41.90,,,,,,,,39.7422283,-75.5104700,1.5,,16.000,X56,ERW,960
MFL,2991,1403,13.746,727+03.9,,,,72577.77,,2990,9.3° 59.2D Sag Cold Bend,D15.85,26.05,15.85,,U706.16,706.16,4174.80,0.250,,,,,358,41.90,,,,,,,,39.7422642,-75.5104377,-0.6,,16.000,X56,ERW,960
MFL,2992,1404,13.749,727+19.8,,,,72593.62,,2991,Weld,U41.90,41.90,61.47,,U722.01,722.01,4158.96,0.250,,,,,,61.47,,,,,,,,39.7423001,-75.5104059,-0.5,,16.000,X56,ERW,960
MFL,2993,1404,13.754,727+48.8,,,,72622.44,,2992,MCP,U28.82,28.82,32.64,3.68,U750.83,750.83,4130.13,0.250,,,5.61,7.05,316,61.47,,,,,,,,39.7423671,-75.5103518,0.3,Close Metal Object,16.000,X56,ERW,960
MFL,2994,1404,13.754,727+49.7,,,,72623.41,72623.28,2993,ML Cluster Int Manufacturing Related,U29.79,29.79,31.68,1.04,U751.80,751.80,4129.17,0.250,11,21,2.04,2.13,90,61.47,,1452,1417,1461,1435,2029,1993,39.7423695,-75.5103505,0.4,,16.000,X56,ERW,960
MFL,2995,1404,13.755,727+53.0,146.00,145.31,1.00,72626.65,,2994,28.6° 39.1D Left Cold Bend,D28.44,33.03,28.44,,U755.03,755.03,4125.93,0.250,,,,,268,61.47,,,,,,,,39.7423778,-75.5103464,0.5,,16.000,X56,ERW,960
MFL,2996,1404,13.760,727+75.5,,,,72650.45,,2995,MCP,D4.64,56.83,4.64,0.00,U778.83,778.83,4102.13,0.250,,,15.37,13.19,0,61.47,,,,,,,,39.7424422,-75.5103340,1.0,Close Metal Object,16.000,X56,ERW,960
MFL,2997,1405,13.760,727+79.9,,,,72655.09,,2996,Weld,U61.47,61.47,61.53,,U783.47,783.47,4097.49,0.250,,,,,,61.53,,,,,,,,39.7424549,-75.5103327,1.1,,16.000,X56,ERW,960
MFL,2998,1405,13.766,728+09.0,56.00,59.16,0.95,72685.80,,2997,25.9° 38.1D Right Cold Bend,U30.72,30.72,30.81,,U814.19,814.19,4066.77,0.250,,,,,90,61.53,,,,,,,,39.7425384,-75.5103195,1.5,,16.000,X56,ERW,960
MFL,2999,1406,13.772,728+40.0,,,,72716.62,,2998,Weld,D61.18,61.53,61.18,,U845.00,845.00,4035.96,0.250,,,,,,61.18,,,,,,,,39.7426128,-75.5102683,1.8,,16.000,X56,ERW,960
