ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,3000,1407,13.784,729+01.5,,,,72777.80,,2999,Weld,D60.36,61.18,60.36,,U906.18,906.18,3974.78,0.250,,,,,,60.36,47,,,,,,,39.7427576,-75.5101580,1.7,,16.000,X56,ERW,960
MFL,3001,1408,13.795,729+62.3,,,,72838.16,,3000,Weld,U60.36,60.36,61.34,,U966.55,966.55,3914.42,0.250,,,,,,61.34,15,,,,,,,39.7429011,-75.5100505,1.3,,16.000,X56,ERW,960
MFL,3002,1408,13.797,729+72.7,,,,72848.54,,3001,6.9° 44.4D Left Cold Bend,U10.38,10.38,50.96,,U976.92,976.92,3904.04,0.250,,,,,260,61.34,,,,,,,,39.7429261,-75.5100329,1.2,,16.000,X56,ERW,960
MFL,3003,1408,13.798,729+79.5,,,,72855.32,,3002,3.1° 41.4D Left Cold Bend,U17.16,17.16,44.17,,U983.71,983.71,3897.25,0.250,,,,,270,61.34,,,,,,,,39.7429433,-75.5100235,1.1,,16.000,X56,ERW,960
MFL,3004,1408,13.805,730+13.7,,,,72889.28,,3003,7.5° 47.2D Right Cold Bend,D10.22,51.12,10.22,,U1017.67,1017.67,3863.30,0.250,,,,,77,61.34,,,,,,,,39.7430306,-75.5099820,0.6,,16.000,X56,ERW,960
MFL,3005,1409,13.807,730+24.0,,,,72899.50,,3004,Weld,U61.34,61.34,61.36,,U1027.88,1027.88,3853.08,0.250,,,,,,61.36,346,,,,,,,39.7430552,-75.5099647,0.8,,16.000,X56,ERW,960
MFL,3006,1410,13.818,730+85.7,,,,72960.86,,3005,Weld,U61.36,61.36,61.68,,U1089.24,1089.25,3791.72,0.250,,,,,,61.68,19,,,,,,,39.7432023,-75.5098585,2.0,,16.000,X56,ERW,960
MFL,3007,1410,13.827,731+32.3,,,,73007.20,73007.07,3006,ML Cluster Int Manufacturing Related,D15.35,46.34,15.35,2.66,U1135.58,1135.58,3745.38,0.250,33,43,2.39,1.44,229,61.68,,1342,1283,1411,1371,1959,1904,39.7433124,-75.5097764,2.6,,16.000,X56,ERW,960
MFL,3008,1411,13.830,731+47.8,,,,73022.54,,3007,Weld,D47.81,61.68,47.81,,U1150.93,1150.93,3730.04,0.250,,,,,,47.81,320,,,,,,,39.7433489,-75.5097488,2.8,,16.000,X56,ERW,960
MFL,3009,1412,13.839,731+95.9,,,,73070.35,,3008,Weld,D45.62,47.81,45.62,,U1198.74,1198.74,3682.22,0.250,,,,,,45.62,38,,,,,,,39.7434621,-75.5096628,3.6,,16.000,X56,ERW,960
MFL,3010,1413,13.848,732+41.8,,,,73115.98,,3009,Weld,U45.62,45.62,52.50,,U1244.36,1244.36,3636.60,0.250,,,,,,52.50,,,,,,,,39.7435694,-75.5095791,4.3,,16.000,X56,ERW,960
MFL,3011,1414,13.858,732+94.6,,,,73168.47,,3010,Weld,D5.36,52.50,5.36,,U1296.86,1296.86,3584.10,0.250,,,,,,5.36,,,,,,,,39.7436923,-75.5094819,4.9,,16.000,X56,Elbow,960
MFL,3012,1414,13.858,732+97.0,,,,73170.88,,3011,75° 3D Right Forged Bend,U2.41,2.41,2.95,,U1299.27,1299.27,3581.69,0.250,,,,,93,5.36,,,,,,,,39.7436961,-75.5094750,4.8,,16.000,X56,Elbow,960
MFL,3013,1415,13.859,733+00.0,,,,73173.83,,3012,Weld,U5.36,5.36,9.02,,U1302.21,1302.21,3578.75,0.250,,,,,,9.02,,,,,,,,39.7436960,-75.5094647,4.7,,16.000,X56,ERW,960
MFL,3014,1416,13.860,733+09.1,,,,73182.85,,3013,Weld,U9.02,9.02,39.05,,U1311.23,1311.23,3569.73,0.250,,,,,,39.05,305,,,,,,,39.7436885,-75.5094341,4.4,,16.000,X56,ERW,960
MFL,3015,1416,13.861,733+12.7,,,,73186.36,,3014,6.2° 39.7D Sag Cold Bend,U3.52,3.52,35.53,,U1314.75,1314.75,3566.21,0.250,,,,,356,39.05,,,,,,,,39.7436856,-75.5094222,4.3,,16.000,X56,ERW,960
MFL,3016,1416,13.863,733+24.9,,,,73198.33,,3015,5.4° 52.2D Over Cold Bend,U15.49,15.49,23.56,,U1326.72,1326.72,3554.24,0.250,,,,,183,39.05,,,,,,,,39.7436758,-75.5093816,5.0,,16.000,X56,ERW,960
MFL,3017,1417,13.868,733+48.8,,,,73221.89,,3016,Weld,U39.05,39.05,57.96,,U1350.27,1350.27,3530.69,0.250,,,,,,57.96,33,,,,,,,39.7436573,-75.5093013,4.7,,16.000,X56,ERW,960
MFL,3018,1417,13.870,733+63.1,,,,73236.03,,3017,MCP,U14.14,14.14,43.82,2.06,U1364.41,1364.41,3516.55,0.250,,,21.29,18.06,177,57.96,,,,,,,,39.7436467,-75.5092531,4.6,Close Metal Object,16.000,X56,ERW,960
CAL,3019,1417,13.870,733+63.3,,,,73236.22,,3018,Dent Under MCP,U14.33,14.33,43.64,2.14,U1364.60,1364.60,3516.36,0.250,1.3,1.8,16.00,4.44,184,57.96,,,,,,,,39.7436465,-75.5092524,4.6,,16.000,X56,ERW,960
MFL,3020,1418,13.879,734+07.6,,,,73279.85,,3019,Weld,D1.09,57.96,1.09,,U1408.24,1408.24,3472.72,0.250,,,,,,1.09,,,,,,,,39.7436148,-75.5091027,3.9,,16.000,X56,ERW,960
MFL,3021,1419,13.879,734+08.7,,,,73280.94,,3020,Weld,U1.09,1.09,5.07,,U1409.32,1409.32,3471.64,0.250,,,,,,5.07,,,,,,,,39.7436141,-75.5090991,3.9,,16.000,X56,Elbow,960
MFL,3022,1419,13.879,734+11.0,602.00,597.42,1.01,73283.23,,3021,75° 3D Left Forged Bend,U2.29,2.29,2.78,,U1411.61,1411.61,3469.35,0.250,,,,,270,5.07,,,,,,,,39.7436148,-75.5090911,3.9,,16.000,X56,Elbow,960
MFL,3023,1420,13.880,734+13.8,,,,73286.01,,3022,Weld,D1.29,5.07,1.29,,U1414.39,1414.39,3466.57,0.250,,,,,,1.29,,,,,,,,39.7436197,-75.5090838,3.9,,16.000,X56,ERW,960
MFL,3024,1421,13.880,734+15.1,,,,73287.30,,3023,Weld,U1.29,1.29,5.07,,U1415.69,1415.69,3465.28,0.250,,,,,,5.07,,,,,,,,39.7436226,-75.5090811,3.9,,16.000,X56,ERW,960
MFL,3025,1422,13.881,734+20.2,,,,73292.37,,3024,Weld,U5.07,5.07,61.76,,U1420.75,1420.75,3460.21,0.250,,,,,,61.76,,,,,,,,39.7436342,-75.5090708,3.9,,16.000,X56,ERW,960
MFL,3026,1422,13.888,734+55.4,,,,73327.40,,3025,MCP,D26.72,35.04,26.72,0.70,U1455.79,1455.79,3425.17,0.250,,,2.67,5.41,60,61.76,,,,,,,,39.7437136,-75.5090010,4.0,Close Metal Object,16.000,X56,ERW,960
MFL,3027,1422,13.891,734+71.9,,,,73343.76,73343.74,3026,ML Cluster Ext,D10.36,51.40,10.36,0.69,U1472.15,1472.15,3408.81,0.250,12,22,0.63,1.62,59,61.76,,1480,1475,1479,1473,2055,2046,39.7437511,-75.5089688,4.0,,16.000,X56,ERW,960
MFL,3028,1422,13.893,734+81.7,,,,73353.49,73353.45,3027,ML Cluster Ext,D0.63,61.13,0.63,2.02,U1481.88,1481.88,3399.08,0.250,23,33,1.88,4.43,174,61.76,,1417,1379,1434,1397,1991,1941,39.7437735,-75.5089500,4.1,,16.000,X56,ERW,960
MFL,3029,1422,13.893,734+81.9,,,,73353.71,73353.70,3028,ML Ext Weld Adjacent,D0.42,61.35,0.42,1.98,U1482.10,1482.10,3398.87,0.250,10,20,0.55,0.91,170,61.76,,1482,1478,1481,1477,2057,2051,39.7437740,-75.5089495,4.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3030,1423,13.893,734+82.3,,,,73354.13,,3029,Weld; Begin 0.375in Wall API 5L X62 - ERW,D60.95,61.76,60.95,,U1482.51,1482.51,3398.45,0.375,,,,,,60.95,306,,,,,,,39.7437750,-75.5089487,4.1,,16.000,X62,ERW,960
MFL,3031,1423,13.893,734+82.9,,,,73354.75,73354.60,3030,ML Cluster Ext,U0.62,0.62,60.32,2.04,U1483.13,1483.13,3397.83,0.375,25,35,2.39,3.04,176,60.95,,2301,2233,2329,2273,3234,3156,39.7437763,-75.5089476,4.1,,16.000,X62,ERW,960
MFL,3032,1423,13.894,734+88.5,,,,73360.36,,3031,Casing Start,U6.23,6.23,54.72,,U1488.74,1488.74,3392.22,0.375,,,,,,60.95,,,,,,,,39.7437893,-75.5089368,4.2,,16.000,X62,ERW,960
MFL,3033,1423,13.904,735+41.3,,,,73412.78,,3032,Casing End,D2.29,58.66,2.29,,U1541.17,1541.17,3339.79,0.375,,,,,,60.95,,,,,,,,39.7439109,-75.5088371,4.5,,16.000,X62,ERW,960
MFL,3034,1424,13.904,735+43.6,,,,73415.07,,3033,Weld,U60.95,60.95,61.03,,U1543.46,1543.46,3337.51,0.250,,,,,,61.03,,,,,,,,39.7439162,-75.5088328,4.5,,16.000,X56,ERW,960
MFL,3035,1424,13.906,735+54.0,,,,73425.46,,3034,3.7° 44.5D Right Cold Bend,U10.38,10.38,50.65,,U1553.84,1553.84,3327.12,0.250,,,,,92,61.03,,,,,,,,39.7439403,-75.5088129,4.4,,16.000,X56,ERW,960
MFL,3036,1424,13.911,735+78.3,,,,73449.62,,3035,3.1° 44.1D Over Cold Bend,D26.49,34.54,26.49,,U1578.00,1578.00,3302.96,0.250,,,,,183,61.03,,,,,,,,39.7439940,-75.5087625,4.2,,16.000,X56,ERW,960
MFL,3037,1424,13.915,735+99.9,,,,73471.12,73471.10,3036,ML Ext,D4.98,56.05,4.98,4.08,U1599.50,1599.50,3281.46,0.250,14,24,0.51,0.60,351,61.03,,1481,1478,1480,1476,2056,2050,39.7440416,-75.5087174,3.0,,16.000,X56,ERW,960
MFL,3038,1425,13.916,736+04.9,,,,73476.10,,3037,Weld,U61.03,61.03,61.48,,U1604.49,1604.49,3276.48,0.250,,,,,,61.48,,,,,,,,39.7440527,-75.5087069,2.8,,16.000,X56,ERW,960
MFL,3039,1425,13.918,736+15.8,,,,73486.93,,3038,6.7° 49.1D Sag Cold Bend,U10.83,10.83,50.65,,U1615.31,1615.31,3265.65,0.250,,,,,357,61.48,,,,,,,,39.7440765,-75.5086844,2.4,,16.000,X56,ERW,960
MFL,3040,1425,13.922,736+39.8,,,,73510.76,,3039,4.6° 47.8D Over Cold Bend,D26.81,34.66,26.81,,U1639.15,1639.15,3241.81,0.250,,,,,179,61.48,,,,,,,,39.7441296,-75.5086352,3.9,,16.000,X56,ERW,960
MFL,3041,1425,13.923,736+44.4,,,,73515.38,,3040,MCP,D22.20,39.28,22.20,2.44,U1643.77,1643.77,3237.20,0.250,,,4.55,7.02,210,61.48,,,,,,,,39.7441399,-75.5086256,3.9,Close Metal Object,16.000,X56,ERW,960
MFL,3042,1425,13.926,736+59.8,,,,73530.67,,3041,MCP,D6.91,54.57,6.91,3.49,U1659.06,1659.06,3221.90,0.250,,,4.39,7.19,300,61.48,,,,,,,,39.7441740,-75.5085940,3.8,Touching Metal Object,16.000,X56,ERW,960
MFL,3043,1426,13.928,736+66.7,,,,73537.58,,3042,Weld,U61.48,61.48,61.72,,U1665.96,1665.96,3215.00,0.250,,,,,,61.72,324,,,,,,,39.7441894,-75.5085796,3.6,,16.000,X56,ERW,960
MFL,3044,1427,13.939,737+28.8,,,,73599.30,,3043,Weld,D61.53,61.72,61.53,,U1727.68,1727.68,3153.28,0.250,,,,,,61.53,55,,,,,,,39.7443298,-75.5084568,3.5,,16.000,X56,ERW,960
MFL,3045,1427,13.939,737+28.9,,,,73599.39,73599.37,3044,ML Ext Weld Adjacent,U0.10,0.10,61.43,1.95,U1727.78,1727.78,3153.18,0.250,28,38,0.59,1.01,168,61.53,,1473,1467,1470,1462,2042,2030,39.7443300,-75.5084566,3.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3046,1428,13.951,737+90.7,,,,73660.82,,3045,Weld,D61.24,61.53,61.24,,U1789.21,1789.21,3091.75,0.250,,,,,,61.24,,,,,,,,39.7444708,-75.5083365,4.0,,16.000,X56,ERW,960
MFL,3047,1429,13.963,738+52.2,,,,73722.06,,3046,Weld,U61.24,61.24,61.67,,U1850.44,1850.44,3030.52,0.250,,,,,,61.67,,,,,,,,39.7446110,-75.5082163,4.0,,16.000,X56,ERW,960
MFL,3048,1430,13.974,739+14.2,,,,73783.73,,3047,Weld,D14.91,61.67,14.91,,U1912.11,1912.11,2968.85,0.250,,,,,,14.91,339,,,,,,,39.7447518,-75.5080946,4.1,,16.000,X56,ERW,960
MFL,3049,1431,13.977,739+29.2,,,,73798.64,,3048,Weld,U14.91,14.91,61.66,,U1927.02,1927.02,2953.94,0.250,,,,,,61.66,20,,,,,,,39.7447858,-75.5080648,4.2,,16.000,X56,ERW,960
MFL,3050,1432,13.989,739+91.2,,,,73860.29,,3049,Weld,U61.66,61.66,61.72,,U1988.68,1988.68,2892.28,0.250,,,,,,61.72,316,,,,,,,39.7449257,-75.5079416,4.5,,16.000,X56,ERW,960
MFL,3051,1432,13.993,740+11.9,,,,73880.86,,3050,MCP,U20.56,20.56,41.15,3.35,U2009.24,2009.24,2871.72,0.250,,,1.25,1.67,288,61.72,,,,,,,,39.7449725,-75.5079008,4.8,Close Metal Object,16.000,X56,ERW,960
MFL,3052,1432,13.994,740+21.7,,,,73890.65,,3051,10.1° 55.8D Over Cold Bend,U30.36,30.36,31.36,,U2019.04,2019.04,2861.93,0.250,,,,,183,61.72,,,,,,,,39.7449948,-75.5078815,4.7,,16.000,X56,ERW,960
MFL,3053,1432,13.996,740+30.1,,,,73899.02,,3052,MCP,D22.99,38.73,22.99,1.40,U2027.41,2027.41,2853.56,0.250,,,1.45,3.60,120,61.72,,,,,,,,39.7450138,-75.5078652,3.7,Close Metal Object,16.000,X56,ERW,960
MFL,3054,1433,14.000,740+53.3,,,,73922.01,,3053,Weld,D1.08,61.72,1.08,,U2050.40,2050.40,2830.57,0.250,,,,,,1.08,,,,,,,,39.7450660,-75.5078211,0.0,,16.000,X56,ERW,960
MFL,3055,1434,14.001,740+54.3,,,,73923.09,,3054,Weld,U1.08,1.08,1.67,,U2051.47,2051.47,2829.49,0.250,,,,,,1.67,,,,,,,,39.7450684,-75.5078192,-0.1,,16.000,X56,Elbow,960
MFL,3056,1434,14.001,740+55.0,644.00,640.52,1.01,73923.74,,3055,22.5° 3D Sag Forged Bend,U0.66,0.66,1.02,,U2052.13,2052.13,2828.84,0.250,,,,,308,1.67,,,,,,,,39.7450700,-75.5078181,-0.1,,16.000,X56,Elbow,960
MFL,3057,1435,14.001,740+56.0,,,,73924.76,,3056,Weld; Begin 0.344in Wall API 5L X52 - ERW,U1.67,1.67,31.24,,U2053.14,2053.14,2827.82,0.344,,,,,,31.24,106,,,,,,,39.7450727,-75.5078169,-0.1,,16.000,X52,ERW,960
MFL,3058,1435,14.001,740+56.4,,,,73925.24,73925.04,3057,ML Cluster Ext Weld Adjacent,U0.48,0.48,30.76,1.94,U2053.62,2053.62,2827.34,0.344,19,29,4.00,9.32,167,31.24,,1782,1696,1840,1766,2555,2453,39.7450739,-75.5078164,0.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3059,1435,14.002,740+59.6,,,,73928.48,,3058,Casing Start,U3.73,3.73,27.51,,U2056.87,2056.87,2824.09,0.344,,,,,,31.24,,,,,,,,39.7450825,-75.5078135,0.2,,16.000,X52,ERW,960
MFL,3060,1436,14.007,740+86.2,,,,73956.00,,3059,Weld,U31.24,31.24,32.23,,U2084.38,2084.38,2796.58,0.344,,,,,,32.23,288,,,,,,,39.7451554,-75.5077882,2.3,,16.000,X52,ERW,960
MFL,3061,1436,14.011,741+09.6,,,,73980.31,,3060,Casing End,D7.91,24.32,7.91,,U2108.70,2108.70,2772.26,0.344,,,,,,32.23,,,,,,,,39.7452196,-75.5077655,3.7,,16.000,X52,ERW,960
MFL,3062,1437,14.013,741+17.3,,,,73988.22,,3061,Weld; Begin 0.250in Wall API 5L X56 - ERW,U32.23,32.23,61.36,,U2116.61,2116.61,2764.35,0.250,,,,,,61.36,316,,,,,,,39.7452403,-75.5077577,4.0,,16.000,X56,ERW,960
MFL,3063,1437,14.019,741+49.0,,,,74021.07,,3062,MCP,D28.51,32.85,28.51,2.44,U2149.46,2149.46,2731.51,0.250,,,4.08,9.21,210,61.36,,,,,,,,39.7453265,-75.5077240,6.8,Touching Metal Object,16.000,X56,ERW,960
MFL,3064,1437,14.020,741+52.9,,,,74025.06,,3063,MCP,D24.53,36.84,24.53,3.14,U2153.44,2153.44,2727.52,0.250,,,1.88,3.89,270,61.36,,,,,,,,39.7453369,-75.5077200,7.2,Touching Metal Object,16.000,X56,ERW,960
MFL,3065,1437,14.021,741+58.1,,,,74030.50,,3064,3.9° 59.5D Over Cold Bend,D19.08,42.28,19.08,,U2158.89,2158.89,2722.08,0.250,,,,,187,61.36,,,,,,,,39.7453511,-75.5077144,7.7,,16.000,X56,ERW,960
MFL,3066,1437,14.022,741+63.6,,,,74036.19,,3065,MCP,D13.40,47.97,13.40,3.49,U2164.57,2164.57,2716.39,0.250,,,3.37,6.00,300,61.36,,,,,,,,39.7453660,-75.5077088,8.0,Close Metal Object,16.000,X56,ERW,960
MFL,3067,1438,14.025,741+76.6,,,,74049.58,,3066,Weld,D61.35,61.36,61.35,,U2177.97,2177.97,2702.99,0.250,,,,,,61.35,44,,,,,,,39.7454013,-75.5076954,8.5,,16.000,X56,ERW,960
MFL,3068,1438,14.033,742+21.0,,,,74095.60,,3067,17.8° 38.5D Right Cold Bend,D15.34,46.01,15.34,,U2223.98,2223.98,2656.98,0.250,,,,,95,61.35,,,,,,,,39.7455218,-75.5076472,10.8,,16.000,X56,ERW,960
MFL,3069,1439,14.036,742+36.5,,,,74110.93,,3068,Weld,D40.91,61.35,40.91,,U2239.32,2239.32,2641.65,0.250,,,,,,40.91,299,,,,,,,39.7455573,-75.5076181,11.4,,16.000,X56,ERW,960
MFL,3070,1440,14.044,742+77.9,,,,74151.85,,3069,Weld,U40.91,40.91,53.56,,U2280.23,2280.23,2600.73,0.250,,,,,,53.56,,,,,,,,39.7456492,-75.5075347,12.9,,16.000,X56,ERW,960
MFL,3071,1441,14.054,743+32.1,,,,74205.41,,3070,Weld,U53.56,53.56,55.64,,U2333.79,2333.79,2547.17,0.250,,,,,,55.64,,,,,,,,39.7457697,-75.5074258,13.1,,16.000,X56,ERW,960
MFL,3072,1442,14.065,743+88.4,,,,74261.04,,3071,Weld,U55.64,55.64,58.34,,U2389.43,2389.43,2491.53,0.250,,,,,,58.34,33,,,,,,,39.7458954,-75.5073135,14.5,,16.000,X56,ERW,960
MFL,3073,1443,14.076,744+47.5,,,,74319.38,,3072,Weld,U58.34,58.34,58.47,,D2433.20,2447.77,2433.20,0.250,,,,,,58.47,345,,,,,,,39.7460265,-75.5071948,17.0,,16.000,X56,ERW,960
MFL,3074,1443,14.079,744+67.7,,,,74339.37,,3073,MCP,U19.99,19.99,38.48,1.40,D2413.20,2467.76,2413.20,0.250,,,1.88,5.66,120,58.47,,,,,,,,39.7460712,-75.5071538,18.2,Touching Metal Object,16.000,X56,ERW,960
MFL,3075,1443,14.079,744+67.8,,,,74339.52,,3074,MCP,U20.14,20.14,38.33,2.44,D2413.05,2467.91,2413.05,0.250,,,1.88,8.12,210,58.47,,,,,,,,39.7460715,-75.5071535,18.2,Touching Metal Object,16.000,X56,ERW,960
MFL,3076,1444,14.087,745+06.6,,,,74377.85,,3075,Weld,D37.36,58.47,37.36,,D2374.73,2506.24,2374.73,0.250,,,,,,37.36,38,,,,,,,39.7461576,-75.5070752,19.2,,16.000,X56,ERW,960
MFL,3077,1445,14.094,745+44.4,,,,74415.21,,3076,Weld,U37.36,37.36,61.30,,D2337.37,2543.59,2337.37,0.250,,,,,,61.30,341,,,,,,,39.7462417,-75.5069995,20.4,,16.000,X56,ERW,960
MFL,3078,1446,14.105,746+06.5,,,,74476.51,,3077,Weld,D36.02,61.30,36.02,,D2276.07,2604.89,2276.07,0.250,,,,,,36.02,11,,,,,,,39.7463797,-75.5068752,22.9,,16.000,X56,ERW,960
MFL,3079,1446,14.112,746+40.9,,,,74510.50,,3078,MCP,D2.03,33.99,2.03,0.68,D2242.08,2638.88,2242.08,0.250,,,1.45,1.98,59,36.02,,,,,,,,39.7464562,-75.5068059,24.0,Close Metal Object,16.000,X56,ERW,960
MFL,3080,1447,14.112,746+42.9,,,,74512.53,,3079,Weld,U36.02,36.02,60.95,,D2240.05,2640.91,2240.05,0.250,,,,,,60.95,24,,,,,,,39.7464607,-75.5068017,24.1,,16.000,X56,ERW,960
MFL,3081,1448,14.124,747+04.6,,,,74573.48,,3080,Weld,D56.98,60.95,56.98,,D2179.10,2701.87,2179.10,0.250,,,,,,56.98,46,,,,,,,39.7465980,-75.5066777,26.0,,16.000,X56,ERW,960
MFL,3082,1448,14.125,747+13.3,,,,74582.06,74582.03,3081,ML Ext,U8.57,8.58,48.40,1.55,D2170.52,2710.44,2170.52,0.250,32,42,0.55,0.69,134,56.98,,1472,1466,1469,1461,2041,2029,39.7466172,-75.5066604,26.1,,16.000,X56,ERW,960
MFL,3083,1448,14.128,747+24.7,,,,74593.33,,3082,MCP,U19.85,19.85,37.13,2.43,D2159.25,2721.71,2159.25,0.250,,,1.25,2.33,209,56.98,,,,,,,,39.7466426,-75.5066378,26.1,Close Metal Object,16.000,X56,ERW,960
MFL,3084,1448,14.128,747+27.6,,,,74596.21,,3083,Casing Start,U22.73,22.73,34.25,,D2156.37,2724.59,2156.37,0.250,,,,,,56.98,,,,,,,,39.7466491,-75.5066321,26.1,,16.000,X56,ERW,960
MFL,3085,1449,14.135,747+62.3,,,,74630.46,,3084,Weld,U56.98,56.98,61.27,,D2122.12,2758.84,2122.12,0.250,,,,,,61.27,22,,,,,,,39.7467269,-75.5065633,26.2,,16.000,X56,ERW,960
MFL,3086,1450,14.146,748+24.3,,,,74691.73,,3085,Weld,U61.27,61.27,61.47,,D2060.85,2820.11,2060.85,0.250,,,,,,61.47,349,,,,,,,39.7468661,-75.5064408,26.5,,16.000,X56,ERW,960
MFL,3087,1450,14.148,748+35.6,,,,74702.92,,3086,Casing End,U11.20,11.20,50.27,,D2049.65,2831.31,2049.65,0.250,,,,,,61.47,,,,,,,,39.7468914,-75.5064185,26.6,,16.000,X56,ERW,960
MFL,3088,1450,14.149,748+38.0,,,,74705.30,,3087,5.1° 55D Sag Cold Bend,U13.57,13.57,47.90,,D2047.28,2833.68,2047.28,0.250,,,,,3,61.47,,,,,,,,39.7468968,-75.5064138,26.6,,16.000,X56,ERW,960
MFL,3089,1450,14.151,748+52.1,,,,74719.26,74719.21,3088,ML Cluster Ext,U27.53,27.53,33.94,1.16,D2033.32,2847.64,2033.32,0.250,21,31,0.71,1.19,100,61.47,,1473,1466,1476,1468,2050,2038,39.7469282,-75.5063858,27.9,,16.000,X56,ERW,960
MFL,3090,1450,14.156,748+76.5,,,,74743.37,,3089,4.9° 47.2D Over Cold Bend,D9.82,51.64,9.83,,D2009.20,2871.76,2009.20,0.250,,,,,183,61.47,,,,,,,,39.7469824,-75.5063372,30.2,,16.000,X56,ERW,960
MFL,3091,1451,14.158,748+86.5,,,,74753.20,,3090,Weld,D56.77,61.47,56.77,,D1999.38,2881.58,1999.38,0.250,,,,,,56.77,48,,,,,,,39.7470048,-75.5063175,30.4,,16.000,X56,ERW,960
MFL,3092,1451,14.158,748+87.7,,,,74754.37,74754.33,3091,ML Cluster Ext,U1.18,1.18,55.59,2.65,D1998.20,2882.76,1998.20,0.250,12,22,1.73,2.99,228,56.77,,1456,1428,1457,1429,2024,1985,39.7470075,-75.5063152,30.4,,16.000,X56,ERW,960
MFL,3093,1452,14.169,749+43.9,,,,74809.96,,3092,Weld,U56.77,56.77,61.41,,D1942.61,2938.35,1942.61,0.250,,,,,,61.41,,,,,,,,39.7471340,-75.5062049,30.7,,16.000,X56,ERW,960
MFL,3094,1452,14.169,749+47.8,,,,74813.77,74813.76,3093,ML Int Manufacturing Related,U3.81,3.81,57.60,2.33,D1938.81,2942.16,1938.81,0.250,16,26,0.31,0.28,201,61.41,,1483,1482,1483,1481,2060,2057,39.7471428,-75.5061974,30.8,,16.000,X56,ERW,960
MFL,3095,1453,14.180,750+06.1,,,,74871.37,,3094,Weld,U61.41,61.41,61.43,,D1881.20,2999.76,1881.20,0.250,,,,,,61.43,,,,,,,,39.7472748,-75.5060847,32.2,,16.000,X56,ERW,960
MFL,3096,1454,14.192,750+68.2,,,,74932.81,,3095,Weld,D61.35,61.43,61.35,,D1819.77,3061.19,1819.77,0.250,,,,,,61.35,,,,,,,,39.7474160,-75.5059653,32.0,,16.000,X56,ERW,960
MFL,3097,1455,14.203,751+30.3,,,,74994.16,,3096,Weld,D61.13,61.35,61.13,,D1758.42,3122.54,1758.42,0.250,,,,,,61.13,,,,,,,,39.7475568,-75.5058456,31.6,,16.000,X56,ERW,960
MFL,3098,1456,14.215,751+92.2,,,,75055.28,,3097,Weld,D57.89,61.13,57.89,,D1697.29,3183.67,1697.29,0.250,,,,,,57.89,,,,,,,,39.7476972,-75.5057273,29.4,,16.000,X56,ERW,960
MFL,3099,1456,14.218,752+05.7,,,,75068.62,75068.60,3098,ML Cluster Ext,U13.33,13.33,44.55,0.84,D1683.96,3197.00,1683.96,0.250,13,23,0.71,3.85,73,57.89,,1478,1472,1477,1469,2051,2040,39.7477279,-75.5057017,28.7,,16.000,X56,ERW,960
MFL,3100,1456,14.218,752+06.1,,,,75069.07,75069.04,3099,ML Ext,U13.79,13.79,44.09,1.29,D1683.50,3197.46,1683.50,0.250,12,22,0.51,0.61,111,57.89,,1482,1478,1481,1477,2057,2051,39.7477291,-75.5057008,28.6,,16.000,X56,ERW,960
MFL,3101,1456,14.218,752+06.2,,,,75069.18,75068.87,3100,ML Cluster Ext,U13.90,13.90,43.99,1.61,D1683.40,3197.57,1683.40,0.250,16,26,5.10,5.58,139,57.89,,1367,1285,1430,1380,1986,1916,39.7477293,-75.5057006,28.6,,16.000,X56,ERW,960
MFL,3102,1456,14.218,752+06.3,,,,75069.21,75069.16,3101,ML Cluster Ext,U13.92,13.92,43.96,0.71,D1683.37,3197.59,1683.37,0.250,15,25,0.67,0.86,61,57.89,,1478,1472,1480,1474,2055,2048,39.7477293,-75.5057005,28.6,,16.000,X56,ERW,960
MFL,3103,1456,14.218,752+06.4,,,,75069.35,75069.30,3102,ML Cluster Ext,U14.07,14.07,43.82,0.73,D1683.23,3197.74,1683.23,0.250,13,23,2.82,8.52,63,57.89,,1426,1374,1429,1373,1984,1906,39.7477296,-75.5057003,28.6,,16.000,X56,ERW,960
MFL,3104,1456,14.221,752+22.1,,,,75084.84,,3103,Marker Band Start,D28.32,29.56,28.32,,D1667.73,3213.23,1667.73,0.250,,,,,,57.89,,,,,,,,39.7477655,-75.5056709,27.6,,16.000,X56,ERW,960
MFL,3105,1456,14.221,752+22.3,,,,75085.10,75085.07,3104,ML Ext Between Marker Bands,D28.07,29.82,28.07,2.66,D1667.48,3213.48,1667.48,0.250,16,26,0.51,0.86,229,57.89,,1480,1477,1479,1475,2055,2048,39.7477661,-75.5056704,27.6,,16.000,X56,ERW,960
MFL,3106,1456,14.221,752+22.6,,,,75085.40,75085.38,3105,ML Ext Between Marker Bands,D27.77,30.11,27.77,2.63,D1667.18,3213.78,1667.18,0.250,37,47,0.43,0.54,226,57.89,,1475,1471,1473,1466,2045,2037,39.7477668,-75.5056698,27.6,,16.000,X56,ERW,960
MFL,3107,1456,14.221,752+22.9,,,,75085.67,,3106,Marker Band End,D27.49,30.39,27.49,,D1666.90,3214.06,1666.90,0.250,,,,,,57.89,,,,,,,,39.7477675,-75.5056692,27.6,,16.000,X56,ERW,960
MFL,3108,1457,14.226,752+50.7,,,,75113.17,,3107,Weld,U57.89,57.89,61.48,,D1639.41,3241.55,1639.41,0.250,,,,,,61.48,,,,,,,,39.7478312,-75.5056173,26.1,,16.000,X56,ERW,960
MFL,3109,1457,14.228,752+64.0,,,,75126.27,,3108,19.3° 39.3D Right Cold Bend,U13.11,13.11,48.37,,D1626.30,3254.66,1626.30,0.250,,,,,95,61.48,,,,,,,,39.7478601,-75.5055897,25.6,,16.000,X56,ERW,960
MFL,3110,1457,14.235,752+89.0,,,,75160.56,,3109,16.1° 42.2D Left Cold Bend,D14.09,47.40,14.09,,D1592.01,3288.95,1592.01,0.250,,,,,278,61.48,,,,,,,,39.7479205,-75.5054968,23.9,,16.000,X56,ERW,960
MFL,3111,1458,14.238,753+03.2,,,,75174.65,,3110,Weld,D57.37,61.48,57.37,,D1577.93,3303.03,1577.93,0.250,,,,,,57.37,39,,,,,,,39.7479510,-75.5054658,23.7,,16.000,X56,ERW,960
MFL,3112,1458,14.248,753+59.7,,,,75230.87,75230.86,3111,ML Cluster Ext Manufacturing Related,D1.14,56.22,1.14,1.61,D1521.71,3359.26,1521.71,0.250,12,22,0.43,1.37,139,57.37,,1483,1480,1482,1480,2059,2055,39.7480788,-75.5053540,23.0,,16.000,X56,ERW,960
MFL,3113,1459,14.248,753+60.9,,,,75232.01,,3112,Weld,U57.37,57.37,61.33,,D1520.56,3360.40,1520.56,0.250,,,,,,61.33,53,,,,,,,39.7480814,-75.5053519,23.0,,16.000,X56,ERW,960
MFL,3114,1459,14.259,754+14.1,,,,75284.92,75284.87,3113,ML Int Manufacturing Related; Seam Adjacent,D8.42,52.91,8.42,0.40,D1467.66,3413.30,1467.66,0.250,23,33,0.78,0.77,34,61.33,,1469,1459,1465,1453,2035,2018,39.7482048,-75.5052530,21.6,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3115,1460,14.260,754+22.6,,,,75293.34,,3114,Weld,D61.26,61.33,61.26,,D1459.23,3421.73,1459.23,0.250,,,,,,61.26,,,,,,,,39.7482246,-75.5052375,21.4,,16.000,X56,ERW,960
MFL,3116,1460,14.265,754+48.2,,,,75318.83,,3115,MCP,U25.49,25.49,35.77,1.82,D1433.75,3447.22,1433.75,0.250,,,1.22,2.38,156,61.26,,,,,,,,39.7482844,-75.5051905,20.8,Close Metal Object,16.000,X56,ERW,960
MFL,3117,1461,14.272,754+84.2,,,,75354.61,,3116,Weld,U61.26,61.26,61.36,,D1397.97,3482.99,1397.97,0.250,,,,,,61.36,,,,,,,,39.7483683,-75.5051241,19.7,,16.000,X56,ERW,960
MFL,3118,1462,14.283,755+45.9,,,,75415.96,,3117,Weld,U61.36,61.36,61.37,,D1336.62,3544.35,1336.62,0.250,,,,,,61.37,,,,,,,,39.7485108,-75.5050085,17.3,,16.000,X56,ERW,960
MFL,3119,1462,14.293,755+95.0,,,,75464.72,,3118,6° 48.7D Right Cold Bend,D12.61,48.76,12.61,,D1287.86,3593.11,1287.86,0.250,,,,,84,61.37,,,,,,,,39.7486236,-75.5049153,15.0,,16.000,X56,ERW,960
MFL,3120,1462,14.293,755+96.8,,,,75466.53,75466.52,3119,ML Ext,D10.80,50.57,10.80,1.97,D1286.05,3594.91,1286.05,0.250,13,23,0.67,0.61,170,61.37,,1479,1473,1478,1470,2052,2042,39.7486275,-75.5049115,15.0,,16.000,X56,ERW,960
MFL,3121,1463,14.295,756+07.7,,,,75477.33,,3120,Weld,U61.37,61.37,61.38,,D1275.25,3605.71,1275.25,0.250,,,,,,61.38,,,,,,,,39.7486510,-75.5048879,14.6,,16.000,X56,ERW,960
MFL,3122,1464,14.307,756+69.4,,,,75538.71,,3121,Weld; Begin 0.344in Wall API 5L X52 - ERW,D61.00,61.38,61.00,,D1213.87,3667.10,1213.87,0.344,,,,,,61.00,53,,,,,,,39.7487831,-75.5047528,11.8,Start of Concrete Coated Pipe - Holland Mulch Yard,16.000,X52,ERW,960
CAL,3123,1464,14.315,757+15.8,,,,75584.85,,3122,Dent,D14.86,46.14,14.86,2.78,D1167.72,3713.24,1167.72,0.344,1.2,1.7,3.45,4.00,239,61.00,,,,,,,,39.7488833,-75.5046531,9.4,,16.000,X52,ERW,960
MFL,3124,1465,14.318,757+30.8,,,,75599.71,,3123,Weld,D54.36,61.00,54.36,,D1152.86,3728.10,1152.86,0.344,,,,,,54.36,339,,,,,,,39.7489160,-75.5046215,8.8,,16.000,X52,ERW,960
MFL,3125,1466,14.328,757+85.5,,,,75654.08,,3124,Weld,U54.36,54.36,61.11,,D1098.50,3782.46,1098.50,0.344,,,,,,61.11,53,,,,,,,39.7490365,-75.5045078,6.6,,16.000,X52,ERW,960
MFL,3126,1467,14.340,758+47.0,,,,75715.19,,3125,Weld,D61.10,61.11,61.10,,D1037.39,3843.57,1037.39,0.344,,,,,,61.10,350,,,,,,,39.7491724,-75.5043808,5.0,,16.000,X52,ERW,960
MFL,3127,1468,14.352,759+08.4,,,,75776.29,,3126,Weld,U61.10,61.10,61.28,,D976.29,3904.68,976.29,0.344,,,,,,61.28,50,,,,,,,39.7493078,-75.5042526,5.3,,16.000,X52,ERW,960
MFL,3128,1469,14.363,759+70.1,,,,75837.57,,3127,Weld; Begin 0.250in Wall API 5L X56 - ERW,U61.28,61.28,61.51,,D915.01,3965.96,915.01,0.250,,,,,,61.51,,,,,,,,39.7494439,-75.5041251,8.1,End of Concrete Coated Pipe,16.000,X56,ERW,960
MFL,3129,1469,14.366,759+84.6,,,,75851.98,,3128,3.3° 45.9D Over Cold Bend,U14.41,14.41,47.09,,D900.59,3980.37,900.59,0.250,,,,,175,61.51,,,,,,,,39.7494758,-75.5040948,8.9,,16.000,X56,ERW,960
MFL,3130,1469,14.366,759+85.2,,,,75852.63,,3129,MCP,U15.06,15.06,46.45,2.80,D899.95,3981.02,899.95,0.250,,,2.51,3.65,241,61.51,,,,,,,,39.7494772,-75.5040934,8.9,Close Metal Object,16.000,X56,ERW,960
MFL,3131,1469,14.366,759+87.4,,,,75854.77,,3130,MCP,U17.20,17.20,44.31,0.04,D897.81,3983.16,897.81,0.250,,,4.24,4.87,4,61.51,,,,,,,,39.7494819,-75.5040889,9.0,Close Metal Object,16.000,X56,ERW,960
MFL,3132,1469,14.366,759+87.4,,,,75854.79,,3131,MCP,U17.22,17.22,44.28,2.77,D897.78,3983.18,897.78,0.250,,,2.20,3.30,238,61.51,,,,,,,,39.7494820,-75.5040888,9.0,Close Metal Object,16.000,X56,ERW,960
MFL,3133,1469,14.367,759+91.0,,,,75858.39,,3132,MCP,U20.82,20.82,40.69,2.53,D894.19,3986.77,894.19,0.250,,,1.33,3.75,218,61.51,,,,,,,,39.7494899,-75.5040811,9.0,Close Metal Object,16.000,X56,ERW,960
MFL,3134,1469,14.369,760+00.1,,,,75867.42,,3133,MCP,U29.85,29.85,31.65,2.20,D885.15,3995.81,885.15,0.250,,,2.00,3.85,189,61.51,,,,,,,,39.7495098,-75.5040617,9.0,Close Metal Object,16.000,X56,ERW,960
MFL,3135,1469,14.373,760+22.6,,,,75889.74,75889.73,3134,ML Ext,D9.34,52.17,9.34,3.60,D862.84,4018.13,862.84,0.250,16,26,0.35,0.39,310,61.51,,1483,1481,1482,1480,2059,2056,39.7495584,-75.5040139,9.2,,16.000,X56,ERW,960
MFL,3136,1470,14.375,760+32.0,,,,75899.08,,3135,Weld,U61.51,61.51,61.66,,D853.50,4027.46,853.50,0.250,,,,,,61.66,,,,,,,,39.7495788,-75.5039937,9.2,,16.000,X56,ERW,960
MFL,3137,1470,14.384,760+79.9,,,,75946.68,,3136,5.3° 48.4D Over Cold Bend,D14.05,47.61,14.05,,D805.89,4075.07,805.89,0.250,,,,,185,61.66,,,,,,,,39.7496825,-75.5038906,9.4,,16.000,X56,ERW,960
MFL,3138,1471,14.387,760+94.0,,,,75960.74,,3137,Weld,D61.33,61.66,61.33,,D791.84,4089.12,791.84,0.250,,,,,,61.33,,,,,,,,39.7497131,-75.5038605,8.0,,16.000,X56,ERW,960
MFL,3139,1471,14.387,760+99.2,,,,75965.90,75965.88,3138,ML Cluster Ext,U5.16,5.16,56.16,1.36,D786.68,4094.29,786.68,0.250,24,34,0.47,1.48,117,61.33,,1479,1475,1477,1472,2052,2045,39.7497243,-75.5038496,7.5,,16.000,X56,ERW,960
MFL,3140,1471,14.390,761+13.5,,,,75980.09,75980.05,3139,ML Ext,U19.35,19.35,41.98,1.36,D772.49,4108.47,772.49,0.250,11,21,0.63,0.66,117,61.33,,1480,1476,1480,1473,2055,2046,39.7497552,-75.5038192,5.9,,16.000,X56,ERW,960
MFL,3141,1471,14.392,761+24.6,,,,75991.16,,3140,15.6° 49.3D Sag Cold Bend,U30.42,30.42,30.90,,D761.42,4119.55,761.42,0.250,,,,,359,61.33,,,,,,,,39.7497794,-75.5037956,5.2,,16.000,X56,ERW,960
MFL,3142,1471,14.393,761+30.5,,,,75997.06,,3141,MCP,D25.01,36.32,25.01,2.79,D755.52,4125.44,755.52,0.250,,,2.82,4.65,240,61.33,,,,,,,,39.7497922,-75.5037831,5.6,Close Metal Object,16.000,X56,ERW,960
MFL,3143,1471,14.394,761+31.9,,,,75998.42,,3142,MCP,D23.65,37.68,23.65,1.40,D754.16,4126.80,754.16,0.250,,,4.39,3.55,120,61.33,,,,,,,,39.7497952,-75.5037802,5.7,Close Metal Object,16.000,X56,ERW,960
MFL,3144,1471,14.394,761+32.1,,,,75998.63,,3143,MCP,D23.44,37.89,23.44,2.79,D753.95,4127.01,753.95,0.250,,,2.98,6.26,240,61.33,,,,,,,,39.7497957,-75.5037798,5.8,Touching Metal Object,16.000,X56,ERW,960
MFL,3145,1471,14.395,761+39.2,,,,76005.66,,3144,MCP,D16.41,44.92,16.41,3.49,D746.92,4134.04,746.92,0.250,,,1.88,4.99,300,61.33,,,,,,,,39.7498110,-75.5037650,6.8,Touching Metal Object,16.000,X56,ERW,960
MFL,3146,1471,14.395,761+41.0,,,,76007.47,,3145,MCP,D14.60,46.73,14.60,3.67,D745.11,4135.85,745.11,0.250,,,1.37,2.43,316,61.33,,,,,,,,39.7498149,-75.5037611,7.1,Close Metal Object,16.000,X56,ERW,960
MFL,3147,1471,14.396,761+44.8,,,,76011.28,,3146,MCP,D10.79,50.54,10.79,3.14,D741.30,4139.66,741.30,0.250,,,2.82,6.68,270,61.33,,,,,,,,39.7498232,-75.5037531,7.7,Touching Metal Object,16.000,X56,ERW,960
MFL,3148,1471,14.396,761+45.6,,,,76012.05,,3147,MCP,D10.01,51.31,10.01,1.40,D740.53,4140.44,740.53,0.250,,,2.04,3.80,120,61.33,,,,,,,,39.7498249,-75.5037515,7.8,Touching Metal Object,16.000,X56,ERW,960
MFL,3149,1471,14.396,761+46.2,,,,76012.61,,3148,MCP,D9.45,51.88,9.45,3.14,D739.97,4141.00,739.97,0.250,,,1.88,5.83,270,61.33,,,,,,,,39.7498261,-75.5037503,7.9,Close Metal Object,16.000,X56,ERW,960
MFL,3150,1471,14.397,761+51.3,,,,76017.66,,3149,MCP,D4.41,56.92,4.41,1.40,D734.92,4146.04,734.92,0.250,,,4.08,6.17,120,61.33,,,,,,,,39.7498370,-75.5037398,8.6,Close Metal Object,16.000,X56,ERW,960
MFL,3151,1471,14.398,761+54.3,,,,76020.72,,3150,MCP,D1.34,59.99,1.34,1.56,D731.85,4149.11,731.85,0.250,,,1.29,2.84,134,61.33,,,,,,,,39.7498437,-75.5037332,9.1,Close Metal Object,16.000,X56,ERW,960
MFL,3152,1472,14.398,761+55.7,,,,76022.06,,3151,Weld,D55.31,61.33,55.31,,D730.51,4150.45,730.51,0.250,,,,,,55.31,25,,,,,,,39.7498466,-75.5037305,9.3,,16.000,X56,ERW,960
MFL,3153,1472,14.398,761+57.7,,,,76024.06,,3152,MCP,U2.00,2.00,53.31,3.49,D728.51,4152.45,728.51,0.250,,,5.33,5.24,300,55.31,,,,,,,,39.7498510,-75.5037262,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,3154,1472,14.399,761+62.0,,,,76028.30,,3153,MCP,U6.24,6.24,49.08,2.44,D724.28,4156.68,724.28,0.250,,,4.08,6.09,210,55.31,,,,,,,,39.7498602,-75.5037171,10.3,Close Metal Object,16.000,X56,ERW,960
MFL,3155,1472,14.400,761+66.0,,,,76032.33,,3154,MCP,U10.26,10.26,45.05,1.40,D720.25,4160.71,720.25,0.250,,,2.51,4.40,120,55.31,,,,,,,,39.7498689,-75.5037085,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,3156,1472,14.400,761+66.4,,,,76032.74,,3155,MCP,U10.68,10.68,44.63,2.09,D719.83,4161.13,719.83,0.250,,,3.92,9.89,180,55.31,,,,,,,,39.7498698,-75.5037076,10.9,Touching Metal Object,16.000,X56,ERW,960
MFL,3157,1472,14.400,761+67.6,,,,76033.92,,3156,MCP,U11.86,11.86,43.46,3.49,D718.66,4162.31,718.66,0.250,,,5.65,9.38,300,55.31,,,,,,,,39.7498723,-75.5037051,11.1,Close Metal Object,16.000,X56,ERW,960
MFL,3158,1472,14.401,761+68.4,,,,76034.74,,3157,MCP,U12.68,12.68,42.63,1.75,D717.83,4163.13,717.83,0.250,,,1.88,6.09,150,55.31,,,,,,,,39.7498741,-75.5037033,11.2,Touching Metal Object,16.000,X56,ERW,960
MFL,3159,1472,14.401,761+71.0,,,,76037.32,,3158,7.2° 54D Over Cold Bend,U15.26,15.26,40.06,,D715.26,4165.71,715.26,0.250,,,,,178,55.31,,,,,,,,39.7498797,-75.5036978,11.4,,16.000,X56,ERW,960
MFL,3160,1472,14.402,761+75.2,,,,76041.42,,3159,MCP,U19.36,19.36,35.95,3.49,D711.15,4169.81,711.15,0.250,,,2.82,6.09,300,55.31,,,,,,,,39.7498885,-75.5036890,11.7,Close Metal Object,16.000,X56,ERW,960
MFL,3161,1472,14.402,761+75.7,,,,76041.95,,3160,MCP,U19.88,19.88,35.43,0.70,D710.63,4170.33,710.63,0.250,,,2.20,4.14,60,55.31,,,,,,,,39.7498897,-75.5036878,11.7,Touching Metal Object,16.000,X56,ERW,960
MFL,3162,1472,14.402,761+76.9,,,,76043.14,,3161,MCP,U21.07,21.07,34.24,2.09,D709.44,4171.52,709.44,0.250,,,3.61,9.30,180,55.31,,,,,,,,39.7498923,-75.5036853,11.7,Touching Metal Object,16.000,X56,ERW,960
MFL,3163,1472,14.402,761+78.8,,,,76045.06,,3162,MCP,U22.99,22.99,32.32,2.44,D707.52,4173.44,707.52,0.250,,,2.20,7.19,210,55.31,,,,,,,,39.7498964,-75.5036811,11.8,Close Metal Object,16.000,X56,ERW,960
MFL,3164,1472,14.403,761+82.8,,,,76049.06,,3163,MCP,U26.99,26.99,28.32,2.79,D703.52,4177.44,703.52,0.250,,,3.14,2.96,240,55.31,,,,,,,,39.7499051,-75.5036724,11.9,Close Metal Object,16.000,X56,ERW,960
MFL,3165,1472,14.405,761+92.8,,,,76058.97,,3164,MCP,D18.41,36.90,18.41,3.84,D693.61,4187.35,693.61,0.250,,,0.94,0.17,330,55.31,,,,,,,,39.7499267,-75.5036509,12.0,Close Metal Object,16.000,X56,ERW,960
MFL,3166,1472,14.405,761+93.5,,,,76059.67,,3165,MCP,D17.71,37.60,17.71,3.01,D692.91,4188.05,692.91,0.250,,,1.37,2.18,259,55.31,,,,,,,,39.7499282,-75.5036493,12.0,Close Metal Object,16.000,X56,ERW,960
MFL,3167,1472,14.405,761+94.0,,,,76060.15,76060.12,3166,ML Cluster Ext,D17.23,38.09,17.23,1.51,D692.43,4188.53,692.43,0.250,19,29,2.12,5.02,130,55.31,,1421,1380,1448,1415,2011,1966,39.7499292,-75.5036483,12.0,,16.000,X56,ERW,960
MFL,3168,1472,14.406,761+98.2,,,,76064.34,,3167,MCP,D13.04,42.27,13.04,3.14,D688.24,4192.72,688.24,0.250,,,3.76,8.96,270,55.31,,,,,,,,39.7499383,-75.5036392,12.1,Touching Metal Object,16.000,X56,ERW,960
MFL,3169,1473,14.409,762+11.3,,,,76077.38,,3168,Weld,D29.09,55.31,29.09,,D675.20,4205.76,675.20,0.250,,,,,,29.09,305,,,,,,,39.7499667,-75.5036109,12.2,,16.000,X56,ERW,960
MFL,3170,1473,14.409,762+13.0,,,,76079.03,,3169,MCP,U1.65,1.65,27.44,2.79,D673.55,4207.42,673.55,0.250,,,2.04,5.58,240,29.09,,,,,,,,39.7499703,-75.5036072,12.3,Close Metal Object,16.000,X56,ERW,960
MFL,3171,1473,14.411,762+23.4,,,,76089.33,,3170,MCP,U11.96,11.96,17.13,3.62,D663.24,4217.72,663.24,0.250,,,39.65,14.81,312,29.09,,,,,,,,39.7499927,-75.5035849,12.3,Close Metal Object,16.000,X56,ERW,960
MFL,3172,1474,14.414,762+40.6,,,,76106.47,,3171,Weld,U29.09,29.09,61.44,,D646.11,4234.85,646.11,0.250,,,,,,61.44,,,,,,,,39.7500299,-75.5035477,12.5,,16.000,X56,ERW,960
MFL,3173,1474,14.422,762+82.5,,,,76148.12,,3172,22.7° 42D Left Cold Bend,D19.79,41.65,19.79,,D604.46,4276.50,604.46,0.250,,,,,268,61.44,,,,,,,,39.7501221,-75.5034607,12.9,,16.000,X56,ERW,960
MFL,3174,1474,14.423,762+89.9,,,,76155.50,,3173,MCP,D12.41,49.03,12.41,3.42,D597.08,4283.89,597.08,0.250,,,3.06,5.02,294,61.44,,,,,,,,39.7501409,-75.5034509,12.9,Close Metal Object,16.000,X56,ERW,960
MFL,3175,1474,14.424,762+93.8,,,,76159.33,,3174,MCP,D8.58,52.86,8.58,4.14,D593.25,4287.72,593.25,0.250,,,2.20,4.87,356,61.44,,,,,,,,39.7501510,-75.5034469,12.9,Close Metal Object,16.000,X56,ERW,960
MFL,3176,1474,14.425,763+00.4,,,,76165.95,76165.92,3175,ML Ext,D1.96,59.48,1.96,2.58,D586.63,4294.33,586.63,0.250,12,22,0.51,0.71,222,61.44,,1482,1478,1481,1477,2057,2051,39.7501685,-75.5034407,12.9,,16.000,X56,ERW,960
MFL,3177,1475,14.426,763+02.4,,,,76167.91,,3176,Weld,U61.44,61.44,61.89,,D584.67,4296.29,584.67,0.250,,,,,,61.89,260,,,,,,,39.7501738,-75.5034389,12.9,,16.000,X56,ERW,960
MFL,3178,1475,14.436,763+57.6,,,,76222.72,76222.69,3177,ML Cluster Ext Seam Adjacent,D7.08,54.81,7.08,2.52,D529.86,4351.11,529.86,0.250,10,20,0.63,1.42,217,61.89,,1481,1476,1480,1474,2056,2047,39.7503186,-75.5033868,12.7,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3179,1476,14.437,763+64.7,,,,76229.80,,3178,Weld,D61.29,61.89,61.29,,D522.78,4358.19,522.78,0.250,,,,,,61.29,18,,,,,,,39.7503373,-75.5033798,12.8,,16.000,X56,ERW,960
MFL,3180,1476,14.441,763+81.9,,,,76246.95,,3179,MCP,U17.15,17.15,44.15,3.68,D505.63,4375.33,505.63,0.250,,,3.10,3.75,316,61.29,,,,,,,,39.7503814,-75.5033589,13.2,Touching Metal Object,16.000,X56,ERW,960
MFL,3181,1476,14.441,763+82.2,,,,76247.22,76247.21,3180,ML Ext At MCP,U17.42,17.42,43.87,3.70,D505.36,4375.60,505.36,0.250,28,38,0.31,0.45,318,61.29,,1481,1480,1481,1478,2056,2053,39.7503821,-75.5033584,13.2,,16.000,X56,ERW,960
MFL,3182,1476,14.441,763+86.0,,,,76251.00,,3181,33.3° 37.2D Right Cold Bend,U21.20,21.20,40.09,,D501.58,4379.38,501.58,0.250,,,,,91,61.29,,,,,,,,39.7503910,-75.5033516,13.3,,16.000,X56,ERW,960
MFL,3183,1476,14.442,763+86.8,,,,76251.77,,3182,MCP,U21.97,21.97,39.33,3.49,D500.81,4380.15,500.81,0.250,,,2.51,5.66,300,61.29,,,,,,,,39.7503928,-75.5033501,13.3,Touching Metal Object,16.000,X56,ERW,960
MFL,3184,1476,14.443,763+93.2,,,,76258.30,,3183,MCP,U28.50,28.50,32.79,4.11,D494.28,4386.68,494.28,0.250,,,2.12,5.07,354,61.29,,,,,,,,39.7504070,-75.5033359,13.5,Close Metal Object,16.000,X56,ERW,960
MFL,3185,1476,14.446,764+10.0,,,,76275.26,,3184,MCP,D15.84,45.46,15.84,1.05,D477.32,4403.64,477.32,0.250,,,3.61,8.71,90,61.29,,,,,,,,39.7504381,-75.5032911,13.8,Touching Metal Object,16.000,X56,ERW,960
MFL,3186,1476,14.448,764+22.1,,,,76287.47,,3185,MCP,D3.63,57.66,3.63,0.61,D465.11,4415.85,465.11,0.250,,,10.98,6.95,52,61.29,,,,,,,,39.7504597,-75.5032580,13.9,Close Metal Object,16.000,X56,ERW,960
MFL,3187,1477,14.449,764+25.7,,,,76291.09,,3186,Weld,D42.86,61.29,42.86,,D461.48,4419.48,461.48,0.250,,,,,,42.86,324,,,,,,,39.7504661,-75.5032481,13.9,,16.000,X56,ERW,960
MFL,3188,1477,14.454,764+53.1,,,,76318.68,,3187,MCP,D15.27,27.59,15.27,2.70,D433.90,4447.07,433.90,0.250,,,2.27,3.30,232,42.86,,,,,,,,39.7505150,-75.5031732,13.9,Close Metal Object,16.000,X56,ERW,960
MFL,3189,1478,14.457,764+68.2,,,,76333.95,,3188,Weld,U42.86,42.86,61.86,,D418.63,4462.34,418.63,0.250,,,,,,61.86,327,,,,,,,39.7505418,-75.5031316,13.9,,16.000,X56,ERW,960
MFL,3190,1478,14.458,764+72.6,,,,76338.41,,3189,MCP,U4.45,4.45,57.41,2.17,D414.17,4466.79,414.17,0.250,,,2.47,3.20,187,61.86,,,,,,,,39.7505497,-75.5031194,13.8,Close Metal Object,16.000,X56,ERW,960
MFL,3191,1478,14.461,764+86.2,,,,76352.12,,3190,5.1° 57.1D Right Cold Bend,U18.17,18.17,43.69,,D400.45,4480.51,400.45,0.250,,,,,82,61.86,,,,,,,,39.7505734,-75.5030816,13.7,,16.000,X56,ERW,960
MFL,3192,1478,14.462,764+94.7,,,,76360.72,,3191,MCP,U26.77,26.77,35.09,1.40,D391.85,4489.11,391.85,0.250,,,2.74,6.17,120,61.86,,,,,,,,39.7505870,-75.5030565,13.8,Touching Metal Object,16.000,X56,ERW,960
MFL,3193,1479,14.469,765+29.5,,,,76395.81,,3192,Weld,D17.15,61.86,17.15,,D356.77,4524.20,356.77,0.250,,,,,,17.15,31,,,,,,,39.7506419,-75.5029540,14.2,,16.000,X56,ERW,960
MFL,3194,1480,14.472,765+46.5,,,,76412.96,,3193,Weld,U17.15,17.15,61.48,,D339.61,4541.35,339.61,0.250,,,,,,61.48,,,,,,,,39.7506690,-75.5029044,14.4,,16.000,X56,ERW,960
MFL,3195,1480,14.476,765+68.5,,,,76435.21,,3194,9.7° 48.5D Left Over Cold Bend,U22.25,22.25,39.23,,D317.36,4563.60,317.36,0.250,,,,,243,61.48,,,,,,,,39.7507052,-75.5028404,14.5,,16.000,X56,ERW,960
MFL,3196,1480,14.484,766+07.3,,,,76474.35,76474.32,3195,ML Ext Weld Adjacent,D0.10,61.38,0.10,0.93,D278.23,4602.73,278.23,0.250,11,21,0.39,0.86,80,61.48,,1483,1481,1483,1480,2059,2056,39.7507806,-75.5027416,12.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3197,1481,14.484,766+07.4,,,,76474.44,,3196,Weld,U61.48,61.48,61.60,,D278.14,4602.83,278.14,0.250,,,,,,61.60,,,,,,,,39.7507807,-75.5027414,12.6,,16.000,X56,ERW,960
MFL,3198,1481,14.487,766+22.6,,,,76489.77,,3197,MCP,U15.33,15.33,46.28,3.42,D262.81,4618.15,262.81,0.250,,,2.24,2.89,294,61.60,,,,,,,,39.7508107,-75.5027033,11.9,Close Metal Object,16.000,X56,ERW,960
MFL,3199,1481,14.489,766+32.2,,,,76499.47,,3198,MCP,U25.03,25.03,36.58,3.14,D253.11,4627.85,253.11,0.250,,,2.67,3.40,270,61.60,,,,,,,,39.7508297,-75.5026791,11.5,Close Metal Object,16.000,X56,ERW,960
MFL,3200,1481,14.489,766+33.3,,,,76500.55,,3199,MCP,U26.11,26.11,35.49,3.06,D252.03,4628.94,252.03,0.250,,,1.84,2.99,263,61.60,,,,,,,,39.7508318,-75.5026764,11.5,Close Metal Object,16.000,X56,ERW,960
MFL,3201,1481,14.491,766+46.0,,,,76513.37,76513.36,3200,ML Ext,D22.67,38.93,22.67,0.04,D239.21,4641.75,239.21,0.250,21,31,0.24,0.38,4,61.60,,1484,1483,1483,1482,2060,2059,39.7508567,-75.5026441,11.0,,16.000,X56,ERW,960
MFL,3202,1482,14.495,766+68.4,,,,76536.04,,3201,Weld; Begin 0.344in Wall API 5L X52 - ERW,D35.96,61.60,35.96,,D216.53,4664.43,216.53,0.344,,,,,,35.96,313,,,,,,,39.7509005,-75.5025867,10.8,,16.000,X52,ERW,960
MFL,3203,1482,14.496,766+73.1,,,,76540.78,,3202,Casing Start,U4.74,4.74,31.22,,D211.80,4669.16,211.80,0.344,,,,,,35.96,,,,,,,,39.7509097,-75.5025749,10.8,,16.000,X52,ERW,960
MFL,3204,1483,14.502,767+04.1,,,,76572.00,,3203,Weld,D32.56,35.96,32.56,,D180.58,4700.39,180.58,0.344,,,,,,32.56,52,,,,,,,39.7509711,-75.5024977,10.6,,16.000,X52,ERW,960
MFL,3205,1484,14.508,767+36.3,,,,76604.56,,3204,Weld,U32.56,32.56,33.76,,D148.02,4732.94,148.02,0.344,,,,,,33.76,27,,,,,,,39.7510357,-75.5024178,10.1,,16.000,X52,ERW,960
MFL,3206,1485,14.515,767+69.8,,,,76638.32,,3205,Weld,U33.76,33.76,38.53,,D114.26,4766.70,114.26,0.344,,,,,,38.53,11,,,,,,,39.7511024,-75.5023344,9.4,,16.000,X52,ERW,960
MFL,3207,1486,14.522,768+07.9,,,,76676.85,,3206,Weld,D38.18,38.53,38.18,,D75.73,4805.23,75.73,0.344,,,,,,38.18,,,,,,,,39.7511786,-75.5022396,8.8,,16.000,X52,ERW,960
MFL,3208,1487,14.529,768+45.8,,,,76715.03,,3207,Weld,U38.18,38.18,38.56,,D37.55,4843.41,37.55,0.344,,,,,,38.56,284,,,,,,,39.7512542,-75.5021455,8.2,,16.000,X52,ERW,960
MFL,3209,1487,14.536,768+81.0,,,,76750.60,,3208,Casing End,D2.98,35.58,2.98,,D1.97,4878.99,1.97,0.344,,,,,,38.56,,,,,,,,39.7513244,-75.5020578,7.2,,16.000,X52,ERW,960
MFL,3210,1487,14.536,768+83.0,,,,76752.58,,3209,AGM 31,D1.00,37.55,1.00,,D2021.90,4880.96,2021.90,0.344,,,,,,38.56,,,,,,,,39.7513284,-75.5020528,7.1,,16.000,X52,ERW,960
MFL,3211,1488,14.537,768+84.0,,,,76753.58,,3210,Weld; Begin 0.250in Wall API 5L X56 - ERW,U38.56,38.56,61.61,,U1.00,1.00,2020.90,0.250,,,,,,61.61,,,,,,,,39.7513303,-75.5020503,7.1,,16.000,X56,ERW,960
MFL,3212,1488,14.539,768+95.7,,,,76765.40,,3211,10.9° 35.9D Sag Right Cold Bend,U11.82,11.82,49.79,,U12.82,12.82,2009.08,0.250,,,,,23,61.61,,,,,,,,39.7513533,-75.5020207,6.7,,16.000,X56,ERW,960
MFL,3213,1488,14.542,769+12.8,,,,76782.68,,3212,MCP,U29.10,29.10,32.51,0.10,U30.10,30.10,1991.80,0.250,,,13.53,30.54,9,61.61,,,,,,,,39.7513844,-75.5019750,8.8,Close Metal Object,16.000,X56,ERW,960
MFL,3214,1488,14.546,769+33.9,,,,76803.93,,3213,8.3° 41.2D Over Cold Bend,D11.26,50.35,11.26,,U51.35,51.35,1970.55,0.250,,,,,202,61.61,,,,,,,,39.7514223,-75.5019184,11.6,,16.000,X56,ERW,960
MFL,3215,1489,14.548,769+45.0,,,,76815.19,,3214,Weld,U61.61,61.61,62.11,,U62.61,62.61,1959.29,0.250,,,,,,62.11,322,,,,,,,39.7514437,-75.5018894,11.7,,16.000,X56,ERW,960
MFL,3216,1489,14.553,769+71.9,,,,76842.27,,3215,Stopple,U27.08,27.08,35.02,4.15,U89.70,89.70,1932.21,0.250,,,,,357,62.11,,,,,,,,39.7514947,-75.5018215,11.2,,16.000,X56,ERW,960
MFL,3217,1490,14.560,770+06.6,,,,76877.30,,3216,Weld,D41.81,62.11,41.81,,U124.72,124.72,1897.18,0.250,,,,,,41.81,14,,,,,,,39.7515632,-75.5017321,10.2,,16.000,X56,ERW,960
MFL,3218,1491,14.568,770+48.0,,,,76919.11,,3217,Weld,U41.81,41.81,61.68,,U166.53,166.53,1855.37,0.250,,,,,,61.68,,,,,,,,39.7516445,-75.5016272,10.7,,16.000,X56,ERW,960
MFL,3219,1492,14.580,771+09.1,,,,76980.78,,3218,Weld,D61.39,61.68,61.39,,U228.21,228.21,1793.70,0.250,,,,,,61.39,,,,,,,,39.7517642,-75.5014721,10.3,,16.000,X56,ERW,960
MFL,3220,1492,14.584,771+30.5,,,,77002.34,,3219,MCP,U21.55,21.55,39.84,0.62,U249.76,249.76,1772.14,0.250,,,1.37,2.59,53,61.39,,,,,,,,39.7518062,-75.5014180,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,3221,1493,14.591,771+69.9,,,,77042.18,,3220,Weld,D61.35,61.39,61.35,,U289.60,289.60,1732.30,0.250,,,,,,61.35,285,,,,,,,39.7518840,-75.5013185,10.1,,16.000,X56,ERW,960
MFL,3222,1494,14.603,772+30.7,,,,77103.52,,3221,Weld,D61.31,61.35,61.31,,U350.95,350.95,1670.96,0.250,,,,,,61.31,341,,,,,,,39.7520056,-75.5011674,10.3,,16.000,X56,ERW,960
MFL,3223,1495,14.615,772+91.5,,,,77164.83,,3222,Weld,U61.31,61.31,61.36,,U412.25,412.25,1609.65,0.250,,,,,,61.36,,,,,,,,39.7521263,-75.5010156,11.2,,16.000,X56,ERW,960
MFL,3224,1495,14.623,773+36.2,,,,77210.00,,3223,Marker Band Start,D16.19,45.17,16.19,,U457.42,457.42,1564.48,0.250,,,,,,61.36,,,,,,,,39.7522154,-75.5009038,11.3,,16.000,X56,ERW,960
MFL,3225,1495,14.623,773+36.7,,,,77210.49,77210.48,3224,ML Ext Between Marker Bands,D15.69,45.67,15.69,2.01,U457.92,457.92,1563.99,0.250,35,45,0.47,0.65,173,61.36,,1474,1470,1472,1465,2044,2034,39.7522164,-75.5009025,11.3,,16.000,X56,ERW,960
MFL,3226,1495,14.623,773+37.1,,,,77210.87,,3225,Marker Band End,D15.32,46.04,15.32,,U458.29,458.29,1563.61,0.250,,,,,,61.36,,,,,,,,39.7522171,-75.5009016,11.3,,16.000,X56,ERW,960
MFL,3227,1495,14.624,773+41.0,,,,77214.85,,3226,Marker Band Start,D11.33,50.02,11.33,,U462.28,462.28,1559.63,0.250,,,,,,61.36,,,,,,,,39.7522251,-75.5008919,11.3,,16.000,X56,ERW,960
MFL,3228,1495,14.624,773+41.6,,,,77215.38,77215.37,3227,ML Ext Between Marker Bands,D10.80,50.55,10.80,3.08,U462.81,462.81,1559.10,0.250,23,33,0.39,0.51,265,61.36,,1481,1478,1480,1476,2055,2051,39.7522262,-75.5008907,11.3,,16.000,X56,ERW,960
MFL,3229,1495,14.624,773+41.9,,,,77215.69,,3228,Marker Band End,D10.50,50.86,10.50,,U463.11,463.11,1558.79,0.250,,,,,,61.36,,,,,,,,39.7522268,-75.5008899,11.3,,16.000,X56,ERW,960
MFL,3230,1496,14.626,773+52.3,,,,77226.19,,3229,Weld,D8.37,61.36,8.37,,U473.61,473.61,1548.29,0.250,,,,,,8.37,,,,,,,,39.7522479,-75.5008645,11.2,,16.000,X56,ERW,960
MFL,3231,1496,14.627,773+58.8,,,,77232.78,,3230,Marker Band Start,D1.78,6.59,1.78,,U480.20,480.20,1541.70,0.250,,,,,,8.37,,,,,,,,39.7522613,-75.5008486,11.2,,16.000,X56,ERW,960
MFL,3232,1496,14.627,773+59.1,,,,77233.13,77233.12,3231,ML Ext Between Marker Bands,D1.43,6.94,1.43,0.54,U480.55,480.55,1541.35,0.250,29,39,0.35,0.57,46,8.37,,1480,1478,1479,1476,2054,2050,39.7522620,-75.5008478,11.2,,16.000,X56,ERW,960
MFL,3233,1496,14.627,773+59.1,,,,77233.13,77233.12,3232,ML Ext Between Marker Bands,D1.42,6.95,1.42,4.12,U480.56,480.56,1541.35,0.250,14,24,0.24,0.50,355,8.37,,1484,1483,1484,1483,2061,2060,39.7522620,-75.5008478,11.2,,16.000,X56,ERW,960
MFL,3234,1496,14.628,773+59.9,,,,77233.86,77233.85,3233,ML Cluster Ext Between Marker Bands,D0.69,7.68,0.69,0.44,U481.29,481.29,1540.62,0.250,24,34,1.41,1.17,38,8.37,,1438,1412,1463,1447,2032,2010,39.7522634,-75.5008460,11.2,,16.000,X56,ERW,960
MFL,3235,1496,14.628,773+60.2,,,,77234.18,,3234,Marker Band End,D0.37,8.00,0.37,,U481.61,481.61,1540.30,0.250,,,,,,8.37,,,,,,,,39.7522641,-75.5008452,11.3,,16.000,X56,ERW,960
MFL,3236,1497,14.628,773+60.5,,,,77234.56,,3235,Weld; Begin 0.344in Wall API 5L X52 - ERW,U8.37,8.37,39.84,,U481.98,481.98,1539.93,0.344,,,,,,39.84,19,,,,,,,39.7522648,-75.5008444,11.3,,16.000,X52,ERW,960
MFL,3237,1497,14.629,773+67.9,,,,77242.01,,3236,Casing Start,U7.45,7.45,32.39,,U489.43,489.43,1532.48,0.344,,,,,,39.84,,,,,,,,39.7522799,-75.5008265,11.3,,16.000,X52,ERW,960
MFL,3238,1498,14.635,774+00.0,,,,77274.39,,3237,Weld,U39.84,39.84,44.58,,U521.82,521.82,1500.09,0.344,,,,,,44.58,288,,,,,,,39.7523455,-75.5007488,11.4,,16.000,X52,ERW,960
MFL,3239,1498,14.636,774+01.7,,,,77276.05,77276.00,3238,ML Int Manufacturing Related; Seam Adjacent,U1.66,1.66,42.93,3.13,U523.47,523.47,1498.43,0.344,18,28,1.37,0.50,269,44.58,,1888,1866,1881,1853,2613,2573,39.7523489,-75.5007448,11.4,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3240,1498,14.636,774+02.7,,,,77277.09,77277.02,3239,ML Int Manufacturing Related; Seam Adjacent,U2.70,2.70,41.89,3.19,U524.51,524.51,1497.39,0.344,24,34,1.29,0.79,275,44.58,,1879,1856,1870,1840,2597,2556,39.7523510,-75.5007423,11.4,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3241,1498,14.637,774+10.7,,,,77285.20,77285.18,3240,ML Int Manufacturing Related,U10.80,10.80,33.78,2.53,U532.62,532.62,1489.28,0.344,12,22,0.51,0.75,218,44.58,,1916,1913,1916,1912,2661,2655,39.7523674,-75.5007229,11.4,,16.000,X52,ERW,960
MFL,3242,1498,14.638,774+12.1,,,,77286.60,,3241,Manufacturing Indication Ext Seam Adjacent,U12.20,12.20,32.38,3.17,U534.02,534.02,1487.89,0.344,,,3.45,0.60,273,44.58,,,,,,,,39.7523702,-75.5007195,11.4,,16.000,X52,ERW,960
MFL,3243,1498,14.639,774+21.5,,,,77296.08,,3242,Manufacturing Indication Int,U21.69,21.69,22.90,2.68,U543.50,543.50,1478.40,0.344,,,2.31,1.00,231,44.58,,,,,,,,39.7523893,-75.5006968,11.4,,16.000,X52,ERW,960
MFL,3244,1499,14.644,774+44.2,,,,77318.98,,3243,Weld,D43.18,44.58,43.18,,U566.40,566.40,1455.50,0.344,,,,,,43.18,117,,,,,,,39.7524359,-75.5006417,11.2,,16.000,X52,ERW,960
MFL,3245,1500,14.652,774+87.0,,,,77362.15,,3244,Weld,D42.25,43.18,42.25,,U609.58,609.58,1412.33,0.344,,,,,,42.25,79,,,,,,,39.7525239,-75.5005389,11.2,,16.000,X52,ERW,960
