ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,3246,1501,14.660,775+28.8,,,,77404.40,,3245,Weld,U42.25,42.25,44.74,,U651.83,651.83,1370.08,0.344,,,,,,44.74,301,,,,,,,39.7526106,-75.5004391,12.0,,16.000,X52,ERW,960
MFL,3247,1502,14.668,775+73.2,,,,77449.15,,3246,Weld,D43.79,44.74,43.79,,U696.57,696.57,1325.33,0.344,,,,,,43.79,87,,,,,,,39.7527025,-75.5003338,13.2,,16.000,X52,ERW,960
MFL,3248,1502,14.676,776+13.1,,,,77489.45,,3247,Casing End,D3.49,40.30,3.49,,U736.87,736.87,1285.04,0.344,,,,,,43.79,,,,,,,,39.7527860,-75.5002401,13.8,,16.000,X52,ERW,960
MFL,3249,1503,14.677,776+16.6,,,,77492.94,,3248,Weld; Begin 0.250in Wall API 5L X56 - ERW,D20.28,43.79,20.28,,U740.36,740.36,1281.55,0.250,,,,,,20.28,344,,,,,,,39.7527934,-75.5002321,13.8,,16.000,X56,ERW,960
MFL,3250,1504,14.681,776+36.7,,,,77513.22,,3249,Weld,D17.54,20.28,17.54,,U760.64,760.64,1261.27,0.250,,,,,,17.54,347,,,,,,,39.7528368,-75.5001869,14.3,,16.000,X56,ERW,960
MFL,3251,1505,14.684,776+54.0,,,,77530.75,,3250,Weld,U17.54,17.54,61.49,,U778.17,778.17,1243.73,0.250,,,,,,61.49,327,,,,,,,39.7528751,-75.5001488,14.7,,16.000,X56,ERW,960
MFL,3252,1505,14.684,776+54.3,,,,77531.02,77530.92,3251,ML Cluster Ext Weld Adjacent,U0.27,0.27,61.22,2.14,U778.44,778.44,1243.46,0.250,14,24,1.33,3.30,184,61.49,,1462,1442,1468,1452,2039,2017,39.7528756,-75.5001483,14.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3253,1505,14.684,776+54.6,,,,77531.34,77531.24,3252,ML Cluster Ext,U0.59,0.59,60.90,2.14,U778.76,778.76,1243.14,0.250,16,26,1.45,4.04,184,61.49,,1455,1431,1457,1431,2024,1988,39.7528764,-75.5001476,14.7,,16.000,X56,ERW,960
MFL,3254,1505,14.689,776+82.9,,,,77559.85,,3253,31.1° 36.8D Right Cold Bend,U29.10,29.10,32.39,,U807.28,807.28,1214.63,0.250,,,,,93,61.49,,,,,,,,39.7529354,-75.5000815,15.2,,16.000,X56,ERW,960
MFL,3255,1505,14.695,777+14.3,,,,77591.59,,3254,MCP,D0.66,60.84,0.66,0.76,U839.01,839.01,1182.90,0.250,,,5.14,4.82,65,61.49,,,,,,,,39.7529717,-75.4999795,15.1,Close Metal Object,16.000,X56,ERW,960
MFL,3256,1506,14.696,777+15.0,,,,77592.24,,3255,Weld,D61.11,61.49,61.11,,U839.67,839.67,1182.24,0.250,,,,,,61.11,19,,,,,,,39.7529723,-75.4999774,15.1,,16.000,X56,ERW,960
MFL,3257,1506,14.696,777+15.2,,,,77592.45,,3256,MCP,U0.21,0.21,60.90,0.62,U839.88,839.88,1182.03,0.250,,,2.20,5.12,54,61.11,,,,,,,,39.7529726,-75.4999767,15.1,Touching Metal Object,16.000,X56,ERW,960
MFL,3258,1507,14.707,777+75.5,,,,77653.35,,3257,Weld,D61.03,61.11,61.03,,U900.77,900.77,1121.13,0.250,,,,,,61.03,339,,,,,,,39.7530277,-75.4997722,14.8,,16.000,X56,ERW,960
MFL,3259,1508,14.719,778+36.0,,,,77714.38,,3258,Weld,D52.70,61.03,52.70,,U961.80,961.80,1060.10,0.250,,,,,,52.70,,,,,,,,39.7530821,-75.4995670,14.6,,16.000,X56,ERW,960
MFL,3260,1509,14.729,778+88.2,,,,77767.07,,3259,Weld,U52.70,52.70,61.12,,D1007.41,1014.50,1007.41,0.250,,,,,,61.12,,,,,,,,39.7531342,-75.4993922,15.5,,16.000,X56,ERW,960
MFL,3261,1510,14.740,779+48.7,,,,77828.19,,3260,Weld,U61.12,61.12,61.21,,D946.29,1075.62,946.29,0.250,,,,,,61.21,,,,,,,,39.7531887,-75.4991865,15.3,,16.000,X56,ERW,960
MFL,3262,1511,14.752,780+09.4,,,,77889.40,,3261,Weld,U61.21,61.21,61.49,,D885.08,1136.82,885.08,0.250,,,,,,61.49,,,,,,,,39.7532352,-75.4989774,14.0,,16.000,X56,ERW,960
MFL,3263,1512,14.763,780+70.3,,,,77950.89,,3262,Weld,D61.11,61.49,61.11,,D823.59,1198.31,823.59,0.250,,,,,,61.11,,,,,,,,39.7532830,-75.4987679,11.7,,16.000,X56,ERW,960
MFL,3264,1512,14.764,780+75.4,,,,77956.04,,3263,Casing Start,U5.15,5.15,55.96,,D818.44,1203.47,818.44,0.250,,,,,,61.11,,,,,,,,39.7532872,-75.4987503,11.7,,16.000,X56,ERW,960
MFL,3265,1513,14.775,781+30.9,,,,78012.00,,3264,Weld,U61.11,61.11,61.16,,D762.48,1259.42,762.48,0.250,,,,,,61.16,352,,,,,,,39.7533324,-75.4985601,11.7,,16.000,X56,ERW,960
MFL,3266,1513,14.780,781+55.2,,,,78036.52,,3265,Casing End,U24.52,24.52,36.65,,D737.97,1283.94,737.97,0.250,,,,,,61.16,,,,,,,,39.7533518,-75.4984767,11.7,,16.000,X56,ERW,960
MFL,3267,1514,14.787,781+91.5,,,,78073.16,,3266,Weld,U61.16,61.16,61.30,,D701.32,1320.58,701.32,0.250,,,,,,61.30,116,,,,,,,39.7533806,-75.4983519,12.0,,16.000,X56,ERW,960
MFL,3268,1514,14.798,782+51.4,,,,78133.64,78133.59,3267,ML Cluster Ext Weld Adjacent,D0.83,60.47,0.83,2.26,D640.85,1381.06,640.85,0.250,50,60,7.80,7.07,195,61.30,,988,870,1317,1224,1829,1700,39.7534291,-75.4981463,13.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3269,1515,14.798,782+52.2,,,,78134.47,,3268,Weld,U61.30,61.30,61.47,,D640.02,1381.89,640.02,0.250,,,,,,61.47,,,,,,,,39.7534298,-75.4981433,13.8,,16.000,X56,ERW,960
MFL,3270,1515,14.798,782+52.3,,,,78134.53,78134.51,3269,ML Ext Weld Adjacent,U0.07,0.07,61.41,2.29,D639.95,1381.95,639.95,0.250,31,41,0.39,0.60,197,61.47,,1479,1476,1477,1473,2052,2046,39.7534298,-75.4981431,13.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3271,1516,14.810,783+13.1,,,,78195.94,,3270,Weld,D27.92,61.47,27.92,,D578.54,1443.36,578.54,0.250,,,,,,27.92,,,,,,,,39.7534811,-75.4979352,13.3,,16.000,X56,ERW,960
MFL,3272,1516,14.815,783+40.4,,,,78223.50,78223.49,3271,ML Ext Weld Adjacent,D0.36,27.56,0.36,2.37,D550.98,1470.92,550.98,0.250,38,48,0.35,0.61,204,27.92,,1478,1475,1476,1472,2050,2044,39.7535046,-75.4978419,12.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3273,1516,14.815,783+40.5,,,,78223.52,78223.47,3272,ML Cluster Ext Weld Adjacent,D0.34,27.58,0.34,2.58,D550.96,1470.94,550.96,0.250,22,32,0.67,0.90,222,27.92,,1474,1467,1474,1467,2048,2038,39.7535047,-75.4978419,12.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3274,1517,14.815,783+40.8,,,,78223.86,,3273,Weld,U27.92,27.92,58.98,,D550.62,1471.28,550.62,0.250,,,,,,58.98,,,,,,,,39.7535050,-75.4978407,12.8,,16.000,X56,ERW,960
MFL,3275,1517,14.815,783+41.7,,,,78224.75,78224.73,3274,ML Ext,U0.89,0.89,58.09,1.75,D549.73,1472.17,549.73,0.250,10,20,0.35,0.91,150,58.98,,1484,1482,1483,1481,2060,2058,39.7535057,-75.4978377,12.7,,16.000,X56,ERW,960
MFL,3276,1518,14.826,783+99.2,,,,78282.84,,3275,Weld,U58.98,58.98,61.14,,D491.64,1530.26,491.64,0.250,,,,,,61.14,,,,,,,,39.7535537,-75.4976409,12.4,,16.000,X56,ERW,960
MFL,3277,1519,14.838,784+59.8,,,,78343.98,,3276,Weld,D60.31,61.14,60.31,,D430.50,1591.40,430.50,0.250,,,,,,60.31,,,,,,,,39.7536017,-75.4974324,12.1,,16.000,X56,ERW,960
MFL,3278,1519,14.849,785+16.8,,,,78401.46,,3277,MCP,D2.83,57.48,2.83,1.50,D373.03,1648.88,373.03,0.250,,,4.20,4.26,129,60.31,,,,,,,,39.7536456,-75.4972361,11.8,Close Metal Object,16.000,X56,ERW,960
MFL,3279,1520,14.849,785+19.6,,,,78404.29,,3278,Weld,U60.31,60.31,61.58,,D370.20,1651.71,370.20,0.250,,,,,,61.58,160,,,,,,,39.7536478,-75.4972263,11.8,,16.000,X56,ERW,960
MFL,3280,1521,14.861,785+80.6,,,,78465.87,,3279,Weld,D61.53,61.58,61.53,,D308.61,1713.29,308.61,0.250,,,,,,61.53,,,,,,,,39.7536955,-75.4970163,11.2,,16.000,X56,ERW,960
MFL,3281,1521,14.871,786+31.7,,,,78517.42,,3280,MCP,D9.98,51.55,9.98,4.00,D257.06,1764.84,257.06,0.250,,,12.04,25.92,344,61.53,,,,,,,,39.7537365,-75.4968408,11.2,Close Metal Object,16.000,X56,ERW,960
MFL,3282,1522,14.873,786+41.6,,,,78527.40,,3281,Weld,U61.53,61.53,61.60,,D247.08,1774.82,247.08,0.250,,,,,,61.60,,,,,,,,39.7537444,-75.4968069,11.3,,16.000,X56,ERW,960
MFL,3283,1522,14.884,787+02.3,,,,78588.67,78588.66,3282,ML Cluster Ext Weld Adjacent,D0.33,61.27,0.33,1.40,D185.81,1836.09,185.81,0.250,13,23,0.43,1.51,121,61.60,,1482,1480,1482,1479,2058,2054,39.7537946,-75.4965989,12.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,3284,1523,14.884,787+02.6,,,,78589.00,,3283,Weld,D60.92,61.60,60.92,,D185.48,1836.42,185.48,0.250,,,,,,60.92,,,,,,,,39.7537949,-75.4965978,12.9,,16.000,X56,ERW,960
MFL,3285,1523,14.884,787+03.6,,,,78589.99,,3284,MCP,U0.99,0.99,59.93,3.92,D184.49,1837.41,184.49,0.250,,,1.14,1.37,337,60.92,,,,,,,,39.7537957,-75.4965945,12.9,Close Metal Object,16.000,X56,ERW,960
MFL,3286,1523,14.886,787+12.0,,,,78598.52,,3285,MCP,U9.53,9.53,51.39,2.09,D175.96,1845.95,175.96,0.250,,,4.55,7.61,180,60.92,,,,,,,,39.7538031,-75.4965656,13.1,Touching Metal Object,16.000,X56,ERW,960
MFL,3287,1524,14.896,787+62.9,,,,78649.92,,3286,Weld,D40.58,60.92,40.58,,D124.57,1897.34,124.57,0.250,,,,,,40.58,79,,,,,,,39.7538489,-75.4963928,13.2,,16.000,X56,ERW,960
MFL,3288,1525,14.904,788+03.2,,,,78690.50,,3287,Weld,D33.38,40.58,33.38,,D83.98,1937.92,83.98,0.250,,,,,,33.38,,,,,,,,39.7538870,-75.4962571,13.0,,16.000,X56,ERW,960
MFL,3289,1526,14.910,788+36.2,,,,78723.87,,3288,Weld; Begin 0.375in Wall API 5L X62 - ERW,U33.38,33.38,61.23,,D50.61,1971.30,50.61,0.375,,,,,,61.23,313,,,,,,,39.7539189,-75.4961456,12.1,,16.000,X62,ERW,960
MFL,3290,1526,14.919,788+86.4,,,,78774.48,,3289,AGM 32,D10.63,50.61,10.63,,U2021.90,2021.90,3634.04,0.375,,,,,,61.23,,,,,,,,39.7539670,-75.4959773,9.5,,16.000,X56,ERW,960
MFL,3291,1527,14.921,788+96.9,,,,78785.11,,3290,Weld,D6.39,61.23,6.39,,U10.63,10.63,3623.41,0.375,,,,,,6.39,,,,,,,,39.7539772,-75.4959420,8.7,,16.000,X62,Elbow,960
MFL,3292,1527,14.922,788+99.9,,,,78788.13,,3291,90° 3D Left Forged Bend,U3.02,3.02,3.36,,U13.65,13.65,3620.39,0.375,,,,,275,6.39,,,,,,,,39.7539831,-75.4959349,8.5,,16.000,X62,Elbow,960
MFL,3293,1528,14.923,789+03.2,,,,78791.49,,3292,Weld,U6.39,6.39,39.68,,U17.01,17.01,3617.03,0.375,,,,,,39.68,297,,,,,,,39.7539921,-75.4959342,8.5,,16.000,X62,ERW,960
MFL,3294,1528,14.924,789+11.8,,,,78800.15,,3293,Casing Start,U8.66,8.66,31.02,,U25.67,25.67,3608.37,0.375,,,,,,39.68,,,,,,,,39.7540151,-75.4959418,8.6,,16.000,X62,ERW,960
MFL,3295,1529,14.930,789+42.5,,,,78831.18,,3294,Weld,U39.68,39.68,42.70,,U56.69,56.69,3577.34,0.375,,,,,,42.70,95,,,,,,,39.7540978,-75.4959687,8.8,,16.000,X62,ERW,960
MFL,3296,1530,14.938,789+84.9,,,,78873.87,,3295,Weld,U42.70,42.70,43.84,,U99.39,99.39,3534.64,0.375,,,,,,43.84,102,,,,,,,39.7542115,-75.4960055,9.3,,16.000,X62,ERW,960
MFL,3297,1531,14.947,790+28.3,,,,78917.72,,3296,Weld,D43.40,43.84,43.40,,U143.24,143.24,3490.80,0.375,,,,,,43.40,317,,,,,,,39.7543282,-75.4960433,9.8,,16.000,X62,ERW,960
MFL,3298,1532,14.955,790+71.3,,,,78961.12,,3297,Weld,D38.56,43.40,38.56,,U186.64,186.64,3447.40,0.375,,,,,,38.56,292,,,,,,,39.7544436,-75.4960807,10.4,,16.000,X62,ERW,960
MFL,3299,1533,14.962,791+09.5,,,,78999.68,,3298,Weld,U38.56,38.56,43.82,,U225.20,225.20,3408.84,0.375,,,,,,43.82,352,,,,,,,39.7545465,-75.4961137,10.6,,16.000,X62,ERW,960
MFL,3300,1533,14.965,791+26.1,,,,79016.45,,3299,Casing End,U16.77,16.77,27.05,,U241.97,241.97,3392.07,0.375,,,,,,43.82,,,,,,,,39.7545913,-75.4961281,10.8,,16.000,X62,ERW,960
MFL,3301,1534,14.970,791+52.9,,,,79043.50,,3300,Weld; Begin 0.344in Wall API 5L X52 - ERW,D40.51,43.82,40.51,,U269.02,269.02,3365.02,0.344,,,,,,40.51,340,,,,,,,39.7546632,-75.4961512,11.1,,16.000,X52,ERW,960
MFL,3302,1535,14.978,791+93.1,,,,79084.01,,3301,Weld,D5.78,40.51,5.78,,U309.53,309.53,3324.51,0.344,,,,,,5.78,,,,,,,,39.7547711,-75.4961855,11.9,,16.000,X52,Elbow,960
MFL,3303,1535,14.979,791+95.6,,298.47,,79086.60,,3302,75° 3D Right Forged Bend,U2.59,2.59,3.20,,U312.12,312.12,3321.92,0.344,,,,,92,5.78,,,,,,,,39.7547780,-75.4961837,12.0,,16.000,X52,Elbow,960
MFL,3304,1536,14.979,791+98.8,,,,79089.79,,3303,Weld,U5.78,5.78,20.57,,U315.31,315.31,3318.72,0.344,,,,,,20.57,,,,,,,,39.7547839,-75.4961757,12.0,,16.000,X52,ERW,960
MFL,3305,1537,14.983,792+19.2,,,,79110.36,,3304,Weld,U20.57,20.57,21.85,,U335.88,335.88,3298.16,0.344,,,,,,21.85,312,,,,,,,39.7548094,-75.4961104,11.9,,16.000,X52,ERW,960
MFL,3306,1538,14.987,792+40.8,,,,79132.20,,3305,Weld,U21.85,21.85,61.38,,U357.72,357.72,3276.31,0.344,,,,,,61.38,,,,,,,,39.7548368,-75.4960415,12.0,,16.000,X52,ERW,960
MFL,3307,1539,14.999,793+01.6,,,,79193.59,,3306,Weld,U61.38,61.38,61.40,,U419.11,419.11,3214.93,0.344,,,,,,61.40,309,,,,,,,39.7549139,-75.4958474,12.1,,16.000,X52,ERW,960
MFL,3308,1539,15.001,793+13.9,,,,79205.96,79205.82,3307,ML Cluster Int Manufacturing Related,U12.37,12.37,49.03,1.86,U431.48,431.48,3202.56,0.344,19,29,3.53,0.61,160,61.40,,1797,1720,1871,1833,2599,2546,39.7549291,-75.4958080,12.3,,16.000,X52,ERW,960
MFL,3309,1539,15.001,793+15.5,,,,79207.61,79207.59,3308,ML Int Manufacturing Related,U14.02,14.02,47.38,1.92,U433.13,433.13,3200.91,0.344,10,20,0.35,0.65,165,61.40,,1918,1917,1918,1916,2664,2661,39.7549311,-75.4958028,12.4,,16.000,X52,ERW,960
MFL,3310,1539,15.002,793+16.1,,,,79208.19,79208.16,3309,ML Int Manufacturing Related,U14.60,14.60,46.80,1.85,U433.71,433.71,3200.33,0.344,10,20,0.47,0.50,159,61.40,,1917,1915,1917,1914,2662,2658,39.7549318,-75.4958009,12.4,,16.000,X52,ERW,960
MFL,3311,1539,15.002,793+16.2,,,,79208.31,79208.29,3310,ML Ext Manufacturing Related,U14.73,14.73,46.67,1.88,U433.83,433.83,3200.21,0.344,13,23,0.51,0.74,162,61.40,,1916,1913,1915,1911,2660,2655,39.7549320,-75.4958005,12.4,,16.000,X52,ERW,960
MFL,3312,1539,15.002,793+19.5,,,,79211.59,,3311,Manufacturing Indication Int,U18.01,18.01,43.39,1.74,U437.11,437.11,3196.92,0.344,,,3.49,0.55,150,61.40,,,,,,,,39.7549360,-75.4957901,12.5,,16.000,X52,ERW,960
MFL,3313,1539,15.003,793+23.3,,,,79215.42,,3312,Manufacturing Indication Int,U21.83,21.83,39.57,1.08,U440.94,440.94,3193.10,0.344,,,9.14,1.00,93,61.40,,,,,,,,39.7549407,-75.4957779,12.5,,16.000,X52,ERW,960
MFL,3314,1539,15.003,793+23.5,,,,79215.64,,3313,Manufacturing Indication Int,U22.05,22.05,39.34,1.61,U441.16,441.16,3192.88,0.344,,,14.16,0.60,138,61.40,,,,,,,,39.7549409,-75.4957772,12.5,,16.000,X52,ERW,960
MFL,3315,1539,15.004,793+27.3,,,,79219.45,,3314,Manufacturing Indication Int,U25.86,25.86,35.54,1.52,U444.97,444.97,3189.07,0.344,,,1.92,1.20,131,61.40,,,,,,,,39.7549456,-75.4957650,12.6,,16.000,X52,ERW,960
MFL,3316,1539,15.005,793+33.3,,,,79225.59,,3315,Manufacturing Indication Int,D29.40,32.00,29.40,1.20,U451.11,451.11,3182.93,0.344,,,12.08,0.65,104,61.40,,,,,,,,39.7549530,-75.4957456,12.8,,16.000,X52,ERW,960
MFL,3317,1539,15.005,793+33.4,,,,79225.65,,3316,Manufacturing Indication Int,D29.33,32.07,29.33,1.85,U451.17,451.17,3182.86,0.344,,,2.24,0.70,159,61.40,,,,,,,,39.7549531,-75.4957454,12.8,,16.000,X52,ERW,960
MFL,3318,1539,15.008,793+48.7,,,,79241.08,,3317,Tap,D13.91,47.49,13.91,0.00,U466.59,466.59,3167.44,0.344,,,,,0,61.40,,,,,,,,39.7549718,-75.4956962,13.1,,16.000,X52,ERW,960
MFL,3319,1539,15.009,793+53.3,,,,79245.73,,3318,Stopple,D9.26,52.14,9.26,4.12,U471.24,471.24,3162.79,0.344,,,,,355,61.40,,,,,,,,39.7549775,-75.4956813,13.2,,16.000,X52,ERW,960
MFL,3320,1539,15.009,793+55.2,,,,79247.64,79247.58,3319,ML Cluster Ext,D7.34,54.06,7.34,1.71,U473.16,473.16,3160.87,0.344,17,27,1.14,12.43,147,61.40,,1898,1882,1896,1877,2634,2607,39.7549798,-75.4956752,13.3,,16.000,X52,ERW,960
MFL,3321,1539,15.010,793+62.2,,,,79254.70,79254.61,3320,ML Cluster Ext Weld Adjacent,D0.28,61.11,0.28,2.01,U480.22,480.22,3153.82,0.344,26,36,1.37,1.07,173,61.40,,1870,1844,1899,1887,2637,2620,39.7549884,-75.4956525,13.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3322,1539,15.010,793+62.4,,,,79254.96,79254.94,3321,ML Ext Weld Adjacent,D0.03,61.37,0.03,2.33,U480.48,480.48,3153.56,0.344,33,43,0.43,1.03,200,61.40,,1912,1908,1910,1905,2652,2645,39.7549887,-75.4956518,13.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3323,1540,15.010,793+62.5,,,,79254.99,,3322,Weld,D61.29,61.40,61.29,,U480.51,480.51,3153.53,0.344,,,,,,61.29,64,,,,,,,39.7549887,-75.4956517,13.4,,16.000,X52,ERW,960
MFL,3324,1541,15.022,794+23.2,,,,79316.28,,3323,Weld,D61.08,61.29,61.08,,U541.80,541.80,3092.24,0.344,,,,,,61.08,355,,,,,,,39.7550623,-75.4954557,13.8,,16.000,X52,ERW,960
MFL,3325,1542,15.034,794+83.7,,,,79377.36,,3324,Weld,D61.02,61.08,61.02,,U602.88,602.88,3031.16,0.344,,,,,,61.02,41,,,,,,,39.7551361,-75.4952606,14.4,,16.000,X52,ERW,960
MFL,3326,1543,15.045,795+44.2,,,,79438.38,,3325,Weld,U61.02,61.02,61.16,,U663.89,663.89,2970.14,0.344,,,,,,61.16,338,,,,,,,39.7552101,-75.4950661,14.9,,16.000,X52,ERW,960
MFL,3327,1544,15.057,796+04.8,,,,79499.54,,3326,Weld,U61.16,61.16,61.33,,U725.05,725.05,2908.98,0.344,,,,,,61.33,58,,,,,,,39.7552847,-75.4948712,15.0,,16.000,X52,ERW,960
MFL,3328,1545,15.068,796+65.5,,,,79560.86,,3327,Weld,D47.71,61.33,47.71,,U786.38,786.38,2847.66,0.344,,,,,,47.71,338,,,,,,,39.7553591,-75.4946757,15.2,,16.000,X52,ERW,960
MFL,3329,1545,15.073,796+87.5,,,,79583.03,79583.01,3328,ML Cluster Ext Manufacturing Related; Seam Adjacent,U22.17,22.17,25.54,4.17,U808.55,808.55,2825.48,0.344,11,21,14.55,2.96,358,47.71,,1777,1642,1751,1591,2432,2210,39.7553861,-75.4946050,15.3,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3330,1545,15.077,797+12.3,,,,79608.04,79608.00,3329,ML Cluster Ext Weld Adjacent,D0.53,47.18,0.53,2.71,U833.56,833.56,2800.47,0.344,12,22,2.71,2.30,233,47.71,,1864,1811,1878,1834,2608,2547,39.7554166,-75.4945252,15.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3331,1545,15.077,797+12.6,,,,79608.36,79608.33,3330,ML Ext Weld Adjacent,D0.21,47.50,0.21,2.58,U833.88,833.88,2800.16,0.344,11,21,0.39,0.50,222,47.71,,1918,1916,1917,1915,2663,2660,39.7554170,-75.4945242,15.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3332,1546,15.077,797+12.8,,,,79608.57,,3331,Weld,U47.71,47.71,61.17,,U834.09,834.09,2799.95,0.344,,,,,,61.17,3,,,,,,,39.7554173,-75.4945235,15.6,,16.000,X52,ERW,960
MFL,3333,1546,15.077,797+13.4,,,,79609.17,79608.89,3332,ML Cluster Ext Weld Adjacent,U0.60,0.60,60.57,2.88,U834.69,834.69,2799.34,0.344,34,44,3.92,6.07,248,61.17,,1654,1553,1778,1689,2470,2346,39.7554180,-75.4945216,15.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3334,1547,15.089,797+73.4,,,,79669.74,,3333,Weld,U61.17,61.17,61.43,,U895.26,895.26,2738.78,0.344,,,,,,61.43,20,,,,,,,39.7554923,-75.4943290,16.1,,16.000,X52,ERW,960
MFL,3335,1547,15.089,797+74.0,,,,79670.33,79670.07,3334,ML Cluster Ext Weld Adjacent,U0.59,0.59,60.84,0.90,U895.85,895.85,2738.19,0.344,11,21,3.69,6.41,77,61.43,,1849,1776,1859,1794,2582,2492,39.7554930,-75.4943272,16.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3336,1547,15.096,798+08.9,,,,79705.58,79705.49,3335,ML Cluster Ext,D25.58,35.84,25.58,1.85,U931.10,931.10,2702.93,0.344,27,37,1.49,2.40,159,61.43,,1861,1830,1869,1842,2596,2558,39.7555362,-75.4942151,16.4,,16.000,X52,ERW,960
MFL,3337,1548,15.101,798+34.3,,,,79731.17,,3336,Weld,D47.11,61.43,47.11,,U956.69,956.69,2677.35,0.344,,,,,,47.11,28,,,,,,,39.7555674,-75.4941334,16.9,,16.000,X52,ERW,960
MFL,3338,1548,15.108,798+72.7,,,,79769.95,79769.91,3337,ML Ext,D8.33,38.78,8.33,1.76,U995.47,995.47,2638.57,0.344,14,24,0.78,0.55,151,47.11,,1911,1903,1909,1900,2652,2638,39.7556150,-75.4940104,18.3,,16.000,X52,ERW,960
MFL,3339,1548,15.109,798+80.7,,,,79778.03,,3338,Sleeve Start,D0.25,46.86,0.25,,U1003.55,1003.55,2630.49,0.344,,,,,,47.11,,,,,,,,39.7556249,-75.4939847,18.4,,16.000,X52,ERW,960
MFL,3340,1549,15.110,798+81.0,,,,79778.28,,3339,Weld,U47.11,47.11,61.51,,U1003.80,1003.80,2630.24,0.344,,,,,,61.51,,,,,,,,39.7556252,-75.4939839,18.5,,16.000,X52,ERW,960
MFL,3341,1549,15.110,798+82.2,,,,79779.55,,3340,Sleeve End,U1.27,1.27,60.23,,U1005.07,1005.07,2628.97,0.344,,,,,,61.51,,,,,,,,39.7556268,-75.4939799,18.5,,16.000,X52,ERW,960
MFL,3342,1549,15.115,799+12.0,,,,79809.61,,3341,9.3° 60D Left Cold Bend,D30.17,31.33,30.17,,U1035.13,1035.13,2598.91,0.344,,,,,269,61.51,,,,,,,,39.7556646,-75.4938848,18.7,,16.000,X52,ERW,960
MFL,3343,1549,15.121,799+40.6,,,,79838.44,,3342,Sleeve Start,D1.34,60.17,1.34,,U1063.96,1063.96,2570.07,0.344,,,,,,61.51,,,,,,,,39.7557106,-75.4938014,18.6,,16.000,X52,ERW,960
MFL,3344,1550,15.121,799+41.9,,,,79839.78,,3343,Weld,D46.85,61.51,46.85,,U1065.30,1065.30,2568.74,0.344,,,,,,46.85,341,,,,,,,39.7557128,-75.4937976,18.5,,16.000,X52,ERW,960
MFL,3345,1550,15.121,799+43.3,,,,79841.13,,3344,Sleeve End,U1.35,1.35,45.50,,U1066.65,1066.65,2567.39,0.344,,,,,,46.85,,,,,,,,39.7557149,-75.4937937,18.5,,16.000,X52,ERW,960
MFL,3346,1551,15.130,799+88.3,,,,79886.63,,3345,Weld,U46.85,46.85,61.42,,U1112.15,1112.15,2521.89,0.344,,,,,,61.42,76,,,,,,,39.7557870,-75.4936615,18.9,,16.000,X52,ERW,960
MFL,3347,1552,15.142,800+49.2,,,,79948.05,,3346,Weld,D59.27,61.42,59.27,,U1173.57,1173.57,2460.47,0.344,,,,,,59.27,7,,,,,,,39.7558821,-75.4934812,20.3,,16.000,X52,ERW,960
MFL,3348,1552,15.142,800+49.8,,,,79948.67,79948.62,3347,ML Cluster Ext,U0.62,0.62,58.65,2.14,U1174.19,1174.19,2459.84,0.344,12,22,0.90,7.92,184,59.27,,1910,1901,1909,1898,2652,2635,39.7558831,-75.4934793,20.3,,16.000,X52,ERW,960
MFL,3349,1553,15.153,801+07.9,,,,80007.32,,3348,Weld,U59.27,59.27,60.41,,U1232.84,1232.84,2401.20,0.344,,,,,,60.41,83,,,,,,,39.7559729,-75.4933065,21.4,,16.000,X52,ERW,960
MFL,3350,1554,15.164,801+67.8,,,,80067.73,,3349,Weld,U60.41,60.41,61.10,,U1293.24,1293.25,2340.79,0.344,,,,,,61.10,312,,,,,,,39.7560679,-75.4931304,20.1,,16.000,X52,ERW,960
MFL,3351,1554,15.173,802+12.1,,,,80112.46,,3350,MCP,D16.36,44.74,16.37,4.14,U1337.98,1337.98,2296.06,0.344,,,1.25,4.76,356,61.10,,,,,,,,39.7561390,-75.4930008,20.5,Close Metal Object,16.000,X52,ERW,960
MFL,3352,1555,15.176,802+28.3,,,,80128.83,,3351,Weld,D59.34,61.10,59.34,,U1354.35,1354.35,2279.69,0.344,,,,,,59.34,76,,,,,,,39.7561649,-75.4929533,20.7,,16.000,X52,ERW,960
MFL,3353,1555,15.177,802+34.4,,,,80134.98,,3352,Manufacturing Indication Int,U6.15,6.15,53.19,2.66,U1360.50,1360.50,2273.54,0.344,,,1.25,0.90,229,59.34,,,,,,,,39.7561746,-75.4929355,20.7,,16.000,X52,ERW,960
MFL,3354,1555,15.184,802+68.9,,,,80169.75,,3353,MCP,D18.42,40.93,18.42,1.19,U1395.27,1395.27,2238.77,0.344,,,1.53,2.76,102,59.34,,,,,,,,39.7562297,-75.4928345,19.9,Close Metal Object,16.000,X52,ERW,960
MFL,3355,1556,15.187,802+87.1,,,,80188.17,,3354,Weld,U59.34,59.34,60.22,,U1413.69,1413.69,2220.35,0.344,,,,,,60.22,300,,,,,,,39.7562589,-75.4927811,19.6,,16.000,X52,ERW,960
MFL,3356,1557,15.199,803+46.8,,,,80248.39,,3355,Weld,D56.87,60.22,56.87,,U1473.91,1473.91,2160.13,0.344,,,,,,56.87,49,,,,,,,39.7563545,-75.4926063,18.7,,16.000,X52,ERW,960
MFL,3357,1558,15.209,804+03.1,,,,80305.26,,3356,Weld,U56.87,56.87,61.21,,U1530.77,1530.77,2103.26,0.344,,,,,,61.21,331,,,,,,,39.7564452,-75.4924418,17.6,,16.000,X52,ERW,960
MFL,3358,1559,15.221,804+63.8,,,,80366.47,,3357,Weld,D61.03,61.21,61.03,,U1591.99,1591.99,2042.05,0.344,,,,,,61.03,,,,,,,,39.7565424,-75.4922642,16.8,,16.000,X52,ERW,960
MFL,3359,1559,15.228,804+99.4,,,,80402.40,80402.22,3358,ML Cluster Int Manufacturing Related,D25.10,35.93,25.10,3.94,U1627.92,1627.92,2006.12,0.344,16,26,3.14,1.50,339,61.03,,1830,1764,1849,1782,2568,2475,39.7566000,-75.4921605,16.3,,16.000,X52,ERW,960
MFL,3360,1560,15.232,805+24.3,,,,80427.50,,3359,Weld,U61.03,61.03,61.31,,U1653.02,1653.02,1981.02,0.344,,,,,,61.31,307,,,,,,,39.7566411,-75.4920889,15.9,,16.000,X52,ERW,960
CAL,3361,1560,15.237,805+47.3,,,,80450.74,,3360,Dent,U23.24,23.24,38.08,1.88,U1676.25,1676.25,1957.78,0.344,1.2,1.7,10.04,8.89,162,61.31,,,,,,,,39.7566796,-75.4920231,15.8,,16.000,X52,ERW,960
MFL,3362,1561,15.244,805+85.0,,,,80488.81,,3361,Weld,D61.14,61.31,61.14,,U1714.33,1714.33,1919.70,0.344,,,,,,61.14,72,,,,,,,39.7567442,-75.4919167,14.9,,16.000,X52,ERW,960
MFL,3363,1562,15.256,806+45.6,,,,80549.96,,3362,Weld,D59.60,61.14,59.60,,U1775.47,1775.47,1858.56,0.344,,,,,,59.60,164,,,,,,,39.7568526,-75.4917506,14.2,,16.000,X52,ERW,960
MFL,3364,1562,15.256,806+47.7,,,,80552.13,,3363,Manufacturing Indication Int,U2.18,2.18,57.42,3.26,U1777.65,1777.65,1856.39,0.344,,,1.33,0.65,280,59.60,,,,,,,,39.7568566,-75.4917448,14.1,,16.000,X52,ERW,960
MFL,3365,1563,15.267,807+04.6,,,,80609.55,,3364,Weld,U59.60,59.60,61.03,,D1798.97,1835.07,1798.97,0.344,,,,,,61.03,318,,,,,,,39.7569646,-75.4915962,13.6,,16.000,X52,ERW,960
MFL,3366,1564,15.279,807+65.1,,,,80670.58,,3365,Weld,U61.03,61.03,61.36,,D1737.94,1896.10,1737.94,0.344,,,,,,61.36,293,,,,,,,39.7570847,-75.4914447,13.3,,16.000,X52,ERW,960
MFL,3367,1565,15.290,808+25.9,,,,80731.94,,3366,Weld,D61.06,61.36,61.06,,D1676.58,1957.46,1676.58,0.344,,,,,,61.06,,,,,,,,39.7572094,-75.4912983,12.7,,16.000,X52,ERW,960
MFL,3368,1565,15.295,808+50.2,,,,80756.43,80756.41,3367,ML Int Manufacturing Related,U24.49,24.49,36.57,3.85,D1652.09,1981.95,1652.09,0.344,12,22,1.53,0.50,331,61.06,,1896,1872,1891,1861,2626,2585,39.7572602,-75.4912415,12.3,,16.000,X52,ERW,960
MFL,3369,1566,15.302,808+86.4,,,,80792.99,,3368,Weld,D57.96,61.06,57.96,,D1615.52,2018.51,1615.52,0.344,,,,,,57.96,6,,,,,,,39.7573368,-75.4911574,11.8,,16.000,X52,ERW,960
MFL,3370,1567,15.313,809+43.8,,,,80850.95,,3369,Weld,D49.83,57.96,49.83,,D1557.57,2076.47,1557.57,0.344,,,,,,49.83,281,,,,,,,39.7574586,-75.4910249,11.3,,16.000,X52,ERW,960
MFL,3371,1568,15.322,809+93.2,,,,80900.78,,3370,Weld,D41.70,49.83,41.70,,D1507.74,2126.30,1507.74,0.344,,,,,,41.70,3,,,,,,,39.7575635,-75.4909110,10.7,,16.000,X52,ERW,960
MFL,3372,1569,15.330,810+34.5,,,,80942.48,,3371,Weld,U41.70,41.70,56.75,,D1466.03,2168.00,1466.03,0.344,,,,,,56.75,16,,,,,,,39.7576509,-75.4908154,10.9,,16.000,X52,ERW,960
MFL,3373,1570,15.341,810+90.7,,,,80999.23,,3372,Weld,U56.75,56.75,56.88,,D1409.28,2224.75,1409.28,0.344,,,,,,56.88,18,,,,,,,39.7577695,-75.4906844,10.8,,16.000,X52,ERW,960
MFL,3374,1570,15.341,810+91.1,,,,80999.62,80999.60,3373,ML Ext Weld Adjacent,U0.39,0.39,56.49,2.53,D1408.90,2225.14,1408.90,0.344,19,29,0.43,0.51,218,56.88,,1916,1913,1915,1911,2659,2655,39.7577703,-75.4906835,10.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3375,1570,15.341,810+91.3,,,,80999.80,80999.78,3374,ML Cluster Ext,U0.56,0.57,56.31,2.43,D1408.72,2225.32,1408.72,0.344,15,25,0.63,1.53,209,56.88,,1913,1908,1913,1906,2656,2648,39.7577707,-75.4906830,10.8,,16.000,X52,ERW,960
MFL,3376,1571,15.352,811+47.1,,,,81056.11,,3375,Weld,U56.88,56.88,60.97,,D1352.41,2281.63,1352.41,0.344,,,,,,60.97,315,,,,,,,39.7578892,-75.4905546,10.3,,16.000,X52,ERW,960
MFL,3377,1572,15.363,812+07.5,,,,81117.08,,3376,Weld,U60.97,60.97,61.19,,D1291.44,2342.60,1291.44,0.344,,,,,,61.19,40,,,,,,,39.7580192,-75.4904183,9.8,,16.000,X52,ERW,960
MFL,3378,1573,15.375,812+68.1,,,,81178.27,,3377,Weld,D60.24,61.19,60.24,,D1230.25,2403.79,1230.25,0.344,,,,,,60.24,,,,,,,,39.7581517,-75.4902846,10.0,,16.000,X52,ERW,960
MFL,3379,1573,15.382,813+04.5,,,,81214.97,,3378,Manufacturing Indication Int,D23.54,36.70,23.54,1.21,D1193.55,2440.49,1193.55,0.344,,,1.61,0.50,104,60.24,,,,,,,,39.7582322,-75.4902059,10.0,,16.000,X52,ERW,960
MFL,3380,1574,15.386,813+27.8,,,,81238.51,,3379,Weld,U60.24,60.24,61.10,,D1170.01,2464.03,1170.01,0.344,,,,,,61.10,12,,,,,,,39.7582843,-75.4901564,9.9,,16.000,X52,ERW,960
MFL,3381,1574,15.390,813+50.4,,,,81261.34,81261.31,3380,ML Ext,U22.83,22.83,38.27,1.85,D1147.18,2486.85,1147.18,0.344,12,22,0.43,0.45,159,61.10,,1917,1915,1917,1914,2662,2658,39.7583352,-75.4901090,9.7,,16.000,X52,ERW,960
MFL,3382,1575,15.398,813+88.4,,,,81299.61,,3381,Weld,U61.10,61.10,61.24,,D1108.91,2525.13,1108.91,0.344,,,,,,61.24,298,,,,,,,39.7584211,-75.4900307,9.3,,16.000,X52,ERW,960
MFL,3383,1576,15.409,814+49.0,,,,81360.84,,3382,Weld,D44.24,61.24,44.24,,D1047.67,2586.36,1047.67,0.344,,,,,,44.24,50,,,,,,,39.7585604,-75.4899088,9.6,,16.000,X52,ERW,960
MFL,3384,1576,15.417,814+90.5,,,,81402.69,,3383,MCP,D2.40,41.85,2.40,2.34,D1005.83,2628.21,1005.83,0.344,,,1.73,3.41,201,44.24,,,,,,,,39.7586567,-75.4898282,9.5,Close Metal Object,16.000,X52,ERW,960
MFL,3385,1577,15.418,814+92.9,,,,81405.09,,3384,Weld,U44.24,44.24,51.21,,D1003.43,2630.61,1003.43,0.344,,,,,,51.21,55,,,,,,,39.7586623,-75.4898236,9.5,,16.000,X52,ERW,960
MFL,3386,1578,15.427,815+43.6,,,,81456.29,,3385,Weld,U51.21,51.21,61.25,,D952.22,2681.81,952.22,0.344,,,,,,61.25,153,,,,,,,39.7587813,-75.4897268,9.3,,16.000,X52,ERW,960
MFL,3387,1578,15.429,815+53.9,,,,81466.62,,3386,MCP,U10.33,10.33,50.93,0.34,D941.90,2692.14,941.90,0.344,,,3.02,4.81,29,61.25,,,,,,,,39.7588055,-75.4897073,9.2,Close Metal Object,16.000,X52,ERW,960
MFL,3388,1579,15.439,816+04.3,,,,81517.55,,3387,Weld,D59.69,61.25,59.69,,D890.97,2743.07,890.97,0.344,,,,,,59.69,,,,,,,,39.7589241,-75.4896119,8.8,,16.000,X52,ERW,960
MFL,3389,1579,15.441,816+15.4,,,,81528.73,,3388,MCP,U11.18,11.18,48.50,1.09,D879.79,2754.25,879.79,0.344,,,2.59,2.81,94,59.69,,,,,,,,39.7589504,-75.4895911,8.6,Close Metal Object,16.000,X52,ERW,960
MFL,3390,1579,15.450,816+63.4,,,,81577.15,81577.15,3389,ML Ext Weld Adjacent,D0.08,59.61,0.08,1.77,D831.36,2802.67,831.36,0.344,15,25,0.31,0.45,152,59.69,,1918,1917,1918,1916,2663,2661,39.7590640,-75.4895019,7.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3391,1580,15.450,816+63.5,,,,81577.23,,3390,Weld,U59.69,59.69,61.22,,D831.28,2802.75,831.28,0.344,,,,,,61.22,,,,,,,,39.7590642,-75.4895017,7.9,,16.000,X52,ERW,960
MFL,3392,1580,15.450,816+64.0,,,,81577.77,81577.75,3391,ML Cluster Ext,U0.54,0.54,60.68,1.98,D830.75,2803.29,830.75,0.344,11,21,0.59,2.66,170,61.22,,1916,1912,1915,1910,2660,2653,39.7590654,-75.4895008,7.9,,16.000,X52,ERW,960
MFL,3393,1581,15.462,817+24.1,,,,81638.45,,3392,Weld,D50.21,61.22,50.21,,D770.07,2863.97,770.07,0.344,,,,,,50.21,,,,,,,,39.7592114,-75.4893967,7.6,,16.000,X52,ERW,960
MFL,3394,1582,15.471,817+73.9,,,,81688.66,,3393,Weld,U50.21,50.21,61.44,,D719.86,2914.18,719.86,0.344,,,,,,61.44,83,,,,,,,39.7593336,-75.4893143,8.1,,16.000,X52,ERW,960
MFL,3395,1583,15.483,818+34.7,,,,81750.10,,3394,Weld,D59.59,61.44,59.59,,D658.42,2975.62,658.42,0.344,,,,,,59.59,300,,,,,,,39.7594841,-75.4892155,8.0,,16.000,X52,ERW,960
MFL,3396,1584,15.494,818+93.8,,,,81809.69,,3395,Weld,D59.44,59.59,59.44,,D598.83,3035.21,598.83,0.344,,,,,,59.44,,,,,,,,39.7596300,-75.4891199,7.8,,16.000,X52,ERW,960
MFL,3397,1584,15.503,819+39.1,,,,81855.38,,3396,3.7° 38.3D Left Cold Bend,D13.75,45.69,13.75,,D553.14,3080.90,553.14,0.344,,,,,280,59.44,,,,,,,,39.7597420,-75.4890470,7.4,,16.000,X52,ERW,960
MFL,3398,1584,15.503,819+40.8,,,,81857.10,,3397,Manufacturing Indication Int,D12.02,47.41,12.02,0.19,D551.42,3082.62,551.42,0.344,,,3.61,1.05,17,59.44,,,,,,,,39.7597464,-75.4890445,7.4,,16.000,X52,ERW,960
MFL,3399,1585,15.506,819+52.7,,,,81869.12,,3398,Weld,U59.44,59.44,61.24,,D539.39,3094.64,539.39,0.344,,,,,,61.24,8,,,,,,,39.7597769,-75.4890279,7.5,,16.000,X52,ERW,960
MFL,3400,1585,15.514,819+94.8,,,,81911.60,,3399,MCP,D18.76,42.48,18.76,1.37,D496.92,3137.12,496.92,0.344,,,2.43,3.61,118,61.24,,,,,,,,39.7598845,-75.4889699,7.7,Close Metal Object,16.000,X52,ERW,960
MFL,3401,1586,15.517,820+13.4,,,,81930.37,,3400,Weld,D42.95,61.24,42.95,,D478.15,3155.89,478.15,0.344,,,,,,42.95,280,,,,,,,39.7599321,-75.4889442,7.8,,16.000,X52,ERW,960
MFL,3402,1587,15.525,820+55.9,,,,81973.32,,3401,Weld,U42.95,42.95,61.41,,D435.20,3198.84,435.20,0.344,,,,,,61.41,53,,,,,,,39.7600408,-75.4888857,8.2,,16.000,X52,ERW,960
MFL,3403,1588,15.537,821+16.8,,,,82034.73,,3402,Weld,D60.13,61.41,60.13,,D373.79,3260.24,373.79,0.344,,,,,,60.13,,,,,,,,39.7601970,-75.4888033,7.7,,16.000,X52,ERW,960
MFL,3404,1589,15.548,821+76.3,,,,82094.85,,3403,Weld,U60.13,60.13,61.41,,D313.67,3320.37,313.67,0.344,,,,,,61.41,273,,,,,,,39.7603498,-75.4887224,7.8,,16.000,X52,ERW,960
MFL,3405,1589,15.556,822+17.5,,,,82136.40,,3404,MCP,D19.86,41.55,19.86,3.03,D272.11,3361.92,272.11,0.344,,,1.49,3.81,260,61.41,,,,,,,,39.7604552,-75.4886664,8.2,Close Metal Object,16.000,X52,ERW,960
MFL,3406,1590,15.560,822+37.2,,,,82156.26,,3405,Weld,D61.11,61.41,61.11,,D252.26,3381.78,252.26,0.344,,,,,,61.11,33,,,,,,,39.7605055,-75.4886392,8.4,,16.000,X52,ERW,960
MFL,3407,1591,15.571,822+97.7,,,,82217.37,,3406,Weld,U61.11,61.11,61.13,,D191.14,3442.89,191.14,0.344,,,,,,61.13,297,,,,,,,39.7606601,-75.4885547,9.6,,16.000,X52,ERW,960
MFL,3408,1592,15.583,823+58.3,,,,82278.50,,3407,Weld,D61.01,61.13,61.01,,D130.01,3504.02,130.01,0.344,,,,,,61.01,252,,,,,,,39.7608144,-75.4884695,9.7,,16.000,X52,ERW,960
MFL,3409,1593,15.595,824+18.8,,,,82339.52,,3408,Weld,U61.01,61.01,61.11,,D69.00,3565.04,69.00,0.344,,,,,,61.11,335,,,,,,,39.7609684,-75.4883843,10.4,,16.000,X52,ERW,960
MFL,3410,1593,15.598,824+37.3,,,,82358.19,82358.18,3409,ML Ext Seam Adjacent,U18.67,18.67,42.44,3.99,D50.33,3583.71,50.33,0.344,15,25,0.39,0.40,343,61.11,,1917,1915,1917,1914,2662,2658,39.7610156,-75.4883586,10.5,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3411,1594,15.606,824+79.3,,,,82400.63,,3410,Weld,U61.11,61.11,61.48,,D7.89,3626.15,7.89,0.344,,,,,,61.48,71,,,,,,,39.7611232,-75.4883003,10.6,,16.000,X52,ERW,960
MFL,3412,1594,15.608,824+87.1,,,,82408.52,,3411,AGM 33-A,U7.89,7.89,53.59,,U3634.04,3634.04,4493.92,0.344,,,,,,61.48,,,,,,,,39.7611430,-75.4882896,10.5,,16.000,X56,ERW,960
MFL,3413,1595,15.618,825+40.2,,,,82462.11,,3412,Weld,D61.19,61.48,61.19,,U53.59,53.59,4440.33,0.344,,,,,,61.19,270,,,,,,,39.7612793,-75.4882172,10.2,,16.000,X52,ERW,960
MFL,3414,1595,15.621,825+58.0,,,,82480.02,82480.01,3413,ML Ext Manufacturing Related; Seam Adjacent,U17.91,17.91,43.27,3.08,U71.51,71.51,4422.41,0.344,11,21,0.51,0.70,265,61.19,,1917,1913,1916,1912,2661,2656,39.7613248,-75.4881931,10.4,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3415,1595,15.625,825+79.8,,,,82502.10,,3414,Manufacturing Indication Int,D21.20,39.99,21.20,1.63,U93.58,93.58,4400.34,0.344,,,5.33,1.55,141,61.19,,,,,,,,39.7613811,-75.4881633,10.7,,16.000,X52,ERW,960
MFL,3416,1595,15.626,825+81.8,,,,82504.11,,3415,Manufacturing Indication Int,D19.19,42.00,19.19,0.96,U95.59,95.59,4398.33,0.344,,,1.33,0.95,83,61.19,,,,,,,,39.7613861,-75.4881607,10.7,,16.000,X52,ERW,960
MFL,3417,1596,15.629,826+00.9,,,,82523.29,,3416,Weld,D58.31,61.19,58.31,,U114.78,114.78,4379.14,0.344,,,,,,58.31,48,,,,,,,39.7614348,-75.4881347,10.8,,16.000,X52,ERW,960
MFL,3418,1597,15.640,826+58.6,,,,82581.60,,3417,Weld,D40.83,58.31,40.83,,U173.09,173.09,4320.83,0.344,,,,,,40.83,40,,,,,,,39.7615829,-75.4880554,10.7,,16.000,X52,ERW,960
MFL,3419,1597,15.646,826+88.6,,,,82611.89,,3418,MCP,D10.55,30.28,10.55,2.52,U203.37,203.37,4290.55,0.344,,,1.45,2.05,217,40.83,,,,,,,,39.7616598,-75.4880143,10.9,Close Metal Object,16.000,X52,ERW,960
MFL,3420,1598,15.648,826+99.1,,,,82622.43,,3419,Weld,U40.83,40.83,60.75,,U213.92,213.92,4280.00,0.344,,,,,,60.75,92,,,,,,,39.7616866,-75.4880001,11.0,,16.000,X52,ERW,960
MFL,3421,1598,15.654,827+27.4,,,,82651.02,,3420,MCP,U28.59,28.59,32.16,2.65,U242.51,242.51,4251.41,0.344,,,5.80,5.66,228,60.75,,,,,,,,39.7617591,-75.4879612,10.9,Close Metal Object,16.000,X52,ERW,960
MFL,3422,1599,15.660,827+59.3,,,,82683.18,,3421,Weld,D59.93,60.75,59.93,,U274.67,274.67,4219.25,0.344,,,,,,59.93,17,,,,,,,39.7618409,-75.4879173,10.9,,16.000,X52,ERW,960
MFL,3423,1600,15.671,828+18.7,,,,82743.12,,3422,Weld,U59.93,59.93,61.14,,U334.60,334.60,4159.32,0.344,,,,,,61.14,26,,,,,,,39.7619926,-75.4878351,10.5,,16.000,X52,ERW,960
MFL,3424,1601,15.683,828+79.2,,,,82804.26,,3423,Weld,U61.14,61.14,61.15,,U395.74,395.74,4098.18,0.344,,,,,,61.15,335,,,,,,,39.7621480,-75.4877527,10.7,,16.000,X52,ERW,960
MFL,3425,1601,15.686,828+99.3,,,,82824.54,82824.51,3424,ML Ext Seam Adjacent,U20.28,20.28,40.88,3.46,U416.02,416.02,4077.90,0.344,19,29,0.51,0.63,297,61.15,,1914,1910,1913,1908,2657,2650,39.7621997,-75.4877254,10.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3426,1602,15.694,829+39.8,,,,82865.41,,3425,Weld,D52.90,61.15,52.90,,U456.89,456.89,4037.02,0.344,,,,,,52.90,227,,,,,,,39.7623036,-75.4876705,11.0,,16.000,X52,ERW,960
MFL,3427,1602,15.704,829+91.2,,,,82917.30,,3426,Sleeve Start,D1.01,51.89,1.01,,U508.78,508.78,3985.14,0.344,,,,,,52.90,,,,,,,,39.7624356,-75.4876009,11.0,,16.000,X52,ERW,960
MFL,3428,1603,15.704,829+92.2,,,,82918.31,,3427,Weld,D47.49,52.90,47.49,,U509.79,509.79,3984.13,0.344,,,,,,47.49,319,,,,,,,39.7624381,-75.4875996,11.0,,16.000,X52,ERW,960
MFL,3429,1603,15.704,829+93.3,,,,82919.33,,3428,Sleeve End,U1.03,1.03,46.46,,U510.82,510.82,3983.10,0.344,,,,,,47.49,,,,,,,,39.7624408,-75.4875982,11.0,,16.000,X52,ERW,960
MFL,3430,1603,15.705,829+95.5,,,,82921.57,,3429,MCP,U3.26,3.26,44.23,1.75,U513.05,513.05,3980.87,0.344,,,3.72,7.86,150,47.49,,,,,,,,39.7624465,-75.4875952,11.0,Touching Metal Object,16.000,X52,ERW,960
MFL,3431,1604,15.713,830+39.3,,,,82965.80,,3430,Weld,U47.49,47.49,61.31,,U557.28,557.28,3936.64,0.344,,,,,,61.31,0,,,,,,,39.7625590,-75.4875360,11.0,,16.000,X52,ERW,960
MFL,3432,1604,15.715,830+46.2,,,,82972.72,,3431,MCP,U6.92,6.92,54.39,1.75,U564.20,564.20,3929.72,0.344,,,2.67,5.41,150,61.31,,,,,,,,39.7625766,-75.4875267,11.0,Close Metal Object,16.000,X52,ERW,960
MFL,3433,1604,15.719,830+67.9,,,,82994.64,,3432,MCP,U28.84,28.84,32.47,3.14,U586.12,586.12,3907.80,0.344,,,2.51,5.16,270,61.31,,,,,,,,39.7626324,-75.4874976,11.0,Close Metal Object,16.000,X52,ERW,960
MFL,3434,1604,15.720,830+73.4,,,,83000.18,,3433,MCP,D26.93,34.38,26.93,3.14,U591.66,591.66,3902.26,0.344,,,9.10,10.82,270,61.31,,,,,,,,39.7626465,-75.4874902,11.0,Close Metal Object,16.000,X52,ERW,960
MFL,3435,1604,15.723,830+90.9,,,,83017.88,,3434,MCP,D9.23,52.08,9.23,3.49,U609.36,609.36,3884.56,0.344,,,4.55,7.86,300,61.31,,,,,,,,39.7626915,-75.4874665,11.0,Touching Metal Object,16.000,X52,ERW,960
MFL,3436,1605,15.725,831+00.1,,,,83027.11,,3435,Weld,D61.16,61.31,61.16,,U618.59,618.59,3875.33,0.344,,,,,,61.16,68,,,,,,,39.7627150,-75.4874539,10.8,,16.000,X52,ERW,960
MFL,3437,1606,15.736,831+60.7,,,,83088.27,,3436,Weld,U61.16,61.16,61.44,,U679.76,679.76,3814.16,0.344,,,,,,61.44,268,,,,,,,39.7628701,-75.4873700,10.9,,16.000,X52,ERW,960
MFL,3438,1607,15.748,832+21.5,,,,83149.71,,3437,Weld,D61.17,61.44,61.17,,U741.20,741.20,3752.72,0.344,,,,,,61.17,229,,,,,,,39.7630256,-75.4872850,11.1,,16.000,X52,ERW,960
MFL,3439,1607,15.748,832+21.6,,,,83149.81,83149.80,3438,ML Ext Weld Adjacent,U0.10,0.10,61.07,1.11,U741.29,741.29,3752.62,0.344,25,35,0.24,0.25,95,61.17,,1918,1917,1918,1916,2663,2661,39.7630258,-75.4872849,11.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3440,1607,15.748,832+23.4,,,,83151.55,,3439,MCP,U1.84,1.84,59.33,0.70,U743.03,743.03,3750.89,0.344,,,4.82,6.41,61,61.17,,,,,,,,39.7630302,-75.4872825,11.1,Close Metal Object,16.000,X52,ERW,960
MFL,3441,1608,15.760,832+82.1,,,,83210.88,,3440,Weld,D61.06,61.17,61.06,,U802.36,802.36,3691.56,0.344,,,,,,61.06,25,,,,,,,39.7631803,-75.4872001,11.3,,16.000,X52,ERW,960
MFL,3442,1609,15.771,833+42.6,,,,83271.94,,3441,Weld,D60.87,61.06,60.87,,U863.42,863.42,3630.50,0.344,,,,,,60.87,75,,,,,,,39.7633345,-75.4871147,11.3,,16.000,X52,ERW,960
MFL,3443,1609,15.775,833+62.0,,,,83291.51,,3442,MCP,U19.57,19.57,41.29,0.77,U882.99,882.99,3610.93,0.344,,,2.20,4.61,66,60.87,,,,,,,,39.7633838,-75.4870874,11.3,Close Metal Object,16.000,X52,ERW,960
MFL,3444,1609,15.783,834+02.4,,,,83332.21,83332.18,3443,ML Cluster Ext,D0.60,60.27,0.60,1.96,U923.69,923.69,3570.23,0.344,38,48,2.00,8.93,169,60.87,,1775,1717,1840,1801,2556,2501,39.7634868,-75.4870306,10.9,,16.000,X52,ERW,960
MFL,3445,1609,15.783,834+02.5,,,,83332.38,83332.36,3444,ML Cluster Ext Weld Adjacent,D0.43,60.44,0.43,1.82,U923.86,923.86,3570.06,0.344,23,33,0.55,1.10,157,60.87,,1912,1907,1910,1904,2653,2644,39.7634872,-75.4870304,10.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3446,1609,15.783,834+02.7,,,,83332.53,83332.52,3445,ML Ext Weld Adjacent,D0.27,60.60,0.27,1.73,U924.02,924.02,3569.90,0.344,26,36,0.27,0.39,149,60.87,,1917,1916,1917,1915,2662,2660,39.7634876,-75.4870301,10.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3447,1610,15.783,834+02.9,,,,83332.80,,3446,Weld,D48.13,60.87,48.13,,U924.29,924.29,3569.63,0.344,,,,,,48.13,,,,,,,,39.7634882,-75.4870298,10.9,,16.000,X52,ERW,960
MFL,3448,1611,15.792,834+50.6,,,,83380.93,,3447,Weld,U48.13,48.13,61.21,,U972.42,972.42,3521.50,0.344,,,,,,61.21,80,,,,,,,39.7636099,-75.4869627,11.2,,16.000,X52,ERW,960
MFL,3449,1611,15.795,834+67.1,,,,83397.57,,3448,MCP,U16.64,16.64,44.57,2.34,U989.06,989.06,3504.86,0.344,,,2.16,6.86,201,61.21,,,,,,,,39.7636519,-75.4869393,11.4,Close Metal Object,16.000,X52,ERW,960
MFL,3450,1612,15.803,835+11.3,,,,83442.14,,3449,Weld,D61.14,61.21,61.14,,U1033.62,1033.62,3460.29,0.344,,,,,,61.14,323,,,,,,,39.7637644,-75.4868770,11.2,,16.000,X52,ERW,960
MFL,3451,1612,15.815,835+71.3,,,,83502.68,83502.65,3450,ML Ext,D0.61,60.54,0.61,1.80,U1094.16,1094.16,3399.76,0.344,20,30,0.59,0.50,155,61.14,,1912,1907,1910,1904,2653,2644,39.7639175,-75.4867926,11.4,,16.000,X52,ERW,960
MFL,3452,1613,15.815,835+71.9,,,,83503.28,,3451,Weld,D61.13,61.14,61.13,,U1094.77,1094.77,3399.15,0.344,,,,,,61.13,36,,,,,,,39.7639191,-75.4867917,11.4,,16.000,X52,ERW,960
MFL,3453,1614,15.827,836+32.4,,,,83564.42,,3452,Weld,D60.90,61.13,60.90,,U1155.90,1155.90,3338.02,0.344,,,,,,60.90,306,,,,,,,39.7640737,-75.4867076,11.4,,16.000,X52,ERW,960
MFL,3454,1614,15.836,836+82.4,,,,83614.85,,3453,MCP,D10.46,50.44,10.46,3.42,U1206.33,1206.33,3287.59,0.344,,,2.27,6.91,294,60.90,,,,,,,,39.7642015,-75.4866383,11.7,Close Metal Object,16.000,X52,ERW,960
MFL,3455,1615,15.838,836+92.8,,,,83625.31,,3454,Weld,D40.23,60.90,40.23,,U1216.79,1216.79,3277.13,0.344,,,,,,40.23,82,,,,,,,39.7642281,-75.4866239,11.9,,16.000,X52,ERW,960
MFL,3456,1615,15.842,837+15.4,,,,83648.17,,3455,MCP,D17.37,22.86,17.37,3.99,U1239.65,1239.65,3254.27,0.344,,,4.71,12.78,343,40.23,,,,,,,,39.7642859,-75.4865922,12.0,Close Metal Object,16.000,X52,ERW,960
MFL,3457,1615,15.844,837+22.7,,,,83655.48,,3456,MCP,D10.06,30.17,10.06,0.88,U1246.96,1246.96,3246.95,0.344,,,1.45,1.50,76,40.23,,,,,,,,39.7643045,-75.4865820,12.0,Close Metal Object,16.000,X52,ERW,960
MFL,3458,1616,15.846,837+32.6,,,,83665.54,,3457,Weld,U40.23,40.23,60.90,,U1257.02,1257.02,3236.90,0.344,,,,,,60.90,321,,,,,,,39.7643299,-75.4865681,11.9,,16.000,X52,ERW,960
MFL,3459,1616,15.849,837+47.8,,,,83680.82,,3458,MCP,U15.28,15.28,45.62,3.10,U1272.30,1272.30,3221.62,0.344,,,1.61,2.81,266,60.90,,,,,,,,39.7643687,-75.4865471,11.7,Close Metal Object,16.000,X52,ERW,960
MFL,3460,1617,15.857,837+93.0,,,,83726.44,,3459,Weld,D52.97,60.90,52.97,,U1317.92,1317.92,3176.00,0.344,,,,,,52.97,63,,,,,,,39.7644845,-75.4864853,12.1,,16.000,X52,ERW,960
MFL,3461,1618,15.867,838+45.5,,,,83779.41,,3460,Weld,U52.97,52.97,61.40,,U1370.89,1370.89,3123.03,0.344,,,,,,61.40,,,,,,,,39.7646188,-75.4864128,12.2,,16.000,X52,ERW,960
MFL,3462,1619,15.879,839+06.3,,,,83840.81,,3461,Weld,D59.95,61.40,59.95,,U1432.29,1432.29,3061.62,0.344,,,,,,59.95,278,,,,,,,39.7647744,-75.4863286,11.8,,16.000,X52,ERW,960
MFL,3463,1619,15.885,839+37.4,,,,83872.18,,3462,MCP,D28.58,31.37,28.58,3.78,U1463.66,1463.66,3030.25,0.344,,,1.25,1.85,325,59.95,,,,,,,,39.7648540,-75.4862858,12.1,Close Metal Object,16.000,X52,ERW,960
MFL,3464,1620,15.890,839+65.7,,,,83900.76,,3463,Weld,D50.19,59.95,50.19,,U1492.24,1492.24,3001.68,0.344,,,,,,50.19,357,,,,,,,39.7649265,-75.4862470,12.0,,16.000,X52,ERW,960
MFL,3465,1620,15.892,839+72.9,,,,83907.98,,3464,MCP,U7.23,7.23,42.96,3.69,U1499.47,1499.47,2994.45,0.344,,,3.06,3.41,318,50.19,,,,,,,,39.7649448,-75.4862372,11.9,Close Metal Object,16.000,X52,ERW,960
MFL,3466,1620,15.892,839+75.4,,,,83910.55,,3465,MCP,U9.79,9.79,40.40,0.41,U1502.03,1502.03,2991.89,0.344,,,1.80,5.01,35,50.19,,,,,,,,39.7649513,-75.4862337,11.9,Close Metal Object,16.000,X52,ERW,960
MFL,3467,1620,15.897,840+01.9,,,,83937.27,,3466,MCP,D13.68,36.51,13.68,2.72,U1528.75,1528.75,2965.17,0.344,,,1.76,2.91,234,50.19,,,,,,,,39.7650193,-75.4861974,11.9,Close Metal Object,16.000,X52,ERW,960
MFL,3468,1620,15.898,840+05.1,,,,83940.49,,3467,MCP,D10.45,39.74,10.45,2.71,U1531.98,1531.98,2961.94,0.344,,,1.69,3.21,233,50.19,,,,,,,,39.7650274,-75.4861931,11.9,Close Metal Object,16.000,X52,ERW,960
MFL,3469,1621,15.900,840+15.4,,,,83950.94,,3468,Weld,U50.19,50.19,61.04,,U1542.43,1542.43,2951.49,0.344,,,,,,61.04,289,,,,,,,39.7650540,-75.4861789,11.9,,16.000,X52,ERW,960
MFL,3470,1621,15.900,840+16.5,,,,83952.03,,3469,MCP,U1.09,1.09,59.95,1.53,U1543.51,1543.51,2950.40,0.344,,,2.63,4.46,132,61.04,,,,,,,,39.7650568,-75.4861774,11.9,Close Metal Object,16.000,X52,ERW,960
MFL,3471,1621,15.905,840+41.9,,,,83977.68,,3470,MCP,U26.73,26.73,34.31,3.49,U1569.16,1569.16,2924.76,0.344,,,4.39,7.27,300,61.04,,,,,,,,39.7651219,-75.4861429,11.9,Touching Metal Object,16.000,X52,ERW,960
MFL,3472,1622,15.911,840+75.9,,,,84011.99,,3471,Weld,U61.04,61.04,61.45,,U1603.47,1603.47,2890.45,0.344,,,,,,61.45,25,,,,,,,39.7652093,-75.4860970,11.7,,16.000,X52,ERW,960
MFL,3473,1622,15.915,840+92.3,,,,84028.56,,3472,MCP,U16.58,16.58,44.87,2.79,U1620.05,1620.05,2873.87,0.344,,,3.29,5.58,240,61.45,,,,,,,,39.7652515,-75.4860749,11.6,Close Metal Object,16.000,X52,ERW,960
MFL,3474,1622,15.915,840+95.0,,,,84031.30,,3473,MCP,U19.31,19.31,42.14,1.05,U1622.78,1622.78,2871.14,0.344,,,2.82,6.51,90,61.45,,,,,,,,39.7652585,-75.4860713,11.6,Touching Metal Object,16.000,X52,ERW,960
MFL,3475,1622,15.915,840+96.5,,,,84032.76,,3474,MCP,U20.77,20.77,40.68,3.84,U1624.24,1624.24,2869.68,0.344,,,3.45,6.68,330,61.45,,,,,,,,39.7652622,-75.4860694,11.7,Touching Metal Object,16.000,X52,ERW,960
MFL,3476,1623,15.923,841+36.8,,,,84073.44,,3475,Weld,D60.45,61.45,60.45,,U1664.92,1664.92,2829.00,0.344,,,,,,60.45,283,,,,,,,39.7653660,-75.4860156,11.8,,16.000,X52,ERW,960
MFL,3477,1624,15.934,841+96.7,,,,84133.88,,3476,Weld,U60.45,60.45,60.89,,U1725.37,1725.37,2768.55,0.344,,,,,,60.89,356,,,,,,,39.7655206,-75.4859371,12.0,,16.000,X52,ERW,960
MFL,3478,1625,15.946,842+57.0,,,,84194.77,,3477,Weld,U60.89,60.89,61.18,,U1786.26,1786.26,2707.66,0.344,,,,,,61.18,,,,,,,,39.7656760,-75.4858570,12.0,,16.000,X52,ERW,960
MFL,3479,1625,15.946,842+58.5,,,,84196.29,,3478,MCP,U1.51,1.51,59.67,2.37,U1787.77,1787.77,2706.15,0.344,,,3.61,7.57,204,61.18,,,,,,,,39.7656799,-75.4858550,12.0,Close Metal Object,16.000,X52,ERW,960
MFL,3480,1625,15.951,842+84.0,,,,84222.02,,3479,MCP,U27.25,27.25,33.93,3.89,U1813.51,1813.51,2680.41,0.344,,,2.39,3.61,335,61.18,,,,,,,,39.7657455,-75.4858212,12.1,Close Metal Object,16.000,X52,ERW,960
MFL,3481,1625,15.952,842+88.8,,,,84226.84,84226.82,3480,ML Ext,D29.12,32.07,29.12,3.93,U1818.32,1818.32,2675.59,0.344,12,22,0.59,0.55,338,61.18,,1915,1911,1915,1909,2659,2652,39.7657578,-75.4858149,12.0,,16.000,X52,ERW,960
MFL,3482,1626,15.958,843+17.6,,,,84255.96,,3481,Weld,D49.23,61.18,49.23,,U1847.44,1847.44,2646.48,0.344,,,,,,49.23,7,,,,,,,39.7658319,-75.4857764,11.8,,16.000,X52,ERW,960
MFL,3483,1626,15.959,843+26.2,,,,84264.63,,3482,MCP,U8.67,8.67,40.56,2.62,U1856.11,1856.11,2637.81,0.344,,,2.12,3.01,226,49.23,,,,,,,,39.7658541,-75.4857649,11.7,Close Metal Object,16.000,X52,ERW,960
MFL,3484,1626,15.967,843+65.5,,,,84304.26,84304.22,3483,ML Cluster Ext,D0.93,48.30,0.93,3.05,U1895.74,1895.74,2598.17,0.344,20,30,0.63,0.83,263,49.23,,1911,1905,1911,1904,2654,2644,39.7659552,-75.4857122,11.4,,16.000,X52,ERW,960
MFL,3485,1627,15.967,843+66.4,,,,84305.19,,3484,Weld,U49.23,49.23,61.09,,U1896.67,1896.67,2597.25,0.344,,,,,,61.09,352,,,,,,,39.7659576,-75.4857110,11.5,,16.000,X52,ERW,960
CAL,3486,1627,15.973,843+98.6,,,,84337.67,,3485,Dent,D28.61,32.48,28.61,2.15,U1929.15,1929.15,2564.77,0.344,1.7,2.2,10.86,7.03,185,61.09,,,,,,,,39.7660402,-75.4856679,12.0,,16.000,X52,ERW,960
MFL,3487,1628,15.978,844+27.0,,,,84366.28,,3486,Weld,D8.49,61.09,8.49,,U1957.76,1957.76,2536.16,0.344,,,,,,8.49,314,,,,,,,39.7661132,-75.4856301,11.9,,16.000,X52,ERW,960
MFL,3488,1629,15.980,844+35.4,,,,84374.77,,3487,Weld,U8.49,8.49,60.78,,U1966.25,1966.25,2527.67,0.344,,,,,,60.78,324,,,,,,,39.7661348,-75.4856189,11.7,,16.000,X52,ERW,960
MFL,3489,1630,15.992,844+95.6,,,,84435.55,,3488,Weld,D55.44,60.78,55.44,,U2027.03,2027.03,2466.89,0.344,,,,,,55.44,71,,,,,,,39.7662899,-75.4855384,11.1,,16.000,X52,ERW,960
MFL,3490,1630,15.993,845+04.8,,,,84444.81,,3489,MCP,U9.26,9.26,46.18,2.44,U2036.29,2036.29,2457.63,0.344,,,7.84,9.98,210,55.44,,,,,,,,39.7663134,-75.4855257,11.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3491,1631,16.002,845+50.5,,,,84490.99,,3490,Weld,D48.13,55.44,48.13,,U2082.47,2082.47,2411.44,0.344,,,,,,48.13,,,,,,,,39.7664301,-75.4854619,10.7,,16.000,X52,ERW,960
MFL,3492,1632,16.011,845+98.2,,,,84539.12,,3491,Weld,U48.13,48.13,56.56,,U2130.60,2130.60,2363.31,0.344,,,,,,56.56,349,,,,,,,39.7665519,-75.4853954,9.8,,16.000,X52,ERW,960
