ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,3493,1633,16.022,846+54.3,,,,84595.68,,3492,Weld,U56.56,56.56,61.03,,U2187.17,2187.17,2306.75,0.344,,,,,,61.03,102,,,,,,,39.7666947,-75.4853160,9.5,,16.000,X52,ERW,960
MFL,3494,1633,16.031,847+03.1,,,,84645.00,,3493,Casing Start,D11.71,49.32,11.71,,U2236.49,2236.49,2257.43,0.344,,,,,,61.03,,,,,,,,39.7668194,-75.4852472,11.0,,16.000,X52,ERW,960
MFL,3495,1634,16.033,847+14.7,,,,84656.71,,3494,Weld,D48.17,61.03,48.17,,D2245.72,2248.20,2245.72,0.344,,,,,,48.17,20,,,,,,,39.7668490,-75.4852309,11.1,,16.000,X52,ERW,960
MFL,3496,1634,16.034,847+17.0,,,,84658.96,,3495,Casing End,U2.25,2.25,45.93,,D2243.47,2250.45,2243.47,0.344,,,,,,48.17,,,,,,,,39.7668547,-75.4852277,11.1,,16.000,X52,ERW,960
MFL,3497,1634,16.042,847+59.2,,,,84701.62,,3496,MCP,D3.27,44.90,3.27,3.40,D2200.82,2293.10,2200.82,0.344,,,1.10,1.90,293,48.17,,,,,,,,39.7669622,-75.4851678,10.1,Close Metal Object,16.000,X52,ERW,960
MFL,3498,1635,16.043,847+62.5,,,,84704.89,,3497,Weld,D47.50,48.17,47.50,,D2197.55,2296.37,2197.55,0.344,,,,,,47.50,64,,,,,,,39.7669704,-75.4851632,10.1,,16.000,X52,ERW,960
MFL,3499,1636,16.052,848+09.5,,,,84752.38,,3498,Weld,U47.50,47.50,60.32,,D2150.05,2343.87,2150.05,0.344,,,,,,60.32,327,,,,,,,39.7670904,-75.4850969,9.7,,16.000,X52,ERW,960
MFL,3500,1637,16.063,848+69.3,,,,84812.71,,3499,Weld,U60.32,60.32,61.37,,D2089.73,2404.19,2089.73,0.344,,,,,,61.37,,,,,,,,39.7672432,-75.4850137,9.6,,16.000,X52,ERW,960
MFL,3501,1637,16.065,848+81.2,,,,84824.74,,3500,MCP,U12.04,12.04,49.33,0.50,D2077.69,2416.22,2077.69,0.344,,,2.31,4.16,43,61.37,,,,,,,,39.7672738,-75.4849973,9.5,Close Metal Object,16.000,X52,ERW,960
MFL,3502,1637,16.066,848+82.5,,,,84826.01,,3501,MCP,U13.31,13.31,48.06,3.14,D2076.42,2417.50,2076.42,0.344,,,5.96,7.61,270,61.37,,,,,,,,39.7672771,-75.4849956,9.5,Close Metal Object,16.000,X52,ERW,960
MFL,3503,1637,16.067,848+87.8,,,,84831.37,,3502,MCP,U18.67,18.67,42.70,1.05,D2071.06,2422.86,2071.06,0.344,,,4.39,4.57,90,61.37,,,,,,,,39.7672907,-75.4849883,9.5,Close Metal Object,16.000,X52,ERW,960
MFL,3504,1638,16.075,849+30.1,,,,84874.07,,3503,Weld,D61.07,61.37,61.07,,D2028.36,2465.56,2028.36,0.344,,,,,,61.07,,,,,,,,39.7673992,-75.4849309,9.8,,16.000,X52,ERW,960
MFL,3505,1639,16.086,849+90.6,,,,84935.15,,3504,Weld,U61.07,61.07,61.33,,D1967.29,2526.63,1967.29,0.344,,,,,,61.33,340,,,,,,,39.7675549,-75.4848497,10.2,,16.000,X52,ERW,960
MFL,3506,1640,16.098,850+51.4,,,,84996.47,,3505,Weld,D59.48,61.33,59.48,,D1905.96,2587.96,1905.96,0.344,,,,,,59.48,19,,,,,,,39.7677109,-75.4847676,10.1,,16.000,X52,ERW,960
MFL,3507,1641,16.109,851+10.3,,,,85055.95,,3506,Weld,U59.48,59.48,60.72,,D1846.48,2647.44,1846.48,0.344,,,,,,60.72,339,,,,,,,39.7678624,-75.4846881,10.1,,16.000,X52,ERW,960
MFL,3508,1642,16.121,851+70.5,,,,85116.68,,3507,Weld,U60.72,60.72,60.85,,D1785.76,2708.16,1785.76,0.344,,,,,,60.85,345,,,,,,,39.7680175,-75.4846089,10.1,,16.000,X52,ERW,960
CAL,3509,1642,16.123,851+81.4,,,,85127.71,,3508,Dent,U11.03,11.03,49.82,1.73,D1774.73,2719.19,1774.73,0.344,1.0,1.5,6.63,3.52,149,60.85,,,,,,,,39.7680457,-75.4845947,10.2,,16.000,X52,ERW,960
MFL,3510,1643,16.132,852+30.8,,,,85177.53,,3509,Weld,D60.41,60.85,60.41,,D1724.91,2769.01,1724.91,0.344,,,,,,60.41,56,,,,,,,39.7681728,-75.4845286,10.2,,16.000,X52,ERW,960
MFL,3511,1643,16.141,852+75.8,,,,85222.92,,3510,MCP,D15.02,45.39,15.02,3.49,D1679.51,2814.41,1679.51,0.344,,,2.12,6.26,300,60.41,,,,,,,,39.7682884,-75.4844681,10.6,Touching Metal Object,16.000,X52,ERW,960
MFL,3512,1644,16.144,852+90.6,,,,85237.94,,3511,Weld,D57.17,60.41,57.17,,D1664.50,2829.42,1664.50,0.344,,,,,,57.17,324,,,,,,,39.7683267,-75.4844481,10.7,,16.000,X52,ERW,960
MFL,3513,1645,16.154,853+47.3,,,,85295.11,,3512,Weld,D52.96,57.17,52.96,,D1607.33,2886.59,1607.33,0.344,,,,,,52.96,,,,,,,,39.7684723,-75.4843719,10.8,,16.000,X52,ERW,960
MFL,3514,1645,16.164,853+99.1,,,,85347.45,85347.41,3513,ML Cluster Ext,D0.62,52.34,0.62,1.83,D1554.99,2938.93,1554.99,0.344,18,28,1.61,10.52,157,52.96,,1879,1850,1880,1846,2611,2564,39.7686051,-75.4843011,11.0,,16.000,X52,ERW,960
MFL,3515,1645,16.164,853+99.4,,,,85347.71,85347.70,3514,ML Cluster Ext Weld Adjacent,D0.36,52.60,0.36,2.42,D1554.73,2939.19,1554.73,0.344,14,24,0.47,1.31,208,52.96,,1916,1913,1916,1912,2661,2656,39.7686058,-75.4843007,11.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3516,1645,16.164,853+99.5,,,,85347.79,85347.77,3515,ML Ext Weld Adjacent,D0.28,52.68,0.28,2.15,D1554.65,2939.27,1554.65,0.344,10,20,0.51,0.50,185,52.96,,1917,1914,1916,1913,2662,2656,39.7686060,-75.4843006,11.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3517,1645,16.164,853+99.6,,,,85347.92,85347.90,3516,ML Cluster Ext Weld Adjacent,D0.15,52.81,0.15,1.70,D1554.52,2939.40,1554.52,0.344,15,25,1.22,4.21,146,52.96,,1899,1882,1900,1882,2640,2615,39.7686063,-75.4843004,11.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3518,1645,16.164,853+99.6,,,,85347.94,85347.93,3517,ML Ext Weld Adjacent,D0.13,52.83,0.13,2.33,D1554.50,2939.42,1554.50,0.344,10,20,0.35,0.75,201,52.96,,1918,1917,1918,1916,2664,2661,39.7686063,-75.4843004,11.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3519,1645,16.164,853+99.6,,,,85347.94,85347.87,3518,ML Cluster Ext Weld Adjacent,D0.12,52.83,0.12,3.06,D1554.49,2939.43,1554.49,0.344,11,21,1.06,1.90,263,52.96,,1908,1896,1908,1895,2650,2633,39.7686064,-75.4843004,11.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3520,1646,16.164,853+99.8,,,,85348.07,,3519,Weld,U52.96,52.96,60.75,,D1554.37,2939.55,1554.37,0.344,,,,,,60.75,,,,,,,,39.7686067,-75.4843002,11.0,,16.000,X52,ERW,960
MFL,3521,1646,16.165,854+00.3,,,,85348.66,85348.60,3520,ML Cluster Ext,U0.59,0.59,60.16,1.75,D1553.78,2940.14,1553.78,0.344,28,38,1.49,5.01,151,60.75,,1858,1827,1879,1851,2610,2571,39.7686082,-75.4842994,11.0,,16.000,X52,ERW,960
MFL,3522,1646,16.165,854+00.3,,,,85348.67,85348.65,3521,ML Ext,U0.60,0.60,60.15,1.27,D1553.77,2940.15,1553.77,0.344,18,28,0.47,0.44,109,60.75,,1915,1912,1914,1910,2659,2653,39.7686082,-75.4842994,11.0,,16.000,X52,ERW,960
MFL,3523,1647,16.176,854+59.9,,,,85408.82,,3522,Weld,U60.75,60.75,61.35,,D1493.62,3000.30,1493.62,0.344,,,,,,61.35,61,,,,,,,39.7687606,-75.4842169,10.8,,16.000,X52,ERW,960
MFL,3524,1648,16.188,855+20.7,,,,85470.17,,3523,Weld,D44.34,61.35,44.34,,D1432.27,3061.65,1432.27,0.344,,,,,,44.34,289,,,,,,,39.7689160,-75.4841319,10.3,,16.000,X52,ERW,960
MFL,3525,1649,16.196,855+64.7,,,,85514.51,,3524,Weld,U44.34,44.34,61.31,,D1387.92,3106.00,1387.92,0.344,,,,,,61.31,354,,,,,,,39.7690285,-75.4840712,10.0,,16.000,X52,ERW,960
MFL,3526,1649,16.206,856+17.0,,,,85567.30,,3525,MCP,D8.52,52.79,8.52,3.14,D1335.13,3158.79,1335.13,0.344,,,3.45,9.89,270,61.31,,,,,,,,39.7691622,-75.4839994,10.0,Touching Metal Object,16.000,X52,ERW,960
MFL,3527,1650,16.208,856+25.4,,,,85575.82,,3526,Weld,D61.28,61.31,61.28,,D1326.61,3167.31,1326.61,0.344,,,,,,61.28,277,,,,,,,39.7691838,-75.4839878,10.1,,16.000,X52,ERW,960
MFL,3528,1651,16.219,856+86.1,,,,85637.11,,3527,Weld,D61.14,61.28,61.14,,D1265.33,3228.59,1265.33,0.344,,,,,,61.14,30,,,,,,,39.7693396,-75.4839042,10.0,,16.000,X52,ERW,960
MFL,3529,1651,16.223,857+05.1,,,,85656.22,,3528,MCP,U19.12,19.12,42.03,0.70,D1246.21,3247.71,1246.21,0.344,,,3.14,7.27,60,61.14,,,,,,,,39.7693881,-75.4838782,9.9,Touching Metal Object,16.000,X52,ERW,960
MFL,3530,1651,16.229,857+39.3,,,,85690.73,,3529,MCP,D7.52,53.62,7.52,2.09,D1211.70,3282.22,1211.70,0.344,,,4.39,11.24,180,61.14,,,,,,,,39.7694756,-75.4838315,9.9,Touching Metal Object,16.000,X52,ERW,960
MFL,3531,1652,16.231,857+46.7,,,,85698.25,,3530,Weld,D61.02,61.14,61.02,,D1204.19,3289.73,1204.19,0.344,,,,,,61.02,305,,,,,,,39.7694949,-75.4838214,10.0,,16.000,X52,ERW,960
MFL,3532,1652,16.231,857+48.2,,,,85699.70,,3531,MCP,U1.45,1.45,59.57,3.49,D1202.73,3291.18,1202.73,0.344,,,1.53,4.23,300,61.02,,,,,,,,39.7694986,-75.4838194,10.0,Touching Metal Object,16.000,X52,ERW,960
MFL,3533,1653,16.242,858+07.2,,,,85759.27,,3532,Weld,D25.30,61.02,25.30,,D1143.17,3350.75,1143.17,0.344,,,,,,25.30,352,,,,,,,39.7696503,-75.4837402,10.1,,16.000,X52,ERW,960
MFL,3534,1654,16.247,858+32.3,,,,85784.56,,3533,Weld,U25.30,25.30,28.38,,D1117.87,3376.05,1117.87,0.344,,,,,,28.38,268,,,,,,,39.7697147,-75.4837068,10.1,,16.000,X52,ERW,960
MFL,3535,1655,16.252,858+60.4,,,,85812.94,,3534,Weld,U28.38,28.38,61.05,,D1089.49,3404.42,1089.50,0.344,,,,,,61.05,291,,,,,,,39.7697872,-75.4836697,9.9,,16.000,X52,ERW,960
MFL,3536,1655,16.256,858+77.9,,,,85830.67,,3535,MCP,U17.73,17.73,43.31,1.40,D1071.76,3422.16,1071.76,0.344,,,2.67,3.72,120,61.05,,,,,,,,39.7698326,-75.4836468,9.7,Close Metal Object,16.000,X52,ERW,960
MFL,3537,1655,16.258,858+90.1,,,,85842.93,,3536,MCP,U29.99,29.99,31.05,3.84,D1059.50,3434.42,1059.50,0.344,,,3.14,6.85,330,61.05,,,,,,,,39.7698639,-75.4836308,9.6,Touching Metal Object,16.000,X52,ERW,960
MFL,3538,1655,16.262,859+08.0,,,,85861.05,,3537,MCP,D12.94,48.11,12.94,3.49,D1041.39,3452.53,1041.39,0.344,,,2.20,4.06,300,61.05,,,,,,,,39.7699102,-75.4836071,9.7,Close Metal Object,16.000,X52,ERW,960
MFL,3539,1656,16.264,859+20.9,,,,85873.99,,3538,Weld,D60.42,61.05,60.42,,D1028.45,3465.47,1028.45,0.344,,,,,,60.42,68,,,,,,,39.7699432,-75.4835901,9.9,,16.000,X52,ERW,960
MFL,3540,1657,16.275,859+80.7,,,,85934.41,,3539,Weld,U60.42,60.42,61.02,,D968.03,3525.89,968.03,0.344,,,,,,61.02,358,,,,,,,39.7700976,-75.4835107,10.1,,16.000,X52,ERW,960
MFL,3541,1658,16.287,860+41.2,,,,85995.42,,3540,Weld,D27.04,61.02,27.04,,D907.01,3586.91,907.01,0.344,,,,,,27.04,272,,,,,,,39.7702533,-75.4834304,10.2,,16.000,X52,ERW,960
MFL,3542,1659,16.292,860+68.0,,,,86022.47,,3541,Weld,U27.04,27.04,28.45,,D879.97,3613.95,879.97,0.344,,,,,,28.45,346,,,,,,,39.7703220,-75.4833939,9.7,,16.000,X52,ERW,960
MFL,3543,1660,16.298,860+96.2,,,,86050.91,,3542,Weld,U28.45,28.45,35.48,,D851.52,3642.40,851.52,0.344,,,,,,35.48,37,,,,,,,39.7703941,-75.4833552,9.0,,16.000,X52,ERW,960
MFL,3544,1661,16.304,861+31.3,,,,86086.40,,3543,Weld,U35.48,35.48,39.27,,D816.04,3677.88,816.04,0.344,,,,,,39.27,335,,,,,,,39.7704843,-75.4833073,8.7,,16.000,X52,ERW,960
MFL,3545,1662,16.312,861+70.2,,,,86125.67,,3544,Weld,D33.78,39.27,33.78,,D776.77,3717.15,776.77,0.344,,,,,,33.78,274,,,,,,,39.7705842,-75.4832541,8.5,,16.000,X52,ERW,960
MFL,3546,1663,16.318,862+03.7,,,,86159.45,,3545,Weld,U33.78,33.78,37.11,,D742.98,3750.94,742.98,0.344,,,,,,37.11,349,,,,,,,39.7706700,-75.4832084,8.4,,16.000,X52,ERW,960
MFL,3547,1663,16.319,862+07.8,,,,86163.57,86163.52,3546,ML Int Manufacturing Related,U4.12,4.12,33.00,2.04,D738.87,3755.05,738.87,0.344,13,23,0.90,0.45,176,37.11,,1909,1900,1907,1895,2649,2632,39.7706804,-75.4832029,8.4,,16.000,X52,ERW,960
MFL,3548,1664,16.325,862+40.5,,,,86196.57,,3547,Weld,D33.68,37.11,33.68,,D705.87,3788.05,705.87,0.344,,,,,,33.68,188,,,,,,,39.7707643,-75.4831582,8.4,,16.000,X52,ERW,960
MFL,3549,1665,16.331,862+73.9,,,,86230.25,,3548,Weld,U33.68,33.68,60.10,,D672.19,3821.73,672.19,0.344,,,,,,60.10,358,,,,,,,39.7708497,-75.4831124,8.4,,16.000,X52,ERW,960
MFL,3550,1665,16.332,862+74.1,,,,86230.52,86230.50,3549,ML Ext Weld Adjacent,U0.27,0.27,59.83,2.37,D671.92,3822.00,671.92,0.344,26,36,0.39,0.37,204,60.10,,1915,1912,1914,1910,2658,2653,39.7708504,-75.4831120,8.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3551,1665,16.339,863+11.3,,,,86268.06,,3550,MCP,D22.30,37.81,22.30,3.57,D634.38,3859.54,634.38,0.344,,,4.82,3.41,307,60.10,,,,,,,,39.7709454,-75.4830605,8.6,Close Metal Object,16.000,X52,ERW,960
MFL,3552,1666,16.343,863+33.4,,,,86290.35,,3551,Weld,U60.10,60.10,60.93,,D612.08,3881.83,612.08,0.344,,,,,,60.93,108,,,,,,,39.7710020,-75.4830297,8.4,,16.000,X52,ERW,960
MFL,3553,1667,16.354,863+93.8,,,,86351.28,,3552,Weld,D60.59,60.93,60.59,,D551.15,3942.76,551.15,0.344,,,,,,60.59,317,,,,,,,39.7711560,-75.4829448,8.0,,16.000,X52,ERW,960
MFL,3554,1668,16.366,864+53.8,,,,86411.87,,3553,Weld,D59.93,60.59,59.93,,D490.57,4003.35,490.57,0.344,,,,,,59.93,88,,,,,,,39.7713092,-75.4828603,8.0,,16.000,X52,ERW,960
MFL,3555,1668,16.376,865+08.3,,,,86466.83,,3554,MCP,D4.96,54.97,4.96,1.05,D435.60,4058.32,435.60,0.344,,,5.49,6.51,90,59.93,,,,,,,,39.7714478,-75.4827832,7.9,Touching Metal Object,16.000,X52,ERW,960
MFL,3556,1669,16.377,865+13.2,,,,86471.80,,3555,Weld,U59.93,59.93,60.82,,D430.64,4063.28,430.64,0.344,,,,,,60.82,52,,,,,,,39.7714604,-75.4827762,7.8,,16.000,X52,ERW,960
MFL,3557,1670,16.389,865+73.4,,,,86532.61,,3556,Weld,D60.59,60.82,60.59,,D369.83,4124.09,369.83,0.344,,,,,,60.59,266,,,,,,,39.7716138,-75.4826906,7.9,,16.000,X52,ERW,960
MFL,3558,1671,16.400,866+33.5,,,,86593.20,,3557,Weld,D60.09,60.59,60.09,,D309.24,4184.68,309.24,0.344,,,,,,60.09,72,,,,,,,39.7717663,-75.4826040,7.7,,16.000,X52,ERW,960
MFL,3559,1672,16.412,866+93.0,,,,86653.29,,3558,Weld,U60.09,60.09,60.97,,D249.14,4244.78,249.14,0.344,,,,,,60.97,302,,,,,,,39.7719167,-75.4825160,7.6,,16.000,X52,ERW,960
MFL,3560,1672,16.416,867+16.2,,,,86676.63,,3559,MCP,U23.34,23.34,37.63,1.56,D225.80,4268.12,225.80,0.344,,,1.92,3.26,134,60.97,,,,,,,,39.7719749,-75.4824814,7.6,Close Metal Object,16.000,X52,ERW,960
MFL,3561,1672,16.421,867+40.9,,,,86701.58,,3560,MCP,D12.69,48.28,12.69,3.25,D200.86,4293.06,200.86,0.344,,,2.59,3.31,280,60.97,,,,,,,,39.7720371,-75.4824442,7.6,Close Metal Object,16.000,X52,ERW,960
MFL,3562,1673,16.423,867+53.4,,,,86714.26,,3561,Weld,D52.23,60.97,52.23,,D188.17,4305.74,188.17,0.344,,,,,,52.23,,,,,,,,39.7720687,-75.4824252,7.7,,16.000,X52,ERW,960
MFL,3563,1673,16.426,867+68.5,,,,86729.47,,3562,4.6° 46.7D Sag Cold Bend,U15.21,15.21,37.02,,D172.97,4320.95,172.97,0.344,,,,,354,52.23,,,,,,,,39.7721067,-75.4824024,7.8,,16.000,X52,ERW,960
MFL,3564,1673,16.430,867+91.7,,,,86752.91,,3563,4.4° 45.6D Over Cold Bend,D13.58,38.65,13.58,,D149.52,4344.40,149.52,0.344,,,,,173,52.23,,,,,,,,39.7721650,-75.4823679,9.6,,16.000,X52,ERW,960
MFL,3565,1673,16.431,867+93.4,,,,86754.61,,3564,Casing Start,D11.88,40.35,11.88,,D147.83,4346.09,147.83,0.344,,,,,,52.23,,,,,,,,39.7721693,-75.4823653,9.7,,16.000,X52,ERW,960
MFL,3566,1673,16.432,868+02.0,,,,86763.25,,3565,Casing End,D3.24,48.98,3.24,,D139.19,4354.73,139.19,0.344,,,,,,52.23,,,,,,,,39.7721907,-75.4823523,9.7,,16.000,X52,ERW,960
MFL,3567,1674,16.433,868+05.2,,,,86766.49,,3566,Weld,D35.64,52.23,35.64,,D135.95,4357.97,135.95,0.344,,,,,,35.64,,,,,,,,39.7721988,-75.4823474,9.7,,16.000,X52,ERW,960
MFL,3568,1674,16.434,868+10.1,,,,86771.42,,3567,4° 44.7D Over Cold Bend,U4.94,4.94,30.70,,D131.01,4362.91,131.01,0.344,,,,,181,35.64,,,,,,,,39.7722112,-75.4823400,9.7,,16.000,X52,ERW,960
MFL,3569,1674,16.438,868+29.4,,,,86790.97,,3568,3.7° 48.7D Sag Cold Bend,D11.15,24.48,11.15,,D111.46,4382.45,111.46,0.344,,,,,359,35.64,,,,,,,,39.7722597,-75.4823108,8.2,,16.000,X52,ERW,960
MFL,3570,1674,16.438,868+30.0,,,,86791.53,,3569,MCP,D10.59,25.04,10.59,0.70,D110.90,4383.01,110.90,0.344,,,4.86,6.51,60,35.64,,,,,,,,39.7722610,-75.4823099,8.2,Close Metal Object,16.000,X52,ERW,960
MFL,3571,1675,16.440,868+40.5,,,,86802.13,,3570,Weld,U35.64,35.64,59.54,,D100.31,4393.61,100.31,0.344,,,,,,59.54,124,,,,,,,39.7722875,-75.4822941,8.0,,16.000,X52,ERW,960
MFL,3572,1675,16.441,868+46.3,,,,86807.95,,3571,6.4° 29.4D Sag Cold Bend,U5.83,5.83,53.71,,D94.49,4399.43,94.49,0.344,,,,,6,59.54,,,,,,,,39.7723020,-75.4822854,8.0,,16.000,X52,ERW,960
MFL,3573,1675,16.446,868+71.7,,,,86833.62,,3572,6.2° 32.7D Over Cold Bend,D28.04,31.50,28.04,,D68.81,4425.11,68.81,0.344,,,,,173,59.54,,,,,,,,39.7723654,-75.4822463,10.5,,16.000,X52,ERW,960
MFL,3574,1675,16.446,868+75.3,,,,86837.27,,3573,Casing Start,D24.40,35.14,24.40,,D65.17,4428.75,65.17,0.344,,,,,,59.54,,,,,,,,39.7723743,-75.4822406,10.6,,16.000,X52,ERW,960
MFL,3575,1675,16.451,868+97.2,,,,86859.36,,3574,Casing End,D2.31,57.23,2.31,,D43.08,4450.84,43.08,0.344,,,,,,59.54,,,,,,,,39.7724288,-75.4822058,10.5,,16.000,X52,ERW,960
MFL,3576,1676,16.451,868+99.5,,,,86861.66,,3575,Weld,D39.29,59.54,39.29,,D40.77,4453.15,40.77,0.344,,,,,,39.29,223,,,,,,,39.7724344,-75.4822022,10.4,,16.000,X52,ERW,960
MFL,3577,1676,16.452,869+06.0,,,,86868.27,,3576,6° 40.1D Over Cold Bend,U6.61,6.61,32.68,,D34.16,4459.75,34.16,0.344,,,,,180,39.29,,,,,,,,39.7724507,-75.4821918,10.2,,16.000,X52,ERW,960
MFL,3578,1676,16.455,869+18.4,,,,86880.72,,3577,MCP,U19.05,19.05,20.24,1.19,D21.72,4472.20,21.72,0.344,,,1.88,4.01,102,39.29,,,,,,,,39.7724811,-75.4821724,8.8,Close Metal Object,16.000,X52,ERW,960
MFL,3579,1676,16.457,869+28.7,,,,86891.13,,3578,6.1° 31.6D Sag Cold Bend,D9.83,29.46,9.83,,D11.31,4482.61,11.31,0.344,,,,,0,39.29,,,,,,,,39.7725066,-75.4821561,7.7,,16.000,X52,ERW,960
MFL,3580,1676,16.458,869+35.5,,,,86897.97,,3579,MCP,D2.98,36.31,2.98,2.62,D4.46,4489.46,4.46,0.344,,,3.72,3.81,225,39.29,,,,,,,,39.7725235,-75.4821453,7.6,Close Metal Object,16.000,X52,ERW,960
MFL,3581,1677,16.459,869+38.4,,,,86900.95,,3580,Weld,U39.29,39.29,59.78,,D1.48,4492.44,1.48,0.344,,,,,,59.78,58,,,,,,,39.7725309,-75.4821406,7.6,,16.000,X52,ERW,960
MFL,3582,1677,16.459,869+39.9,,,,86902.44,,3581,AGM 35,U1.48,1.48,58.30,,D4258.47,4493.92,4258.47,0.344,,,,,,59.78,,,,,,,,39.7725345,-75.4821383,7.6,,16.000,X56,ERW,960
MFL,3583,1677,16.460,869+44.5,,,,86907.13,,3582,MCP,U6.17,6.17,53.60,4.07,U4.69,4.69,4253.78,0.344,,,3.14,5.66,350,59.78,,,,,,,,39.7725461,-75.4821310,7.6,Close Metal Object,16.000,X52,ERW,960
MFL,3584,1677,16.468,869+87.1,,,,86950.10,,3583,MCP,D10.63,49.15,10.63,0.47,U47.67,47.67,4210.81,0.344,,,2.12,2.91,41,59.78,,,,,,,,39.7726524,-75.4820645,7.3,Close Metal Object,16.000,X52,ERW,960
MFL,3585,1678,16.470,869+97.6,,,,86960.73,,3584,Weld,D59.72,59.78,59.72,,U58.30,58.30,4200.18,0.344,,,,,,59.72,325,,,,,,,39.7726788,-75.4820480,7.3,,16.000,X52,ERW,960
MFL,3586,1678,16.478,870+38.2,,,,87001.70,,3585,MCP,D18.75,40.97,18.75,3.22,U99.27,99.27,4159.21,0.344,,,2.20,3.61,277,59.72,,,,,,,,39.7727802,-75.4819851,7.5,Close Metal Object,16.000,X52,ERW,960
MFL,3587,1679,16.481,870+56.8,,,,87020.45,,3586,Weld,U59.72,59.72,60.98,,U118.01,118.01,4140.46,0.344,,,,,,60.98,119,,,,,,,39.7728266,-75.4819560,7.5,,16.000,X52,ERW,960
MFL,3588,1679,16.482,870+60.5,,,,87024.21,,3587,MCP,U3.76,3.76,57.22,2.53,U121.77,121.77,4136.70,0.344,,,2.31,3.46,218,60.98,,,,,,,,39.7728359,-75.4819501,7.5,Touching Metal Object,16.000,X52,ERW,960
MFL,3589,1679,16.485,870+76.0,,,,87039.77,,3588,5° 40.9D Right Cold Bend,U19.32,19.32,41.67,,U137.33,137.33,4121.14,0.344,,,,,90,60.98,,,,,,,,39.7728742,-75.4819254,7.5,,16.000,X52,ERW,960
MFL,3590,1679,16.489,870+98.8,,,,87062.83,,3589,MCP,D18.60,42.38,18.60,0.36,U160.40,160.40,4098.08,0.344,,,2.43,3.51,31,60.98,,,,,,,,39.7729284,-75.4818828,7.4,Close Metal Object,16.000,X52,ERW,960
MFL,3591,1680,16.493,871+17.2,,,,87081.43,,3590,Weld,D60.92,60.98,60.92,,U179.00,179.00,4079.48,0.344,,,,,,60.92,20,,,,,,,39.7729720,-75.4818482,7.3,,16.000,X52,ERW,960
MFL,3592,1681,16.504,871+77.6,,,,87142.35,,3591,Weld,D60.04,60.92,60.04,,U239.92,239.92,4018.56,0.344,,,,,,60.04,301,,,,,,,39.7731150,-75.4817353,7.3,,16.000,X52,ERW,960
MFL,3593,1681,16.510,872+10.2,,,,87175.20,,3592,MCP,D27.19,32.85,27.19,3.49,U272.77,272.77,3985.71,0.344,,,2.98,6.18,300,60.04,,,,,,,,39.7731921,-75.4816746,7.3,Touching Metal Object,16.000,X52,ERW,960
MFL,3594,1681,16.512,872+20.4,,,,87185.52,,3593,MCP,D16.87,43.17,16.87,2.15,U283.09,283.09,3975.39,0.344,,,1.49,2.81,185,60.04,,,,,,,,39.7732164,-75.4816556,7.3,Close Metal Object,16.000,X52,ERW,960
MFL,3595,1682,16.516,872+37.1,,,,87202.40,,3594,Weld,D57.17,60.04,57.17,,U299.96,299.96,3958.51,0.344,,,,,,57.17,66,,,,,,,39.7732560,-75.4816245,7.4,,16.000,X52,ERW,960
MFL,3596,1682,16.519,872+53.1,,,,87218.56,,3595,MCP,U16.16,16.16,41.00,2.09,U316.12,316.12,3942.35,0.344,,,4.86,4.68,180,57.17,,,,,,,,39.7732941,-75.4815949,7.4,Touching Metal Object,16.000,X52,ERW,960
MFL,3597,1682,16.526,872+89.9,,,,87255.68,,3596,MCP,D3.88,53.29,3.88,1.22,U353.25,353.25,3905.23,0.344,,,5.53,4.41,105,57.17,,,,,,,,39.7733817,-75.4815271,7.4,Close Metal Object,16.000,X52,ERW,960
MFL,3598,1683,16.526,872+93.7,,,,87259.56,,3597,Weld,D45.67,57.17,45.67,,U357.13,357.13,3901.35,0.344,,,,,,45.67,273,,,,,,,39.7733909,-75.4815200,7.4,,16.000,X52,ERW,960
MFL,3599,1684,16.535,873+39.0,,,,87305.23,,3598,Weld,U45.67,45.67,49.80,,U402.80,402.80,3855.68,0.344,,,,,,49.80,132,,,,,,,39.7734990,-75.4814375,7.6,,16.000,X52,ERW,960
MFL,3600,1685,16.545,873+88.3,,,,87355.03,,3599,Weld,U49.80,49.80,61.27,,U452.60,452.60,3805.88,0.344,,,,,,61.27,343,,,,,,,39.7736171,-75.4813474,7.6,,16.000,X52,ERW,960
MFL,3601,1686,16.556,874+49.0,,,,87416.30,,3600,Weld,D61.18,61.27,61.18,,U513.87,513.87,3744.61,0.344,,,,,,61.18,27,,,,,,,39.7737618,-75.4812359,7.9,,16.000,X52,ERW,960
MFL,3602,1687,16.568,875+09.7,,,,87477.48,,3601,Weld,D31.64,61.18,31.64,,U575.04,575.04,3683.43,0.344,,,,,,31.64,310,,,,,,,39.7739057,-75.4811236,8.0,,16.000,X52,ERW,960
MFL,3603,1688,16.574,875+41.0,,,,87509.12,,3602,Weld,D25.47,31.64,25.47,,U606.68,606.68,3651.79,0.344,,,,,,25.47,78,,,,,,,39.7739802,-75.4810653,8.3,,16.000,X52,ERW,960
MFL,3604,1689,16.579,875+66.3,,,,87534.59,,3603,Weld,D1.56,25.47,1.56,,U632.16,632.16,3626.32,0.344,,,,,,1.56,,,,,,,,39.7740403,-75.4810190,8.8,,16.000,X52,Elbow,960
MFL,3605,1689,16.579,875+66.8,,,,87535.11,,3604,22.5° 3D Sag Forged Bend,U0.52,0.52,1.04,,U632.67,632.67,3625.80,0.344,,,,,3,1.56,,,,,,,,39.7740416,-75.4810180,8.9,,16.000,X52,Elbow,960
MFL,3606,1690,16.579,875+67.8,,,,87536.15,,3605,Weld,U1.56,1.56,9.68,,U633.72,633.72,3624.76,0.344,,,,,,9.68,347,,,,,,,39.7740438,-75.4810162,9.2,,16.000,X52,ERW,960
MFL,3607,1691,16.581,875+77.4,,,,87545.83,,3606,Weld,D1.51,9.68,1.51,,U643.39,643.39,3615.08,0.344,,,,,,1.51,,,,,,,,39.7740645,-75.4809995,13.0,,16.000,X52,Elbow,960
MFL,3608,1691,16.581,875+77.9,,,,87546.31,,3607,22.5° 3D Over Forged Bend,U0.49,0.49,1.03,,U643.88,643.88,3614.60,0.344,,,,,175,1.51,,,,,,,,39.7740657,-75.4809986,13.1,,16.000,X52,Elbow,960
MFL,3609,1692,16.581,875+78.9,,,,87547.34,,3608,Weld,U1.51,1.51,34.00,,U644.91,644.91,3613.57,0.344,,,,,,34.00,32,,,,,,,39.7740679,-75.4809966,13.3,,16.000,X52,ERW,960
MFL,3610,1692,16.581,875+80.0,,,,87548.47,,3609,Casing Start,U1.12,1.12,32.88,,U646.03,646.03,3612.44,0.344,,,,,,34.00,,,,,,,,39.7740706,-75.4809943,13.3,,16.000,X52,ERW,960
MFL,3611,1693,16.587,876+13.0,,,,87581.34,,3610,Weld,U34.00,34.00,44.79,,U678.91,678.91,3579.57,0.344,,,,,,44.79,340,,,,,,,39.7741458,-75.4809298,14.6,,16.000,X52,ERW,960
MFL,3612,1694,16.596,876+57.9,,,,87626.14,,3611,Weld,D43.01,44.79,43.01,,U723.70,723.70,3534.77,0.344,,,,,,43.01,303,,,,,,,39.7742484,-75.4808418,15.4,,16.000,X52,ERW,960
MFL,3613,1695,16.604,877+01.0,,,,87669.15,,3612,Weld,U43.01,43.01,61.18,,U766.71,766.71,3491.76,0.344,,,,,,61.18,62,,,,,,,39.7743469,-75.4807570,15.6,,16.000,X52,ERW,960
MFL,3614,1696,16.616,877+62.4,,,,87730.33,,3613,Weld,D58.69,61.18,58.69,,U827.89,827.89,3430.58,0.344,,,,,,58.69,325,,,,,,,39.7744869,-75.4806364,15.2,,16.000,X52,ERW,960
MFL,3615,1696,16.626,878+20.0,,,,87787.78,,3614,Casing End,D1.24,57.45,1.24,,U885.34,885.34,3373.13,0.344,,,,,,58.69,,,,,,,,39.7746184,-75.4805234,13.9,,16.000,X52,ERW,960
MFL,3616,1697,16.627,878+21.2,,,,87789.02,,3615,Weld,D1.54,58.69,1.54,,U886.59,886.59,3371.89,0.344,,,,,,1.54,,,,,,,,39.7746213,-75.4805209,13.8,,16.000,X52,Elbow,960
MFL,3617,1697,16.627,878+21.8,,,,87789.57,,3616,22.5° 3D Over Forged Bend,U0.55,0.55,0.99,,U887.14,887.14,3371.33,0.344,,,,,170,1.54,,,,,,,,39.7746225,-75.4805198,13.7,,16.000,X52,Elbow,960
MFL,3618,1698,16.627,878+22.8,,,,87790.56,,3617,Weld,U1.54,1.54,12.55,,U888.13,888.13,3370.35,0.344,,,,,,12.55,64,,,,,,,39.7746246,-75.4805178,13.4,,16.000,X52,ERW,960
CAL,3619,1698,16.628,878+28.7,,,,87796.52,,3618,Dent,U5.95,5.95,6.60,0.94,U894.08,894.08,3364.39,0.344,1.1,1.6,2.86,2.57,81,12.55,,,,,,,,39.7746366,-75.4805057,11.0,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3620,1699,16.629,878+35.3,,,,87803.11,,3619,Weld,D1.54,12.55,1.54,,U900.68,900.68,3357.80,0.344,,,,,,1.54,,,,,,,,39.7746497,-75.4804928,8.5,,16.000,X52,Elbow,960
MFL,3621,1699,16.629,878+35.9,,,,87803.72,,3620,22.5° 3D Sag Forged Bend,U0.61,0.61,0.93,,U901.29,901.29,3357.19,0.344,,,,,348,1.54,,,,,,,,39.7746510,-75.4804915,8.3,,16.000,X52,Elbow,960
MFL,3622,1700,16.630,878+36.9,,,,87804.65,,3621,Weld,U1.54,1.54,23.94,,U902.22,902.22,3356.26,0.344,,,,,,23.94,336,,,,,,,39.7746532,-75.4804897,8.3,,16.000,X52,ERW,960
MFL,3623,1700,16.631,878+45.2,,,,87812.97,,3622,MCP,U8.32,8.32,15.63,3.09,U910.53,910.53,3347.94,0.344,,,2.47,4.11,266,23.94,,,,,,,,39.7746723,-75.4804736,8.1,Close Metal Object,16.000,X52,ERW,960
MFL,3624,1701,16.634,878+60.8,,,,87828.60,,3623,Weld,D5.25,23.94,5.25,,U926.16,926.16,3332.31,0.344,,,,,,5.25,56,,,,,,,39.7747082,-75.4804431,7.8,,16.000,X52,ERW,960
MFL,3625,1702,16.635,878+66.0,,,,87833.84,,3624,Weld,U5.25,5.25,60.81,,U931.41,931.41,3327.07,0.344,,,,,,60.81,339,,,,,,,39.7747203,-75.4804328,7.8,,16.000,X52,ERW,960
MFL,3626,1703,16.647,879+26.8,,,,87894.65,,3625,Weld,D57.55,60.81,57.55,,U992.22,992.22,3266.26,0.344,,,,,,57.55,162,,,,,,,39.7748597,-75.4803135,7.3,,16.000,X52,ERW,960
MFL,3627,1704,16.658,879+84.3,,,,87952.20,,3626,Weld,U57.55,57.55,58.40,,U1049.76,1049.76,3208.71,0.344,,,,,,58.40,347,,,,,,,39.7749921,-75.4802013,7.0,,16.000,X52,ERW,960
CAL,3628,1704,16.668,880+39.4,,,,88007.31,,3627,Dent,D3.28,55.12,3.28,2.32,U1104.88,1104.88,3153.60,0.344,1.0,1.5,5.45,6.02,200,58.40,,,,,,,,39.7751194,-75.4800949,7.7,,16.000,X52,ERW,960
MFL,3629,1705,16.669,880+42.7,,,,88010.59,,3628,Weld,D57.93,58.40,57.93,,U1108.16,1108.16,3150.32,0.344,,,,,,57.93,186,,,,,,,39.7751270,-75.4800886,7.7,,16.000,X52,ERW,960
MFL,3630,1706,16.680,881+00.5,,,,88068.52,,3629,Weld,U57.93,57.93,59.41,,U1166.08,1166.08,3092.39,0.344,,,,,,59.41,29,,,,,,,39.7752613,-75.4799781,7.2,,16.000,X52,ERW,960
MFL,3631,1706,16.689,881+51.8,,,,88119.86,,3630,MCP,D8.07,51.34,8.07,0.00,U1217.43,1217.43,3041.05,0.344,,,2.67,4.68,0,59.41,,,,,,,,39.7753803,-75.4798797,7.3,Touching Metal Object,16.000,X52,ERW,960
MFL,3632,1707,16.691,881+59.9,,,,88127.93,,3631,Weld,D38.72,59.41,38.72,,U1225.49,1225.50,3032.98,0.344,,,,,,38.72,98,,,,,,,39.7753989,-75.4798641,7.5,,16.000,X52,ERW,960
MFL,3633,1708,16.698,881+98.6,,,,88166.65,,3632,Weld,U38.72,38.72,39.31,,U1264.21,1264.22,2994.26,0.344,,,,,,39.31,278,,,,,,,39.7754880,-75.4797887,7.6,,16.000,X52,ERW,960
MFL,3634,1709,16.706,882+37.9,,,,88205.96,,3633,Weld,D38.46,39.31,38.46,,U1303.52,1303.52,2954.95,0.344,,,,,,38.46,117,,,,,,,39.7755779,-75.4797114,6.9,,16.000,X52,ERW,960
MFL,3635,1710,16.713,882+76.3,,,,88244.42,,3634,Weld,U38.46,38.46,61.46,,U1341.98,1341.98,2916.49,0.344,,,,,,61.46,233,,,,,,,39.7756656,-75.4796347,6.3,,16.000,X52,ERW,960
MFL,3636,1710,16.717,882+97.6,,,,88265.72,,3635,MCP,U21.31,21.31,40.16,1.75,U1363.29,1363.29,2895.19,0.344,,,3.29,6.10,150,61.46,,,,,,,,39.7757139,-75.4795918,6.3,Close Metal Object,16.000,X52,ERW,960
MFL,3637,1711,16.725,883+37.7,,,,88305.88,,3636,Weld,D38.67,61.46,38.68,,U1403.44,1403.44,2855.03,0.344,,,,,,38.68,46,,,,,,,39.7758046,-75.4795108,6.9,,16.000,X52,ERW,960
MFL,3638,1712,16.732,883+76.4,,,,88344.55,,3637,Weld,U38.67,38.68,61.07,,U1442.12,1442.12,2816.36,0.344,,,,,,61.07,330,,,,,,,39.7758923,-75.4794325,7.0,,16.000,X52,ERW,960
MFL,3639,1713,16.743,884+37.4,,,,88405.62,,3638,Weld,D37.78,61.07,37.78,,U1503.19,1503.19,2755.29,0.344,,,,,,37.78,286,,,,,,,39.7760302,-75.4793089,6.8,,16.000,X52,ERW,960
MFL,3640,1714,16.751,884+75.2,,,,88443.40,,3639,Weld,D26.68,37.78,26.68,,U1540.97,1540.97,2717.51,0.344,,,,,,26.68,,,,,,,,39.7761155,-75.4792320,6.5,,16.000,X52,ERW,960
MFL,3641,1715,16.756,885+01.8,,,,88470.08,,3640,Weld,U26.68,26.68,61.12,,U1567.64,1567.64,2690.83,0.344,,,,,,61.12,,,,,,,,39.7761755,-75.4791777,6.5,,16.000,X52,ERW,960
MFL,3642,1716,16.767,885+62.9,,,,88531.20,,3641,Weld,D60.14,61.12,60.14,,U1628.77,1628.77,2629.71,0.344,,,,,,60.14,52,,,,,,,39.7763124,-75.4790512,6.1,,16.000,X52,ERW,960
MFL,3643,1717,16.779,886+23.0,,,,88591.34,,3642,Weld,D59.95,60.14,59.95,,U1688.91,1688.91,2569.57,0.344,,,,,,59.95,330,,,,,,,39.7764468,-75.4789266,6.5,,16.000,X52,ERW,960
MFL,3644,1718,16.790,886+82.9,,,,88651.29,,3643,Weld,U59.95,59.95,61.14,,U1748.86,1748.86,2509.62,0.344,,,,,,61.14,129,,,,,,,39.7765810,-75.4788028,6.2,,16.000,X52,ERW,960
MFL,3645,1719,16.802,887+44.0,,,,88712.43,,3644,Weld,D57.62,61.14,57.62,,U1810.00,1810.00,2448.48,0.344,,,,,,57.62,212,,,,,,,39.7767183,-75.4786771,5.8,,16.000,X52,ERW,960
MFL,3646,1719,16.810,887+89.6,,,,88758.07,88758.01,3645,ML Cluster Ext,D11.99,45.63,11.99,0.74,U1855.63,1855.63,2402.84,0.344,12,22,1.41,5.01,64,57.62,,1899,1878,1895,1869,2632,2596,39.7768200,-75.4785822,5.2,,16.000,X52,ERW,960
MFL,3647,1719,16.812,887+96.9,,,,88765.36,88765.33,3646,ML Ext Seam Adjacent,D4.70,52.92,4.70,2.62,U1862.92,1862.92,2395.55,0.344,24,34,0.43,0.33,226,57.62,,1914,1911,1913,1909,2657,2652,39.7768362,-75.4785670,5.2,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3648,1720,16.813,888+01.6,,,,88770.05,,3647,Weld,U57.62,57.62,60.94,,U1867.62,1867.62,2390.86,0.344,,,,,,60.94,322,,,,,,,39.7768467,-75.4785571,5.3,,16.000,X52,ERW,960
MFL,3649,1721,16.824,888+62.5,,,,88830.99,,3648,Weld,U60.94,60.94,61.47,,U1928.56,1928.56,2329.92,0.344,,,,,,61.47,24,,,,,,,39.7769819,-75.4784292,6.2,,16.000,X52,ERW,960
MFL,3650,1722,16.836,889+23.9,,,,88892.46,,3649,Weld,U61.47,61.47,61.48,,U1990.02,1990.02,2268.45,0.344,,,,,,61.48,300,,,,,,,39.7771182,-75.4783003,6.1,,16.000,X52,ERW,960
MFL,3651,1722,16.842,889+59.0,,,,88927.61,88927.58,3650,ML Int Manufacturing Related; Seam Adjacent,D26.33,35.16,26.33,2.98,U2025.18,2025.18,2233.30,0.344,10,20,0.43,0.40,256,61.48,,1918,1915,1917,1915,2663,2659,39.7771962,-75.4782261,6.5,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3652,1723,16.847,889+85.3,,,,88953.94,,3651,Weld,D61.21,61.48,61.21,,U2051.51,2051.51,2206.97,0.344,,,,,,61.21,,,,,,,,39.7772544,-75.4781705,7.0,,16.000,X52,ERW,960
MFL,3653,1724,16.859,890+46.5,,,,89015.15,,3652,Weld,D54.69,61.21,54.69,,U2112.72,2112.72,2145.76,0.344,,,,,,54.69,272,,,,,,,39.7773901,-75.4780415,7.0,,16.000,X52,ERW,960
MFL,3654,1724,16.865,890+76.6,,,,89045.32,,3653,MCP,D24.52,30.17,24.52,2.80,D2115.59,2142.88,2115.59,0.344,,,3.49,3.96,241,54.69,,,,,,,,39.7774571,-75.4779784,6.9,Close Metal Object,16.000,X52,ERW,960
MFL,3655,1725,16.869,891+01.1,,,,89069.84,,3654,Weld,U54.69,54.69,61.28,,D2091.07,2167.41,2091.07,0.344,,,,,,61.28,11,,,,,,,39.7775115,-75.4779270,6.6,,16.000,X52,ERW,960
MFL,3656,1726,16.881,891+62.4,,,,89131.12,,3655,Weld,D20.52,61.28,20.52,,D2029.79,2228.68,2029.79,0.344,,,,,,20.52,306,,,,,,,39.7776475,-75.4777982,6.4,,16.000,X52,ERW,960
MFL,3657,1727,16.885,891+82.9,,,,89151.63,,3656,Weld,U20.52,20.52,61.04,,D2009.28,2249.20,2009.28,0.344,,,,,,61.04,81,,,,,,,39.7776931,-75.4777552,6.4,,16.000,X52,ERW,960
MFL,3658,1727,16.893,892+27.9,,,,89196.67,,3657,MCP,D16.00,45.04,16.00,3.10,D1964.24,2294.24,1964.24,0.344,,,1.73,6.71,266,61.04,,,,,,,,39.7777931,-75.4776606,6.3,Close Metal Object,16.000,X52,ERW,960
MFL,3659,1727,16.896,892+41.3,,,,89210.04,,3658,MCP,D2.63,58.41,2.63,4.08,D1950.87,2307.61,1950.87,0.344,,,1.92,2.36,351,61.04,,,,,,,,39.7778227,-75.4776326,6.3,Close Metal Object,16.000,X52,ERW,960
MFL,3660,1728,16.896,892+43.9,,,,89212.67,,3659,Weld,D61.03,61.04,61.03,,D1948.24,2310.24,1948.24,0.344,,,,,,61.03,340,,,,,,,39.7778286,-75.4776271,6.3,,16.000,X52,ERW,960
MFL,3661,1728,16.904,892+86.3,,,,89255.10,,3660,MCP,D18.60,42.43,18.60,3.96,D1905.81,2352.67,1905.81,0.344,,,2.94,4.46,340,61.03,,,,,,,,39.7779230,-75.4775385,6.4,Close Metal Object,16.000,X52,ERW,960
MFL,3662,1728,16.908,893+03.5,,,,89272.29,89272.28,3661,ML Ext,D1.41,59.62,1.41,2.03,D1888.62,2369.86,1888.62,0.344,14,24,0.27,0.62,175,61.03,,1918,1917,1918,1917,2664,2662,39.7779613,-75.4775027,6.5,,16.000,X52,ERW,960
MFL,3663,1729,16.908,893+04.9,,,,89273.70,,3662,Weld,D60.92,61.03,60.92,,D1887.21,2371.27,1887.21,0.344,,,,,,60.92,,,,,,,,39.7779645,-75.4774997,6.5,,16.000,X52,ERW,960
MFL,3664,1729,16.908,893+06.0,,,,89274.79,89274.78,3663,ML Ext,U1.09,1.09,59.83,2.20,D1886.12,2372.36,1886.12,0.344,24,34,0.24,0.26,189,60.92,,1918,1917,1918,1916,2663,2662,39.7779670,-75.4774975,6.5,,16.000,X52,ERW,960
MFL,3665,1729,16.916,893+48.2,,,,89317.08,,3664,MCP,D17.54,43.38,17.54,1.35,D1843.83,2414.65,1843.83,0.344,,,1.80,5.51,116,60.92,,,,,,,,39.7780614,-75.4774097,6.3,Close Metal Object,16.000,X52,ERW,960
MFL,3666,1730,16.919,893+65.7,,,,89334.62,,3665,Weld,D59.88,60.92,59.88,,D1826.29,2432.18,1826.29,0.344,,,,,,59.88,334,,,,,,,39.7781006,-75.4773733,6.2,,16.000,X52,ERW,960
MFL,3667,1731,16.931,894+25.6,,,,89394.50,,3666,Weld,U59.88,59.88,60.82,,D1766.41,2492.07,1766.41,0.344,,,,,,60.82,,,,,,,,39.7782347,-75.4772496,6.1,,16.000,X52,ERW,960
MFL,3668,1731,16.932,894+34.0,,,,89402.95,,3667,MCP,U8.45,8.45,52.37,0.62,D1757.96,2500.52,1757.96,0.344,,,1.61,3.31,53,60.82,,,,,,,,39.7782537,-75.4772321,6.1,Close Metal Object,16.000,X52,ERW,960
MFL,3669,1732,16.942,894+86.4,,,,89455.32,,3668,Weld,U60.82,60.82,61.26,,D1705.59,2552.89,1705.59,0.344,,,,,,61.26,6,,,,,,,39.7783711,-75.4771244,6.1,,16.000,X52,ERW,960
MFL,3670,1733,16.954,895+47.6,,,,89516.59,,3669,Weld,D61.01,61.26,61.01,,D1644.32,2614.15,1644.32,0.344,,,,,,61.01,16,,,,,,,39.7785091,-75.4769994,6.1,,16.000,X52,ERW,960
MFL,3671,1734,16.965,896+08.5,,,,89577.59,,3670,Weld,D57.47,61.01,57.47,,D1583.32,2675.16,1583.32,0.344,,,,,,57.47,8,,,,,,,39.7786460,-75.4768740,5.5,,16.000,X52,ERW,960
MFL,3672,1734,16.976,896+63.0,,,,89632.12,89632.04,3671,ML Cluster Int Manufacturing Related; Seam Adjacent,D2.93,54.53,2.93,4.04,D1528.79,2729.69,1528.79,0.344,21,31,1.41,0.85,347,57.47,,1880,1855,1883,1856,2615,2578,39.7787680,-75.4767615,5.6,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3673,1735,16.976,896+66.0,,,,89635.06,,3672,Weld,U57.47,57.47,58.81,,D1525.85,2732.62,1525.85,0.344,,,,,,58.81,266,,,,,,,39.7787746,-75.4767554,5.6,,16.000,X52,ERW,960
MFL,3674,1736,16.987,897+24.7,,,,89693.87,,3673,Weld,U58.81,58.81,61.21,,D1467.04,2791.43,1467.04,0.344,,,,,,61.21,282,,,,,,,39.7789065,-75.4766347,5.7,,16.000,X52,ERW,960
MFL,3675,1736,16.993,897+53.4,,,,89722.52,,3674,MCP,U28.65,28.65,32.56,3.78,D1438.39,2820.08,1438.39,0.344,,,2.08,3.36,325,61.21,,,,,,,,39.7789712,-75.4765763,5.5,Close Metal Object,16.000,X52,ERW,960
MFL,3676,1736,16.997,897+75.7,,,,89744.91,89744.88,3675,ML Ext,D10.17,51.04,10.17,0.20,D1416.00,2842.47,1416.00,0.344,12,22,0.43,0.45,17,61.21,,1917,1915,1917,1914,2662,2658,39.7790218,-75.4765306,5.5,,16.000,X52,ERW,960
MFL,3677,1737,16.999,897+85.9,,,,89755.08,,3676,Weld,D59.79,61.21,59.79,,D1405.83,2852.64,1405.83,0.344,,,,,,59.79,64,,,,,,,39.7790447,-75.4765099,5.5,,16.000,X52,ERW,960
MFL,3678,1738,17.010,898+45.6,,,,89814.86,,3677,Weld,U59.79,59.79,60.92,,D1346.05,2912.43,1346.05,0.344,,,,,,60.92,342,,,,,,,39.7791795,-75.4763883,5.3,,16.000,X52,ERW,960
MFL,3679,1738,17.020,898+94.0,,,,89863.23,89863.22,3678,ML Ext,D12.55,48.37,12.55,1.84,D1297.68,2960.80,1297.68,0.344,17,27,0.35,0.47,159,60.92,,1917,1916,1917,1915,2662,2659,39.7792885,-75.4762895,5.4,,16.000,X52,ERW,960
MFL,3680,1739,17.022,899+06.5,,,,89875.78,,3679,Weld,U60.92,60.92,61.41,,D1285.13,2973.35,1285.13,0.344,,,,,,61.41,64,,,,,,,39.7793169,-75.4762639,5.4,,16.000,X52,ERW,960
MFL,3681,1740,17.034,899+67.9,,,,89937.19,,3680,Weld,D48.69,61.41,48.69,,D1223.72,3034.76,1223.72,0.344,,,,,,48.69,296,,,,,,,39.7794552,-75.4761388,5.2,,16.000,X52,ERW,960
MFL,3682,1740,17.039,899+98.7,,,,89968.04,,3681,Manufacturing Indication Ext Seam Adjacent,D17.83,30.85,17.83,2.93,D1192.87,3065.61,1192.87,0.344,,,9.65,0.45,252,48.69,,,,,,,,39.7795247,-75.4760761,6.3,,16.000,X52,ERW,960
MFL,3683,1741,17.043,900+16.5,,,,89985.88,,3682,Weld,U48.69,48.69,50.48,,D1175.03,3083.44,1175.03,0.344,,,,,,50.48,40,,,,,,,39.7795648,-75.4760398,7.1,,16.000,X52,ERW,960
CAL,3684,1741,17.044,900+22.7,,,,89992.08,,3683,Dent,U6.21,6.21,44.28,2.13,D1168.83,3089.65,1168.83,0.344,1.8,2.3,26.27,7.60,183,50.48,,,,,,,,39.7795788,-75.4760272,7.2,,16.000,X52,ERW,960
MFL,3685,1742,17.052,900+67.0,,,,90036.36,,3684,Weld,U50.48,50.48,60.89,,D1124.55,3133.93,1124.55,0.344,,,,,,60.89,282,,,,,,,39.7796787,-75.4759372,6.0,,16.000,X52,ERW,960
MFL,3686,1742,17.055,900+82.0,,,,90051.37,,3685,MCP,U15.01,15.01,45.88,3.77,D1109.54,3148.94,1109.54,0.344,,,1.92,3.91,324,60.89,,,,,,,,39.7797126,-75.4759066,5.8,Close Metal Object,16.000,X52,ERW,960
MFL,3687,1742,17.061,901+12.4,,,,90081.80,,3686,MCP,D15.45,45.44,15.45,1.68,D1079.10,3179.37,1079.10,0.344,,,3.45,7.27,145,60.89,,,,,,,,39.7797814,-75.4758449,5.7,Touching Metal Object,16.000,X52,ERW,960
MFL,3688,1743,17.064,901+27.8,,,,90097.25,,3687,Weld,D60.52,60.89,60.52,,D1063.66,3194.82,1063.66,0.344,,,,,,60.52,,,,,,,,39.7798163,-75.4758138,5.6,,16.000,X52,ERW,960
MFL,3689,1744,17.075,901+88.3,,,,90157.77,,3688,Weld,U60.52,60.52,61.28,,D1003.14,3255.33,1003.14,0.344,,,,,,61.28,,,,,,,,39.7799536,-75.4756924,6.0,,16.000,X52,ERW,960
MFL,3690,1745,17.087,902+49.5,,,,90219.04,,3689,Weld,D60.98,61.28,60.98,,D941.87,3316.61,941.87,0.344,,,,,,60.98,,,,,,,,39.7800929,-75.4755696,5.9,,16.000,X52,ERW,960
MFL,3691,1746,17.098,903+10.5,,,,90280.02,,3690,Weld,U60.98,60.98,61.45,,D880.89,3377.58,880.89,0.344,,,,,,61.45,5,,,,,,,39.7802312,-75.4754471,6.0,,16.000,X52,ERW,960
MFL,3692,1746,17.105,903+42.4,,,,90312.02,,3691,MCP,D29.45,32.00,29.45,1.40,D848.89,3409.58,848.89,0.344,,,4.55,8.85,120,61.45,,,,,,,,39.7803040,-75.4753832,6.3,Touching Metal Object,16.000,X52,ERW,960
MFL,3693,1747,17.110,903+71.9,,,,90341.47,,3692,Weld,U61.45,61.45,61.47,,D819.44,3439.03,819.44,0.344,,,,,,61.47,355,,,,,,,39.7803710,-75.4753243,6.7,,16.000,X52,ERW,960
MFL,3694,1747,17.110,903+73.2,,,,90342.82,90342.75,3693,ML Cluster Ext Seam Adjacent,U1.35,1.35,60.12,0.44,D818.09,3440.38,818.09,0.344,31,41,1.06,1.29,38,61.47,,1880,1861,1882,1860,2614,2583,39.7803741,-75.4753216,6.7,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3695,1748,17.122,904+33.3,,,,90402.94,,3694,Weld,D56.55,61.47,56.55,,D757.97,3500.50,757.97,0.344,,,,,,56.55,346,,,,,,,39.7805108,-75.4752015,6.0,,16.000,X52,ERW,960
MFL,3696,1748,17.123,904+38.3,,,,90407.99,,3695,MCP,U5.06,5.06,51.50,0.82,D752.92,3505.56,752.92,0.344,,,2.86,3.76,71,56.55,,,,,,,,39.7805224,-75.4751916,6.0,Close Metal Object,16.000,X52,ERW,960
MFL,3697,1749,17.132,904+89.8,,,,90459.49,,3696,Weld,U56.55,56.55,61.20,,D701.42,3557.05,701.42,0.344,,,,,,61.20,21,,,,,,,39.7806397,-75.4750890,6.5,,16.000,X52,ERW,960
MFL,3698,1750,17.144,905+51.0,,,,90520.68,,3697,Weld,D60.44,61.20,60.44,,D640.22,3618.25,640.22,0.344,,,,,,60.44,,,,,,,,39.7807790,-75.4749666,6.4,,16.000,X52,ERW,960
MFL,3699,1750,17.155,906+08.1,,,,90577.91,90577.89,3698,ML Ext,D3.22,57.23,3.22,2.40,D583.00,3675.48,583.00,0.344,17,27,0.67,0.63,207,60.44,,1912,1906,1910,1902,2653,2642,39.7809091,-75.4748525,5.9,,16.000,X52,ERW,960
MFL,3700,1750,17.155,906+09.7,,,,90579.42,90579.39,3699,ML Ext,D1.71,58.73,1.71,2.25,D581.49,3676.98,581.49,0.344,13,23,0.59,0.45,193,60.44,,1915,1911,1914,1909,2658,2651,39.7809126,-75.4748494,5.9,,16.000,X52,ERW,960
MFL,3701,1751,17.156,906+11.4,,,,90581.13,,3700,Weld,U60.44,60.44,61.27,,D579.78,3678.69,579.78,0.344,,,,,,61.27,45,,,,,,,39.7809164,-75.4748460,5.9,,16.000,X52,ERW,960
MFL,3702,1751,17.163,906+51.7,,,,90621.50,,3701,MCP,D20.90,40.37,20.90,3.79,D539.41,3719.06,539.41,0.344,,,1.41,2.61,326,61.27,,,,,,,,39.7810077,-75.4747643,6.2,Close Metal Object,16.000,X52,ERW,960
MFL,3703,1752,17.167,906+72.6,,,,90642.39,,3702,Weld,D51.02,61.27,51.02,,D518.52,3739.96,518.52,0.344,,,,,,51.02,353,,,,,,,39.7810550,-75.4747219,6.2,,16.000,X52,ERW,960
MFL,3704,1752,17.171,906+95.2,,,,90665.02,90664.97,3703,ML Cluster Int Manufacturing Related,U22.63,22.63,28.39,0.74,D495.89,3762.59,495.89,0.344,21,31,2.00,1.40,64,51.02,,1851,1809,1856,1811,2577,2515,39.7811058,-75.4746757,5.9,,16.000,X52,ERW,960
MFL,3705,1753,17.177,907+23.6,,,,90693.41,,3704,Weld,U51.02,51.02,60.79,,D467.50,3790.98,467.50,0.344,,,,,,60.79,34,,,,,,,39.7811695,-75.4746170,5.7,,16.000,X52,ERW,960
MFL,3706,1753,17.188,907+82.7,,,,90752.59,90752.57,3705,ML Ext,D1.61,59.18,1.61,2.86,D408.32,3850.16,408.32,0.344,15,25,0.71,1.12,246,60.79,,1912,1906,1910,1902,2653,2642,39.7813018,-75.4744947,5.3,,16.000,X52,ERW,960
MFL,3707,1754,17.188,907+84.3,,,,90754.20,,3706,Weld,D58.59,60.79,58.59,,D406.71,3851.76,406.71,0.344,,,,,,58.59,291,,,,,,,39.7813054,-75.4744914,5.3,,16.000,X52,ERW,960
MFL,3708,1754,17.192,908+02.3,,,,90772.19,,3707,MCP,U17.99,17.99,40.60,2.98,D388.72,3869.75,388.72,0.344,,,5.61,7.22,257,58.59,,,,,,,,39.7813457,-75.4744543,5.1,Close Metal Object,16.000,X52,ERW,960
MFL,3709,1754,17.199,908+39.9,,,,90809.80,90809.73,3708,ML Cluster Int Manufacturing Related,D2.99,55.60,2.99,2.33,D351.11,3907.36,351.11,0.344,14,24,1.37,1.56,200,58.59,,1896,1875,1891,1865,2626,2590,39.7814299,-75.4743767,4.9,,16.000,X52,ERW,960
MFL,3710,1754,17.199,908+42.3,,,,90812.25,90812.22,3709,ML Ext,D0.54,58.05,0.54,1.70,D348.66,3909.82,348.66,0.344,11,21,0.51,0.50,147,58.59,,1917,1913,1916,1912,2661,2656,39.7814354,-75.4743716,5.0,,16.000,X52,ERW,960
MFL,3711,1755,17.199,908+42.9,,,,90812.79,,3710,Weld,D51.07,58.59,51.07,,D348.12,3910.35,348.12,0.344,,,,,,51.07,26,,,,,,,39.7814366,-75.4743705,5.0,,16.000,X52,ERW,960
MFL,3712,1755,17.202,908+56.8,,,,90826.77,,3711,MCP,U13.99,13.99,37.09,4.07,D334.14,3924.34,334.14,0.344,,,3.14,4.36,350,51.07,,,,,,,,39.7814681,-75.4743416,5.0,Close Metal Object,16.000,X52,ERW,960
MFL,3713,1755,17.205,908+74.4,,,,90844.36,,3712,MCP,D19.50,31.57,19.50,0.38,D316.55,3941.92,316.55,0.344,,,3.80,6.01,33,51.07,,,,,,,,39.7815075,-75.4743054,4.9,Close Metal Object,16.000,X52,ERW,960
MFL,3714,1756,17.209,908+93.9,,,,90863.86,,3713,Weld,U51.07,51.07,51.90,,D297.05,3961.42,297.05,0.344,,,,,,51.90,315,,,,,,,39.7815512,-75.4742652,4.6,,16.000,X52,ERW,960
MFL,3715,1756,17.214,909+19.5,,,,90889.52,,3714,MCP,U25.66,25.66,26.24,1.55,D271.39,3987.09,271.39,0.344,,,1.22,2.66,133,51.90,,,,,,,,39.7816087,-75.4742123,4.5,Close Metal Object,16.000,X52,ERW,960
MFL,3716,1757,17.219,909+45.8,,,,90915.75,,3715,Weld,U51.90,51.90,60.84,,D245.16,4013.32,245.16,0.344,,,,,,60.84,2,,,,,,,39.7816674,-75.4741580,4.4,,16.000,X52,ERW,960
MFL,3717,1757,17.222,909+60.1,,,,90930.12,90930.10,3716,ML Ext Seam Adjacent,U14.37,14.37,46.47,0.25,D230.79,4027.69,230.79,0.344,11,21,0.35,0.50,22,60.84,,1918,1917,1918,1916,2664,2661,39.7816996,-75.4741281,4.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3718,1758,17.230,910+06.5,,,,90976.59,,3717,Weld,U60.84,60.84,60.88,,D184.32,4074.16,184.32,0.344,,,,,,60.88,270,,,,,,,39.7818034,-75.4740321,4.3,,16.000,X52,ERW,960
MFL,3719,1759,17.242,910+67.4,,,,91037.47,,3718,Weld,D60.65,60.88,60.65,,D123.43,4135.04,123.43,0.344,,,,,,60.65,13,,,,,,,39.7819403,-75.4739071,3.5,,16.000,X52,ERW,960
MFL,3720,1759,17.244,910+77.6,,,,91047.72,,3719,MCP,U10.24,10.24,50.41,3.80,D113.19,4145.28,113.19,0.344,,,4.39,8.87,327,60.65,,,,,,,,39.7819632,-75.4738861,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,3721,1759,17.247,910+95.3,,,,91065.43,,3720,Manufacturing Indication Ext Seam Adjacent,U27.96,27.96,32.69,0.33,D95.48,4163.00,95.48,0.344,,,3.65,1.20,28,60.65,,,,,,,,39.7820029,-75.4738498,3.0,,16.000,X52,ERW,960
MFL,3722,1760,17.253,911+28.0,,,,91098.12,,3721,Weld,U60.65,60.65,61.38,,D62.79,4195.69,62.79,0.344,,,,,,61.38,332,,,,,,,39.7820764,-75.4737829,2.7,,16.000,X52,ERW,960
MFL,3723,1761,17.265,911+89.3,,,,91159.50,,3722,Weld,D1.57,61.38,1.57,,D1.41,4257.07,1.41,0.344,,,,,,1.57,,,,,,,,39.7822136,-75.4736559,3.0,,16.000,X52,Elbow,960
MFL,3724,1761,17.265,911+90.2,,,,91160.34,,3723,22.5° 3D Sag Forged Bend,D0.73,0.84,0.73,,D0.57,4257.90,0.57,0.344,,,,,347,1.57,,,,,,,,39.7822155,-75.4736542,3.2,,16.000,X52,Elbow,960
MFL,3725,1761,17.265,911+90.7,,,,91160.91,,3724,AGM 37,D0.16,1.41,0.16,,D2681.29,4258.47,5112.25,0.344,,,,,,1.57,,,,,,,,39.7822167,-75.4736532,3.4,,16.000,X56,ERW,960
MFL,3726,1762,17.265,911+90.9,,,,91161.07,,3725,Weld,U1.57,1.57,3.86,,U0.16,0.16,5112.09,0.344,,,,,,3.86,56,,,,,,,39.7822171,-75.4736529,3.4,,16.000,X52,ERW,960
MFL,3727,1763,17.266,911+94.7,,,,91164.93,,3726,Weld,D1.63,3.86,1.63,,U4.02,4.02,5108.23,0.344,,,,,,1.63,,,,,,,,39.7822253,-75.4736463,5.0,,16.000,X52,Elbow,960
MFL,3728,1763,17.266,911+95.5,,,,91165.67,,3727,22.5° 3D Over Forged Bend,U0.75,0.75,0.89,,U4.76,4.76,5107.49,0.344,,,,,170,1.63,,,,,,,,39.7822270,-75.4736448,5.2,,16.000,X52,Elbow,960
MFL,3729,1764,17.266,911+96.4,,,,91166.56,,3728,Weld,U1.63,1.63,19.23,,U5.65,5.65,5106.60,0.344,,,,,,19.23,,,,,,,,39.7822289,-75.4736431,5.3,,16.000,X52,ERW,960
MFL,3730,1764,17.267,911+98.2,,,,91168.34,,3729,Casing Start,U1.78,1.78,17.45,,U7.43,7.43,5104.82,0.344,,,,,,19.23,,,,,,,,39.7822328,-75.4736393,5.3,,16.000,X52,ERW,960
MFL,3731,1764,17.270,912+14.0,,,,91184.21,,3730,Casing End,D1.58,17.65,1.58,,U23.30,23.30,5088.95,0.344,,,,,,19.23,,,,,,,,39.7822681,-75.4736059,5.3,,16.000,X52,ERW,960
MFL,3732,1765,17.270,912+15.6,,,,91185.79,,3731,Weld,D1.59,19.23,1.59,,U24.88,24.88,5087.37,0.344,,,,,,1.59,,,,,,,,39.7822716,-75.4736026,5.3,,16.000,X52,Elbow,960
MFL,3733,1765,17.270,912+16.3,,,,91186.49,,3732,22.5° 3D Over Forged Bend,U0.70,0.70,0.88,,U25.58,25.58,5086.66,0.344,,,,,189,1.59,,,,,,,,39.7822731,-75.4736012,5.2,,16.000,X52,Elbow,960
MFL,3734,1766,17.270,912+17.2,,,,91187.38,,3733,Weld,U1.59,1.59,4.03,,U26.47,26.47,5085.78,0.344,,,,,,4.03,294,,,,,,,39.7822750,-75.4735995,4.9,,16.000,X52,ERW,960
MFL,3735,1767,17.271,912+21.2,,,,91191.41,,3734,Weld,D1.52,4.03,1.52,,U30.50,30.50,5081.75,0.344,,,,,,1.52,,,,,,,,39.7822837,-75.4735923,3.3,,16.000,X52,Elbow,960
MFL,3736,1767,17.271,912+21.8,,,,91192.02,,3735,22.5° 3D Sag Forged Bend,U0.62,0.62,0.90,,U31.11,31.11,5081.14,0.344,,,,,10,1.52,,,,,,,,39.7822850,-75.4735911,3.2,,16.000,X52,Elbow,960
MFL,3737,1768,17.271,912+22.7,,,,91192.93,,3736,Weld,U1.52,1.52,56.93,,U32.02,32.02,5080.23,0.344,,,,,,56.93,3,,,,,,,39.7822870,-75.4735892,3.1,,16.000,X52,ERW,960
MFL,3738,1768,17.275,912+39.6,,,,91209.76,,3737,MCP,U16.84,16.84,40.09,0.94,U48.86,48.86,5063.39,0.344,,,5.53,12.58,81,56.93,,,,,,,,39.7823241,-75.4735534,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3739,1769,17.282,912+79.6,,,,91249.86,,3738,Weld,U56.93,56.93,61.30,,U88.95,88.95,5023.30,0.344,,,,,,61.30,53,,,,,,,39.7824123,-75.4734677,2.7,,16.000,X52,ERW,960
MFL,3740,1770,17.294,913+40.9,,,,91311.16,,3739,Weld,D60.58,61.30,60.58,,U150.25,150.25,4962.00,0.344,,,,,,60.58,279,,,,,,,39.7825464,-75.4733356,3.4,,16.000,X52,ERW,960
MFL,3741,1771,17.305,914+01.4,,,,91371.74,,3740,Weld,D60.53,60.58,60.53,,U210.83,210.83,4901.42,0.344,,,,,,60.53,23,,,,,,,39.7826793,-75.4732053,3.0,,16.000,X52,ERW,960
MFL,3742,1772,17.317,914+61.9,,,,91432.27,,3741,Weld,U60.53,60.53,60.65,,U271.36,271.36,4840.89,0.344,,,,,,60.65,7,,,,,,,39.7828115,-75.4730745,3.1,,16.000,X52,ERW,960
MFL,3743,1772,17.320,914+81.1,,,,91451.46,,3742,MCP,U19.19,19.19,41.46,0.54,U290.55,290.55,4821.70,0.344,,,6.55,8.07,46,60.65,,,,,,,,39.7828534,-75.4730329,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3744,1773,17.328,915+22.5,,,,91492.91,,3743,Weld,D59.67,60.65,59.67,,U332.01,332.01,4780.24,0.344,,,,,,59.67,351,,,,,,,39.7829438,-75.4729431,3.3,,16.000,X52,ERW,960
MFL,3745,1774,17.340,915+82.1,,,,91552.58,,3744,Weld,U59.67,59.67,61.07,,U391.67,391.67,4720.58,0.344,,,,,,61.07,231,,,,,,,39.7830745,-75.4728149,3.7,,16.000,X52,ERW,960
MFL,3746,1775,17.351,916+43.1,,,,91613.65,,3745,Weld,D60.85,61.07,60.85,,U452.74,452.74,4659.51,0.344,,,,,,60.85,14,,,,,,,39.7832091,-75.4726847,4.2,,16.000,X52,ERW,960
MFL,3747,1776,17.363,917+03.9,,,,91674.49,,3746,Weld,U60.85,60.85,60.93,,U513.58,513.58,4598.67,0.344,,,,,,60.93,288,,,,,,,39.7833433,-75.4725556,4.4,,16.000,X52,ERW,960
MFL,3748,1777,17.374,917+64.8,,,,91735.42,,3747,Weld,D58.46,60.93,58.46,,U574.51,574.51,4537.74,0.344,,,,,,58.46,60,,,,,,,39.7834783,-75.4724270,4.6,,16.000,X52,ERW,960
MFL,3749,1778,17.385,918+23.3,,,,91793.88,,3748,Weld,U58.46,58.46,60.95,,U632.97,632.97,4479.28,0.344,,,,,,60.95,,,,,,,,39.7836079,-75.4723042,5.0,,16.000,X52,ERW,960
