ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,3750,1779,17.397,918+84.2,,,,91854.83,,3749,Weld,D55.87,60.95,55.87,,U693.92,693.92,4418.33,0.344,,,,,,55.87,360,,,,,,,39.7837431,-75.4721760,5.4,,16.000,X52,ERW,960
MFL,3751,1780,17.407,919+40.0,,,,91910.70,,3750,Weld,U55.87,55.87,58.07,,U749.80,749.80,4362.45,0.344,,,,,,58.07,126,,,,,,,39.7838674,-75.4720590,5.9,,16.000,X52,ERW,960
MFL,3752,1781,17.418,919+98.0,,,,91968.77,,3751,Weld,U58.07,58.07,60.71,,U807.86,807.86,4304.39,0.344,,,,,,60.71,314,,,,,,,39.7839970,-75.4719381,6.2,,16.000,X52,ERW,960
MFL,3753,1782,17.430,920+58.7,,,,92029.48,,3752,Weld,U60.71,60.71,61.10,,U868.57,868.57,4243.68,0.344,,,,,,61.10,,,,,,,,39.7841325,-75.4718118,5.8,,16.000,X52,ERW,960
MFL,3754,1783,17.441,921+19.7,,,,92090.58,,3753,Weld,U61.10,61.10,61.30,,U929.67,929.67,4182.58,0.344,,,,,,61.30,330,,,,,,,39.7842685,-75.4716842,5.6,,16.000,X52,ERW,960
MFL,3755,1784,17.453,921+81.0,,,,92151.88,,3754,Weld,D3.98,61.30,3.98,,U990.97,990.97,4121.28,0.344,,,,,,3.98,4,,,,,,,39.7844040,-75.4715548,5.6,,16.000,X52,ERW,960
MFL,3756,1785,17.454,921+85.0,,,,92155.86,,3755,Weld,U3.98,3.98,61.17,,U994.95,994.95,4117.30,0.344,,,,,,61.17,308,,,,,,,39.7844128,-75.4715463,5.6,,16.000,X52,ERW,960
MFL,3757,1785,17.459,922+13.6,,,,92184.50,,3756,9° 37.2D Over Cold Bend,U28.65,28.65,32.53,,U1023.60,1023.60,4088.65,0.344,,,,,183,61.17,,,,,,,,39.7844759,-75.4714852,5.2,,16.000,X52,ERW,960
MFL,3758,1786,17.465,922+46.1,,,,92217.03,,3757,Weld; Begin 0.375in Wall API 5L X62 - ERW,D3.35,61.17,3.35,,U1056.12,1056.12,4056.13,0.375,,,,,,3.35,,,,,,,,39.7845470,-75.4714168,0.7,,16.000,X62,Elbow,960
MFL,3759,1786,17.466,922+48.0,18193.00,18294.71,0.99,92218.45,,3758,45° 3D Right Forged Bend,U1.42,1.42,1.93,,U1057.54,1057.54,4054.70,0.375,,,,,76,3.35,,,,,,,,39.7845493,-75.4714127,0.6,,16.000,X62,Elbow,960
MFL,3760,1787,17.466,922+50.0,,,,92220.38,,3759,Weld,U3.35,3.35,26.05,,U1059.47,1059.47,4052.78,0.375,,,,,,26.05,334,,,,,,,39.7845508,-75.4714062,0.6,,16.000,X62,ERW,960
MFL,3761,1787,17.467,922+54.0,,,,92224.09,,3760,Casing Start,U3.71,3.71,22.34,,U1063.18,1063.18,4049.07,0.375,,,,,,26.05,,,,,,,,39.7845520,-75.4713931,0.8,,16.000,X62,ERW,960
MFL,3762,1788,17.471,922+77.6,,,,92246.43,,3761,Weld,U26.05,26.05,26.14,,U1085.52,1085.52,4026.73,0.375,,,,,,26.14,50,,,,,,,39.7845597,-75.4713142,1.6,,16.000,X62,ERW,960
MFL,3763,1789,17.476,923+05.2,,,,92272.57,,3762,Weld,U26.14,26.14,30.26,,U1111.66,1111.66,4000.59,0.375,,,,,,30.26,326,,,,,,,39.7845689,-75.4712219,2.0,,16.000,X62,ERW,960
MFL,3764,1790,17.482,923+37.1,,,,92302.83,,3763,Weld,U30.26,30.26,36.51,,U1141.92,1141.92,3970.33,0.375,,,,,,36.51,28,,,,,,,39.7845799,-75.4711149,2.1,,16.000,X62,ERW,960
MFL,3765,1791,17.489,923+75.7,,,,92339.34,,3764,Weld,D32.00,36.51,32.00,,U1178.43,1178.43,3933.82,0.375,,,,,,32.00,352,,,,,,,39.7845933,-75.4709861,2.2,,16.000,X62,ERW,960
MFL,3766,1791,17.492,923+96.8,,,,92359.30,,3765,Casing End Eccentric @ 6:00,D12.04,19.96,12.04,,U1198.39,1198.39,3913.86,0.375,,,,,,32.00,,,,,,,,39.7846007,-75.4709157,1.9,,16.000,X62,ERW,960
MFL,3767,1792,17.495,924+09.5,,,,92371.34,,3766,Weld; Begin 0.344in Wall API 5L X52 - ERW,U32.00,32.00,60.97,,U1210.43,1210.43,3901.82,0.344,,,,,,60.97,,,,,,,,39.7846052,-75.4708730,1.6,,16.000,X52,ERW,960
MFL,3768,1792,17.503,924+53.1,,,,92414.97,,3767,14.4° 41.7D Left Cold Bend,D17.34,43.63,17.34,,U1254.06,1254.06,3858.19,0.344,,,,,271,60.97,,,,,,,,39.7846514,-75.4707328,2.0,,16.000,X52,ERW,960
MFL,3769,1793,17.506,924+70.4,,,,92432.31,,3768,Weld,D24.87,60.97,24.87,,U1271.40,1271.40,3840.85,0.344,,,,,,24.87,40,,,,,,,39.7846868,-75.4706917,2.6,,16.000,X52,ERW,960
MFL,3770,1793,17.509,924+87.1,,,,92449.01,,3769,5.5° 75.5D Left Cold Bend,D8.16,16.70,8.16,,U1288.10,1288.10,3824.15,0.344,,,,,254,24.87,,,,,,,,39.7847218,-75.4706533,3.3,,16.000,X52,ERW,960
MFL,3771,1794,17.511,924+95.3,,,,92457.17,,3770,Weld,U24.87,24.87,44.19,,U1296.26,1296.26,3815.99,0.344,,,,,,44.19,58,,,,,,,39.7847399,-75.4706361,3.5,,16.000,X52,ERW,960
MFL,3772,1794,17.514,925+12.2,,,,92474.08,,3771,4.4° 42.8D Over Cold Bend,U16.91,16.91,27.28,,U1313.17,1313.17,3799.08,0.344,,,,,185,44.19,,,,,,,,39.7847776,-75.4706010,3.9,,16.000,X52,ERW,960
MFL,3773,1795,17.519,925+39.5,,,,92501.36,,3772,Weld,U44.19,44.19,60.01,,U1340.45,1340.45,3771.80,0.344,,,,,,60.01,332,,,,,,,39.7848388,-75.4705450,2.5,,16.000,X52,ERW,960
MFL,3774,1795,17.525,925+69.4,,,,92531.31,,3773,8.8° 53.5D Over Cold Bend,U29.96,29.96,30.06,,D1310.89,1370.40,3741.85,0.344,,,,,181,60.01,,,,,,,,39.7849058,-75.4704832,0.5,,16.000,X52,ERW,960
MFL,3775,1796,17.531,925+99.5,,,,92561.37,,3774,Weld,U60.01,60.01,61.12,,D1280.83,1400.46,3711.79,0.344,,,,,,61.12,308,,,,,,,39.7849716,-75.4704226,-5.8,,16.000,X52,ERW,960
MFL,3776,1796,17.533,926+15.0,,,,92576.88,92576.80,3775,ML Cluster Ext,U15.51,15.51,45.61,2.36,D1265.32,1415.97,3696.28,0.344,12,22,1.18,2.15,203,61.12,,1904,1889,1902,1883,2642,2615,39.7850054,-75.4703908,-8.9,,16.000,X52,ERW,960
MFL,3777,1796,17.534,926+16.5,,,,92578.44,,3776,13° 42.6D Sag Cold Bend,U17.07,17.07,44.06,,D1263.76,1417.53,3694.72,0.344,,,,,11,61.12,,,,,,,,39.7850088,-75.4703874,-9.1,,16.000,X52,ERW,960
MFL,3778,1796,17.539,926+44.4,,,,92606.27,,3777,13.5° 48.3D Sag Cold Bend,D16.22,44.90,16.22,,D1235.93,1445.36,3666.89,0.344,,,,,359,61.12,,,,,,,,39.7850687,-75.4703260,-9.1,,16.000,X52,ERW,960
MFL,3779,1797,17.542,926+60.6,,,,92622.49,,3778,Weld,U61.12,61.12,61.31,,D1219.71,1461.58,3650.67,0.344,,,,,,61.31,295,,,,,,,39.7851032,-75.4702910,-6.1,,16.000,X52,ERW,960
MFL,3780,1797,17.548,926+89.5,,,,92651.43,,3779,9.6° 47.7D Over Cold Bend,U28.94,28.94,32.37,,D1190.77,1490.52,3621.73,0.344,,,,,184,61.31,,,,,,,,39.7851641,-75.4702292,0.6,,16.000,X52,ERW,960
MFL,3781,1798,17.554,927+21.9,,,,92683.80,,3780,Weld,D61.27,61.31,61.27,,D1158.40,1522.89,3589.36,0.344,,,,,,61.27,54,,,,,,,39.7852345,-75.4701597,3.5,,16.000,X52,ERW,960
MFL,3782,1798,17.558,927+43.4,,,,92705.31,,3781,4.7° 46.2D Over Cold Bend,U21.50,21.50,39.77,,D1136.89,1544.40,3567.85,0.344,,,,,181,61.27,,,,,,,,39.7852814,-75.4701136,5.2,,16.000,X52,ERW,960
MFL,3783,1798,17.565,927+82.9,,,,92744.83,92744.63,3782,ML Cluster Ext Weld Adjacent,D0.24,61.03,0.24,2.25,D1097.37,1583.93,3528.32,0.344,17,27,4.63,9.55,193,61.27,,1782,1690,1817,1720,2523,2389,39.7853677,-75.4700282,4.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3784,1798,17.565,927+83.0,,,,92744.99,92744.98,3783,ML Ext Weld Adjacent,D0.08,61.19,0.08,1.22,D1097.21,1584.09,3528.16,0.344,25,35,0.35,0.50,105,61.27,,1916,1914,1915,1912,2660,2656,39.7853680,-75.4700278,4.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3785,1799,17.565,927+83.1,,,,92745.08,,3784,Weld,D59.91,61.27,59.91,,D1097.12,1584.17,3528.08,0.344,,,,,,59.91,317,,,,,,,39.7853682,-75.4700276,4.9,,16.000,X52,ERW,960
MFL,3786,1799,17.565,927+83.3,,,,92745.25,92745.10,3785,ML Cluster Ext Weld Adjacent,U0.18,0.18,59.73,1.92,D1096.95,1584.34,3527.91,0.344,23,33,2.20,9.12,165,59.91,,1832,1783,1871,1842,2599,2558,39.7853686,-75.4700272,4.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3787,1799,17.565,927+83.5,,,,92745.42,92745.38,3786,ML Cluster Ext Weld Adjacent,U0.34,0.34,59.57,2.18,D1096.78,1584.51,3527.74,0.344,23,33,1.37,4.56,188,59.91,,1877,1853,1868,1836,2594,2550,39.7853690,-75.4700268,4.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3788,1799,17.565,927+83.7,,,,92745.61,92745.61,3787,ML Ext,U0.54,0.54,59.38,2.02,D1096.59,1584.70,3527.55,0.344,12,22,0.31,0.55,174,59.91,,1918,1917,1918,1917,2664,2662,39.7853694,-75.4700264,4.8,,16.000,X52,ERW,960
MFL,3789,1799,17.565,927+83.7,,,,92745.67,92745.52,3788,ML Cluster Ext Weld Adjacent,U0.60,0.60,59.31,1.73,D1096.53,1584.77,3527.48,0.344,12,22,2.04,1.60,149,59.91,,1882,1845,1902,1886,2642,2619,39.7853696,-75.4700263,4.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3790,1799,17.576,928+38.5,,,,92800.46,92800.43,3789,ML Cluster Ext,D4.52,55.39,4.52,2.24,D1041.73,1639.56,3472.69,0.344,12,22,0.55,2.46,193,59.91,,1916,1912,1915,1910,2660,2653,39.7854890,-75.4699074,4.3,,16.000,X52,ERW,960
MFL,3791,1799,17.576,928+39.7,,,,92801.69,92801.68,3790,ML Cluster Ext,D3.29,56.62,3.29,1.28,D1040.51,1640.78,3471.47,0.344,15,25,0.51,1.75,110,59.91,,1915,1912,1915,1910,2659,2653,39.7854916,-75.4699047,4.3,,16.000,X52,ERW,960
MFL,3792,1799,17.576,928+39.9,,,,92801.88,92801.86,3791,ML Ext,D3.11,56.80,3.11,2.47,D1040.32,1640.97,3471.28,0.344,12,22,0.39,0.50,212,59.91,,1918,1916,1917,1915,2663,2660,39.7854921,-75.4699043,4.3,,16.000,X52,ERW,960
MFL,3793,1799,17.576,928+40.0,,,,92801.99,92801.98,3792,ML Ext,D3.00,56.91,3.00,2.41,D1040.21,1641.08,3471.17,0.344,10,20,0.43,0.60,207,59.91,,1918,1915,1917,1915,2663,2659,39.7854923,-75.4699041,4.3,,16.000,X52,ERW,960
MFL,3794,1799,17.576,928+40.4,,,,92802.34,92802.32,3793,ML Ext,D2.65,57.26,2.65,1.09,D1039.86,1641.43,3470.82,0.344,14,24,0.43,0.65,94,59.91,,1917,1914,1916,1913,2661,2657,39.7854930,-75.4699033,4.3,,16.000,X52,ERW,960
MFL,3795,1799,17.577,928+42.9,,,,92804.87,92804.83,3794,ML Cluster Ext Weld Adjacent,D0.12,59.79,0.12,2.68,D1037.33,1643.96,3468.29,0.344,14,24,0.86,4.51,231,59.91,,1909,1900,1907,1896,2649,2633,39.7854986,-75.4698978,4.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3796,1800,17.577,928+43.0,,,,92804.99,,3795,Weld,U59.91,59.91,61.19,,D1037.21,1644.08,3468.17,0.344,,,,,,61.19,49,,,,,,,39.7854988,-75.4698975,4.3,,16.000,X52,ERW,960
MFL,3797,1800,17.577,928+43.2,,,,92805.13,92805.12,3796,ML Cluster Ext Weld Adjacent,U0.14,0.14,61.05,2.77,D1037.07,1644.22,3468.03,0.344,13,23,2.51,7.42,238,61.19,,1865,1815,1867,1810,2593,2515,39.7854992,-75.4698972,4.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3798,1800,17.577,928+43.4,,,,92805.38,92805.36,3797,ML Cluster Ext Weld Adjacent,U0.39,0.39,60.80,1.77,D1036.82,1644.47,3467.78,0.344,12,22,0.67,1.30,152,61.19,,1914,1909,1913,1906,2657,2648,39.7854997,-75.4698967,4.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3799,1800,17.577,928+43.6,,,,92805.60,92805.46,3798,ML Cluster Ext,U0.62,0.62,60.57,3.03,D1036.60,1644.70,3467.55,0.344,21,31,2.08,10.37,261,61.19,,1847,1803,1858,1812,2581,2517,39.7855002,-75.4698962,4.3,,16.000,X52,ERW,960
MFL,3800,1801,17.588,929+04.2,,,,92866.18,,3799,Weld,U61.19,61.19,61.19,,D976.02,1705.27,3406.98,0.344,,,,,,61.19,62,,,,,,,39.7856313,-75.4697632,3.4,,16.000,X52,ERW,960
MFL,3801,1802,17.600,929+65.4,,,,92927.37,,3800,Weld,D61.03,61.19,61.03,,D914.83,1766.46,3345.79,0.344,,,,,,61.03,3,,,,,,,39.7857619,-75.4696260,1.5,,16.000,X52,ERW,960
MFL,3802,1803,17.611,930+26.4,,,,92988.39,,3801,Weld,D46.73,61.03,46.73,,D853.81,1827.48,3284.77,0.344,,,,,,46.73,101,,,,,,,39.7858911,-75.4694872,1.0,,16.000,X52,ERW,960
MFL,3803,1804,17.620,930+73.1,,,,93035.13,,3802,Weld,U46.73,46.73,61.14,,D807.07,1874.22,3238.03,0.344,,,,,,61.14,20,,,,,,,39.7859902,-75.4693812,1.3,,16.000,X52,ERW,960
MFL,3804,1805,17.632,931+34.2,,,,93096.27,,3803,Weld,D54.24,61.14,54.24,,D745.93,1935.36,3176.89,0.344,,,,,,54.24,95,,,,,,,39.7861196,-75.4692426,2.7,,16.000,X52,ERW,960
MFL,3805,1805,17.632,931+35.3,,,,93097.39,,3804,Manufacturing Indication Int,U1.12,1.12,53.11,1.97,D744.81,1936.48,3175.77,0.344,,,1.22,0.70,170,54.24,,,,,,,,39.7861220,-75.4692400,2.7,,16.000,X52,ERW,960
MFL,3806,1805,17.633,931+41.0,,,,93103.03,,3805,Manufacturing Indication Int,U6.76,6.76,47.47,2.81,D739.17,1942.12,3170.13,0.344,,,1.41,0.75,242,54.24,,,,,,,,39.7861338,-75.4692270,2.7,,16.000,X52,ERW,960
MFL,3807,1805,17.638,931+65.2,,,,93127.29,,3806,Manufacturing Indication Int,D23.21,31.03,23.21,3.21,D714.91,1966.38,3145.87,0.344,,,4.86,1.45,276,54.24,,,,,,,,39.7861846,-75.4691710,2.9,,16.000,X52,ERW,960
MFL,3808,1806,17.642,931+88.4,,,,93150.50,,3807,Weld,D53.83,54.24,53.83,,D691.70,1989.59,3122.65,0.344,,,,,,53.83,40,,,,,,,39.7862329,-75.4691169,2.9,,16.000,X52,ERW,960
MFL,3809,1806,17.645,932+03.1,,,,93165.20,,3808,MCP,U14.69,14.69,39.14,3.35,D677.00,2004.29,3107.96,0.344,,,3.41,4.81,288,53.83,,,,,,,,39.7862633,-75.4690825,2.6,Close Metal Object,16.000,X52,ERW,960
MFL,3810,1806,17.649,932+26.9,,,,93188.99,,3809,6.7° 50.6D Sag Cold Bend,D15.35,38.49,15.35,,D653.21,2028.08,3084.17,0.344,,,,,353,53.83,,,,,,,,39.7863124,-75.4690267,1.2,,16.000,X52,ERW,960
MFL,3811,1806,17.652,932+42.0,,,,93204.11,93204.07,3810,ML Cluster Ext Weld Adjacent,D0.23,53.60,0.23,1.21,D638.09,2043.20,3069.05,0.344,23,33,0.94,4.26,104,53.83,,1898,1885,1893,1876,2629,2606,39.7863439,-75.4689917,1.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3812,1807,17.652,932+42.2,,,,93204.34,,3811,Weld,U53.83,53.83,54.81,,D637.86,2043.43,3068.82,0.344,,,,,,54.81,306,,,,,,,39.7863443,-75.4689912,1.9,,16.000,X52,ERW,960
MFL,3813,1807,17.657,932+64.6,,,,93226.70,,3812,3.1° 80.6D Over Cold Bend,U22.36,22.36,32.45,,D615.50,2065.79,3046.46,0.344,,,,,169,54.81,,,,,,,,39.7863908,-75.4689394,3.4,,16.000,X52,ERW,960
MFL,3814,1808,17.663,932+97.0,,,,93259.15,,3813,Weld,U54.81,54.81,61.05,,D583.05,2098.24,3014.01,0.344,,,,,,61.05,326,,,,,,,39.7864576,-75.4688630,4.2,,16.000,X52,ERW,960
MFL,3815,1809,17.674,933+58.1,,,,93320.20,,3814,Weld,U61.05,61.05,61.15,,D522.00,2159.29,2952.96,0.344,,,,,,61.15,7,,,,,,,39.7865830,-75.4687183,4.7,,16.000,X52,ERW,960
MFL,3816,1810,17.686,934+19.2,,,,93381.35,,3815,Weld,D58.12,61.15,58.12,,D460.85,2220.44,2891.81,0.344,,,,,,58.12,281,,,,,,,39.7867071,-75.4685712,4.6,,16.000,X52,ERW,960
MFL,3817,1810,17.692,934+51.6,,,,93413.76,,3816,MCP,D25.70,32.41,25.70,1.18,D428.43,2252.86,2859.39,0.344,,,3.76,5.21,102,58.12,,,,,,,,39.7867720,-75.4684924,4.1,Close Metal Object,16.000,X52,ERW,960
MFL,3818,1810,17.693,934+56.4,,,,93418.60,,3817,MCP,D20.87,37.25,20.87,1.01,D423.60,2257.69,2854.56,0.344,,,2.47,4.11,87,58.12,,,,,,,,39.7867818,-75.4684805,4.1,Close Metal Object,16.000,X52,ERW,960
MFL,3819,1810,17.693,934+58.2,,,,93420.39,,3818,MCP,D19.08,39.04,19.08,0.40,D421.81,2259.48,2852.77,0.344,,,1.57,3.96,35,58.12,,,,,,,,39.7867853,-75.4684763,4.0,Close Metal Object,16.000,X52,ERW,960
MFL,3820,1810,17.697,934+76.7,,,,93438.88,93438.86,3819,ML Cluster Ext Seam Xing; Weld Xing,D0.59,57.53,0.59,2.90,D403.32,2277.97,2834.28,0.344,40,50,14.71,15.22,250,58.12,,1370,1218,1737,1600,2412,2222,39.7868222,-75.4684310,3.7,,16.000,X52,ERW,960
MFL,3821,1810,17.697,934+76.7,,,,93438.89,93438.85,3820,ML Cluster Ext Weld Xing,D0.58,57.54,0.58,1.12,D403.31,2277.98,2834.27,0.344,48,58,14.82,8.39,97,58.12,,1248,1092,1701,1569,2362,2180,39.7868222,-75.4684310,3.7,,16.000,X52,ERW,960
MFL,3822,1811,17.697,934+77.3,,,,93439.47,,3821,Weld,D57.69,58.12,57.69,,D402.73,2278.56,2833.69,0.344,,,,,,57.69,12,,,,,,,39.7868233,-75.4684296,3.7,,16.000,X52,ERW,960
MFL,3823,1811,17.708,935+34.4,,,,93496.59,93496.57,3822,ML Cluster Ext,D0.56,57.12,0.57,1.22,D345.61,2335.68,2776.57,0.344,29,39,1.37,2.50,105,57.69,,1863,1835,1888,1865,2622,2590,39.7869378,-75.4682902,2.6,,16.000,X52,ERW,960
MFL,3824,1811,17.708,935+34.8,,,,93496.99,93496.96,3823,ML Cluster Ext Weld Adjacent,D0.17,57.52,0.17,1.37,D345.21,2336.08,2776.17,0.344,12,22,0.59,3.71,118,57.69,,1915,1911,1915,1909,2659,2652,39.7869386,-75.4682892,2.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3825,1811,17.708,935+34.8,,,,93497.00,93496.98,3824,ML Ext Weld Adjacent,D0.16,57.53,0.16,2.23,D345.20,2336.09,2776.16,0.344,18,28,0.35,0.45,192,57.69,,1917,1915,1917,1914,2662,2659,39.7869386,-75.4682892,2.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3826,1812,17.708,935+35.0,,,,93497.16,,3825,Weld,U57.69,57.69,59.14,,D345.04,2336.25,2776.00,0.344,,,,,,59.14,289,,,,,,,39.7869389,-75.4682889,2.6,,16.000,X52,ERW,960
MFL,3827,1812,17.708,935+35.2,,,,93497.39,93497.29,3826,ML Cluster Ext Weld Adjacent,U0.23,0.23,58.92,1.01,D344.81,2336.48,2775.77,0.344,13,23,1.57,3.91,87,59.14,,1892,1867,1892,1864,2628,2589,39.7869394,-75.4682883,2.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3828,1812,17.708,935+35.4,,,,93497.59,93497.57,3827,ML Ext Seam & Weld Adjacent,U0.44,0.44,58.71,3.27,D344.61,2336.68,2775.57,0.344,11,21,0.35,0.70,281,59.14,,1918,1917,1918,1916,2664,2661,39.7869398,-75.4682878,2.6,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3829,1812,17.719,935+93.5,,,,93555.70,93555.66,3828,ML Cluster Ext,D0.61,58.54,0.61,1.02,D286.50,2394.79,2717.46,0.344,24,34,0.90,3.76,88,59.14,,1898,1886,1894,1878,2630,2608,39.7870558,-75.4681453,2.7,,16.000,X52,ERW,960
MFL,3830,1812,17.719,935+93.5,,,,93555.71,93555.67,3829,ML Cluster Ext Seam Adjacent,D0.60,58.55,0.60,2.86,D286.49,2394.80,2717.45,0.344,45,55,1.06,6.66,246,59.14,,1853,1826,1832,1792,2545,2489,39.7870558,-75.4681453,2.7,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3831,1812,17.719,935+93.7,,,,93555.87,93555.85,3830,ML Cluster Ext Seam & Weld Adjacent,D0.43,58.72,0.43,2.96,D286.33,2394.97,2717.28,0.344,17,27,1.10,3.66,254,59.14,,1900,1885,1899,1881,2638,2613,39.7870561,-75.4681449,2.7,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3832,1813,17.719,935+94.1,,,,93556.30,,3831,Weld,U59.14,59.14,61.28,,D285.90,2395.39,2716.86,0.344,,,,,,61.28,345,,,,,,,39.7870569,-75.4681439,2.7,,16.000,X52,ERW,960
MFL,3833,1813,17.719,935+94.5,,,,93556.71,93556.69,3832,ML Ext Weld Adjacent,U0.41,0.41,60.87,0.95,D285.49,2395.80,2716.45,0.344,11,21,0.39,0.85,82,61.28,,1918,1916,1917,1915,2663,2660,39.7870578,-75.4681428,2.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3834,1813,17.719,935+94.5,,,,93556.73,93556.68,3833,ML Ext Weld Adjacent,U0.43,0.43,60.85,2.66,D285.47,2395.82,2716.43,0.344,10,20,0.67,1.00,229,61.28,,1915,1910,1914,1908,2659,2650,39.7870578,-75.4681427,2.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3835,1813,17.719,935+94.5,,,,93556.74,93556.70,3834,ML Cluster Ext Weld Adjacent,U0.44,0.44,60.83,3.19,D285.46,2395.83,2716.42,0.344,13,23,0.75,3.51,275,61.28,,1912,1906,1912,1903,2655,2644,39.7870579,-75.4681427,2.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,3836,1813,17.719,935+94.7,,,,93556.89,93556.85,3835,ML Cluster Ext,U0.59,0.59,60.69,3.04,D285.31,2395.98,2716.27,0.344,11,21,0.78,3.16,262,61.28,,1913,1906,1912,1903,2655,2643,39.7870581,-75.4681423,2.7,,16.000,X52,ERW,960
MFL,3837,1813,17.720,935+98.6,,,,93560.79,93560.66,3836,ML Cluster Ext,U4.49,4.49,56.79,2.89,D281.41,2399.88,2712.37,0.344,11,21,1.96,2.15,248,61.28,,1887,1853,1895,1868,2631,2594,39.7870659,-75.4681327,2.7,,16.000,X52,ERW,960
MFL,3838,1813,17.724,936+22.0,,,,93584.20,93584.17,3837,ML Ext,U27.90,27.90,33.38,2.14,D258.00,2423.29,2688.96,0.344,11,21,0.55,0.50,184,61.28,,1916,1913,1916,1911,2660,2654,39.7871120,-75.4680748,2.7,,16.000,X52,ERW,960
MFL,3839,1813,17.728,936+40.6,,,,93602.83,,3838,MCP,D14.74,46.53,14.74,0.65,D239.37,2441.92,2670.33,0.344,,,2.12,2.61,56,61.28,,,,,,,,39.7871488,-75.4680285,2.7,Close Metal Object,16.000,X52,ERW,960
MFL,3840,1814,17.731,936+55.3,,,,93617.58,,3839,Weld,D49.99,61.28,49.99,,D224.62,2456.67,2655.58,0.344,,,,,,49.99,285,,,,,,,39.7871777,-75.4679918,2.7,,16.000,X52,ERW,960
MFL,3841,1814,17.734,936+73.2,,,,93635.39,,3840,MCP,U17.81,17.81,32.18,2.45,D206.81,2474.48,2637.77,0.344,,,5.49,5.81,211,49.99,,,,,,,,39.7872125,-75.4679472,2.6,Touching Metal Object,16.000,X52,ERW,960
MFL,3842,1814,17.734,936+75.0,,,,93637.22,,3841,MCP,U19.64,19.64,30.35,1.10,D204.98,2476.31,2635.94,0.344,,,2.86,2.00,95,49.99,,,,,,,,39.7872161,-75.4679426,2.6,Close Metal Object,16.000,X52,ERW,960
MFL,3843,1814,17.734,936+75.2,,,,93637.43,,3842,MCP,U19.85,19.85,30.14,3.14,D204.77,2476.52,2635.73,0.344,,,1.84,4.76,270,49.99,,,,,,,,39.7872165,-75.4679420,2.6,Close Metal Object,16.000,X52,ERW,960
MFL,3844,1815,17.740,937+05.3,,,,93667.57,,3843,Weld,D40.46,49.99,40.46,,D174.63,2506.66,2605.59,0.344,,,,,,40.46,,,,,,,,39.7872752,-75.4678662,2.5,,16.000,X52,ERW,960
MFL,3845,1816,17.748,937+45.8,,,,93708.03,,3844,Weld,D27.42,40.46,27.42,,D134.17,2547.12,2565.13,0.344,,,,,,27.42,,,,,,,,39.7873536,-75.4677637,3.3,,16.000,X52,ERW,960
MFL,3846,1816,17.750,937+55.5,,,,93717.77,93717.71,3845,ML Cluster Ext,U9.74,9.74,17.68,1.90,D124.43,2556.86,2555.39,0.344,16,26,0.98,1.78,164,27.42,,1904,1892,1901,1886,2641,2620,39.7873722,-75.4677391,3.6,,16.000,X52,ERW,960
MFL,3847,1817,17.753,937+73.2,,,,93735.45,,3846,Weld,U27.42,27.42,33.98,,D106.75,2574.54,2537.71,0.344,,,,,,33.98,248,,,,,,,39.7874064,-75.4676946,4.8,,16.000,X52,ERW,960
MFL,3848,1817,17.754,937+77.2,,,,93739.46,,3847,MCP,U4.01,4.01,29.97,4.01,D102.74,2578.55,2533.70,0.344,,,2.82,3.86,345,33.98,,,,,,,,39.7874142,-75.4676845,5.1,Close Metal Object,16.000,X52,ERW,960
MFL,3849,1817,17.755,937+84.4,,,,93746.63,,3848,MCP,U11.18,11.18,22.80,0.66,D95.57,2585.72,2526.53,0.344,,,4.39,5.16,57,33.98,,,,,,,,39.7874281,-75.4676666,5.6,Close Metal Object,16.000,X52,ERW,960
MFL,3850,1817,17.756,937+89.6,,,,93751.88,,3849,MCP,U16.43,16.43,17.55,2.88,D90.32,2590.97,2521.28,0.344,,,1.22,2.76,248,33.98,,,,,,,,39.7874383,-75.4676533,6.0,Close Metal Object,16.000,X52,ERW,960
MFL,3851,1817,17.758,937+97.8,,,,93760.03,,3850,Casing Start,D9.40,24.58,9.40,,D82.17,2599.12,2513.13,0.344,,,,,,33.98,,,,,,,,39.7874540,-75.4676327,6.2,,16.000,X52,ERW,960
MFL,3852,1818,17.759,938+07.2,,,,93769.43,,3851,Weld,U33.98,33.98,61.09,,D72.77,2608.52,2503.73,0.344,,,,,,61.09,322,,,,,,,39.7874720,-75.4676087,6.3,,16.000,X52,ERW,960
MFL,3853,1818,17.759,938+07.7,,,,93769.94,,3852,Casing End,U0.51,0.51,60.57,,D72.26,2609.03,2503.22,0.344,,,,,,61.09,,,,,,,,39.7874730,-75.4676073,6.3,,16.000,X52,ERW,960
MFL,3854,1818,17.762,938+20.3,,,,93782.55,,3853,3.8° 56.1D Over Cold Bend,U13.13,13.13,47.96,,D59.65,2621.65,2490.60,0.344,,,,,165,61.09,,,,,,,,39.7874971,-75.4675750,6.1,,16.000,X52,ERW,960
MFL,3855,1818,17.763,938+28.2,,,,93790.47,,3854,MCP,U21.04,21.04,40.04,3.42,D51.73,2629.56,2482.69,0.344,,,1.88,2.30,294,61.09,,,,,,,,39.7875118,-75.4675546,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,3856,1818,17.764,938+30.1,,,,93792.38,,3855,MCP,U22.95,22.95,38.14,2.57,D49.82,2631.47,2480.78,0.344,,,3.10,3.61,221,61.09,,,,,,,,39.7875153,-75.4675496,5.3,Close Metal Object,16.000,X52,ERW,960
MFL,3857,1818,17.765,938+35.2,,,,93797.48,,3856,MCP,U28.05,28.05,33.03,3.57,D44.72,2636.57,2475.68,0.344,,,7.49,6.16,307,61.09,,,,,,,,39.7875249,-75.4675362,4.9,Close Metal Object,16.000,X52,ERW,960
MFL,3858,1818,17.768,938+54.9,,,,93817.21,,3857,4.4° 40.5D Sag Cold Bend,D13.30,47.78,13.30,,D24.99,2656.30,2455.95,0.344,,,,,347,61.09,,,,,,,,39.7875617,-75.4674848,3.4,,16.000,X52,ERW,960
MFL,3859,1818,17.769,938+56.8,,,,93819.14,,3858,MCP,D11.38,49.71,11.38,3.31,D23.06,2658.23,2454.02,0.344,,,3.06,3.16,285,61.09,,,,,,,,39.7875653,-75.4674799,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3860,1818,17.771,938+66.0,,,,93828.27,,3859,MCP,D2.25,58.84,2.25,0.46,D13.93,2667.36,2444.89,0.344,,,2.04,8.17,40,61.09,,,,,,,,39.7875827,-75.4674564,3.5,Close Metal Object,16.000,X52,ERW,960
MFL,3861,1819,17.771,938+68.2,,,,93830.51,,3860,Weld,D9.43,61.09,9.43,,D11.69,2669.60,2442.64,0.344,,,,,,9.43,309,,,,,,,39.7875870,-75.4674506,3.5,,16.000,X52,ERW,960
MFL,3862,1819,17.772,938+75.6,,,,93837.94,,3861,Tap,D2.00,7.42,2.00,0.00,D4.26,2677.03,2435.22,0.344,,,,,0,9.43,,,,,,,,39.7876011,-75.4674314,3.5,,16.000,X52,ERW,960
MFL,3863,1820,17.773,938+77.6,,,,93839.94,,3862,Weld,D4.45,9.43,4.45,,D2.26,2679.03,2433.22,0.344,,,,,,4.45,,,,,,,,39.7876048,-75.4674263,3.5,,16.000,X52,Valve,960
MFL,3864,1820,17.773,938+78.2,,,,93840.54,,3863,Flange,U0.60,0.60,3.86,,D1.66,2679.63,2432.62,0.344,,,,,,4.45,,,,,,,,39.7876060,-75.4674247,3.5,,16.000,X52,Valve,960
MFL,3865,1820,17.773,938+79.9,1631.90,1623.75,1.01,93842.20,,3864,Valve,D2.20,2.26,2.20,,D2430.96,2681.29,2430.96,0.344,,,,,,4.45,,,,,,,,39.7876093,-75.4674204,3.5,,16.000,X52,Valve,960
MFL,3866,1820,17.773,938+81.5,,,,93843.79,,3865,Flange,D0.60,3.85,0.60,,U1.60,2682.88,2429.36,0.344,,,,,,4.45,,,,,,,,39.7876123,-75.4674163,3.4,,16.000,X52,Valve,960
MFL,3867,1821,17.774,938+82.1,,,,93844.39,,3866,Weld,U4.45,4.45,9.54,,U2.20,2683.49,2428.76,0.344,,,,,,9.54,311,,,,,,,39.7876134,-75.4674147,3.4,,16.000,X52,ERW,960
MFL,3868,1821,17.774,938+84.1,,,,93846.40,,3867,Tap,U2.00,2.00,7.53,0.00,U4.20,2685.49,2426.76,0.344,,,,,0,9.54,,,,,,,,39.7876172,-75.4674096,3.4,,16.000,X52,ERW,960
MFL,3869,1822,17.775,938+91.6,,,,93853.93,,3868,Weld,U9.54,9.54,36.34,,U11.73,2693.02,2419.23,0.344,,,,,,36.34,21,,,,,,,39.7876315,-75.4673903,3.4,,16.000,X52,ERW,960
MFL,3870,1822,17.779,939+09.0,,,,93871.37,,3869,MCP,U17.44,17.44,18.90,0.70,U29.18,2710.46,2401.79,0.344,,,3.29,7.86,60,36.34,,,,,,,,39.7876646,-75.4673455,3.3,Touching Metal Object,16.000,X52,ERW,960
MFL,3871,1822,17.779,939+12.6,,,,93874.94,,3870,MCP,D15.33,21.01,15.33,3.49,U32.74,2714.03,2398.22,0.344,,,5.65,10.14,300,36.34,,,,,,,,39.7876714,-75.4673362,3.2,Touching Metal Object,16.000,X52,ERW,960
MFL,3872,1822,17.780,939+14.9,,,,93877.28,,3871,MCP,D12.99,23.35,12.99,0.00,U35.08,2716.37,2395.88,0.344,,,4.55,5.41,0,36.34,,,,,,,,39.7876758,-75.4673302,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3873,1822,17.780,939+18.3,,,,93880.67,,3872,MCP,D9.60,26.74,9.60,0.00,U38.47,2719.76,2392.49,0.344,,,3.61,5.07,0,36.34,,,,,,,,39.7876822,-75.4673215,3.2,Close Metal Object,16.000,X52,ERW,960
CAL,3874,1822,17.781,939+22.8,,,,93885.11,,3873,Dent,D5.16,31.18,5.16,2.52,U42.91,2724.20,2388.05,0.344,1.2,1.7,3.92,5.04,217,36.34,,,,,,,,39.7876907,-75.4673100,3.1,,16.000,X52,ERW,960
MFL,3875,1823,17.782,939+27.9,,,,93890.27,,3874,Weld,U36.34,36.34,61.06,,U48.07,2729.36,2382.89,0.344,,,,,,61.06,68,,,,,,,39.7877005,-75.4672966,3.1,,16.000,X52,ERW,960
MFL,3876,1823,17.785,939+43.3,,,,93905.69,,3875,MCP,U15.42,15.42,45.64,2.44,U63.49,2744.78,2367.47,0.344,,,3.45,7.10,210,61.06,,,,,,,,39.7877297,-75.4672569,2.9,Touching Metal Object,16.000,X52,ERW,960
MFL,3877,1823,17.792,939+79.2,,,,93941.56,,3876,MCP,D9.77,51.29,9.77,2.03,U99.36,2780.65,2331.60,0.344,,,1.65,3.41,175,61.06,,,,,,,,39.7877969,-75.4671636,2.8,Close Metal Object,16.000,X52,ERW,960
MFL,3878,1823,17.792,939+81.7,,,,93944.12,,3877,MCP,D7.21,53.85,7.21,3.10,U101.92,2783.21,2329.04,0.344,,,1.73,2.61,267,61.06,,,,,,,,39.7878017,-75.4671569,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3879,1824,17.794,939+88.9,,,,93951.33,,3878,Weld,U61.06,61.06,61.15,,U109.13,2790.42,2321.83,0.344,,,,,,61.15,339,,,,,,,39.7878152,-75.4671380,2.9,,16.000,X52,ERW,960
MFL,3880,1824,17.795,939+93.7,,,,93956.10,,3879,MCP,U4.77,4.77,56.38,2.75,U113.90,2795.19,2317.06,0.344,,,2.71,5.21,237,61.15,,,,,,,,39.7878241,-75.4671255,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3881,1824,17.795,939+94.6,,,,93957.01,,3880,MCP,U5.68,5.68,55.47,3.02,U114.81,2796.10,2316.15,0.344,,,1.22,1.95,260,61.15,,,,,,,,39.7878258,-75.4671232,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3882,1824,17.796,940+00.8,,,,93963.20,,3881,MCP,U11.88,11.88,49.28,2.40,U121.01,2802.30,2309.95,0.344,,,0.98,1.55,207,61.15,,,,,,,,39.7878374,-75.4671070,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3883,1824,17.801,940+29.1,,,,93991.54,,3882,MCP,D20.94,40.21,20.94,0.00,U149.34,2830.63,2281.62,0.344,,,7.53,5.92,0,61.15,,,,,,,,39.7878903,-75.4670330,3.3,Close Metal Object,16.000,X52,ERW,960
CAL,3884,1824,17.803,940+35.6,,,,93998.09,,3883,Dent,D14.39,46.76,14.39,1.08,U155.89,2837.18,2275.07,0.344,1.0,1.5,4.67,3.09,93,61.15,,,,,,,,39.7879025,-75.4670158,3.3,,16.000,X52,ERW,960
MFL,3885,1824,17.803,940+39.8,,,,94002.31,,3884,MCP,D10.17,50.98,10.17,3.84,U160.11,2841.40,2270.85,0.344,,,5.33,7.10,330,61.15,,,,,,,,39.7879104,-75.4670048,3.4,Touching Metal Object,16.000,X52,ERW,960
MFL,3886,1824,17.805,940+47.7,,,,94010.18,,3885,MCP,D2.30,58.85,2.30,3.84,U167.98,2849.27,2262.98,0.344,,,3.14,6.09,330,61.15,,,,,,,,39.7879250,-75.4669841,3.4,Touching Metal Object,16.000,X52,ERW,960
MFL,3887,1824,17.805,940+49.4,,,,94011.90,,3886,MCP,D0.58,60.57,0.58,2.96,U169.70,2850.99,2261.26,0.344,,,3.29,4.81,254,61.15,,,,,,,,39.7879283,-75.4669796,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3888,1825,17.805,940+50.0,,,,94012.48,,3887,Weld,U61.15,61.15,61.34,,U170.28,2851.57,2260.68,0.344,,,,,,61.34,47,,,,,,,39.7879294,-75.4669780,3.4,,16.000,X52,ERW,960
MFL,3889,1825,17.807,940+55.9,,,,94018.38,,3888,MCP,U5.91,5.91,55.43,1.40,U176.19,2857.48,2254.77,0.344,,,10.35,9.81,120,61.34,,,,,,,,39.7879404,-75.4669625,3.4,Touching Metal Object,16.000,X52,ERW,960
MFL,3890,1825,17.808,940+65.5,,,,94027.95,,3889,MCP,U15.47,15.47,45.87,0.00,U185.75,2867.04,2245.21,0.344,,,3.76,4.57,0,61.34,,,,,,,,39.7879582,-75.4669375,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3891,1825,17.809,940+70.8,,,,94033.26,,3890,MCP,U20.78,20.78,40.56,0.00,U191.06,2872.35,2239.90,0.344,,,4.39,4.57,0,61.34,,,,,,,,39.7879681,-75.4669236,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3892,1825,17.810,940+75.3,,,,94037.83,,3891,MCP,U25.35,25.35,35.99,0.42,U195.63,2876.92,2235.33,0.344,,,1.57,2.46,36,61.34,,,,,,,,39.7879767,-75.4669116,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3893,1825,17.811,940+80.0,,,,94042.54,,3892,MCP,U30.06,30.06,31.28,0.35,U200.34,2881.63,2230.62,0.344,,,14.12,13.19,30,61.34,,,,,,,,39.7879854,-75.4668993,3.4,Touching Metal Object,16.000,X52,ERW,960
MFL,3894,1825,17.812,940+84.2,,,,94046.67,,3893,MCP,D27.15,34.19,27.15,3.14,U204.47,2885.76,2226.49,0.344,,,5.02,6.00,270,61.34,,,,,,,,39.7879932,-75.4668885,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3895,1825,17.813,940+88.6,,,,94051.09,,3894,MCP,D22.73,38.61,22.73,1.40,U208.89,2890.18,2222.07,0.344,,,3.76,7.44,120,61.34,,,,,,,,39.7880014,-75.4668770,3.4,Touching Metal Object,16.000,X52,ERW,960
MFL,3896,1825,17.815,941+02.3,,,,94064.84,,3895,MCP,D8.98,52.36,8.98,0.70,U222.64,2903.93,2208.32,0.344,,,6.90,7.78,60,61.34,,,,,,,,39.7880270,-75.4668411,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,3897,1826,17.817,941+11.3,,,,94073.82,,3896,Weld,D61.01,61.34,61.01,,U231.62,2912.91,2199.34,0.344,,,,,,61.01,328,,,,,,,39.7880438,-75.4668176,3.2,,16.000,X52,ERW,960
MFL,3898,1826,17.820,941+28.1,,,,94090.68,,3897,MCP,U16.86,16.86,44.14,3.66,U248.48,2929.77,2182.48,0.344,,,1.57,2.86,315,61.01,,,,,,,,39.7880754,-75.4667735,3.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3899,1826,17.821,941+32.0,,,,94094.54,,3898,MCP,U20.73,20.73,40.28,3.67,U252.35,2933.64,2178.61,0.344,,,3.22,3.86,315,61.01,,,,,,,,39.7880826,-75.4667635,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3900,1826,17.821,941+32.5,,,,94095.09,,3899,MCP,U21.27,21.27,39.74,2.11,U252.89,2934.18,2178.07,0.344,,,1.80,3.36,182,61.01,,,,,,,,39.7880837,-75.4667620,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3901,1826,17.823,941+43.5,,,,94106.08,,3900,MCP,D28.74,32.26,28.74,0.02,U263.88,2945.17,2167.08,0.344,,,9.53,7.22,2,61.01,,,,,,,,39.7881042,-75.4667334,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3902,1827,17.829,941+72.2,,,,94134.82,,3901,Weld,U61.01,61.01,61.34,,U292.62,2973.91,2138.34,0.344,,,,,,61.34,53,,,,,,,39.7881577,-75.4666582,2.9,,16.000,X52,ERW,960
MFL,3903,1827,17.831,941+84.0,,,,94146.62,,3902,MCP,U11.80,11.80,49.55,1.58,U304.42,2985.71,2126.54,0.344,,,1.45,2.15,136,61.34,,,,,,,,39.7881796,-75.4666273,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3904,1827,17.832,941+91.0,,,,94153.58,,3903,MCP,U18.76,18.76,42.59,0.76,U311.38,2992.67,2119.58,0.344,,,2.04,2.41,66,61.34,,,,,,,,39.7881925,-75.4666089,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3905,1827,17.835,942+06.4,,,,94169.05,,3904,MCP,D27.12,34.23,27.12,0.38,U326.85,3008.14,2104.11,0.344,,,2.74,2.96,33,61.34,,,,,,,,39.7882211,-75.4665682,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3906,1827,17.837,942+15.6,,,,94178.30,,3905,MCP,D17.87,43.47,17.87,2.44,U336.10,3017.39,2094.86,0.344,,,2.04,4.09,210,61.34,,,,,,,,39.7882382,-75.4665437,3.0,Touching Metal Object,16.000,X52,ERW,960
MFL,3907,1828,17.840,942+33.5,,,,94196.17,,3906,Weld,D61.08,61.34,61.08,,U353.97,3035.26,2076.99,0.344,,,,,,61.08,321,,,,,,,39.7882711,-75.4664964,3.1,,16.000,X52,ERW,960
MFL,3908,1828,17.840,942+34.8,,,,94197.46,,3907,MCP,U1.29,1.29,59.78,3.52,U355.26,3036.55,2075.70,0.344,,,3.22,2.10,303,61.08,,,,,,,,39.7882735,-75.4664929,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3909,1828,17.842,942+43.6,,,,94206.31,,3908,MCP,U10.14,10.14,50.94,2.09,U364.11,3045.40,2066.85,0.344,,,2.35,5.34,180,61.08,,,,,,,,39.7882896,-75.4664693,3.0,Touching Metal Object,16.000,X52,ERW,960
MFL,3910,1828,17.844,942+56.0,,,,94218.71,,3909,MCP,U22.54,22.54,38.54,1.08,U376.51,3057.80,2054.45,0.344,,,3.84,26.36,93,61.08,,,,,,,,39.7883122,-75.4664363,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3911,1828,17.845,942+60.9,,,,94223.57,,3910,MCP,U27.40,27.40,33.68,0.35,U381.37,3062.66,2049.59,0.344,,,2.20,3.81,30,61.08,,,,,,,,39.7883210,-75.4664232,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3912,1828,17.846,942+66.7,,,,94229.45,,3911,MCP,D27.80,33.28,27.80,1.05,U387.25,3068.54,2043.71,0.344,,,1.88,3.67,90,61.08,,,,,,,,39.7883316,-75.4664076,2.9,Touching Metal Object,16.000,X52,ERW,960
MFL,3913,1828,17.848,942+74.6,,,,94237.30,,3912,MCP,D19.94,41.13,19.94,1.14,U395.10,3076.39,2035.86,0.344,,,1.65,2.30,98,61.08,,,,,,,,39.7883459,-75.4663865,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3914,1829,17.852,942+94.5,,,,94257.24,,3913,Weld,D60.89,61.08,60.89,,U415.05,3096.34,2015.91,0.344,,,,,,60.89,43,,,,,,,39.7883820,-75.4663329,3.0,,16.000,X52,ERW,960
MFL,3915,1829,17.856,943+16.1,,,,94278.91,94278.83,3914,ML Cluster Ext,U21.66,21.66,39.23,3.18,U436.71,3118.00,1994.25,0.344,20,30,1.14,2.51,273,60.89,,1894,1877,1899,1881,2638,2612,39.7884209,-75.4662746,3.0,,16.000,X52,ERW,960
MFL,3916,1829,17.856,943+19.4,,,,94282.14,,3915,MCP,U24.89,24.89,36.00,1.40,U439.94,3121.23,1991.02,0.344,,,3.45,7.10,120,60.89,,,,,,,,39.7884267,-75.4662658,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3917,1829,17.860,943+36.7,,,,94299.44,,3916,MCP,D18.69,42.20,18.69,0.00,U457.24,3138.53,1973.72,0.344,,,8.78,7.10,0,60.89,,,,,,,,39.7884576,-75.4662189,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3918,1829,17.862,943+48.2,,,,94311.01,,3917,MCP,D7.12,53.77,7.12,0.00,U468.81,3150.10,1962.15,0.344,,,2.04,5.68,0,60.89,,,,,,,,39.7884782,-75.4661876,2.9,Touching Metal Object,16.000,X52,ERW,960
MFL,3919,1830,17.863,943+55.3,,,,94318.13,,3918,Weld,D60.01,60.89,60.01,,U475.93,3157.22,1955.03,0.344,,,,,,60.01,304,,,,,,,39.7884909,-75.4661683,2.9,,16.000,X52,ERW,960
MFL,3920,1830,17.864,943+60.4,,,,94323.21,,3919,MCP,U5.08,5.08,54.93,3.74,U481.01,3162.30,1949.95,0.344,,,1.45,2.00,322,60.01,,,,,,,,39.7885000,-75.4661545,2.9,Close Metal Object,16.000,X52,ERW,960
MFL,3921,1830,17.865,943+65.6,,,,94328.38,,3920,MCP,U10.24,10.24,49.76,0.56,U486.18,3167.47,1944.78,0.344,,,3.18,6.06,48,60.01,,,,,,,,39.7885092,-75.4661405,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3922,1830,17.866,943+71.5,,,,94334.29,,3921,MCP,U16.16,16.16,43.85,2.83,U492.10,3173.39,1938.86,0.344,,,2.82,5.51,243,60.01,,,,,,,,39.7885197,-75.4661244,3.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3923,1830,17.867,943+72.4,,,,94335.24,,3922,MCP,U17.11,17.11,42.90,0.95,U493.04,3174.33,1937.92,0.344,,,1.14,2.96,82,60.01,,,,,,,,39.7885214,-75.4661218,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3924,1830,17.867,943+73.0,,,,94335.77,,3923,MCP,U17.64,17.64,42.37,1.11,U493.58,3174.87,1937.38,0.344,,,1.14,2.46,96,60.01,,,,,,,,39.7885223,-75.4661204,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3925,1830,17.867,943+75.7,,,,94338.50,,3924,MCP,U20.37,20.37,39.64,0.49,U496.30,3177.59,1934.66,0.344,,,3.06,4.71,43,60.01,,,,,,,,39.7885272,-75.4661130,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3926,1830,17.873,944+04.0,,,,94366.90,,3925,MCP,D11.24,48.77,11.24,3.08,U524.70,3205.99,1906.26,0.344,,,2.71,3.76,265,60.01,,,,,,,,39.7885775,-75.4660358,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3927,1830,17.873,944+08.2,,,,94371.11,,3926,MCP,D7.03,52.98,7.03,0.66,U528.91,3210.20,1902.05,0.344,,,19.60,10.22,57,60.01,,,,,,,,39.7885849,-75.4660242,3.5,Close Metal Object,16.000,X52,ERW,960
MFL,3928,1831,17.875,944+15.3,,,,94378.14,,3927,Weld,U60.01,60.01,61.23,,U535.94,3217.23,1895.02,0.344,,,,,,61.23,51,,,,,,,39.7885974,-75.4660050,3.5,,16.000,X52,ERW,960
MFL,3929,1831,17.876,944+21.5,,,,94384.41,,3928,MCP,U6.26,6.26,54.96,1.52,U542.21,3223.50,1888.75,0.344,,,1.80,2.96,131,61.23,,,,,,,,39.7886084,-75.4659879,3.6,Close Metal Object,16.000,X52,ERW,960
MFL,3930,1831,17.876,944+23.8,,,,94386.72,,3929,MCP,U8.57,8.58,52.65,3.60,U544.52,3225.81,1886.44,0.344,,,1.57,5.86,310,61.23,,,,,,,,39.7886125,-75.4659816,3.6,Close Metal Object,16.000,X52,ERW,960
MFL,3931,1831,17.877,944+29.6,,,,94392.43,,3930,MCP,U14.29,14.29,46.93,3.86,U550.24,3231.53,1880.72,0.344,,,5.02,6.91,332,61.23,,,,,,,,39.7886227,-75.4659660,3.6,Close Metal Object,16.000,X52,ERW,960
MFL,3932,1831,17.880,944+44.2,,,,94407.08,,3931,MCP,U28.94,28.94,32.29,3.81,U564.88,3246.17,1866.08,0.344,,,4.51,5.31,328,61.23,,,,,,,,39.7886487,-75.4659261,3.6,Close Metal Object,16.000,X52,ERW,960
MFL,3933,1831,17.882,944+53.0,,,,94415.86,,3932,MCP,D23.51,37.72,23.51,1.53,U573.66,3254.95,1857.30,0.344,,,1.45,2.91,132,61.23,,,,,,,,39.7886642,-75.4659021,3.5,Close Metal Object,16.000,X52,ERW,960
MFL,3934,1831,17.883,944+57.2,,,,94420.12,,3933,MCP,D19.25,41.98,19.25,3.07,U577.92,3259.21,1853.04,0.344,,,2.98,4.21,264,61.23,,,,,,,,39.7886717,-75.4658906,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3935,1831,17.883,944+58.9,,,,94421.79,,3934,MCP,D17.58,43.65,17.58,4.01,U579.59,3260.88,1851.37,0.344,,,1.69,2.56,345,61.23,,,,,,,,39.7886747,-75.4658860,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3936,1831,17.884,944+64.8,,,,94427.69,,3935,MCP,D11.68,49.55,11.68,2.47,U585.49,3266.78,1845.47,0.344,,,1.10,2.41,212,61.23,,,,,,,,39.7886852,-75.4658699,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,3937,1831,17.885,944+69.7,,,,94432.60,,3936,MCP,D6.77,54.46,6.77,0.33,U590.40,3271.69,1840.56,0.344,,,2.39,3.41,29,61.23,,,,,,,,39.7886938,-75.4658566,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,3938,1831,17.885,944+70.8,,,,94433.76,,3937,MCP,D5.61,55.62,5.61,0.24,U591.56,3272.85,1839.40,0.344,,,2.00,3.01,21,61.23,,,,,,,,39.7886959,-75.4658534,3.3,Touching Metal Object,16.000,X52,ERW,960
MFL,3939,1831,17.886,944+73.4,,,,94436.35,,3938,MCP,D3.02,58.21,3.02,0.20,U594.15,3275.44,1836.81,0.344,,,3.14,4.06,17,61.23,,,,,,,,39.7887004,-75.4658464,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,3940,1831,17.886,944+75.6,,,,94438.58,,3939,MCP,D0.79,60.44,0.79,3.44,U596.38,3277.67,1834.58,0.344,,,2.90,4.16,296,61.23,,,,,,,,39.7887044,-75.4658402,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,3941,1832,17.886,944+76.4,,,,94439.37,,3940,Weld,D47.21,61.23,47.21,,U597.17,3278.46,1833.79,0.344,,,,,,47.21,314,,,,,,,39.7887059,-75.4658380,3.3,,16.000,X52,ERW,960
MFL,3942,1832,17.887,944+79.0,,,,94441.89,,3941,MCP,U2.52,2.52,44.68,1.53,U599.69,3280.98,1831.27,0.344,,,1.25,2.76,132,47.21,,,,,,,,39.7887103,-75.4658312,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3943,1832,17.887,944+82.8,,,,94445.73,,3942,MCP,U6.36,6.36,40.84,1.50,U603.53,3284.82,1827.43,0.344,,,3.92,3.66,129,47.21,,,,,,,,39.7887171,-75.4658207,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3944,1832,17.888,944+84.9,,,,94447.86,,3943,MCP,U8.50,8.50,38.71,2.88,U605.67,3286.96,1825.29,0.344,,,2.04,3.06,248,47.21,,,,,,,,39.7887209,-75.4658149,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3945,1832,17.888,944+85.5,,,,94448.49,,3944,MCP,U9.12,9.12,38.08,4.01,U606.29,3287.58,1824.67,0.344,,,2.35,3.46,345,47.21,,,,,,,,39.7887220,-75.4658132,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3946,1832,17.888,944+86.0,,,,94448.96,,3945,MCP,U9.59,9.59,37.62,0.70,U606.76,3288.05,1824.20,0.344,,,3.45,4.93,60,47.21,,,,,,,,39.7887228,-75.4658119,3.2,Touching Metal Object,16.000,X52,ERW,960
MFL,3947,1832,17.888,944+87.7,,,,94450.68,,3946,MCP,U11.31,11.31,35.90,3.80,U608.48,3289.77,1822.48,0.344,,,8.43,7.67,327,47.21,,,,,,,,39.7887258,-75.4658073,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3948,1832,17.889,944+90.5,,,,94453.42,,3947,MCP,U14.05,14.05,33.16,3.49,U611.22,3292.51,1819.74,0.344,,,2.51,4.09,300,47.21,,,,,,,,39.7887307,-75.4657998,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3949,1832,17.889,944+90.9,,,,94453.80,,3948,MCP,U14.43,14.43,32.78,0.43,U611.60,3292.89,1819.36,0.344,,,1.96,5.36,37,47.21,,,,,,,,39.7887314,-75.4657987,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3950,1832,17.889,944+91.0,,,,94453.99,,3949,MCP,U14.62,14.62,32.58,2.79,U611.79,3293.08,1819.17,0.344,,,1.57,2.25,240,47.21,,,,,,,,39.7887317,-75.4657982,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3951,1832,17.889,944+91.5,,,,94454.44,,3950,MCP,U15.07,15.07,32.14,0.09,U612.24,3293.53,1818.72,0.344,,,1.41,2.41,8,47.21,,,,,,,,39.7887325,-75.4657970,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3952,1832,17.889,944+92.5,,,,94455.46,,3951,MCP,U16.09,16.09,31.12,4.15,U613.26,3294.55,1817.70,0.344,,,1.80,3.11,357,47.21,,,,,,,,39.7887343,-75.4657943,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3953,1832,17.890,944+93.8,,,,94456.77,,3952,MCP,U17.40,17.40,29.81,0.19,U614.57,3295.86,1816.39,0.344,,,1.25,2.76,17,47.21,,,,,,,,39.7887366,-75.4657906,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3954,1832,17.890,944+98.3,,,,94461.23,,3953,MCP,U21.87,21.87,25.34,3.14,U619.03,3300.32,1811.93,0.344,,,4.08,6.85,270,47.21,,,,,,,,39.7887445,-75.4657785,3.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3955,1832,17.891,944+99.1,,,,94462.02,,3954,MCP,U22.66,22.66,24.55,0.35,U619.83,3301.12,1811.13,0.344,,,1.33,4.09,30,47.21,,,,,,,,39.7887459,-75.4657764,3.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3956,1832,17.891,945+04.1,,,,94467.06,,3955,MCP,D19.51,27.70,19.51,0.45,U624.86,3306.15,1806.10,0.344,,,4.71,4.36,39,47.21,,,,,,,,39.7887548,-75.4657626,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3957,1832,17.892,945+06.3,,,,94469.29,,3956,MCP,D17.29,29.92,17.29,1.43,U627.09,3308.38,1803.87,0.344,,,4.71,3.16,123,47.21,,,,,,,,39.7887587,-75.4657566,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3958,1832,17.892,945+06.7,,,,94469.65,,3957,MCP,D16.92,30.28,16.92,1.05,U627.45,3308.74,1803.51,0.344,,,4.08,4.59,90,47.21,,,,,,,,39.7887594,-75.4657555,3.0,Touching Metal Object,16.000,X52,ERW,960
MFL,3959,1832,17.892,945+07.6,,,,94470.54,,3958,MCP,D16.04,31.17,16.04,1.67,U628.34,3309.63,1802.62,0.344,,,3.76,3.41,144,47.21,,,,,,,,39.7887609,-75.4657532,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3960,1832,17.894,945+17.3,,,,94480.27,,3959,MCP,D6.31,40.90,6.31,4.05,U638.07,3319.36,1792.89,0.344,,,1.88,3.46,349,47.21,,,,,,,,39.7887779,-75.4657266,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3961,1832,17.895,945+20.1,,,,94483.06,,3960,MCP,D3.51,43.69,3.51,3.16,U640.86,3322.15,1790.10,0.344,,,5.33,8.22,272,47.21,,,,,,,,39.7887828,-75.4657189,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3962,1832,17.895,945+21.5,,,,94484.48,,3961,MCP,D2.09,45.12,2.09,1.54,U642.29,3323.58,1788.67,0.344,,,1.84,3.21,133,47.21,,,,,,,,39.7887853,-75.4657150,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3963,1832,17.895,945+21.9,,,,94484.84,,3962,MCP,D1.74,45.47,1.74,3.44,U642.64,3323.93,1788.32,0.344,,,5.33,5.11,296,47.21,,,,,,,,39.7887860,-75.4657140,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3964,1833,17.895,945+23.6,,,,94486.58,,3963,Weld,D46.10,47.21,46.10,,U644.38,3325.67,1786.58,0.344,,,,,,46.10,42,,,,,,,39.7887891,-75.4657092,3.0,,16.000,X52,ERW,960
MFL,3965,1833,17.895,945+24.3,,,,94487.24,,3964,MCP,U0.66,0.66,45.44,0.42,U645.04,3326.33,1785.92,0.344,,,2.86,7.42,36,46.10,,,,,,,,39.7887902,-75.4657074,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3966,1833,17.896,945+29.4,,,,94492.35,,3965,MCP,U5.78,5.78,40.32,0.91,U650.15,3331.44,1780.81,0.344,,,3.33,4.46,78,46.10,,,,,,,,39.7887991,-75.4656934,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3967,1833,17.896,945+29.7,,,,94492.73,,3966,MCP,U6.16,6.16,39.94,3.12,U650.53,3331.82,1780.43,0.344,,,23.26,6.36,268,46.10,,,,,,,,39.7887998,-75.4656924,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3968,1833,17.897,945+30.9,,,,94493.94,,3967,MCP,U7.36,7.36,38.73,0.50,U651.74,3333.03,1779.22,0.344,,,2.86,7.12,43,46.10,,,,,,,,39.7888020,-75.4656890,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3969,1833,17.897,945+33.7,,,,94496.74,,3968,MCP,U10.16,10.16,35.94,3.58,U654.54,3335.83,1776.42,0.344,,,3.76,3.36,308,46.10,,,,,,,,39.7888069,-75.4656814,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3970,1833,17.898,945+39.0,,,,94501.96,,3969,MCP,U15.39,15.39,30.71,1.55,U659.77,3341.05,1771.19,0.344,,,3.76,5.31,133,46.10,,,,,,,,39.7888160,-75.4656671,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3971,1833,17.898,945+39.7,,,,94502.70,,3970,MCP,U16.12,16.12,29.98,0.97,U660.50,3341.79,1770.46,0.344,,,7.22,4.86,83,46.10,,,,,,,,39.7888173,-75.4656650,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3972,1833,17.899,945+43.2,,,,94506.25,,3971,MCP,U19.68,19.68,26.42,4.00,U664.05,3345.34,1766.91,0.344,,,4.71,3.81,344,46.10,,,,,,,,39.7888235,-75.4656552,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3973,1833,17.900,945+47.4,,,,94510.37,,3972,MCP,D22.30,23.80,22.30,0.83,U668.17,3349.46,1762.79,0.344,,,2.67,5.41,72,46.10,,,,,,,,39.7888307,-75.4656439,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3974,1833,17.900,945+48.3,,,,94511.33,,3973,MCP,D21.35,24.75,21.35,1.14,U669.13,3350.42,1761.83,0.344,,,2.59,3.81,98,46.10,,,,,,,,39.7888323,-75.4656413,3.0,Close Metal Object,16.000,X52,ERW,960
MFL,3975,1833,17.901,945+51.8,,,,94514.85,,3974,MCP,D17.82,28.28,17.82,1.40,U672.65,3353.94,1758.31,0.344,,,2.51,6.43,120,46.10,,,,,,,,39.7888385,-75.4656315,3.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3976,1833,17.901,945+52.4,,,,94515.40,,3975,MCP,D17.27,28.83,17.27,3.14,U673.20,3354.49,1757.76,0.344,,,7.84,8.18,270,46.10,,,,,,,,39.7888395,-75.4656300,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3977,1833,17.901,945+53.3,,,,94516.32,,3976,MCP,D16.36,29.74,16.36,2.76,U674.12,3355.41,1756.84,0.344,,,3.45,4.21,238,46.10,,,,,,,,39.7888411,-75.4656275,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3978,1833,17.901,945+53.8,,,,94516.84,,3977,MCP,D15.83,30.26,15.83,3.14,U674.64,3355.93,1756.32,0.344,,,2.82,6.10,270,46.10,,,,,,,,39.7888420,-75.4656261,3.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3979,1833,17.901,945+54.9,,,,94517.93,,3978,MCP,D14.74,31.36,14.74,3.30,U675.74,3357.02,1755.22,0.344,,,1.73,4.16,284,46.10,,,,,,,,39.7888439,-75.4656230,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3980,1833,17.901,945+55.5,,,,94518.48,,3979,MCP,D14.20,31.90,14.20,3.02,U676.28,3357.57,1754.68,0.344,,,3.57,5.76,260,46.10,,,,,,,,39.7888448,-75.4656216,3.1,Touching Metal Object,16.000,X52,ERW,960
MFL,3981,1833,17.902,945+56.9,,,,94519.92,,3980,MCP,D12.75,33.35,12.75,0.26,U677.73,3359.01,1753.23,0.344,,,5.33,4.21,22,46.10,,,,,,,,39.7888474,-75.4656176,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3982,1833,17.902,945+59.9,,,,94522.96,,3981,MCP,D9.72,36.38,9.72,0.10,U680.76,3362.05,1750.20,0.344,,,9.10,5.01,9,46.10,,,,,,,,39.7888527,-75.4656092,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3983,1833,17.902,945+61.1,,,,94524.11,,3982,MCP,D8.57,37.53,8.57,0.63,U681.91,3363.20,1749.05,0.344,,,9.10,8.52,55,46.10,,,,,,,,39.7888547,-75.4656060,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3984,1833,17.903,945+62.5,,,,94525.48,,3983,MCP,D7.19,38.90,7.19,0.62,U683.28,3364.57,1747.68,0.344,,,3.73,8.12,53,46.10,,,,,,,,39.7888570,-75.4656023,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3985,1833,17.903,945+64.2,,,,94527.27,,3984,MCP,D5.41,40.69,5.41,3.54,U685.07,3366.36,1745.89,0.344,,,5.45,13.78,304,46.10,,,,,,,,39.7888602,-75.4655974,3.1,Close Metal Object,16.000,X52,ERW,960
MFL,3986,1833,17.903,945+65.1,,,,94528.15,,3985,MCP,D4.52,41.58,4.52,0.56,U685.95,3367.24,1745.01,0.344,,,1.06,3.91,49,46.10,,,,,,,,39.7888617,-75.4655949,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3987,1833,17.903,945+65.6,,,,94528.60,,3986,MCP,D4.07,42.03,4.07,0.16,U686.40,3367.69,1744.56,0.344,,,1.80,4.51,14,46.10,,,,,,,,39.7888625,-75.4655937,3.2,Close Metal Object,16.000,X52,ERW,960
