ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,3988,1833,17.903,945+65.8,,,,94528.86,,3987,MCP,D3.81,42.29,3.81,3.10,U686.67,3367.96,1744.29,0.344,,,4.39,6.97,266,46.10,,,,,,,,39.7888630,-75.4655929,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3989,1833,17.903,945+66.8,,,,94529.78,,3988,MCP,D2.89,43.20,2.89,3.14,U687.58,3368.87,1743.38,0.344,,,2.20,5.93,270,46.10,,,,,,,,39.7888646,-75.4655904,3.2,Touching Metal Object,16.000,X52,ERW,960
MFL,3990,1833,17.903,945+67.1,,,,94530.09,,3989,MCP,D2.58,43.52,2.58,0.29,U687.89,3369.18,1743.07,0.344,,,2.27,4.36,25,46.10,,,,,,,,39.7888651,-75.4655896,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3991,1833,17.904,945+68.5,,,,94531.58,,3990,MCP,D1.09,45.01,1.09,0.05,U689.38,3370.67,1741.58,0.344,,,1.92,4.31,4,46.10,,,,,,,,39.7888677,-75.4655855,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3992,1834,17.904,945+69.6,,,,94532.67,,3991,Weld,U46.10,46.10,61.40,,U690.47,3371.76,1740.49,0.344,,,,,,61.40,326,,,,,,,39.7888696,-75.4655825,3.2,,16.000,X52,ERW,960
MFL,3993,1834,17.904,945+69.9,,,,94532.94,,3992,MCP,U0.27,0.27,61.14,0.34,U690.74,3372.03,1740.22,0.344,,,1.73,5.46,29,61.40,,,,,,,,39.7888701,-75.4655817,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3994,1834,17.904,945+70.4,,,,94533.40,,3993,MCP,U0.73,0.73,60.68,1.36,U691.20,3372.49,1739.76,0.344,,,2.98,5.91,117,61.40,,,,,,,,39.7888709,-75.4655804,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3995,1834,17.904,945+70.9,,,,94533.96,,3994,MCP,U1.29,1.29,60.11,0.26,U691.76,3373.05,1739.20,0.344,,,2.55,3.26,23,61.40,,,,,,,,39.7888719,-75.4655788,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3996,1834,17.904,945+72.4,,,,94535.45,,3995,MCP,U2.78,2.78,58.62,3.84,U693.25,3374.54,1737.71,0.344,,,5.33,6.10,330,61.40,,,,,,,,39.7888745,-75.4655747,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3997,1834,17.905,945+72.8,,,,94535.84,,3996,MCP,U3.17,3.17,58.23,0.61,U693.64,3374.93,1737.32,0.344,,,2.04,5.01,52,61.40,,,,,,,,39.7888752,-75.4655737,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,3998,1834,17.905,945+75.9,,,,94538.95,,3997,MCP,U6.28,6.28,55.12,3.27,U696.75,3378.04,1734.21,0.344,,,7.22,7.02,281,61.40,,,,,,,,39.7888806,-75.4655651,3.2,Touching Metal Object,16.000,X52,ERW,960
MFL,3999,1834,17.905,945+77.4,,,,94540.47,,3998,MCP,U7.80,7.80,53.61,0.99,U698.27,3379.56,1732.69,0.344,,,2.16,7.12,85,61.40,,,,,,,,39.7888832,-75.4655610,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,4000,1834,17.906,945+79.1,,,,94542.13,,3999,MCP,U9.46,9.46,51.95,1.02,U699.93,3381.22,1731.03,0.344,,,2.27,6.46,88,61.40,,,,,,,,39.7888862,-75.4655564,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,4001,1834,17.906,945+79.4,,,,94542.45,,4000,MCP,U9.77,9.77,51.63,3.00,U700.25,3381.54,1730.71,0.344,,,2.59,6.86,258,61.40,,,,,,,,39.7888867,-75.4655555,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,4002,1834,17.906,945+81.3,,,,94544.32,,4001,MCP,U11.65,11.65,49.76,2.46,U702.12,3383.41,1728.84,0.344,,,1.18,3.31,211,61.40,,,,,,,,39.7888900,-75.4655503,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,4003,1834,17.906,945+83.2,,,,94546.23,,4002,MCP,U13.56,13.56,47.85,4.11,U704.03,3385.32,1726.93,0.344,,,2.82,4.71,353,61.40,,,,,,,,39.7888933,-75.4655451,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4004,1834,17.907,945+87.3,,,,94550.33,,4003,MCP,U17.66,17.66,43.75,4.02,U708.13,3389.42,1722.83,0.344,,,1.18,3.61,346,61.40,,,,,,,,39.7889005,-75.4655338,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4005,1834,17.907,945+87.5,,,,94550.56,,4004,MCP,U17.89,17.89,43.52,2.80,U708.36,3389.65,1722.60,0.344,,,1.45,4.31,241,61.40,,,,,,,,39.7889009,-75.4655332,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4006,1834,17.908,945+89.5,,,,94552.53,,4005,MCP,U19.86,19.86,41.54,3.05,U710.33,3391.62,1720.63,0.344,,,2.12,4.01,263,61.40,,,,,,,,39.7889043,-75.4655278,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4007,1834,17.908,945+89.6,,,,94552.66,,4006,MCP,U19.99,19.99,41.42,0.99,U710.46,3391.75,1720.50,0.344,,,7.33,7.82,85,61.40,,,,,,,,39.7889045,-75.4655274,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4008,1834,17.910,946+00.7,,,,94563.78,,4007,MCP,D30.30,31.11,30.30,3.14,U721.58,3402.87,1709.38,0.344,,,1.88,2.59,270,61.40,,,,,,,,39.7889239,-75.4654969,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4009,1834,17.910,946+00.9,,,,94564.01,,4008,MCP,D30.07,31.34,30.07,0.41,U721.81,3403.10,1709.15,0.344,,,2.16,4.21,36,61.40,,,,,,,,39.7889243,-75.4654962,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4010,1834,17.910,946+02.1,,,,94565.19,,4009,MCP,D28.89,32.52,28.89,0.35,U722.99,3404.28,1707.97,0.344,,,1.88,3.51,30,61.40,,,,,,,,39.7889264,-75.4654930,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4011,1834,17.911,946+06.1,,,,94569.19,,4010,MCP,D24.89,36.52,24.89,3.14,U726.99,3408.28,1703.97,0.344,,,2.35,4.01,270,61.40,,,,,,,,39.7889333,-75.4654820,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4012,1834,17.911,946+06.6,,,,94569.67,,4011,MCP,D24.41,37.00,24.41,3.64,U727.47,3408.76,1703.49,0.344,,,2.20,4.61,313,61.40,,,,,,,,39.7889342,-75.4654807,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4013,1834,17.911,946+07.7,,,,94570.74,,4012,MCP,D23.33,38.07,23.33,0.45,U728.55,3409.83,1702.42,0.344,,,0.86,3.66,39,61.40,,,,,,,,39.7889360,-75.4654777,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4014,1834,17.911,946+07.7,,,,94570.82,,4013,MCP,D23.26,38.15,23.26,3.79,U728.62,3409.91,1702.34,0.344,,,3.76,8.97,326,61.40,,,,,,,,39.7889362,-75.4654774,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4015,1834,17.911,946+08.1,,,,94571.17,,4014,MCP,D22.91,38.49,22.91,0.38,U728.97,3410.26,1701.99,0.344,,,1.69,3.36,33,61.40,,,,,,,,39.7889368,-75.4654765,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4016,1834,17.911,946+08.3,,,,94571.36,,4015,MCP,D22.71,38.69,22.71,2.78,U729.17,3410.46,1701.79,0.344,,,2.90,4.91,239,61.40,,,,,,,,39.7889371,-75.4654760,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4017,1834,17.911,946+08.6,,,,94571.67,,4016,MCP,D22.40,39.00,22.40,3.14,U729.47,3410.76,1701.49,0.344,,,2.98,4.76,270,61.40,,,,,,,,39.7889377,-75.4654751,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4018,1834,17.911,946+09.6,,,,94572.70,,4017,MCP,D21.37,40.03,21.37,0.34,U730.50,3411.79,1700.46,0.344,,,3.41,4.26,29,61.40,,,,,,,,39.7889395,-75.4654723,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4019,1834,17.912,946+12.4,,,,94575.53,,4018,MCP,D18.55,42.86,18.55,1.05,U733.33,3414.62,1697.63,0.344,,,4.86,8.77,90,61.40,,,,,,,,39.7889444,-75.4654645,3.3,Touching Metal Object,16.000,X52,ERW,960
MFL,4020,1834,17.912,946+13.7,,,,94576.83,,4019,MCP,D17.25,44.16,17.25,3.40,U734.63,3415.92,1696.33,0.344,,,3.26,4.16,293,61.40,,,,,,,,39.7889467,-75.4654609,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4021,1834,17.913,946+15.5,,,,94578.63,,4020,MCP,D15.45,45.96,15.45,0.26,U736.43,3417.72,1694.53,0.344,,,2.16,4.36,22,61.40,,,,,,,,39.7889498,-75.4654560,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,4022,1834,17.913,946+16.0,,,,94579.10,,4021,MCP,D14.98,46.42,14.98,1.40,U736.90,3418.19,1694.06,0.344,,,2.51,3.17,120,61.40,,,,,,,,39.7889506,-75.4654547,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,4023,1835,17.916,946+31.0,,,,94594.08,,4022,Weld,D57.74,61.40,57.74,,U751.88,3433.17,1679.08,0.344,,,,,,57.74,40,,,,,,,39.7889768,-75.4654134,3.4,,16.000,X52,ERW,960
MFL,4024,1835,17.920,946+52.9,,,,94616.06,,4023,MCP,U21.99,21.99,35.76,2.44,U773.86,3455.15,1657.10,0.344,,,1.88,3.67,210,57.74,,,,,,,,39.7890153,-75.4653530,3.4,Close Metal Object,16.000,X52,ERW,960
MFL,4025,1836,17.926,946+88.7,,,,94651.82,,4024,Weld,D49.11,57.74,49.11,,U809.62,3490.91,1621.34,0.344,,,,,,49.11,324,,,,,,,39.7890778,-75.4652548,3.2,,16.000,X52,ERW,960
MFL,4026,1836,17.933,947+23.2,,,,94686.41,,4025,MCP,D14.52,34.59,14.52,2.79,U844.21,3525.50,1586.75,0.344,,,9.88,10.69,240,49.11,,,,,,,,39.7891380,-75.4651594,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4027,1836,17.933,947+25.7,,,,94688.88,,4026,MCP,D12.05,37.06,12.05,0.91,U846.68,3527.97,1584.28,0.344,,,3.14,3.41,79,49.11,,,,,,,,39.7891423,-75.4651526,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4028,1836,17.934,947+26.7,,,,94689.92,,4027,MCP,D11.00,38.11,11.00,0.31,U847.73,3529.02,1583.23,0.344,,,2.51,3.51,27,49.11,,,,,,,,39.7891441,-75.4651497,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4029,1837,17.936,947+37.7,,,,94700.92,,4028,Weld,U49.11,49.11,55.38,,U858.72,3540.01,1572.24,0.344,,,,,,55.38,43,,,,,,,39.7891632,-75.4651194,3.3,,16.000,X52,ERW,960
MFL,4030,1837,17.937,947+43.4,,,,94706.60,,4029,MCP,U5.68,5.68,49.70,2.16,U864.40,3545.69,1566.56,0.344,,,3.45,4.91,186,55.38,,,,,,,,39.7891732,-75.4651036,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4031,1837,17.943,947+75.8,,,,94739.09,94738.96,4030,ML Cluster Int Manufacturing Related; Seam Xing,D17.22,38.16,17.22,0.58,U896.89,3578.18,1534.07,0.344,17,27,2.43,1.85,50,55.38,,1849,1798,1883,1851,2616,2570,39.7892299,-75.4650144,3.0,,16.000,X52,ERW,960
MFL,4032,1837,17.946,947+90.2,,,,94753.42,,4031,Manufacturing Indication Int,D2.89,52.50,2.89,1.77,U911.22,3592.51,1519.74,0.344,,,1.49,0.80,152,55.38,,,,,,,,39.7892549,-75.4649750,3.0,,16.000,X52,ERW,960
MFL,4033,1838,17.946,947+93.0,,,,94756.31,,4032,Weld,U55.38,55.38,61.13,,U914.11,3595.40,1516.85,0.344,,,,,,61.13,301,,,,,,,39.7892600,-75.4649670,3.0,,16.000,X52,ERW,960
MFL,4034,1838,17.947,947+94.8,,,,94758.08,,4033,MCP,U1.78,1.78,59.35,2.44,U915.88,3597.17,1515.08,0.344,,,2.04,3.42,210,61.13,,,,,,,,39.7892631,-75.4649621,3.0,Touching Metal Object,16.000,X52,ERW,960
MFL,4035,1839,17.958,948+54.1,,,,94817.43,,4034,Weld,U61.13,61.13,61.33,,U975.23,3656.52,1455.73,0.344,,,,,,61.33,21,,,,,,,39.7893661,-75.4647982,4.0,,16.000,X52,ERW,960
MFL,4036,1840,17.969,949+15.4,,,,94878.77,,4035,Weld,D61.07,61.33,61.07,,U1036.57,3717.86,1394.39,0.344,,,,,,61.07,327,,,,,,,39.7894710,-75.4646272,4.2,,16.000,X52,ERW,960
MFL,4037,1840,17.980,949+72.2,,,,94935.62,,4036,MCP,D4.21,56.86,4.21,0.16,U1093.42,3774.71,1337.54,0.344,,,2.78,3.41,14,61.07,,,,,,,,39.7895676,-75.4644681,4.4,Close Metal Object,16.000,X52,ERW,960
MFL,4038,1841,17.981,949+76.4,,,,94939.83,,4037,Weld,D55.33,61.07,55.33,,U1097.63,3778.92,1333.33,0.344,,,,,,55.33,38,,,,,,,39.7895748,-75.4644563,4.5,,16.000,X52,ERW,960
MFL,4039,1841,17.990,950+22.2,,,,94985.70,,4038,MCP,D9.46,45.87,9.46,2.90,U1143.50,3824.79,1287.46,0.344,,,3.10,3.81,249,55.33,,,,,,,,39.7896526,-75.4643277,5.3,Close Metal Object,16.000,X52,ERW,960
MFL,4040,1842,17.992,950+31.6,,,,94995.16,,4039,Weld,U55.33,55.33,56.32,,U1152.96,3834.25,1278.00,0.344,,,,,,56.32,305,,,,,,,39.7896687,-75.4643014,5.3,,16.000,X52,ERW,960
MFL,4041,1842,17.992,950+32.3,,,,94995.78,94995.76,4040,ML Cluster Ext,U0.62,0.62,55.70,2.34,U1153.58,3834.87,1277.38,0.344,14,24,0.55,7.62,202,56.32,,1915,1911,1914,1910,2659,2652,39.7896698,-75.4642996,5.3,,16.000,X52,ERW,960
MFL,4042,1842,18.000,950+78.4,,,,95041.94,,4041,Sleeve Start,D9.55,46.78,9.55,,U1199.74,3881.03,1231.22,0.344,,,,,,56.32,,,,,,,,39.7897489,-75.4641713,5.1,,16.000,X52,ERW,960
MFL,4043,1842,18.001,950+81.4,,,,95044.94,,4042,Sleeve End,D6.54,49.78,6.54,,U1202.74,3884.03,1228.22,0.344,,,,,,56.32,,,,,,,,39.7897540,-75.4641629,5.1,,16.000,X52,ERW,960
MFL,4044,1843,18.002,950+87.9,,,,95051.48,,4043,Weld,U56.32,56.32,61.31,,U1209.28,3890.57,1221.68,0.344,,,,,,61.31,34,,,,,,,39.7897653,-75.4641446,5.0,,16.000,X52,ERW,960
MFL,4045,1843,18.011,951+34.9,,,,95098.54,,4044,MCP,D14.26,47.06,14.26,2.64,D1174.62,3937.63,1174.62,0.344,,,2.23,4.26,227,61.31,,,,,,,,39.7898464,-75.4640139,4.7,Close Metal Object,16.000,X52,ERW,960
MFL,4046,1844,18.014,951+49.1,,,,95112.79,,4045,Weld,U61.31,61.31,61.35,,D1160.37,3951.88,1160.37,0.344,,,,,,61.35,296,,,,,,,39.7898709,-75.4639743,4.6,,16.000,X52,ERW,960
MFL,4047,1844,18.014,951+50.0,,,,95113.65,,4046,MCP,U0.86,0.86,60.50,2.96,D1159.51,3952.74,1159.51,0.344,,,3.29,3.66,255,61.35,,,,,,,,39.7898725,-75.4639718,4.6,Touching Metal Object,16.000,X52,ERW,960
MFL,4048,1844,18.019,951+78.4,,,,95142.10,,4047,MCP,U29.31,29.31,32.04,2.18,D1131.05,3981.20,1131.05,0.344,,,3.53,3.06,187,61.35,,,,,,,,39.7899211,-75.4638925,4.5,Close Metal Object,16.000,X52,ERW,960
MFL,4049,1844,18.020,951+80.5,,,,95144.14,,4048,MCP,D30.00,31.35,30.00,2.09,D1129.02,3983.23,1129.02,0.344,,,1.88,4.01,180,61.35,,,,,,,,39.7899245,-75.4638869,4.5,Close Metal Object,16.000,X52,ERW,960
MFL,4050,1845,18.025,952+10.4,,,,95174.14,,4049,Weld,D61.29,61.35,61.29,,D1099.02,4013.23,1099.02,0.344,,,,,,61.29,30,,,,,,,39.7899756,-75.4638029,4.5,,16.000,X52,ERW,960
MFL,4051,1846,18.037,952+71.7,,,,95235.43,,4050,Weld,U61.29,61.29,61.32,,D1037.73,4074.52,1037.73,0.344,,,,,,61.32,320,,,,,,,39.7900798,-75.4636313,3.9,,16.000,X52,ERW,960
MFL,4052,1846,18.043,953+02.3,,,,95266.12,,4051,MCP,D30.63,30.69,30.63,2.09,D1007.04,4105.21,1007.04,0.344,,,6.12,11.02,180,61.32,,,,,,,,39.7901320,-75.4635453,3.7,Close Metal Object,16.000,X52,ERW,960
MFL,4053,1846,18.043,953+05.5,,,,95269.27,,4052,MCP,D27.49,33.84,27.49,2.71,D1003.89,4108.36,1003.89,0.344,,,5.65,10.42,233,61.32,,,,,,,,39.7901374,-75.4635364,3.7,Close Metal Object,16.000,X52,ERW,960
MFL,4054,1846,18.046,953+17.1,,,,95280.93,,4053,MCP,D15.82,45.51,15.82,3.15,D992.22,4120.03,992.22,0.344,,,3.41,3.36,271,61.32,,,,,,,,39.7901571,-75.4635038,3.7,Close Metal Object,16.000,X52,ERW,960
MFL,4055,1846,18.046,953+19.5,,,,95283.37,,4054,MCP,D13.38,47.94,13.38,2.59,D989.79,4122.46,989.79,0.344,,,4.90,4.66,223,61.32,,,,,,,,39.7901612,-75.4634970,3.7,Close Metal Object,16.000,X52,ERW,960
MFL,4056,1847,18.049,953+32.9,,,,95296.75,,4055,Weld,D61.29,61.32,61.29,,D976.40,4135.85,976.40,0.344,,,,,,61.29,39,,,,,,,39.7901839,-75.4634595,3.7,,16.000,X52,ERW,960
MFL,4057,1847,18.049,953+35.8,,,,95299.61,,4056,MCP,U2.86,2.86,58.43,2.86,D973.55,4138.70,973.55,0.344,,,4.31,4.21,246,61.29,,,,,,,,39.7901888,-75.4634514,3.7,Touching Metal Object,16.000,X52,ERW,960
MFL,4058,1847,18.049,953+37.2,,,,95301.07,,4057,MCP,U4.32,4.32,56.97,2.09,D972.08,4140.17,972.08,0.344,,,5.33,13.36,180,61.29,,,,,,,,39.7901912,-75.4634473,3.7,Touching Metal Object,16.000,X52,ERW,960
MFL,4059,1848,18.060,953+94.1,,,,95358.04,,4058,Weld,D50.83,61.29,50.83,,D915.11,4197.14,915.11,0.344,,,,,,50.83,338,,,,,,,39.7902882,-75.4632880,3.8,,16.000,X52,ERW,960
MFL,4060,1849,18.070,954+44.9,,,,95408.87,,4059,Weld,D44.19,50.83,44.19,,D864.28,4247.97,864.28,0.344,,,,,,44.19,30,,,,,,,39.7903748,-75.4631459,3.5,,16.000,X52,ERW,960
MFL,4061,1849,18.074,954+69.1,,,,95433.12,,4060,MCP,D19.95,24.24,19.95,1.40,D840.04,4272.21,840.04,0.344,,,2.04,4.01,120,44.19,,,,,,,,39.7904159,-75.4630780,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4062,1849,18.075,954+72.3,,,,95436.28,,4061,MCP,D16.78,27.41,16.78,1.75,D836.88,4275.37,836.88,0.344,,,2.67,4.09,150,44.19,,,,,,,,39.7904213,-75.4630691,3.3,Close Metal Object,16.000,X52,ERW,960
MFL,4063,1850,18.078,954+89.1,,,,95453.06,,4062,Weld,U44.19,44.19,61.23,,D820.09,4292.16,820.09,0.344,,,,,,61.23,322,,,,,,,39.7904499,-75.4630221,3.1,,16.000,X52,ERW,960
MFL,4064,1850,18.083,955+13.9,,,,95477.93,,4063,MCP,U24.87,24.87,36.36,3.18,D795.23,4317.02,795.23,0.344,,,2.63,3.51,273,61.23,,,,,,,,39.7904922,-75.4629527,2.8,Close Metal Object,16.000,X52,ERW,960
MFL,4065,1850,18.083,955+15.8,,,,95479.80,,4064,MCP,U26.73,26.73,34.50,0.35,D793.36,4318.89,793.36,0.344,,,1.88,3.42,30,61.23,,,,,,,,39.7904954,-75.4629475,2.8,Close Metal Object,16.000,X52,ERW,960
MFL,4066,1850,18.084,955+19.6,,,,95483.63,,4065,MCP,U30.57,30.57,30.66,2.31,D789.53,4322.72,789.53,0.344,,,2.31,2.91,199,61.23,,,,,,,,39.7905020,-75.4629367,2.8,Close Metal Object,16.000,X52,ERW,960
MFL,4067,1850,18.087,955+34.0,,,,95498.06,,4066,MCP,D16.24,44.99,16.24,1.48,D775.10,4337.15,775.10,0.344,,,6.71,9.42,127,61.23,,,,,,,,39.7905265,-75.4628964,2.8,Close Metal Object,16.000,X52,ERW,960
MFL,4068,1851,18.090,955+50.2,,,,95514.29,,4067,Weld,D42.75,61.23,42.75,,D758.86,4353.39,758.86,0.344,,,,,,42.75,31,,,,,,,39.7905542,-75.4628508,2.8,,16.000,X52,ERW,960
MFL,4069,1851,18.091,955+55.6,,,,95519.67,,4068,MCP,U5.37,5.37,37.37,2.29,D753.49,4358.76,753.49,0.344,,,15.49,11.93,197,42.75,,,,,,,,39.7905633,-75.4628358,2.8,Close Metal Object,16.000,X52,ERW,960
MFL,4070,1851,18.092,955+59.2,,,,95523.32,,4069,MCP,U9.03,9.03,33.72,1.05,D749.84,4362.41,749.84,0.344,,,2.98,4.18,90,42.75,,,,,,,,39.7905696,-75.4628255,2.8,Close Metal Object,16.000,X52,ERW,960
MFL,4071,1852,18.098,955+92.9,,,,95557.04,,4070,Weld,D7.02,42.75,7.02,,D716.12,4396.13,716.12,0.344,,,,,,7.02,330,,,,,,,39.7906270,-75.4627314,3.2,,16.000,X52,ERW,960
MFL,4072,1853,18.099,955+99.9,,,,95564.06,,4071,Weld,U7.02,7.02,11.46,,D709.10,4403.15,709.10,0.344,,,,,,11.46,34,,,,,,,39.7906391,-75.4627119,3.3,,16.000,X52,ERW,960
MFL,4073,1854,18.101,956+11.4,,,,95575.52,,4072,Weld,U11.46,11.46,50.88,,D697.64,4414.61,697.64,0.344,,,,,,50.88,330,,,,,,,39.7906588,-75.4626800,3.8,,16.000,X52,ERW,960
MFL,4074,1854,18.104,956+24.4,,,,95588.57,95588.54,4073,ML Ext,U13.05,13.05,37.83,2.78,D684.59,4427.66,684.59,0.344,12,22,0.63,0.65,239,50.88,,1915,1910,1914,1908,2658,2650,39.7906811,-75.4626438,4.7,,16.000,X52,ERW,960
MFL,4075,1854,18.106,956+38.0,,,,95602.14,,4074,Casing Start,D24.26,26.63,24.26,,D671.02,4441.23,671.02,0.344,,,,,,50.88,,,,,,,,39.7907043,-75.4626060,5.2,,16.000,X52,ERW,960
MFL,4076,1854,18.108,956+48.2,,,,95612.41,,4075,Casing End,D13.99,36.90,13.99,,D660.74,4451.51,660.74,0.344,,,,,,50.88,,,,,,,,39.7907220,-75.4625774,5.2,,16.000,X52,ERW,960
MFL,4077,1855,18.111,956+62.2,,,,95626.40,,4076,Weld,D6.19,50.88,6.19,,D646.76,4465.49,646.76,0.344,,,,,,6.19,49,,,,,,,39.7907459,-75.4625388,4.6,,16.000,X52,ERW,960
MFL,4078,1856,18.112,956+68.4,,,,95632.59,,4077,Weld,U6.19,6.19,53.18,,D640.57,4471.68,640.57,0.344,,,,,,53.18,57,,,,,,,39.7907566,-75.4625215,4.2,,16.000,X52,ERW,960
MFL,4079,1857,18.122,957+21.5,,,,95685.77,,4078,Weld,U53.18,53.18,61.29,,D587.39,4524.86,587.39,0.344,,,,,,61.29,332,,,,,,,39.7908479,-75.4623736,3.2,,16.000,X52,ERW,960
MFL,4080,1857,18.127,957+44.3,,,,95708.63,,4079,MCP,U22.86,22.86,38.43,3.53,D564.53,4547.72,564.53,0.344,,,3.61,4.46,304,61.29,,,,,,,,39.7908873,-75.4623103,3.2,Close Metal Object,16.000,X52,ERW,960
MFL,4081,1858,18.134,957+82.7,,,,95747.05,,4080,Weld,D25.26,61.29,25.26,,D526.10,4586.15,526.10,0.344,,,,,,25.26,35,,,,,,,39.7909531,-75.4622031,2.8,,16.000,X52,ERW,960
MFL,4082,1858,18.137,958+01.4,,,,95765.72,,4081,4.9° 42D Sag Cold Bend,D6.59,18.66,6.59,,D507.44,4604.81,507.44,0.344,,,,,0,25.26,,,,,,,,39.7909849,-75.4621510,2.6,,16.000,X52,ERW,960
MFL,4083,1859,18.139,958+08.0,,,,95772.31,,4082,Weld,U25.26,25.26,35.19,,D500.85,4611.40,500.85,0.344,,,,,,35.19,316,,,,,,,39.7909962,-75.4621327,3.1,,16.000,X52,ERW,960
MFL,4084,1859,18.144,958+34.1,,,,95798.52,,4083,4.4° 45.9D Over Cold Bend,D8.98,26.20,8.98,,D474.64,4637.61,474.64,0.344,,,,,182,35.19,,,,,,,,39.7910407,-75.4620597,5.1,,16.000,X52,ERW,960
MFL,4085,1860,18.145,958+43.1,,,,95807.50,,4084,Weld,U35.19,35.19,50.60,,D465.66,4646.59,465.66,0.344,,,,,,50.60,357,,,,,,,39.7910561,-75.4620347,5.2,,16.000,X52,ERW,960
MFL,4086,1860,18.145,958+43.7,,,,95808.09,,4085,Casing Start,U0.59,0.59,50.01,,D465.07,4647.18,465.07,0.344,,,,,,50.60,,,,,,,,39.7910571,-75.4620330,5.2,,16.000,X52,ERW,960
MFL,4087,1860,18.148,958+55.6,,,,95820.00,95819.98,4086,ML Int Manufacturing Related,U12.50,12.50,38.09,0.82,D453.16,4659.09,453.16,0.344,13,23,0.35,0.40,71,50.60,,1918,1916,1918,1916,2663,2660,39.7910775,-75.4619999,5.1,,16.000,X52,ERW,960
MFL,4088,1860,18.149,958+63.6,,,,95827.98,,4087,Casing End,U20.48,20.48,30.11,,D445.18,4667.07,445.18,0.344,,,,,,50.60,,,,,,,,39.7910913,-75.4619777,5.0,,16.000,X52,ERW,960
MFL,4089,1860,18.151,958+70.9,,,,95835.27,,4088,3.7° 38.2D Over Cold Bend,D22.82,27.77,22.82,,D437.89,4674.36,437.89,0.344,,,,,184,50.60,,,,,,,,39.7911038,-75.4619575,4.7,,16.000,X52,ERW,960
MFL,4090,1861,18.155,958+93.7,,,,95858.09,,4089,Weld,D5.95,50.60,5.95,,D415.06,4697.19,415.06,0.344,,,,,,5.95,336,,,,,,,39.7911431,-75.4618945,2.8,,16.000,X52,ERW,960
MFL,4091,1862,18.156,958+99.6,,,,95864.04,,4090,Weld,U5.95,5.95,61.09,,D409.12,4703.13,409.12,0.344,,,,,,61.09,51,,,,,,,39.7911533,-75.4618780,2.3,,16.000,X52,ERW,960
MFL,4092,1862,18.158,959+09.9,,,,95874.37,,4091,4.6° 38.8D Sag Cold Bend,U10.33,10.33,50.77,,D398.79,4713.46,398.79,0.344,,,,,359,61.09,,,,,,,,39.7911711,-75.4618494,1.8,,16.000,X52,ERW,960
MFL,4093,1863,18.168,959+60.6,,,,95925.13,,4092,Weld,D53.78,61.09,53.78,,D348.03,4764.22,348.03,0.344,,,,,,53.78,313,,,,,,,39.7912583,-75.4617081,2.7,,16.000,X52,ERW,960
MFL,4094,1864,18.178,960+14.3,,,,95978.91,,4093,Weld,U53.78,53.78,61.22,,D294.25,4818.00,294.25,0.344,,,,,,61.22,33,,,,,,,39.7913494,-75.4615573,3.3,,16.000,X52,ERW,960
MFL,4095,1865,18.189,960+75.5,,,,96040.13,,4094,Weld,D61.05,61.22,61.05,,D233.03,4879.22,233.03,0.344,,,,,,61.05,332,,,,,,,39.7914532,-75.4613856,3.4,,16.000,X52,ERW,960
MFL,4096,1866,18.201,961+36.5,,,,96101.18,,4095,Weld,D42.81,61.05,42.81,,D171.98,4940.27,171.98,0.344,,,,,,42.81,41,,,,,,,39.7915573,-75.4612151,3.6,,16.000,X52,ERW,960
MFL,4097,1867,18.209,961+79.2,,,,96143.99,,4096,Weld,U42.81,42.81,58.24,,D129.17,4983.08,129.17,0.344,,,,,,58.24,335,,,,,,,39.7916301,-75.4610952,3.7,,16.000,X52,ERW,960
MFL,4098,1867,18.214,962+05.1,,,,96169.86,,4097,Manufacturing Indication Int,U25.86,25.86,32.38,1.44,D103.30,5008.95,103.30,0.344,,,2.51,0.40,124,58.24,,,,,,,,39.7916742,-75.4610230,3.7,,16.000,X52,ERW,960
MFL,4099,1868,18.220,962+37.4,,,,96202.23,,4098,Weld,D57.50,58.24,57.50,,D70.92,5041.33,70.92,0.344,,,,,,57.50,40,,,,,,,39.7917297,-75.4609327,3.6,,16.000,X52,ERW,960
MFL,4100,1868,18.223,962+50.3,,,,96215.17,96215.13,4099,ML Int Manufacturing Related,U12.93,12.93,44.56,2.69,D57.99,5054.26,57.99,0.344,13,23,0.78,0.43,231,57.50,,1912,1904,1910,1901,2653,2640,39.7917519,-75.4608967,3.6,,16.000,X52,ERW,960
MFL,4101,1868,18.225,962+63.4,,,,96228.28,,4100,MCP,U26.05,26.05,31.45,1.40,D44.88,5067.37,44.88,0.344,,,2.55,3.26,121,57.50,,,,,,,,39.7917743,-75.4608603,3.7,Touching Metal Object,16.000,X52,ERW,960
MFL,4102,1868,18.226,962+68.1,,,,96232.96,,4101,MCP,D26.77,30.73,26.77,1.14,D40.20,5072.05,40.20,0.344,,,1.73,2.76,98,57.50,,,,,,,,39.7917824,-75.4608473,3.7,Close Metal Object,16.000,X52,ERW,960
MFL,4103,1868,18.227,962+73.8,,,,96238.65,,4102,MCP,D21.08,36.41,21.08,4.02,D34.51,5077.74,34.51,0.344,,,1.73,5.31,346,57.50,,,,,,,,39.7917922,-75.4608314,3.7,Close Metal Object,16.000,X52,ERW,960
MFL,4104,1868,18.229,962+82.7,,,,96247.51,,4103,MCP,D12.22,45.28,12.22,3.40,D25.65,5086.60,25.65,0.344,,,1.96,2.91,293,57.50,,,,,,,,39.7918074,-75.4608068,3.9,Close Metal Object,16.000,X52,ERW,960
MFL,4105,1869,18.231,962+94.9,,,,96259.73,,4104,Weld,U57.50,57.50,59.96,,D13.43,5098.82,13.43,0.344,,,,,,59.96,343,,,,,,,39.7918284,-75.4607727,4.0,,16.000,X52,ERW,960
MFL,4106,1869,18.234,963+08.3,,,,96273.16,,4105,AGM 39,U13.43,13.43,46.53,,D4006.78,5112.25,4006.78,0.344,,,,,,59.96,,,,,,,,39.7918514,-75.4607353,4.3,,16.000,X56,Elbow,960
MFL,4107,1870,18.242,963+54.8,,,,96319.69,,4106,Weld,U59.96,59.96,61.09,,U46.53,46.53,3960.25,0.344,,,,,,61.09,49,,,,,,,39.7919309,-75.4606056,4.5,,16.000,X52,ERW,960
MFL,4108,1870,18.248,963+86.0,,,,96350.95,,4107,MCP,D29.83,31.26,29.83,0.35,U77.79,77.79,3928.99,0.344,,,3.14,4.51,30,61.09,,,,,,,,39.7919839,-75.4605181,4.5,Close Metal Object,16.000,X52,ERW,960
MFL,4109,1870,18.254,964+15.6,,,,96380.64,96380.63,4108,ML Cluster Ext Weld Adjacent,D0.14,60.95,0.14,1.75,U107.48,107.48,3899.30,0.344,19,29,0.27,1.26,150,61.09,,1918,1917,1918,1916,2663,2661,39.7920342,-75.4604349,4.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4110,1871,18.254,964+15.8,,,,96380.78,,4109,Weld,D53.30,61.09,53.30,,U107.62,107.62,3899.16,0.344,,,,,,53.30,345,,,,,,,39.7920344,-75.4604345,4.9,,16.000,X52,ERW,960
MFL,4111,1871,18.259,964+44.8,,,,96409.81,,4110,MCP,D24.27,29.03,24.27,0.70,U136.65,136.65,3870.13,0.344,,,2.67,4.93,60,53.30,,,,,,,,39.7920837,-75.4603531,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4112,1872,18.264,964+69.0,,,,96434.08,,4111,Weld,U53.30,53.30,61.41,,U160.92,160.92,3845.86,0.344,,,,,,61.41,36,,,,,,,39.7921249,-75.4602851,5.6,,16.000,X52,ERW,960
MFL,4113,1872,18.265,964+71.9,,,,96436.96,,4112,MCP,U2.88,2.88,58.53,0.70,U163.80,163.80,3842.98,0.344,,,3.45,5.34,60,61.41,,,,,,,,39.7921298,-75.4602770,5.6,Touching Metal Object,16.000,X52,ERW,960
MFL,4114,1872,18.265,964+72.6,,,,96437.61,,4113,MCP,U3.53,3.53,57.87,1.75,U164.45,164.45,3842.33,0.344,,,4.08,3.76,150,61.41,,,,,,,,39.7921309,-75.4602752,5.6,Touching Metal Object,16.000,X52,ERW,960
MFL,4115,1872,18.267,964+86.6,,,,96451.67,,4114,MCP,U17.59,17.59,43.81,3.83,U178.51,178.51,3828.27,0.344,,,1.18,1.85,329,61.41,,,,,,,,39.7921548,-75.4602359,5.6,Close Metal Object,16.000,X52,ERW,960
MFL,4116,1873,18.276,965+30.4,,,,96495.48,,4115,Weld,D58.47,61.41,58.47,,U222.33,222.33,3784.46,0.344,,,,,,58.47,350,,,,,,,39.7922297,-75.4601137,5.9,,16.000,X52,ERW,960
MFL,4117,1873,18.284,965+73.4,,,,96538.53,,4116,MCP,D15.42,43.04,15.42,0.10,U265.37,265.37,3741.41,0.344,,,2.16,3.16,9,58.47,,,,,,,,39.7923035,-75.4599939,5.5,Close Metal Object,16.000,X52,ERW,960
MFL,4118,1874,18.287,965+88.8,,,,96553.95,,4117,Weld,U58.47,58.47,60.96,,U280.79,280.79,3725.99,0.344,,,,,,60.96,43,,,,,,,39.7923300,-75.4599509,5.4,,16.000,X52,ERW,960
MFL,4119,1874,18.297,966+44.6,,,,96609.86,,4118,MCP,D5.05,55.91,5.05,1.18,U336.70,336.70,3670.08,0.344,,,2.90,4.61,102,60.96,,,,,,,,39.7924256,-75.4597953,5.2,Close Metal Object,16.000,X52,ERW,960
MFL,4120,1875,18.298,966+49.7,,,,96614.91,,4119,Weld,D59.84,60.96,59.84,,U341.75,341.75,3665.03,0.344,,,,,,59.84,344,,,,,,,39.7924343,-75.4597812,5.2,,16.000,X52,ERW,960
MFL,4121,1875,18.300,966+59.0,,,,96624.30,,4120,MCP,U9.39,9.39,50.45,0.65,U351.15,351.15,3655.64,0.344,,,9.57,7.52,56,59.84,,,,,,,,39.7924504,-75.4597551,5.2,Touching Metal Object,16.000,X52,ERW,960
MFL,4122,1876,18.310,967+09.4,,,,96674.76,,4121,Weld,U59.84,59.84,61.32,,U401.60,401.60,3605.19,0.344,,,,,,61.32,33,,,,,,,39.7925371,-75.4596149,4.7,,16.000,X52,ERW,960
MFL,4123,1877,18.321,967+70.7,,,,96736.07,,4122,Weld,D50.62,61.32,50.62,,U462.91,462.91,3543.87,0.344,,,,,,50.62,314,,,,,,,39.7926426,-75.4594447,4.4,,16.000,X52,ERW,960
MFL,4124,1878,18.331,968+21.3,,,,96786.69,,4123,Weld,D49.79,50.62,49.79,,U513.54,513.54,3493.25,0.344,,,,,,49.79,46,,,,,,,39.7927292,-75.4593036,4.6,,16.000,X52,ERW,960
MFL,4125,1878,18.334,968+39.1,,,,96804.52,,4124,MCP,U17.83,17.83,31.96,0.84,U531.36,531.36,3475.42,0.344,,,2.35,2.91,73,49.79,,,,,,,,39.7927596,-75.4592538,4.7,Close Metal Object,16.000,X52,ERW,960
MFL,4126,1879,18.340,968+71.0,,,,96836.48,,4125,Weld,U49.79,49.79,61.27,,U563.33,563.33,3443.46,0.344,,,,,,61.27,337,,,,,,,39.7928142,-75.4591646,5.1,,16.000,X52,ERW,960
MFL,4127,1879,18.349,969+14.9,,,,96880.41,,4126,MCP,D17.35,43.93,17.35,3.60,U607.25,607.25,3399.53,0.344,,,3.73,3.66,309,61.27,,,,,,,,39.7928901,-75.4590430,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4128,1880,18.352,969+32.2,,,,96897.76,,4127,Weld,D60.63,61.27,60.63,,U624.60,624.60,3382.18,0.344,,,,,,60.63,67,,,,,,,39.7929203,-75.4589951,5.4,,16.000,X52,ERW,960
MFL,4129,1880,18.352,969+33.7,,,,96899.28,,4128,MCP,U1.52,1.52,59.10,3.26,U626.12,626.12,3380.66,0.344,,,1.65,2.46,281,60.63,,,,,,,,39.7929230,-75.4589909,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4130,1880,18.352,969+33.9,,,,96899.45,,4129,MCP,U1.69,1.69,58.93,1.75,U626.29,626.29,3380.49,0.344,,,1.88,3.59,150,60.63,,,,,,,,39.7929232,-75.4589905,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4131,1880,18.352,969+34.2,,,,96899.73,,4130,MCP,U1.97,1.97,58.65,0.94,U626.57,626.57,3380.21,0.344,,,2.31,3.61,81,60.63,,,,,,,,39.7929238,-75.4589897,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4132,1880,18.352,969+35.1,,,,96900.61,,4131,MCP,U2.85,2.85,57.77,0.93,U627.45,627.45,3379.33,0.344,,,5.21,4.21,80,60.63,,,,,,,,39.7929253,-75.4589873,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4133,1880,18.352,969+35.5,,,,96901.08,,4132,MCP,U3.33,3.33,57.30,2.97,U627.93,627.93,3378.86,0.344,,,3.37,3.26,255,60.63,,,,,,,,39.7929261,-75.4589860,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4134,1880,18.353,969+36.3,,,,96901.83,,4133,MCP,U4.07,4.07,56.55,3.29,U628.67,628.67,3378.11,0.344,,,1.57,4.11,283,60.63,,,,,,,,39.7929274,-75.4589839,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4135,1880,18.353,969+36.6,,,,96902.19,,4134,MCP,U4.43,4.43,56.19,4.00,U629.03,629.03,3377.75,0.344,,,1.73,3.91,344,60.63,,,,,,,,39.7929281,-75.4589829,5.4,Close Metal Object,16.000,X52,ERW,960
MFL,4136,1880,18.356,969+56.5,,,,96922.06,,4135,5.4° 80D Left Cold Bend,U24.30,24.30,36.32,,U648.90,648.90,3357.88,0.344,,,,,268,60.63,,,,,,,,39.7929635,-75.4589295,5.3,,16.000,X52,ERW,960
MFL,4137,1881,18.363,969+92.8,,,,96958.38,,4136,Weld,D13.55,60.63,13.55,,U685.22,685.22,3321.56,0.344,,,,,,13.55,5,,,,,,,39.7930364,-75.4588410,5.1,,16.000,X52,ERW,960
MFL,4138,1882,18.366,970+06.3,,,,96971.93,,4137,Weld,U13.55,13.55,60.96,,U698.77,698.77,3308.01,0.344,,,,,,60.96,302,,,,,,,39.7930637,-75.4588081,5.2,,16.000,X52,ERW,960
MFL,4139,1882,18.366,970+07.8,,,,96973.45,,4138,MCP,U1.52,1.52,59.45,2.11,U700.29,700.29,3306.49,0.344,,,1.53,2.86,182,60.96,,,,,,,,39.7930667,-75.4588044,5.2,Close Metal Object,16.000,X52,ERW,960
MFL,4140,1882,18.373,970+44.6,,,,97010.22,97010.22,4139,ML Int Manufacturing Related,D22.67,38.29,22.67,4.12,U737.07,737.07,3269.72,0.344,11,21,0.20,0.28,355,60.96,,1919,1919,1919,1918,2665,2664,39.7931403,-75.4587146,6.0,,16.000,X52,ERW,960
MFL,4141,1882,18.375,970+55.8,,,,97021.44,,4140,Casing Start,D11.45,49.51,11.45,,U748.29,748.29,3258.50,0.344,,,,,,60.96,,,,,,,,39.7931627,-75.4586873,6.4,,16.000,X52,ERW,960
MFL,4142,1882,18.377,970+65.7,,,,97031.40,,4141,Casing End,D1.49,59.47,1.49,,U758.24,758.24,3248.54,0.344,,,,,,60.96,,,,,,,,39.7931826,-75.4586629,6.6,,16.000,X52,ERW,960
MFL,4143,1883,18.377,970+67.2,,,,97032.89,,4142,Weld,D40.91,60.96,40.91,,U759.73,759.73,3247.05,0.344,,,,,,40.91,19,,,,,,,39.7931855,-75.4586592,6.6,,16.000,X52,ERW,960
MFL,4144,1883,18.378,970+69.5,,,,97035.18,,4143,MCP,U2.29,2.29,38.62,1.26,U762.03,762.03,3244.76,0.344,,,6.74,7.12,109,40.91,,,,,,,,39.7931902,-75.4586536,6.6,Close Metal Object,16.000,X52,ERW,960
MFL,4145,1884,18.385,971+08.1,,,,97073.80,,4144,Weld,U40.91,40.91,61.12,,U800.64,800.64,3206.14,0.344,,,,,,61.12,305,,,,,,,39.7932670,-75.4585588,6.0,,16.000,X52,ERW,960
MFL,4146,1885,18.397,971+69.1,,,,97134.92,,4145,Weld,D60.85,61.12,60.85,,U861.76,861.76,3145.02,0.344,,,,,,60.85,51,,,,,,,39.7933884,-75.4584085,5.0,,16.000,X52,ERW,960
MFL,4147,1885,18.399,971+78.6,,,,97144.40,,4146,6.1° 56.6D Right Cold Bend,U9.48,9.48,51.37,,U871.24,871.24,3135.54,0.344,,,,,83,60.85,,,,,,,,39.7934069,-75.4583847,5.0,,16.000,X52,ERW,960
MFL,4148,1886,18.408,972+29.9,,,,97195.77,,4147,Weld,U60.85,60.85,60.94,,U922.61,922.61,3084.17,0.344,,,,,,60.94,6,,,,,,,39.7934971,-75.4582442,5.0,,16.000,X52,ERW,960
MFL,4149,1886,18.420,972+90.5,,,,97256.48,97256.46,4148,ML Cluster Ext Weld Adjacent,D0.23,60.71,0.23,2.29,U983.32,983.32,3023.46,0.344,18,28,1.80,1.78,197,60.94,,1870,1836,1891,1868,2627,2594,39.7936018,-75.4580758,5.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4150,1887,18.420,972+90.8,,,,97256.71,,4149,Weld,D33.27,60.94,33.27,,U983.55,983.55,3023.24,0.344,,,,,,33.27,285,,,,,,,39.7936022,-75.4580751,5.5,,16.000,X52,ERW,960
MFL,4151,1887,18.420,972+91.4,,,,97257.34,97257.31,4150,ML Cluster Ext,U0.63,0.63,32.64,2.01,U984.18,984.18,3022.60,0.344,22,32,0.63,1.37,173,33.27,,1910,1904,1908,1901,2650,2640,39.7936032,-75.4580735,5.5,,16.000,X52,ERW,960
MFL,4152,1888,18.426,973+24.0,,,,97289.97,,4151,Weld,U33.27,33.27,61.17,,U1016.81,1016.81,2989.97,0.344,,,,,,61.17,64,,,,,,,39.7936586,-75.4579819,5.8,,16.000,X52,ERW,960
MFL,4153,1888,18.426,973+24.5,,,,97290.50,97290.49,4152,ML Ext,U0.53,0.53,60.64,2.06,U1017.34,1017.34,2989.44,0.344,15,25,0.31,0.49,177,61.17,,1918,1917,1918,1916,2663,2661,39.7936595,-75.4579804,5.8,,16.000,X52,ERW,960
MFL,4154,1888,18.426,973+24.7,,,,97290.62,97290.60,4153,ML Cluster Ext,U0.65,0.65,60.52,2.27,U1017.46,1017.46,2989.32,0.344,15,25,0.86,6.81,195,61.17,,1908,1899,1907,1895,2649,2633,39.7936597,-75.4579801,5.8,,16.000,X52,ERW,960
MFL,4155,1888,18.427,973+28.3,,,,97294.26,,4154,MCP,U4.28,4.28,56.89,3.98,U1021.10,1021.10,2985.68,0.344,,,2.27,2.46,342,61.17,,,,,,,,39.7936658,-75.4579699,5.8,Close Metal Object,16.000,X52,ERW,960
MFL,4156,1888,18.429,973+37.4,,,,97303.34,,4155,MCP,U13.37,13.37,47.80,3.48,U1030.18,1030.18,2976.60,0.344,,,7.41,11.42,300,61.17,,,,,,,,39.7936811,-75.4579443,6.0,Close Metal Object,16.000,X52,ERW,960
MFL,4157,1888,18.431,973+48.7,,,,97314.70,,4156,7.9° 52D Right Cold Bend,U24.73,24.73,36.44,,U1041.54,1041.54,2965.24,0.344,,,,,91,61.17,,,,,,,,39.7936995,-75.4579118,6.2,,16.000,X52,ERW,960
MFL,4158,1888,18.432,973+53.9,,,,97319.91,,4157,MCP,U29.94,29.94,31.23,2.19,U1046.75,1046.75,2960.03,0.344,,,13.18,7.32,188,61.17,,,,,,,,39.7937069,-75.4578958,6.3,Close Metal Object,16.000,X52,ERW,960
MFL,4159,1888,18.435,973+72.2,,,,97338.23,,4158,MCP,D12.91,48.26,12.91,0.65,U1065.08,1065.08,2941.71,0.344,,,3.18,4.51,56,61.17,,,,,,,,39.7937312,-75.4578387,6.6,Close Metal Object,16.000,X52,ERW,960
MFL,4160,1889,18.438,973+85.1,,,,97351.14,,4159,Weld,D27.68,61.17,27.68,,U1077.98,1077.98,2928.80,0.344,,,,,,27.68,29,,,,,,,39.7937483,-75.4577984,6.7,,16.000,X52,ERW,960
MFL,4161,1889,18.438,973+85.7,,,,97351.77,,4160,MCP,U0.63,0.63,27.05,0.18,U1078.61,1078.61,2928.17,0.344,,,2.16,3.06,16,27.68,,,,,,,,39.7937492,-75.4577964,6.7,Close Metal Object,16.000,X52,ERW,960
MFL,4162,1889,18.438,973+88.3,,,,97354.38,,4161,MCP,U3.24,3.24,24.44,3.89,U1081.22,1081.22,2925.56,0.344,,,1.88,2.76,335,27.68,,,,,,,,39.7937526,-75.4577882,6.7,Close Metal Object,16.000,X52,ERW,960
MFL,4163,1889,18.439,973+90.3,,,,97356.28,,4162,MCP,U5.14,5.14,22.53,2.59,U1083.13,1083.13,2923.66,0.344,,,3.61,3.86,223,27.68,,,,,,,,39.7937551,-75.4577823,6.7,Close Metal Object,16.000,X52,ERW,960
MFL,4164,1889,18.441,974+00.7,,,,97366.72,,4163,MCP,D12.10,15.57,12.10,2.99,U1093.56,1093.56,2913.23,0.344,,,2.94,2.91,257,27.68,,,,,,,,39.7937688,-75.4577498,6.8,Close Metal Object,16.000,X52,ERW,960
MFL,4165,1889,18.442,974+07.6,,,,97373.67,,4164,MCP,D5.15,22.53,5.15,0.37,U1100.51,1100.51,2906.27,0.344,,,4.04,3.56,32,27.68,,,,,,,,39.7937780,-75.4577281,6.7,Touching Metal Object,16.000,X52,ERW,960
MFL,4166,1890,18.443,974+12.8,,,,97378.82,,4165,Weld,U27.68,27.68,61.03,,U1105.66,1105.66,2901.12,0.344,,,,,,61.03,304,,,,,,,39.7937848,-75.4577120,6.7,,16.000,X52,ERW,960
MFL,4167,1890,18.444,974+18.7,,,,97384.74,,4166,MCP,U5.92,5.92,55.10,1.68,U1111.58,1111.58,2895.20,0.344,,,2.08,4.31,144,61.03,,,,,,,,39.7937926,-75.4576935,6.7,Close Metal Object,16.000,X52,ERW,960
MFL,4168,1890,18.444,974+20.4,,,,97386.42,,4167,MCP,U7.61,7.61,53.42,1.01,U1113.26,1113.26,2893.52,0.344,,,2.16,3.81,87,61.03,,,,,,,,39.7937948,-75.4576882,6.7,Close Metal Object,16.000,X52,ERW,960
MFL,4169,1890,18.445,974+22.0,,,,97388.12,,4168,MCP,U9.30,9.30,51.72,0.80,U1114.96,1114.96,2891.82,0.344,,,2.12,4.91,69,61.03,,,,,,,,39.7937970,-75.4576828,6.8,Close Metal Object,16.000,X52,ERW,960
MFL,4170,1890,18.447,974+36.3,,,,97402.42,,4169,MCP,U23.60,23.60,37.42,0.73,U1129.26,1129.26,2877.52,0.344,,,1.73,3.96,63,61.03,,,,,,,,39.7938157,-75.4576381,7.1,Close Metal Object,16.000,X52,ERW,960
MFL,4171,1890,18.448,974+37.3,,,,97403.36,,4170,MCP,U24.54,24.54,36.49,1.09,U1130.20,1130.20,2876.59,0.344,,,1.18,2.76,94,61.03,,,,,,,,39.7938169,-75.4576352,7.2,Close Metal Object,16.000,X52,ERW,960
MFL,4172,1890,18.449,974+44.9,,,,97410.97,,4171,MCP,D28.87,32.15,28.87,3.99,U1137.81,1137.81,2868.97,0.344,,,2.27,4.11,343,61.03,,,,,,,,39.7938268,-75.4576113,7.4,Close Metal Object,16.000,X52,ERW,960
MFL,4173,1890,18.449,974+45.8,,,,97411.92,,4172,MCP,D27.92,33.11,27.92,0.08,U1138.77,1138.77,2868.02,0.344,,,5.29,4.56,7,61.03,,,,,,,,39.7938280,-75.4576084,7.5,Close Metal Object,16.000,X52,ERW,960
MFL,4174,1890,18.450,974+49.0,,,,97415.11,,4173,Casing Start,D24.73,36.29,24.73,,U1141.95,1141.95,2864.83,0.344,,,,,,61.03,,,,,,,,39.7938322,-75.4575984,7.6,,16.000,X52,ERW,960
MFL,4175,1890,18.454,974+70.9,,,,97437.07,,4174,Casing End,D2.77,58.25,2.77,,U1163.91,1163.91,2842.87,0.344,,,,,,61.03,,,,,,,,39.7938610,-75.4575296,8.2,,16.000,X52,ERW,960
MFL,4176,1891,18.455,974+73.7,,,,97439.84,,4175,Weld,D41.92,61.03,41.92,,U1166.68,1166.68,2840.10,0.344,,,,,,41.92,85,,,,,,,39.7938647,-75.4575208,8.2,,16.000,X52,ERW,960
MFL,4177,1891,18.456,974+80.9,,,,97447.03,,4176,MCP,U7.19,7.19,34.73,3.14,U1173.87,1173.87,2832.91,0.344,,,5.65,6.35,270,41.92,,,,,,,,39.7938740,-75.4574984,8.4,Touching Metal Object,16.000,X52,ERW,960
MFL,4178,1891,18.461,975+09.0,,,,97475.19,,4177,MCP,D6.57,35.35,6.57,3.18,U1202.03,1202.03,2804.75,0.344,,,2.23,3.71,273,41.92,,,,,,,,39.7939110,-75.4574105,8.1,Close Metal Object,16.000,X52,ERW,960
MFL,4179,1891,18.461,975+10.1,,,,97476.27,,4178,MCP,D5.48,36.43,5.48,2.57,U1203.12,1203.12,2803.67,0.344,,,3.26,4.31,221,41.92,,,,,,,,39.7939124,-75.4574072,8.1,Close Metal Object,16.000,X52,ERW,960
MFL,4180,1892,18.462,975+15.6,,,,97481.76,,4179,Weld,D39.45,41.92,39.45,,U1208.60,1208.60,2798.18,0.344,,,,,,39.45,251,,,,,,,39.7939196,-75.4573899,8.0,,16.000,X52,ERW,960
MFL,4181,1892,18.464,975+21.9,,,,97488.06,,4180,MCP,U6.30,6.30,33.15,2.09,U1214.90,1214.90,2791.88,0.344,,,8.16,11.86,180,39.45,,,,,,,,39.7939280,-75.4573703,7.8,Close Metal Object,16.000,X52,ERW,960
MFL,4182,1892,18.464,975+26.4,,,,97492.55,,4181,10.3° 43.4D Left Cold Bend,U10.80,10.80,28.66,,U1219.39,1219.39,2787.39,0.344,,,,,279,39.45,,,,,,,,39.7939346,-75.4573565,7.8,,16.000,X52,ERW,960
MFL,4183,1892,18.467,975+39.2,,,,97505.39,,4182,MCP,D15.82,23.63,15.82,3.50,U1232.23,1232.23,2774.55,0.344,,,2.12,2.71,301,39.45,,,,,,,,39.7939562,-75.4573207,7.8,Close Metal Object,16.000,X52,ERW,960
MFL,4184,1892,18.467,975+40.1,,,,97506.27,,4183,MCP,D14.94,24.51,14.94,0.31,U1233.11,1233.11,2773.67,0.344,,,2.51,15.33,27,39.45,,,,,,,,39.7939578,-75.4573182,7.8,Close Metal Object,16.000,X52,ERW,960
MFL,4185,1892,18.470,975+53.2,,,,97519.40,,4184,MCP,D1.81,37.64,1.81,3.28,U1246.24,1246.24,2760.54,0.344,,,1.37,2.10,282,39.45,,,,,,,,39.7939806,-75.4572818,7.8,Close Metal Object,16.000,X52,ERW,960
MFL,4186,1893,18.470,975+55.0,,,,97521.21,,4185,Weld,U39.45,39.45,61.26,,U1248.05,1248.05,2758.73,0.344,,,,,,61.26,39,,,,,,,39.7939838,-75.4572768,7.8,,16.000,X52,ERW,960
MFL,4187,1893,18.470,975+57.7,,,,97523.96,97523.92,4186,ML Cluster Ext,U2.75,2.75,58.51,3.76,U1250.80,1250.80,2755.98,0.344,10,20,0.98,1.45,324,61.26,,1911,1900,1909,1896,2651,2633,39.7939885,-75.4572693,7.8,,16.000,X52,ERW,960
MFL,4188,1893,18.472,975+66.8,,,,97533.07,,4187,MCP,U11.86,11.86,49.41,0.16,U1259.91,1259.91,2746.87,0.344,,,4.55,4.91,14,61.26,,,,,,,,39.7940043,-75.4572441,7.8,Close Metal Object,16.000,X52,ERW,960
MFL,4189,1893,18.475,975+80.4,,,,97546.67,,4188,MCP,U25.46,25.46,35.80,2.16,U1273.51,1273.51,2733.27,0.344,,,1.96,3.61,186,61.26,,,,,,,,39.7940279,-75.4572065,7.7,Touching Metal Object,16.000,X52,ERW,960
MFL,4190,1894,18.482,976+16.2,,,,97582.47,,4189,Weld,D45.33,61.26,45.33,,U1309.32,1309.32,2697.47,0.344,,,,,,45.33,328,,,,,,,39.7940898,-75.4571075,7.5,,16.000,X52,ERW,960
MFL,4191,1894,18.482,976+19.5,,,,97585.83,,4190,MCP,U3.35,3.35,41.98,1.40,U1312.67,1312.67,2694.11,0.344,,,3.92,4.76,120,45.33,,,,,,,,39.7940957,-75.4570980,7.5,Touching Metal Object,16.000,X52,ERW,960
MFL,4192,1894,18.483,976+21.7,,,,97588.02,,4191,MCP,U5.54,5.54,39.79,1.21,U1314.86,1314.86,2691.93,0.344,,,1.84,3.31,104,45.33,,,,,,,,39.7940994,-75.4570920,7.5,Touching Metal Object,16.000,X52,ERW,960
MFL,4193,1894,18.483,976+23.1,,,,97589.34,,4192,MCP,U6.87,6.87,38.46,2.79,U1316.18,1316.18,2690.60,0.344,,,2.35,4.51,240,45.33,,,,,,,,39.7941017,-75.4570883,7.5,Close Metal Object,16.000,X52,ERW,960
MFL,4194,1895,18.490,976+61.5,,,,97627.80,,4193,Weld,U45.33,45.33,45.92,,U1354.65,1354.65,2652.14,0.344,,,,,,45.92,33,,,,,,,39.7941675,-75.4569814,7.2,,16.000,X52,ERW,960
MFL,4195,1895,18.491,976+67.5,,,,97633.87,,4194,MCP,U6.07,6.07,39.85,4.10,U1360.72,1360.72,2646.07,0.344,,,2.59,4.21,352,45.92,,,,,,,,39.7941779,-75.4569644,7.2,Close Metal Object,16.000,X52,ERW,960
MFL,4196,1895,18.494,976+83.8,,,,97650.17,,4195,MCP,U22.37,22.37,23.55,2.26,U1377.01,1377.01,2629.77,0.344,,,2.04,3.06,194,45.92,,,,,,,,39.7942060,-75.4569192,7.1,Close Metal Object,16.000,X52,ERW,960
MFL,4197,1896,18.499,977+07.4,,,,97673.72,,4196,Weld,U45.92,45.92,61.57,,U1400.56,1400.56,2606.22,0.344,,,,,,61.57,327,,,,,,,39.7942466,-75.4568540,7.1,,16.000,X52,ERW,960
MFL,4198,1896,18.499,977+10.7,,,,97677.08,,4197,MCP,U3.36,3.36,58.21,0.06,U1403.92,1403.92,2602.86,0.344,,,4.16,5.81,6,61.57,,,,,,,,39.7942524,-75.4568446,7.1,Close Metal Object,16.000,X52,ERW,960
MFL,4199,1896,18.502,977+23.4,,,,97689.79,,4198,MCP,U16.07,16.07,45.50,3.55,U1416.63,1416.63,2590.15,0.344,,,2.00,3.56,305,61.57,,,,,,,,39.7942743,-75.4568094,7.3,Touching Metal Object,16.000,X52,ERW,960
MFL,4200,1896,18.503,977+30.9,,,,97697.25,,4199,MCP,U23.53,23.53,38.04,0.78,U1424.09,1424.09,2582.69,0.344,,,1.41,3.06,67,61.57,,,,,,,,39.7942871,-75.4567886,7.5,Close Metal Object,16.000,X52,ERW,960
MFL,4201,1896,18.506,977+45.2,,,,97711.61,,4200,MCP,D23.69,37.88,23.69,2.37,U1438.45,1438.45,2568.33,0.344,,,3.41,6.01,204,61.57,,,,,,,,39.7943118,-75.4567488,7.7,Touching Metal Object,16.000,X52,ERW,960
MFL,4202,1896,18.509,977+58.9,,,,97725.29,,4201,MCP,D10.00,51.57,10.00,2.19,U1452.13,1452.13,2554.65,0.344,,,4.20,10.37,189,61.57,,,,,,,,39.7943352,-75.4567107,7.9,Close Metal Object,16.000,X52,ERW,960
MFL,4203,1897,18.510,977+68.9,,,,97735.29,,4202,Weld,D44.14,61.57,44.14,,U1462.13,1462.13,2544.65,0.344,,,,,,44.14,11,,,,,,,39.7943523,-75.4566828,8.0,,16.000,X52,ERW,960
MFL,4204,1897,18.517,978+04.5,,,,97770.94,,4203,MCP,D8.49,35.65,8.49,0.14,U1497.78,1497.78,2509.00,0.344,,,1.45,2.71,12,44.14,,,,,,,,39.7944129,-75.4565829,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4205,1898,18.519,978+12.9,,,,97779.43,,4204,Weld,U44.14,44.14,61.12,,U1506.27,1506.27,2500.51,0.344,,,,,,61.12,316,,,,,,,39.7944273,-75.4565591,8.0,,16.000,X52,ERW,960
MFL,4206,1898,18.524,978+37.9,,,,97804.40,,4205,Manufacturing Indication Ext Seam Adjacent,U24.98,24.98,36.14,3.97,U1531.25,1531.25,2475.54,0.344,,,0.90,1.00,341,61.12,,,,,,,,39.7944700,-75.4564894,8.1,,16.000,X52,ERW,960
MFL,4207,1898,18.524,978+38.5,,,,97804.98,,4206,MCP,U25.56,25.56,35.56,1.61,U1531.83,1531.83,2474.96,0.344,,,2.67,5.81,139,61.12,,,,,,,,39.7944709,-75.4564879,8.1,Touching Metal Object,16.000,X52,ERW,960
MFL,4208,1898,18.524,978+40.1,,,,97806.60,,4207,MCP,U27.17,27.17,33.95,1.32,U1533.44,1533.44,2473.34,0.344,,,2.98,4.66,114,61.12,,,,,,,,39.7944737,-75.4564833,8.1,Close Metal Object,16.000,X52,ERW,960
MFL,4209,1898,18.528,978+63.7,,,,97830.24,,4208,MCP,D10.30,50.82,10.30,2.02,U1557.09,1557.09,2449.70,0.344,,,8.71,3.71,174,61.12,,,,,,,,39.7945139,-75.4564172,8.2,Close Metal Object,16.000,X52,ERW,960
MFL,4210,1899,18.530,978+74.0,,,,97840.55,,4209,Weld,U61.12,61.12,61.27,,U1567.39,1567.39,2439.39,0.344,,,,,,61.27,25,,,,,,,39.7945315,-75.4563883,8.3,,16.000,X52,ERW,960
MFL,4211,1899,18.532,978+82.5,,,,97849.02,,4210,MCP,U8.47,8.47,52.80,4.01,U1575.86,1575.86,2430.92,0.344,,,1.88,1.55,345,61.27,,,,,,,,39.7945459,-75.4563648,8.2,Close Metal Object,16.000,X52,ERW,960
MFL,4212,1899,18.534,978+92.2,,,,97858.81,,4211,MCP,U18.26,18.26,43.01,0.38,U1585.65,1585.65,2421.13,0.344,,,1.92,3.16,33,61.27,,,,,,,,39.7945626,-75.4563375,8.1,Close Metal Object,16.000,X52,ERW,960
MFL,4213,1899,18.535,978+99.0,,,,97865.55,,4212,MCP,U25.00,25.00,36.28,3.83,U1592.39,1592.39,2414.39,0.344,,,4.98,5.76,329,61.27,,,,,,,,39.7945741,-75.4563186,8.1,Close Metal Object,16.000,X52,ERW,960
MFL,4214,1899,18.536,979+04.6,,,,97871.16,,4213,MCP,U30.61,30.61,30.67,0.33,U1598.00,1598.00,2408.78,0.344,,,1.45,2.00,28,61.27,,,,,,,,39.7945837,-75.4563029,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4215,1899,18.536,979+04.6,,,,97871.23,,4214,MCP,D30.60,30.68,30.60,3.60,U1598.07,1598.07,2408.72,0.344,,,1.73,2.46,310,61.27,,,,,,,,39.7945838,-75.4563028,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4216,1899,18.539,979+16.7,,,,97883.33,,4215,MCP,D18.49,42.79,18.49,3.44,U1610.17,1610.17,2396.61,0.344,,,6.47,4.76,296,61.27,,,,,,,,39.7946045,-75.4562690,7.9,Close Metal Object,16.000,X52,ERW,960
CAL,4217,1899,18.539,979+20.1,,,,97886.65,,4216,Dent,D15.17,46.11,15.17,2.86,U1613.49,1613.49,2393.29,0.344,1.0,1.5,3.33,3.56,246,61.27,,,,,,,,39.7946101,-75.4562597,8.0,,16.000,X52,ERW,960
MFL,4218,1899,18.539,979+20.6,,,,97887.15,,4217,MCP,D14.67,46.60,14.67,2.39,U1613.99,1613.99,2392.79,0.344,,,2.35,4.16,206,61.27,,,,,,,,39.7946110,-75.4562584,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4219,1899,18.540,979+23.4,,,,97890.00,,4218,MCP,D11.82,49.45,11.82,2.04,U1616.84,1616.84,2389.94,0.344,,,1.88,3.76,176,61.27,,,,,,,,39.7946158,-75.4562504,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4220,1900,18.542,979+35.2,,,,97901.82,,4219,Weld,D60.74,61.27,60.74,,U1628.66,1628.66,2378.12,0.344,,,,,,60.74,323,,,,,,,39.7946361,-75.4562175,8.0,,16.000,X52,ERW,960
MFL,4221,1900,18.543,979+40.7,,,,97907.31,,4220,MCP,U5.49,5.49,55.25,3.40,U1634.15,1634.15,2372.63,0.344,,,1.53,2.20,293,60.74,,,,,,,,39.7946455,-75.4562021,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4222,1900,18.543,979+41.5,,,,97908.14,,4221,MCP,U6.32,6.32,54.42,0.73,U1634.98,1634.98,2371.80,0.344,,,1.73,4.41,63,60.74,,,,,,,,39.7946469,-75.4561998,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4223,1900,18.546,979+54.7,,,,97921.33,,4222,MCP,U19.51,19.51,41.23,0.27,U1648.17,1648.17,2358.61,0.344,,,2.63,3.21,23,60.74,,,,,,,,39.7946695,-75.4561631,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4224,1900,18.547,979+59.4,,,,97926.00,,4223,MCP,U24.18,24.18,36.56,0.97,U1652.85,1652.85,2353.94,0.344,,,1.18,1.60,84,60.74,,,,,,,,39.7946775,-75.4561501,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4225,1900,18.547,979+62.6,,,,97929.19,,4224,MCP,U27.37,27.37,33.37,1.04,U1656.03,1656.03,2350.75,0.344,,,1.61,2.46,90,60.74,,,,,,,,39.7946830,-75.4561412,8.0,Close Metal Object,16.000,X52,ERW,960
MFL,4226,1900,18.553,979+90.5,,,,97957.22,,4225,MCP,D5.34,55.40,5.34,1.82,U1684.06,1684.06,2322.72,0.344,,,3.02,6.16,157,60.74,,,,,,,,39.7947309,-75.4560632,7.8,Close Metal Object,16.000,X52,ERW,960
MFL,4227,1901,18.554,979+95.9,,,,97962.56,,4226,Weld,U60.74,60.74,61.24,,U1689.40,1689.40,2317.38,0.344,,,,,,61.24,27,,,,,,,39.7947400,-75.4560483,7.7,,16.000,X52,ERW,960
MFL,4228,1901,18.554,979+96.4,,,,97963.07,97963.02,4227,ML Cluster Ext,U0.51,0.51,60.73,2.09,U1689.91,1689.91,2316.87,0.344,12,22,0.74,3.36,180,61.24,,1913,1906,1912,1904,2656,2644,39.7947409,-75.4560469,7.7,,16.000,X52,ERW,960
MFL,4229,1901,18.565,980+55.2,,,,98021.97,,4228,Sleeve Start,D1.83,59.41,1.83,,U1748.81,1748.81,2257.97,0.344,,,,,,61.24,,,,,,,,39.7948417,-75.4558827,8.3,,16.000,X52,ERW,960
MFL,4230,1902,18.565,980+57.1,,,,98023.80,,4229,Weld,U61.24,61.24,61.29,,U1750.64,1750.64,2256.14,0.344,,,,,,61.29,320,,,,,,,39.7948449,-75.4558775,8.3,,16.000,X52,ERW,960
MFL,4231,1902,18.565,980+58.7,,,,98025.45,,4230,Sleeve End,U1.65,1.65,59.64,,U1752.29,1752.29,2254.50,0.344,,,,,,61.29,,,,,,,,39.7948477,-75.4558729,8.3,,16.000,X52,ERW,960
MFL,4232,1902,18.577,981+17.9,,,,98084.68,98084.66,4231,ML Ext Weld Adjacent,D0.41,60.88,0.41,1.83,U1811.52,1811.52,2195.26,0.344,12,22,0.39,0.55,158,61.29,,1918,1916,1917,1915,2663,2660,39.7949490,-75.4557081,9.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4233,1903,18.577,981+18.3,,,,98085.08,,4232,Weld,D47.14,61.29,47.14,,U1811.93,1811.93,2194.86,0.344,,,,,,47.14,31,,,,,,,39.7949497,-75.4557070,9.1,,16.000,X52,ERW,960
MFL,4234,1903,18.586,981+64.8,,,,98131.67,98131.66,4233,ML Cluster Ext,D0.55,46.59,0.55,2.01,U1858.52,1858.52,2148.27,0.344,11,21,1.10,2.61,173,47.14,,1907,1894,1913,1907,2657,2649,39.7950292,-75.4555771,10.4,,16.000,X52,ERW,960
MFL,4235,1904,18.586,981+65.4,,,,98132.22,,4234,Weld,U47.14,47.14,47.75,,U1859.06,1859.06,2147.72,0.344,,,,,,47.75,321,,,,,,,39.7950302,-75.4555755,10.4,,16.000,X52,ERW,960
MFL,4236,1904,18.586,981+65.4,,,,98132.28,98131.83,4235,ML Cluster Ext Weld Xing,U0.06,0.06,47.69,2.43,U1859.12,1859.12,2147.66,0.344,17,27,11.69,15.63,209,47.75,,1707,1574,1767,1637,2455,2274,39.7950303,-75.4555753,10.4,,16.000,X52,ERW,960
