ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,4237,1905,18.595,982+13.1,,,,98179.97,,4236,Weld,U47.75,47.75,61.07,,U1906.81,1906.81,2099.97,0.344,,,,,,61.07,14,,,,,,,39.7951115,-75.4554419,10.9,,16.000,X52,ERW,960
MFL,4238,1905,18.606,982+74.0,,,,98240.97,98240.95,4237,ML Ext Weld Adjacent,D0.06,61.01,0.06,1.59,U1967.82,1967.82,2038.97,0.344,24,34,0.43,0.45,137,61.07,,1914,1911,1913,1909,2657,2652,39.7952149,-75.4552709,10.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4239,1906,18.606,982+74.1,,,,98241.04,,4238,Weld,D54.51,61.07,54.51,,U1967.88,1967.88,2038.90,0.344,,,,,,54.51,311,,,,,,,39.7952150,-75.4552708,10.9,,16.000,X52,ERW,960
MFL,4240,1907,18.617,983+28.5,,,,98295.55,,4239,Weld,U54.51,54.51,61.09,,D1984.39,2022.39,1984.39,0.344,,,,,,61.09,22,,,,,,,39.7953074,-75.4551180,10.6,,16.000,X52,ERW,960
MFL,4241,1908,18.628,983+89.5,,,,98356.64,,4240,Weld,D60.99,61.09,60.99,,D1923.30,2083.48,1923.30,0.344,,,,,,60.99,71,,,,,,,39.7954118,-75.4549476,11.2,,16.000,X52,ERW,960
MFL,4242,1908,18.640,984+50.3,,,,98417.48,98417.45,4241,ML Cluster Ext Weld Adjacent,D0.15,60.84,0.15,2.04,D1862.46,2144.32,1862.46,0.344,20,30,0.94,2.25,175,60.99,,1901,1889,1897,1882,2635,2613,39.7955163,-75.4547786,11.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4243,1909,18.640,984+50.5,,,,98417.63,,4242,Weld,U60.99,60.99,61.03,,D1862.31,2144.47,1862.31,0.344,,,,,,61.03,328,,,,,,,39.7955165,-75.4547782,11.8,,16.000,X52,ERW,960
MFL,4244,1909,18.640,984+50.6,,,,98417.80,98417.78,4243,ML Cluster Ext Weld Adjacent,U0.17,0.17,60.86,2.02,D1862.14,2144.65,1862.14,0.344,17,27,0.86,1.95,174,61.03,,1907,1897,1904,1892,2644,2627,39.7955168,-75.4547777,11.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4245,1909,18.640,984+51.0,,,,98418.12,98418.11,4244,ML Ext,U0.49,0.49,60.54,2.04,D1861.82,2144.96,1861.82,0.344,21,31,0.24,0.43,175,61.03,,1918,1917,1918,1917,2664,2662,39.7955174,-75.4547768,11.8,,16.000,X52,ERW,960
MFL,4246,1910,18.651,985+11.4,,,,98478.66,,4245,Weld,D61.01,61.03,61.01,,D1801.28,2205.50,1801.28,0.344,,,,,,61.01,56,,,,,,,39.7956208,-75.4546079,12.0,,16.000,X52,ERW,960
MFL,4247,1911,18.663,985+72.4,,,,98539.67,,4246,Weld,D60.96,61.01,60.96,,D1740.27,2266.51,1740.27,0.344,,,,,,60.96,309,,,,,,,39.7957251,-75.4544379,11.9,,16.000,X52,ERW,960
MFL,4248,1911,18.674,986+33.2,,,,98600.53,98600.45,4247,ML Cluster Ext Weld Adjacent,D0.09,60.86,0.09,2.42,D1679.41,2327.38,1679.41,0.344,18,28,1.14,1.30,208,60.96,,1897,1881,1910,1903,2653,2644,39.7958296,-75.4542686,12.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4249,1912,18.674,986+33.3,,,,98600.63,,4248,Weld,D59.00,60.96,59.00,,D1679.31,2327.47,1679.31,0.344,,,,,,59.00,22,,,,,,,39.7958298,-75.4542684,12.6,,16.000,X52,ERW,960
MFL,4250,1912,18.674,986+33.5,,,,98600.86,98600.83,4249,ML Cluster Ext Weld Adjacent,U0.23,0.23,58.77,2.43,D1679.09,2327.70,1679.09,0.344,16,26,0.47,1.70,209,59.00,,1916,1913,1915,1911,2660,2654,39.7958302,-75.4542678,12.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4251,1913,18.686,986+92.2,,,,98659.62,,4250,Weld,D56.32,59.00,56.32,,D1620.32,2386.47,1620.32,0.344,,,,,,56.32,275,,,,,,,39.7959333,-75.4541067,13.6,,16.000,X52,ERW,960
MFL,4252,1913,18.687,986+98.3,,,,98665.77,98665.75,4251,ML Ext Seam Adjacent,U6.15,6.15,50.17,2.80,D1614.17,2392.61,1614.17,0.344,12,22,0.63,0.85,241,56.32,,1915,1910,1914,1908,2658,2650,39.7959442,-75.4540900,13.6,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,4253,1914,18.696,987+48.5,,,,98715.94,,4252,Weld,D50.60,56.32,50.60,,D1564.00,2442.78,1564.00,0.344,,,,,,50.60,11,,,,,,,39.7960341,-75.4539544,13.2,,16.000,X52,ERW,960
MFL,4254,1915,18.706,987+99.0,,,,98766.54,,4253,Weld,U50.60,50.60,61.15,,D1513.40,2493.39,1513.40,0.344,,,,,,61.15,296,,,,,,,39.7961246,-75.4538178,12.6,,16.000,X52,ERW,960
MFL,4255,1916,18.717,988+60.1,,,,98827.70,,4254,Weld,U61.15,61.15,61.29,,D1452.24,2554.54,1452.24,0.344,,,,,,61.29,332,,,,,,,39.7962341,-75.4536527,11.4,,16.000,X52,ERW,960
MFL,4256,1917,18.729,989+21.3,,,,98888.99,,4255,Weld,D20.24,61.29,20.24,,D1390.95,2615.83,1390.95,0.344,,,,,,20.24,44,,,,,,,39.7963445,-75.4534879,9.7,,16.000,X52,ERW,960
MFL,4257,1918,18.733,989+41.5,,,,98909.22,,4256,Weld,U20.24,20.24,61.62,,D1370.72,2636.07,1370.72,0.344,,,,,,61.62,309,,,,,,,39.7963811,-75.4534335,9.2,,16.000,X52,ERW,960
MFL,4258,1918,18.739,989+72.0,5092.10,5097.52,1.00,98939.72,,4257,19° 37.7D Right Cold Bend,U30.49,30.49,31.13,,D1340.22,2666.56,1340.22,0.344,,,,,93,61.62,,,,,,,,39.7964343,-75.4533500,8.4,,16.000,X52,ERW,960
MFL,4259,1919,18.744,990+03.0,,,,98970.84,,4258,Weld; Begin 0.250in Wall API 5L X56 - ERW,D60.05,61.62,60.05,,D1309.10,2697.69,1309.10,0.250,,,,,,60.05,,,,,,,,39.7964669,-75.4532483,7.1,,16.000,X56,ERW,960
MFL,4260,1919,18.752,990+41.9,,,,99008.35,,4259,Manufacturing Indication Int,D22.55,37.50,22.55,3.97,D1271.59,2735.19,1271.59,0.250,,,1.14,0.56,342,60.05,,,,,,,,39.7965044,-75.4531235,5.2,,16.000,X56,ERW,960
MFL,4261,1920,18.756,990+65.2,,,,99030.89,,4260,Weld,U60.05,60.05,61.43,,D1249.05,2757.74,1249.05,0.250,,,,,,61.43,,,,,,,,39.7965270,-75.4530488,3.9,,16.000,X56,ERW,960
MFL,4262,1921,18.767,991+28.9,,,,99092.32,,4261,Weld,U61.43,61.43,61.48,,D1187.62,2819.16,1187.62,0.250,,,,,,61.48,,,,,,,,39.7965881,-75.4528449,2.1,,16.000,X56,ERW,960
MFL,4263,1921,18.770,991+43.0,171.00,166.22,1.03,99105.93,,4262,18.3° 38.2D Left Cold Bend,U13.62,13.62,47.86,,D1174.01,2832.78,1174.01,0.250,,,,,268,61.48,,,,,,,,39.7966031,-75.4528006,2.2,,16.000,X56,ERW,960
MFL,4264,1922,18.779,991+89.2,,,,99153.80,,4263,Weld,D61.43,61.48,61.43,,D1126.14,2880.64,1126.14,0.250,,,,,,61.43,28,,,,,,,39.7966852,-75.4526676,2.0,,16.000,X56,ERW,960
MFL,4265,1922,18.787,992+28.5,,,,99194.42,99194.41,4264,ML Ext,D20.80,40.63,20.80,2.55,D1085.52,2921.27,1085.52,0.250,10,20,0.43,0.51,220,61.43,,1483,1481,1483,1480,2059,2055,39.7967560,-75.4525558,2.5,,16.000,X56,ERW,960
MFL,4266,1922,18.789,992+37.7,,,,99203.94,99203.92,4265,ML Cluster Ext Seam Adjacent,D11.28,50.14,11.28,3.87,D1076.00,2930.78,1076.00,0.250,25,35,1.53,2.37,333,61.43,,1429,1399,1456,1436,2022,1995,39.7967726,-75.4525296,2.7,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4267,1922,18.791,992+48.2,,,,99214.84,,4266,MCP,D0.39,61.04,0.39,3.83,D1065.10,2941.68,1065.10,0.250,,,1.25,3.09,330,61.43,,,,,,,,39.7967917,-75.4524997,2.9,Touching Metal Object,16.000,X56,ERW,960
MFL,4268,1922,18.791,992+48.4,,,,99215.00,99214.98,4267,ML Ext At MCP; Weld Adjacent,D0.23,61.20,0.23,3.78,D1064.94,2941.84,1064.94,0.250,36,46,0.47,0.57,325,61.43,,1474,1469,1471,1464,2043,2033,39.7967920,-75.4524992,2.9,,16.000,X56,ERW,960
MFL,4269,1923,18.791,992+48.6,,,,99215.22,,4268,Weld,D52.77,61.43,52.77,,D1064.71,2942.07,1064.72,0.250,,,,,,52.77,65,,,,,,,39.7967924,-75.4524985,2.9,,16.000,X56,ERW,960
MFL,4270,1923,18.794,992+62.9,,,,99229.99,,4269,MCP,U14.77,14.77,38.00,3.44,D1049.95,2956.83,1049.95,0.250,,,4.98,5.02,296,52.77,,,,,,,,39.7968183,-75.4524580,3.0,Close Metal Object,16.000,X56,ERW,960
MFL,4271,1923,18.797,992+80.2,,,,99247.98,,4270,4.7° 71.1D Over Cold Bend,D20.01,32.75,20.01,,D1031.96,2974.82,1031.96,0.250,,,,,196,52.77,,,,,,,,39.7968498,-75.4524088,2.9,,16.000,X56,ERW,960
MFL,4272,1923,18.798,992+86.9,,,,99254.83,99254.81,4271,ML Ext,D13.16,39.61,13.16,4.16,D1025.11,2981.67,1025.11,0.250,15,25,0.39,0.41,358,52.77,,1482,1480,1482,1479,2058,2054,39.7968620,-75.4523903,2.3,,16.000,X56,ERW,960
MFL,4273,1924,18.801,992+99.6,,,,99267.99,,4272,Weld,U52.77,52.77,61.58,,D1011.95,2994.83,1011.95,0.250,,,,,,61.58,316,,,,,,,39.7968855,-75.4523551,1.1,,16.000,X56,ERW,960
MFL,4274,1924,18.801,992+99.7,,,,99268.09,99268.08,4273,ML Ext Weld Adjacent,U0.10,0.10,61.48,1.08,D1011.85,2994.93,1011.85,0.250,23,33,0.24,0.20,93,61.58,,1483,1483,1483,1482,2060,2058,39.7968857,-75.4523548,1.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4275,1924,18.803,993+10.8,,,,99279.61,99279.60,4274,ML Ext Seam Adjacent,U11.62,11.62,49.96,3.94,D1000.33,3006.45,1000.33,0.250,13,23,0.39,0.46,339,61.58,,1483,1481,1482,1480,2059,2055,39.7969063,-75.4523240,0.0,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4276,1924,18.803,993+11.1,,,,99279.88,,4275,3.9° 72.1D Sag Cold Bend,U11.89,11.89,49.70,,D1000.06,3006.72,1000.06,0.250,,,,,9,61.58,,,,,,,,39.7969067,-75.4523233,-0.1,,16.000,X56,ERW,960
MFL,4277,1924,18.806,993+27.9,,,,99297.27,,4276,7.5° 48D Sag Cold Bend,U29.28,29.28,32.31,,D982.67,3024.11,982.67,0.250,,,,,6,61.58,,,,,,,,39.7969377,-75.4522761,-0.7,,16.000,X56,ERW,960
MFL,4278,1924,18.808,993+38.9,,,,99308.64,,4277,Manufacturing Indication Int,D20.93,40.65,20.93,1.58,D971.30,3035.48,971.30,0.250,,,2.63,1.17,136,61.58,,,,,,,,39.7969577,-75.4522451,0.2,,16.000,X56,ERW,960
MFL,4279,1924,18.809,993+39.2,,,,99309.03,,4278,Manufacturing Indication Int,D20.54,41.04,20.54,1.62,D970.91,3035.87,970.91,0.250,,,2.67,0.46,139,61.58,,,,,,,,39.7969583,-75.4522440,0.2,,16.000,X56,ERW,960
MFL,4280,1924,18.809,993+39.8,,,,99309.62,,4279,Manufacturing Indication Int,D19.95,41.63,19.95,1.65,D970.32,3036.46,970.32,0.250,,,1.37,0.86,142,61.58,,,,,,,,39.7969594,-75.4522424,0.3,,16.000,X56,ERW,960
MFL,4281,1924,18.809,993+44.0,,,,99313.96,99313.90,4280,ML Cluster Int Manufacturing Related,D15.61,45.97,15.61,1.63,D965.98,3040.80,965.98,0.250,20,30,2.98,1.31,141,61.58,,1385,1326,1436,1401,1995,1947,39.7969670,-75.4522306,0.7,,16.000,X56,ERW,960
MFL,4282,1924,18.810,993+45.7,,,,99315.69,99315.66,4281,ML Int Manufacturing Related,D13.89,47.70,13.89,1.51,D964.25,3042.53,964.25,0.250,13,23,0.35,0.46,130,61.58,,1483,1482,1483,1481,2060,2057,39.7969700,-75.4522259,0.8,,16.000,X56,ERW,960
MFL,4283,1924,18.810,993+45.9,,,,99315.93,99315.89,4282,ML Cluster Int Manufacturing Related,D13.65,47.94,13.65,1.45,D964.01,3042.77,964.01,0.250,27,37,0.82,1.76,125,61.58,,1464,1452,1458,1443,2026,2005,39.7969705,-75.4522253,0.8,,16.000,X56,ERW,960
MFL,4284,1924,18.810,993+47.9,,,,99317.96,99317.93,4283,ML Cluster Int Manufacturing Related,D11.61,49.98,11.61,0.17,D961.98,3044.81,961.98,0.250,17,27,0.82,1.93,15,61.58,,1473,1464,1470,1458,2042,2026,39.7969741,-75.4522197,1.0,,16.000,X56,ERW,960
MFL,4285,1924,18.810,993+48.2,,,,99318.34,99318.32,4284,ML Cluster Int Manufacturing Related,D11.23,50.35,11.23,1.57,D961.60,3045.18,961.60,0.250,11,21,1.61,1.17,135,61.58,,1461,1436,1465,1443,2035,2005,39.7969747,-75.4522187,1.1,,16.000,X56,ERW,960
MFL,4286,1924,18.810,993+48.6,,,,99318.78,99318.76,4285,ML Cluster Int Manufacturing Related,D10.79,50.79,10.79,1.68,D961.16,3045.62,961.16,0.250,21,31,0.74,2.18,144,61.58,,1472,1464,1476,1467,2049,2037,39.7969755,-75.4522175,1.1,,16.000,X56,ERW,960
MFL,4287,1924,18.811,993+52.1,,,,99322.37,99322.35,4286,ML Cluster Int Manufacturing Related,D7.20,54.38,7.20,1.62,D957.57,3049.22,957.57,0.250,17,27,0.63,1.03,139,61.58,,1478,1472,1476,1469,2050,2040,39.7969818,-75.4522077,1.4,,16.000,X56,ERW,960
MFL,4288,1924,18.811,993+54.2,,,,99324.49,99324.43,4287,ML Int Manufacturing Related,D5.09,56.50,5.09,0.07,D955.45,3051.33,955.45,0.250,19,29,1.02,0.71,6,61.58,,1465,1451,1460,1442,2028,2003,39.7969855,-75.4522020,1.6,,16.000,X56,ERW,960
MFL,4289,1925,18.812,993+59.1,,,,99329.57,,4288,Weld,D60.12,61.58,60.12,,D950.37,3056.41,950.37,0.250,,,,,,60.12,19,,,,,,,39.7969945,-75.4521881,2.1,,16.000,X56,ERW,960
MFL,4290,1925,18.813,993+60.2,,,,99330.77,99330.72,4289,ML Int Manufacturing Related,U1.20,1.20,58.92,2.88,D949.17,3057.61,949.17,0.250,23,33,0.90,0.49,248,60.12,,1464,1452,1460,1444,2027,2005,39.7969966,-75.4521849,2.2,,16.000,X56,ERW,960
MFL,4291,1925,18.818,993+87.0,244.00,252.54,0.97,99358.48,,4290,14.5° 36.5D Left Over Cold Bend,U28.91,28.91,31.21,,D921.46,3085.32,921.46,0.250,,,,,247,60.12,,,,,,,,39.7970464,-75.4521109,4.6,,16.000,X56,ERW,960
MFL,4292,1926,18.824,994+18.3,,,,99389.69,,4291,Weld,U60.12,60.12,61.33,,D890.25,3116.53,890.25,0.250,,,,,,61.33,292,,,,,,,39.7971153,-75.4520448,5.0,,16.000,X56,ERW,960
MFL,4293,1926,18.835,994+79.7,,,,99450.77,,4292,Marker Band Start,D0.25,61.08,0.25,,D829.17,3177.61,829.17,0.250,,,,,,61.33,,,,,,,,39.7972510,-75.4519168,5.5,,16.000,X56,ERW,960
MFL,4294,1927,18.835,994+79.9,,,,99451.02,,4293,Weld Between Marker Bands,U61.33,61.33,61.38,,D828.92,3177.86,828.92,0.250,,,,,,61.38,81,,,,,,,39.7972515,-75.4519163,5.5,Between Marker Bands,16.000,X56,ERW,960
MFL,4295,1927,18.835,994+80.3,,,,99451.42,99451.05,4294,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.40,0.40,60.97,2.34,D828.52,3178.26,828.52,0.250,31,41,5.10,14.91,202,61.38,,1241,1148,1299,1194,1804,1659,39.7972524,-75.4519154,5.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4296,1927,18.836,994+80.6,,,,99451.65,,4295,Marker Band End,U0.63,0.63,60.75,,D828.29,3178.49,828.29,0.250,,,,,,61.38,,,,,,,,39.7972529,-75.4519149,5.5,,16.000,X56,ERW,960
MFL,4297,1927,18.840,995+04.0,,,,99474.93,99474.89,4296,ML Ext Seam Adjacent,U23.91,23.91,37.47,1.05,D805.02,3201.77,805.02,0.250,29,39,0.63,0.60,91,61.38,,1471,1464,1467,1458,2038,2024,39.7973045,-75.4518661,5.7,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4298,1927,18.847,995+41.3,,,,99512.11,99512.00,4297,ML Cluster Ext Weld Adjacent,D0.28,61.10,0.28,2.05,D767.83,3238.96,767.83,0.250,12,22,2.67,3.04,177,61.38,,1434,1386,1439,1392,1999,1934,39.7973870,-75.4517879,5.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4299,1928,18.847,995+41.6,,,,99512.39,,4298,Weld,U61.38,61.38,61.45,,D767.55,3239.23,767.55,0.250,,,,,,61.45,349,,,,,,,39.7973876,-75.4517874,5.5,,16.000,X56,ERW,960
MFL,4300,1928,18.847,995+41.9,,,,99512.75,99512.66,4299,ML Cluster Ext Weld Adjacent,U0.36,0.36,61.09,2.26,D767.19,3239.59,767.19,0.250,11,21,1.49,3.40,194,61.45,,1464,1442,1463,1437,2032,1996,39.7973884,-75.4517866,5.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4301,1928,18.854,995+80.5,,,,99551.15,,4300,Sleeve Start,D22.68,38.76,22.68,,D728.79,3278.00,728.79,0.250,,,,,,61.45,,,,,,,,39.7974738,-75.4517063,4.6,,16.000,X56,ERW,960
MFL,4302,1928,18.855,995+82.0,,,,99552.64,,4301,Sleeve End,D21.19,40.25,21.19,,D727.30,3279.49,727.30,0.250,,,,,,61.45,,,,,,,,39.7974772,-75.4517031,4.5,,16.000,X56,ERW,960
MFL,4303,1929,18.859,996+03.3,,,,99573.84,,4302,Weld,D44.59,61.45,44.59,,D706.10,3300.68,706.10,0.250,,,,,,44.59,5,,,,,,,39.7975243,-75.4516589,4.2,,16.000,X56,ERW,960
MFL,4304,1930,18.867,996+48.1,,,,99618.43,,4303,Weld,U44.59,44.59,61.44,,D661.51,3345.27,661.51,0.250,,,,,,61.44,303,,,,,,,39.7976238,-75.4515663,4.1,,16.000,X56,ERW,960
MFL,4305,1930,18.867,996+48.4,,,,99618.72,99618.71,4304,ML Ext Weld Adjacent,U0.29,0.29,61.15,1.01,D661.22,3345.57,661.22,0.250,26,36,0.31,0.38,87,61.44,,1482,1480,1481,1479,2057,2054,39.7976245,-75.4515656,4.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4306,1930,18.868,996+52.5,,,,99622.86,99622.85,4305,ML Ext Seam Adjacent,U4.43,4.43,57.01,3.18,D657.08,3349.70,657.08,0.250,27,37,0.31,0.53,273,61.44,,1482,1480,1481,1478,2057,2053,39.7976337,-75.4515570,4.1,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4307,1930,18.873,996+81.6,,,,99651.77,99651.75,4306,ML Ext,D28.10,33.34,28.10,2.29,D628.17,3378.61,628.17,0.250,15,25,0.47,0.50,197,61.44,,1481,1478,1481,1477,2056,2051,39.7976980,-75.4514965,3.9,,16.000,X56,ERW,960
MFL,4308,1930,18.879,997+09.3,,,,99679.39,99679.37,4307,ML Cluster Ext Weld Adjacent,D0.48,60.96,0.48,1.11,D600.55,3406.23,600.55,0.250,18,28,1.73,4.51,96,61.44,,1440,1409,1442,1408,2003,1956,39.7977591,-75.4514383,3.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4309,1930,18.879,997+09.4,,,,99679.53,99679.40,4308,ML Cluster Ext Weld Adjacent,D0.34,61.10,0.34,1.53,D600.41,3406.37,600.41,0.250,11,21,2.63,2.23,132,61.44,,1440,1393,1447,1406,2010,1953,39.7977595,-75.4514380,3.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4310,1930,18.879,997+09.6,,,,99679.72,99679.69,4309,ML Cluster Ext Weld Adjacent,D0.15,61.29,0.15,1.18,D600.22,3406.56,600.22,0.250,15,25,0.67,2.38,102,61.44,,1478,1472,1477,1469,2051,2041,39.7977598,-75.4514376,3.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4311,1930,18.879,997+09.6,,,,99679.72,99679.71,4310,ML Cluster Ext Weld Adjacent,D0.15,61.29,0.15,2.19,D600.22,3406.56,600.22,0.250,16,26,1.69,3.04,188,61.44,,1447,1417,1461,1442,2029,2002,39.7977599,-75.4514376,3.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4312,1930,18.879,997+09.7,,,,99679.81,99679.74,4311,ML Cluster Ext Weld Adjacent,D0.06,61.39,0.06,2.79,D600.13,3406.66,600.13,0.250,15,25,0.90,2.94,240,61.44,,1472,1462,1474,1464,2048,2034,39.7977600,-75.4514374,3.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4313,1931,18.879,997+09.8,,,,99679.87,,4312,Weld,D61.28,61.44,61.28,,D600.07,3406.71,600.07,0.250,,,,,,61.28,42,,,,,,,39.7977602,-75.4514372,3.6,,16.000,X56,ERW,960
MFL,4314,1931,18.879,997+10.0,,,,99680.04,99680.00,4313,ML Cluster Ext Weld Adjacent,U0.17,0.17,61.12,1.20,D599.90,3406.88,599.90,0.250,17,27,0.90,2.99,104,61.28,,1471,1460,1473,1461,2046,2029,39.7977606,-75.4514369,3.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4315,1931,18.888,997+56.2,,,,99726.11,,4314,MCP,D15.04,46.24,15.04,0.65,D553.83,3452.95,553.83,0.250,,,1.25,2.08,56,61.28,,,,,,,,39.7978625,-75.4513396,3.1,Close Metal Object,16.000,X56,ERW,960
MFL,4316,1932,18.890,997+71.3,,,,99741.15,,4315,Weld,D51.74,61.28,51.74,,D538.79,3467.99,538.79,0.250,,,,,,51.74,,,,,,,,39.7978958,-75.4513078,3.0,,16.000,X56,ERW,960
MFL,4317,1933,18.900,998+23.3,,,,99792.89,,4316,Weld,D49.90,51.74,49.90,,D487.05,3519.73,487.05,0.250,,,,,,49.90,48,,,,,,,39.7980102,-75.4511985,3.2,,16.000,X56,ERW,960
MFL,4318,1933,18.900,998+23.8,,,,99793.38,99793.34,4317,ML Ext Weld Adjacent,U0.49,0.49,49.41,4.10,D486.56,3520.22,486.56,0.250,11,21,0.71,0.61,353,49.90,,1479,1473,1478,1471,2053,2042,39.7980113,-75.4511975,3.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4319,1933,18.901,998+30.0,,,,99799.59,,4318,MCP,U6.71,6.71,43.19,1.16,D480.35,3526.44,480.35,0.250,,,1.80,2.23,100,49.90,,,,,,,,39.7980250,-75.4511844,3.3,Close Metal Object,16.000,X56,ERW,960
MFL,4320,1933,18.904,998+46.1,,,,99815.61,99815.58,4319,ML Ext,U22.72,22.72,27.18,2.92,D464.33,3542.45,464.33,0.250,10,20,0.47,0.66,251,49.90,,1483,1480,1482,1479,2059,2054,39.7980604,-75.4511506,3.5,,16.000,X56,ERW,960
MFL,4321,1933,18.906,998+54.5,,,,99823.95,,4320,MCP,D18.84,31.06,18.84,0.67,D456.00,3550.79,456.00,0.250,,,9.37,5.22,58,49.90,,,,,,,,39.7980789,-75.4511329,3.7,Close Metal Object,16.000,X56,ERW,960
MFL,4322,1934,18.910,998+73.4,,,,99842.79,,4321,Weld,U49.90,49.90,61.46,,D437.15,3569.63,437.15,0.250,,,,,,61.46,,,,,,,,39.7981207,-75.4510930,4.0,,16.000,X56,ERW,960
MFL,4323,1934,18.910,998+73.8,,,,99843.16,99843.11,4322,ML Cluster Ext Weld Adjacent,U0.37,0.37,61.09,2.12,D436.78,3570.00,436.78,0.250,17,27,1.29,3.04,182,61.46,,1458,1438,1463,1442,2032,2003,39.7981215,-75.4510922,4.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4324,1934,18.917,999+11.5,,,,99880.67,99880.65,4323,ML Ext,D23.57,37.89,23.57,0.91,D399.27,3607.52,399.27,0.250,30,40,0.47,0.61,78,61.46,,1476,1472,1474,1468,2048,2039,39.7982043,-75.4510130,5.0,,16.000,X56,ERW,960
MFL,4325,1935,18.921,999+35.1,,,,99904.25,,4324,Weld,D55.33,61.46,55.33,,D375.69,3631.09,375.69,0.250,,,,,,55.33,,,,,,,,39.7982567,-75.4509635,5.4,,16.000,X56,ERW,960
MFL,4326,1935,18.921,999+35.3,,,,99904.42,99904.41,4325,ML Cluster Ext Weld Adjacent,U0.17,0.17,55.16,2.49,D375.52,3631.26,375.52,0.250,23,33,0.27,0.58,214,55.33,,1483,1482,1482,1481,2059,2057,39.7982570,-75.4509632,5.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4327,1935,18.921,999+35.4,,,,99904.46,99904.43,4326,ML Ext Weld Adjacent,U0.21,0.21,55.12,2.00,D375.48,3631.30,375.48,0.250,10,20,0.47,1.90,172,55.33,,1483,1480,1482,1479,2059,2054,39.7982571,-75.4509631,5.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4328,1935,18.921,999+35.6,,,,99904.72,99904.65,4327,ML Cluster Ext Weld Adjacent,U0.47,0.47,54.86,1.50,D375.22,3631.56,375.22,0.250,11,21,1.18,2.74,129,55.33,,1471,1455,1470,1453,2042,2018,39.7982577,-75.4509626,5.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4329,1935,18.921,999+36.0,,,,99905.10,99904.88,4328,ML Cluster Ext,U0.86,0.86,54.48,2.44,D374.84,3631.95,374.84,0.250,12,22,3.37,16.74,210,55.33,,1421,1361,1416,1343,1966,1866,39.7982585,-75.4509618,5.4,,16.000,X56,ERW,960
MFL,4330,1935,18.921,999+36.2,,,,99905.32,99905.30,4329,ML Cluster Ext,U1.08,1.08,54.26,1.95,D374.62,3632.16,374.62,0.250,12,22,1.18,7.30,168,55.33,,1469,1454,1467,1448,2038,2011,39.7982591,-75.4509613,5.4,,16.000,X56,ERW,960
MFL,4331,1935,18.922,999+37.0,,,,99906.13,99906.09,4330,ML Cluster Ext,U1.88,1.88,53.45,0.95,D373.81,3632.97,373.81,0.250,11,21,0.94,3.14,82,55.33,,1475,1465,1474,1461,2047,2029,39.7982608,-75.4509596,5.4,,16.000,X56,ERW,960
MFL,4332,1935,18.932,999+90.0,,,,99958.90,99958.76,4331,ML Cluster Ext,D0.68,54.65,0.68,1.47,D321.04,3685.74,321.04,0.250,12,22,2.04,8.42,126,55.33,,1449,1413,1451,1415,2015,1965,39.7983784,-75.4508501,7.0,,16.000,X56,ERW,960
MFL,4333,1935,18.932,999+90.2,,,,99959.07,99959.05,4332,ML Cluster Ext,D0.51,54.82,0.51,2.21,D320.87,3685.91,320.87,0.250,21,31,0.35,2.18,190,55.33,,1482,1480,1481,1479,2058,2054,39.7983789,-75.4508497,7.1,,16.000,X56,ERW,960
MFL,4334,1935,18.932,999+90.2,,,,99959.08,99959.06,4333,ML Cluster Ext,D0.50,54.84,0.50,1.54,D320.86,3685.93,320.86,0.250,13,23,0.55,5.33,132,55.33,,1481,1477,1481,1476,2056,2050,39.7983789,-75.4508497,7.1,,16.000,X56,ERW,960
MFL,4335,1935,18.932,999+90.6,,,,99959.51,99959.38,4334,ML Cluster Ext Weld Adjacent,D0.07,55.26,0.07,1.30,D320.43,3686.35,320.43,0.250,15,25,1.69,4.26,112,55.33,,1449,1421,1463,1444,2032,2005,39.7983798,-75.4508488,7.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4336,1936,18.932,999+90.7,,,,99959.58,,4335,Weld,U55.33,55.33,59.03,,D320.36,3686.42,320.36,0.250,,,,,,59.03,25,,,,,,,39.7983800,-75.4508487,7.1,,16.000,X56,ERW,960
MFL,4337,1936,18.932,999+90.8,,,,99959.68,99959.66,4336,ML Cluster Ext Weld Adjacent,U0.10,0.10,58.94,2.68,D320.26,3686.52,320.26,0.250,18,28,3.25,15.78,231,59.03,,1389,1326,1416,1352,1966,1877,39.7983802,-75.4508485,7.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4338,1936,18.937,1000+18.4,,,,99987.18,99987.13,4337,ML Cluster Int Manufacturing Related,U27.60,27.60,31.43,1.31,D292.76,3714.02,292.76,0.250,28,38,0.75,1.05,113,59.03,,1466,1457,1470,1460,2042,2028,39.7984416,-75.4507913,7.4,,16.000,X56,ERW,960
MFL,4339,1936,18.939,1000+27.9,,,,99996.63,99996.61,4338,ML Ext,D21.98,37.05,21.98,0.97,D283.31,3723.47,283.31,0.250,11,21,0.43,0.56,84,59.03,,1483,1480,1482,1479,2059,2055,39.7984627,-75.4507717,7.4,,16.000,X56,ERW,960
MFL,4340,1936,18.939,1000+28.5,,,,99997.24,99997.22,4339,ML Cluster Ext,D21.37,37.66,21.37,1.34,D282.70,3724.08,282.70,0.250,13,23,0.43,1.12,116,59.03,,1482,1480,1482,1479,2058,2054,39.7984640,-75.4507705,7.4,,16.000,X56,ERW,960
MFL,4341,1936,18.939,1000+28.6,,,,99997.26,99997.25,4340,ML Ext,D21.36,37.68,21.36,0.98,D282.68,3724.10,282.68,0.250,16,26,0.35,0.36,85,59.03,,1483,1481,1482,1480,2059,2056,39.7984641,-75.4507704,7.4,,16.000,X56,ERW,960
MFL,4342,1936,18.943,1000+49.5,,,,100018.06,100018.03,4341,ML Ext,D0.55,58.48,0.55,3.14,D261.88,3744.90,261.88,0.250,12,22,0.47,0.56,270,59.03,,1482,1479,1482,1478,2058,2053,39.7985105,-75.4507272,7.5,,16.000,X56,ERW,960
MFL,4343,1937,18.943,1000+50.0,,,,100018.61,,4342,Weld,D57.82,59.03,57.82,,D261.33,3745.45,261.33,0.250,,,,,,57.82,,,,,,,,39.7985118,-75.4507260,7.5,,16.000,X56,ERW,960
MFL,4344,1938,18.954,1001+08.1,,,,100076.43,,4343,Weld,U57.82,57.82,61.43,,D203.51,3803.28,203.51,0.250,,,,,,61.43,327,,,,,,,39.7986405,-75.4506054,7.2,,16.000,X56,ERW,960
MFL,4345,1938,18.965,1001+69.5,,,,100137.58,100137.56,4344,ML Cluster Ext Weld Adjacent,D0.29,61.15,0.29,2.16,D142.36,3864.42,142.36,0.250,10,20,0.43,2.69,186,61.43,,1483,1481,1483,1480,2059,2055,39.7987765,-75.4504775,7.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4346,1938,18.965,1001+69.6,,,,100137.71,100137.69,4345,ML Cluster Ext Weld Adjacent,D0.15,61.28,0.15,2.80,D142.23,3864.56,142.23,0.250,13,23,0.78,3.14,241,61.43,,1477,1469,1478,1471,2053,2043,39.7987768,-75.4504772,7.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4347,1938,18.965,1001+69.6,,,,100137.73,100137.71,4346,ML Ext Weld Adjacent,D0.14,61.30,0.14,2.22,D142.21,3864.57,142.21,0.250,16,26,0.71,0.71,191,61.43,,1476,1470,1475,1466,2048,2036,39.7987768,-75.4504772,7.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4348,1938,18.965,1001+69.7,,,,100137.79,100137.50,4347,ML Cluster Ext Weld Adjacent,D0.08,61.36,0.08,1.42,D142.15,3864.63,142.15,0.250,12,22,3.57,6.34,122,61.43,,1418,1354,1434,1381,1992,1918,39.7987770,-75.4504770,7.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4349,1939,18.966,1001+69.8,,,,100137.87,,4348,Weld,D55.31,61.43,55.31,,D142.07,3864.71,142.07,0.250,,,,,,55.31,60,,,,,,,39.7987772,-75.4504768,7.3,,16.000,X56,ERW,960
MFL,4350,1939,18.966,1001+70.2,,,,100138.24,100138.02,4349,ML Cluster Ext Weld Adjacent,U0.37,0.37,54.94,1.46,D141.70,3865.08,141.70,0.250,17,27,3.61,9.38,126,55.31,,1386,1319,1394,1315,1936,1826,39.7987780,-75.4504761,7.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
CAL,4351,1939,18.975,1002+17.9,,,,100185.77,,4350,Dent,D7.41,47.90,7.41,2.24,D94.17,3912.61,94.17,0.250,1.0,1.5,8.35,6.06,193,55.31,,,,,,,,39.7988833,-75.4503764,7.6,,16.000,X56,ERW,960
MFL,4352,1939,18.976,1002+24.8,,,,100192.64,100192.63,4351,ML Cluster Ext Seam Adjacent,D0.53,54.78,0.53,1.08,D87.30,3919.49,87.30,0.250,29,39,0.59,1.57,93,55.31,,1472,1466,1469,1461,2041,2029,39.7988985,-75.4503618,7.6,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4353,1939,18.976,1002+24.8,,,,100192.65,100192.63,4352,ML Cluster Ext Weld Adjacent,D0.53,54.78,0.53,1.28,D87.29,3919.49,87.29,0.250,55,65,1.49,4.61,110,55.31,,1324,1268,1444,1429,2006,1985,39.7988985,-75.4503618,7.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4354,1939,18.976,1002+24.8,,,,100192.67,100192.66,4353,ML Ext,D0.50,54.80,0.50,2.14,D87.27,3919.51,87.27,0.250,13,23,0.31,0.38,184,55.31,,1484,1482,1483,1482,2060,2058,39.7988986,-75.4503617,7.6,,16.000,X56,ERW,960
MFL,4355,1940,18.976,1002+25.3,,,,100193.17,,4354,Weld,D42.91,55.31,42.91,,D86.77,3920.02,86.77,0.250,,,,,,42.91,,,,,,,,39.7988997,-75.4503607,7.6,,16.000,X56,ERW,960
MFL,4356,1940,18.976,1002+25.5,,,,100193.30,100193.29,4355,ML Ext Weld Adjacent,U0.13,0.13,42.79,1.08,D86.64,3920.14,86.64,0.250,16,26,0.31,0.51,93,42.91,,1483,1482,1483,1481,2060,2057,39.7989000,-75.4503604,7.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4357,1940,18.976,1002+25.6,,,,100193.41,100193.40,4356,ML Ext Weld Adjacent,U0.24,0.24,42.67,1.18,D86.53,3920.26,86.53,0.250,12,22,0.35,0.44,102,42.91,,1483,1482,1483,1481,2060,2057,39.7989003,-75.4503601,7.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4358,1940,18.976,1002+25.9,,,,100193.71,100193.49,4357,ML Cluster Ext Weld Adjacent,U0.54,0.54,42.37,3.07,D86.23,3920.56,86.23,0.250,23,33,3.53,3.68,264,42.91,,1349,1278,1428,1387,1984,1926,39.7989009,-75.4503596,7.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4359,1940,18.976,1002+25.9,,,,100193.75,100193.72,4358,ML Cluster Ext,U0.57,0.58,42.34,2.72,D86.19,3920.59,86.19,0.250,20,30,1.29,5.20,234,42.91,,1452,1431,1458,1436,2025,1994,39.7989010,-75.4503594,7.6,,16.000,X56,ERW,960
MFL,4360,1940,18.976,1002+26.0,,,,100193.88,100193.70,4359,ML Cluster Ext,U0.70,0.70,42.21,1.19,D86.06,3920.72,86.06,0.250,23,33,2.82,7.23,102,42.91,,1374,1315,1404,1342,1950,1864,39.7989013,-75.4503592,7.6,,16.000,X56,ERW,960
MFL,4361,1940,18.976,1002+26.1,,,,100193.98,100193.95,4360,ML Cluster Ext,U0.81,0.81,42.11,1.88,D85.96,3920.82,85.96,0.250,11,21,0.86,2.28,162,42.91,,1477,1468,1475,1464,2049,2033,39.7989015,-75.4503590,7.6,,16.000,X56,ERW,960
MFL,4362,1940,18.984,1002+66.9,,,,100234.57,,4361,Sleeve Start,D1.52,41.40,1.52,,D45.37,3961.41,45.37,0.250,,,,,,42.91,,,,,,,,39.7989908,-75.4502726,8.0,,16.000,X56,ERW,960
MFL,4363,1941,18.984,1002+68.4,,,,100236.09,,4362,Weld,U42.91,42.91,61.48,,D43.85,3962.93,43.85,0.250,,,,,,61.48,76,,,,,,,39.7989943,-75.4502693,8.0,,16.000,X56,ERW,960
MFL,4364,1941,18.984,1002+69.9,,,,100237.59,,4363,Sleeve End,U1.50,1.50,59.98,,D42.35,3964.43,42.35,0.250,,,,,,61.48,,,,,,,,39.7989976,-75.4502661,8.0,,16.000,X56,ERW,960
MFL,4365,1941,18.992,1003+08.3,,,,100275.83,100275.74,4364,ML Cluster Ext Manufacturing Related,D21.74,39.74,21.74,3.01,D4.11,4002.67,4.11,0.250,21,31,1.53,1.42,259,61.48,,1440,1412,1433,1398,1990,1942,39.7990824,-75.4501858,8.0,,16.000,X56,ERW,960
MFL,4366,1941,18.992,1003+12.5,,,,100279.94,,4365,AGM 40-A,D17.63,43.85,17.63,,U4006.78,4006.78,4558.69,0.250,,,,,,61.48,,,,,,,,39.7990916,-75.4501772,8.0,,16.000,X52,ERW,960
MFL,4367,1941,18.996,1003+30.0,,,,100297.38,100297.36,4366,ML Ext Weld Adjacent,D0.18,61.30,0.18,2.79,U17.44,17.44,4541.25,0.250,11,21,0.39,0.66,240,61.48,,1483,1481,1483,1480,2059,2056,39.7991304,-75.4501407,8.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4368,1941,18.996,1003+30.0,,,,100297.40,100297.38,4367,ML Ext Weld Adjacent,D0.17,61.31,0.17,2.02,U17.46,17.46,4541.23,0.250,10,20,0.27,0.51,174,61.48,,1484,1483,1484,1483,2061,2059,39.7991304,-75.4501407,8.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4369,1942,18.996,1003+30.2,,,,100297.57,,4368,Weld,D60.63,61.48,60.63,,U17.63,17.63,4541.07,0.250,,,,,,60.63,11,,,,,,,39.7991307,-75.4501404,8.1,,16.000,X56,ERW,960
MFL,4370,1942,19.007,1003+90.8,,,,100357.92,100357.89,4369,ML Cluster Ext Weld Adjacent,D0.27,60.36,0.27,2.36,U77.98,77.98,4480.71,0.250,13,23,0.71,2.54,203,60.63,,1478,1472,1477,1469,2052,2041,39.7992655,-75.4500155,8.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4371,1943,19.007,1003+91.1,,,,100358.19,,4370,Weld,U60.63,60.63,61.57,,U78.25,78.25,4480.44,0.250,,,,,,61.57,,,,,,,,39.7992661,-75.4500149,8.4,,16.000,X56,ERW,960
CAL,4372,1943,19.011,1004+12.0,,,,100379.08,,4371,Dent,U20.89,20.89,40.69,2.04,U99.14,99.14,4459.55,0.250,1.0,1.5,2.90,2.54,175,61.57,,,,,,,,39.7993128,-75.4499718,8.5,,16.000,X56,ERW,960
MFL,4373,1943,19.019,1004+52.5,,,,100419.32,100419.30,4372,ML Cluster Ext Weld Adjacent,D0.44,61.13,0.44,0.99,U139.38,139.38,4419.31,0.250,19,29,1.33,2.43,86,61.57,,1453,1431,1451,1425,2016,1979,39.7994028,-75.4498886,8.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4374,1944,19.019,1004+52.9,,,,100419.77,,4373,Weld,D61.44,61.57,61.44,,U139.83,139.83,4418.86,0.250,,,,,,61.44,,,,,,,,39.7994038,-75.4498877,8.6,,16.000,X56,ERW,960
MFL,4375,1944,19.019,1004+53.1,,,,100419.94,100419.93,4374,ML Ext Weld Adjacent,U0.17,0.17,61.27,2.22,U140.00,140.00,4418.69,0.250,17,27,0.24,0.38,191,61.44,,1484,1483,1484,1483,2061,2059,39.7994042,-75.4498873,8.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4376,1944,19.019,1004+53.2,,,,100420.11,100419.87,4375,ML Cluster Ext Weld Adjacent,U0.34,0.34,61.10,1.97,U140.17,140.17,4418.52,0.250,26,36,3.92,8.01,169,61.44,,1315,1237,1356,1276,1883,1773,39.7994045,-75.4498870,8.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4377,1944,19.019,1004+53.5,,,,100420.34,100420.12,4376,ML Cluster Ext Weld Adjacent,U0.57,0.58,60.87,1.25,U140.40,140.40,4418.29,0.250,30,40,3.18,4.41,108,61.44,,1316,1245,1406,1354,1953,1881,39.7994051,-75.4498865,8.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4378,1944,19.019,1004+53.5,,,,100420.35,100420.34,4377,ML Cluster Ext,U0.58,0.58,60.87,1.90,U140.41,140.41,4418.29,0.250,17,27,0.31,1.64,163,61.44,,1483,1482,1483,1481,2060,2057,39.7994051,-75.4498865,8.6,,16.000,X56,ERW,960
MFL,4379,1944,19.030,1005+14.0,,,,100480.61,100480.58,4378,ML Cluster Ext Weld Adjacent,D0.60,60.84,0.60,3.01,U200.67,200.67,4358.02,0.250,27,37,2.78,3.63,259,61.44,,1353,1292,1417,1367,1968,1898,39.7995391,-75.4497609,9.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4380,1944,19.030,1005+14.3,,,,100480.95,100480.85,4379,ML Cluster Ext Weld Adjacent,D0.27,61.18,0.27,1.50,U201.01,201.01,4357.69,0.250,31,41,3.25,3.35,129,61.44,,1305,1232,1416,1374,1966,1909,39.7995398,-75.4497602,9.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4381,1944,19.030,1005+14.4,,,,100480.96,100480.88,4380,ML Cluster Ext Weld Adjacent,D0.25,61.20,0.25,2.82,U201.02,201.02,4357.67,0.250,34,44,3.88,5.07,243,61.44,,1255,1170,1332,1248,1850,1733,39.7995398,-75.4497602,9.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4382,1945,19.031,1005+14.6,,,,100481.21,,4381,Weld,D46.83,61.44,46.83,,U201.27,201.27,4357.42,0.250,,,,,,46.83,,,,,,,,39.7995404,-75.4497596,9.4,,16.000,X56,ERW,960
MFL,4383,1945,19.031,1005+14.7,,,,100481.34,,4382,MCP,U0.13,0.13,46.70,0.63,U201.41,201.41,4357.29,0.250,,,1.73,3.60,54,46.83,,,,,,,,39.7995407,-75.4497593,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4384,1945,19.031,1005+14.9,,,,100481.49,100481.33,4383,ML Cluster Ext Weld Adjacent,U0.28,0.28,46.55,1.18,U201.55,201.55,4357.14,0.250,24,34,3.06,1.69,102,46.83,,1359,1295,1415,1375,1965,1910,39.7995410,-75.4497590,9.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4385,1945,19.032,1005+23.3,,,,100489.84,100489.82,4384,ML Ext,U8.63,8.63,38.20,1.87,U209.90,209.90,4348.79,0.250,12,22,0.43,0.51,161,46.83,,1483,1480,1482,1479,2058,2054,39.7995597,-75.4497417,9.5,,16.000,X56,ERW,960
MFL,4386,1946,19.039,1005+61.7,,,,100528.04,,4385,Weld,U46.83,46.83,60.91,,U248.10,248.10,4310.59,0.250,,,,,,60.91,,,,,,,,39.7996449,-75.4496626,9.7,,16.000,X56,ERW,960
MFL,4387,1947,19.051,1006+22.8,,,,100588.95,,4386,Weld,U60.91,60.91,61.33,,U309.01,309.01,4249.68,0.250,,,,,,61.33,,,,,,,,39.7997812,-75.4495369,9.9,,16.000,X56,ERW,960
MFL,4388,1947,19.063,1006+84.4,,,,100650.22,100650.01,4387,ML Cluster Ext Weld Adjacent,D0.06,61.27,0.06,1.05,U370.28,370.28,4188.41,0.250,21,31,2.82,4.14,90,61.33,,1385,1328,1415,1358,1966,1886,39.7999178,-75.4494098,9.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4389,1948,19.063,1006+84.4,,,,100650.28,,4388,Weld,D45.40,61.33,45.40,,U370.34,370.34,4188.35,0.250,,,,,,45.40,,,,,,,,39.7999180,-75.4494097,9.3,,16.000,X56,ERW,960
MFL,4390,1948,19.065,1006+99.2,,,,100664.96,100664.95,4389,ML Ext,U14.68,14.68,30.72,4.07,U385.02,385.02,4173.67,0.250,22,32,0.27,0.51,350,45.40,,1483,1482,1483,1481,2059,2057,39.7999507,-75.4493790,9.2,,16.000,X56,ERW,960
MFL,4391,1948,19.071,1007+29.9,,,,100695.54,100695.52,4390,ML Ext Weld Adjacent,D0.13,45.26,0.13,1.65,U415.60,415.60,4143.09,0.250,10,20,0.47,0.56,142,45.40,,1483,1480,1482,1479,2059,2054,39.8000187,-75.4493156,8.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4392,1949,19.071,1007+30.0,,,,100695.68,,4391,Weld,U45.40,45.40,58.06,,U415.74,415.74,4142.95,0.250,,,,,,58.06,,,,,,,,39.8000190,-75.4493152,8.8,,16.000,X56,ERW,960
MFL,4393,1949,19.071,1007+30.1,,,,100695.72,100695.72,4392,ML Ext Weld Adjacent,U0.04,0.04,58.02,3.53,U415.78,415.78,4142.91,0.250,10,20,0.27,0.76,304,58.06,,1484,1483,1484,1483,2061,2059,39.8000191,-75.4493152,8.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4394,1949,19.071,1007+30.6,,,,100696.24,100696.21,4393,ML Cluster Ext,U0.56,0.56,57.50,2.25,U416.30,416.30,4142.39,0.250,15,25,0.94,4.97,193,58.06,,1471,1460,1472,1459,2045,2026,39.8000203,-75.4493141,8.8,,16.000,X56,ERW,960
MFL,4395,1949,19.071,1007+30.8,,,,100696.42,100696.23,4394,ML Cluster Ext,U0.75,0.75,57.31,2.57,U416.48,416.48,4142.21,0.250,11,21,2.59,4.87,221,58.06,,1440,1394,1451,1413,2015,1963,39.8000207,-75.4493137,8.8,,16.000,X56,ERW,960
MFL,4396,1949,19.071,1007+31.1,,,,100696.74,100696.71,4395,ML Ext,U1.06,1.06,57.00,2.53,U416.80,416.80,4141.90,0.250,11,21,0.43,0.86,218,58.06,,1483,1480,1482,1479,2059,2055,39.8000214,-75.4493130,8.8,,16.000,X56,ERW,960
MFL,4397,1949,19.073,1007+39.9,,,,100705.55,100705.54,4396,ML Ext,U9.87,9.87,48.19,0.01,U425.61,425.61,4133.08,0.250,20,30,0.24,0.51,1,58.06,,1484,1483,1483,1482,2060,2059,39.8000410,-75.4492947,8.8,,16.000,X56,ERW,960
MFL,4398,1949,19.074,1007+46.6,,,,100712.20,100712.19,4397,ML Ext,U16.52,16.53,41.53,3.04,U432.26,432.26,4126.43,0.250,19,29,0.39,0.38,262,58.06,,1482,1479,1481,1478,2057,2053,39.8000558,-75.4492809,8.9,,16.000,X56,ERW,960
MFL,4399,1949,19.082,1007+87.9,,,,100753.28,100753.26,4398,ML Cluster Ext Weld Adjacent,D0.45,57.61,0.45,1.23,U473.35,473.35,4085.35,0.250,23,33,4.71,3.80,106,58.06,,1318,1234,1390,1306,1930,1813,39.8001471,-75.4491949,9.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4400,1949,19.082,1007+88.1,,,,100753.54,100753.50,4399,ML Cluster Ext Weld Adjacent,D0.19,57.87,0.19,1.58,U473.60,473.60,4085.09,0.250,12,22,0.74,1.62,136,58.06,,1478,1471,1477,1469,2052,2040,39.8001476,-75.4491944,9.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4401,1950,19.082,1007+88.3,,,,100753.74,,4400,Weld,U58.06,58.06,61.38,,U473.80,473.80,4084.90,0.250,,,,,,61.38,,,,,,,,39.8001481,-75.4491939,9.1,,16.000,X56,ERW,960
MFL,4402,1950,19.082,1007+88.4,,,,100753.82,100753.80,4401,ML Cluster Ext Weld Adjacent,U0.08,0.08,61.30,1.22,U473.88,473.88,4084.81,0.250,19,29,4.47,7.61,105,61.38,,1354,1275,1410,1351,1959,1877,39.8001483,-75.4491938,9.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4403,1950,19.094,1008+48.7,,,,100813.82,,4402,Sleeve Start,D1.30,60.09,1.30,,U533.88,533.88,4024.81,0.250,,,,,,61.38,,,,,,,,39.8002820,-75.4490692,9.4,,16.000,X56,ERW,960
MFL,4404,1951,19.094,1008+50.0,,,,100815.12,,4403,Weld,D54.69,61.38,54.69,,U535.18,535.18,4023.51,0.250,,,,,,54.69,,,,,,,,39.8002849,-75.4490666,9.4,,16.000,X56,ERW,960
MFL,4405,1951,19.094,1008+51.2,,,,100816.33,,4404,Sleeve End,U1.21,1.21,53.48,,U536.39,536.39,4022.30,0.250,,,,,,54.69,,,,,,,,39.8002877,-75.4490640,9.4,,16.000,X56,ERW,960
MFL,4406,1952,19.104,1009+04.9,,,,100869.81,,4405,Weld,U54.69,54.69,61.43,,U589.87,589.87,3968.82,0.250,,,,,,61.43,,,,,,,,39.8004071,-75.4489536,9.2,,16.000,X56,ERW,960
MFL,4407,1952,19.114,1009+55.7,,,,100920.42,100920.34,4406,ML Cluster Ext,D10.82,50.61,10.82,0.91,U640.48,640.48,3918.21,0.250,12,22,1.22,7.25,79,61.43,,1469,1452,1466,1446,2037,2008,39.8005204,-75.4488494,9.0,,16.000,X56,ERW,960
MFL,4408,1952,19.114,1009+56.2,,,,100920.88,100920.78,4407,ML Cluster Ext,D10.36,51.07,10.36,1.08,U640.94,640.94,3917.75,0.250,11,21,1.80,5.48,93,61.43,,1457,1427,1455,1421,2020,1974,39.8005215,-75.4488484,9.0,,16.000,X56,ERW,960
MFL,4409,1952,19.116,1009+66.0,,,,100930.64,,4408,Marker Band Start,D0.60,60.83,0.60,,U650.70,650.70,3907.99,0.250,,,,,,61.43,,,,,,,,39.8005433,-75.4488283,8.9,,16.000,X56,ERW,960
MFL,4410,1952,19.116,1009+66.2,,,,100930.88,100930.86,4409,ML Ext Weld Adjacent; Between Marker Bands,D0.37,61.06,0.37,3.67,U650.94,650.94,3907.76,0.250,22,32,0.24,0.25,315,61.43,,1484,1483,1483,1482,2060,2058,39.8005438,-75.4488278,8.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4411,1953,19.116,1009+66.6,,,,100931.24,,4410,Weld Between Marker Bands,D61.29,61.43,61.29,,U651.30,651.30,3907.39,0.250,,,,,,61.29,,,,,,,,39.8005447,-75.4488271,8.9,Between Marker Bands,16.000,X56,ERW,960
MFL,4412,1953,19.116,1009+66.7,,,,100931.36,100931.34,4411,ML Ext Weld Adjacent; Between Marker Bands,U0.11,0.11,61.18,1.03,U651.42,651.42,3907.28,0.250,10,20,0.27,0.66,89,61.29,,1484,1483,1484,1483,2061,2059,39.8005449,-75.4488269,8.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4413,1953,19.116,1009+66.9,,,,100931.51,100930.78,4412,ML Cluster Ext Weld Xing; Between Marker Bands,U0.27,0.27,61.03,2.73,U651.57,651.57,3907.12,0.250,47,57,9.10,8.83,235,61.29,,1005,887,1356,1288,1883,1789,39.8005452,-75.4488266,8.9,,16.000,X56,ERW,960
MFL,4414,1953,19.116,1009+67.2,,,,100931.80,100931.68,4413,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.56,0.56,60.73,3.04,U651.86,651.86,3906.83,0.250,12,22,1.84,4.92,262,61.29,,1453,1422,1459,1430,2026,1986,39.8005459,-75.4488260,8.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4415,1953,19.116,1009+67.4,,,,100932.01,,4414,Marker Band End,U0.77,0.77,60.52,,U652.07,652.07,3906.62,0.250,,,,,,61.29,,,,,,,,39.8005464,-75.4488255,8.9,,16.000,X56,ERW,960
MFL,4416,1953,19.127,1010+26.9,,,,100991.28,,4415,Sleeve Start,D1.25,60.04,1.26,,U711.34,711.34,3847.35,0.250,,,,,,61.29,,,,,,,,39.8006792,-75.4487041,9.2,,16.000,X56,ERW,960
MFL,4417,1954,19.127,1010+28.2,,,,100992.54,,4416,Weld,D61.29,61.29,61.29,,U712.60,712.60,3846.10,0.250,,,,,,61.29,,,,,,,,39.8006820,-75.4487015,9.2,,16.000,X56,ERW,960
MFL,4418,1954,19.128,1010+29.4,,,,100993.80,,4417,Sleeve End,U1.26,1.26,60.03,,U713.86,713.86,3844.83,0.250,,,,,,61.29,,,,,,,,39.8006850,-75.4486989,9.3,,16.000,X56,ERW,960
CAL,4419,1954,19.136,1010+73.6,,,,101037.83,,4418,Dent,D16.00,45.29,16.00,2.05,U757.89,757.89,3800.81,0.250,1.7,2.2,17.17,4.13,177,61.29,,,,,,,,39.8007836,-75.4486085,9.3,,16.000,X56,ERW,960
MFL,4420,1954,19.138,1010+84.3,,,,101048.39,,4419,MCP,D5.44,55.85,5.44,1.86,U768.45,768.45,3790.24,0.250,,,5.41,5.68,160,61.29,,,,,,,,39.8008072,-75.4485867,9.1,Close Metal Object,16.000,X56,ERW,960
MFL,4421,1954,19.139,1010+88.7,,,,101052.81,,4420,Sleeve Start,D1.02,60.27,1.02,,U772.87,772.87,3785.82,0.250,,,,,,61.29,,,,,,,,39.8008171,-75.4485775,9.1,,16.000,X56,ERW,960
MFL,4422,1955,19.139,1010+89.7,,,,101053.82,,4421,Weld,U61.29,61.29,61.39,,U773.89,773.89,3784.81,0.250,,,,,,61.39,,,,,,,,39.8008194,-75.4485754,9.1,,16.000,X56,ERW,960
MFL,4423,1955,19.139,1010+90.7,,,,101054.82,,4422,Sleeve End,U1.00,1.00,60.39,,U774.88,774.88,3783.81,0.250,,,,,,61.39,,,,,,,,39.8008217,-75.4485733,9.1,,16.000,X56,ERW,960
MFL,4424,1955,19.142,1011+07.7,,,,101071.74,,4423,MCP,U17.91,17.91,43.48,0.93,U791.80,791.80,3766.89,0.250,,,3.02,5.22,80,61.39,,,,,,,,39.8008594,-75.4485385,9.3,Close Metal Object,16.000,X56,ERW,960
MFL,4425,1955,19.145,1011+22.6,,,,101086.52,,4424,MCP,D28.70,32.69,28.70,3.33,U806.58,806.58,3752.12,0.250,,,3.33,3.91,286,61.39,,,,,,,,39.8008925,-75.4485079,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4426,1955,19.146,1011+28.8,,,,101092.73,,4425,MCP,D22.48,38.91,22.48,3.99,U812.80,812.80,3745.90,0.250,,,3.65,4.57,343,61.39,,,,,,,,39.8009064,-75.4484951,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4427,1955,19.146,1011+29.1,,,,101093.06,101093.05,4426,ML Ext,D22.15,39.24,22.15,4.00,U813.12,813.12,3745.57,0.250,16,26,0.43,0.51,344,61.39,,1482,1479,1481,1478,2057,2052,39.8009071,-75.4484944,9.6,,16.000,X56,ERW,960
MFL,4428,1955,19.149,1011+42.7,,,,101106.60,,4427,MCP,D8.61,52.78,8.61,0.37,U826.66,826.66,3732.03,0.250,,,2.27,3.35,32,61.39,,,,,,,,39.8009374,-75.4484664,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4429,1955,19.149,1011+42.9,,,,101106.79,,4428,MCP,D8.43,52.96,8.43,4.07,U826.85,826.85,3731.85,0.250,,,1.61,2.79,350,61.39,,,,,,,,39.8009379,-75.4484660,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4430,1956,19.151,1011+51.4,,,,101115.21,,4429,Weld,D51.26,61.39,51.26,,U835.27,835.27,3723.42,0.250,,,,,,51.26,,,,,,,,39.8009567,-75.4484486,10.0,,16.000,X56,ERW,960
MFL,4431,1956,19.157,1011+85.0,,,,101148.66,,4430,MCP,D17.81,33.44,17.81,0.95,U868.72,868.72,3689.97,0.250,,,3.29,5.73,82,51.26,,,,,,,,39.8010310,-75.4483790,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4432,1957,19.160,1012+02.9,,,,101166.47,,4431,Weld,U51.26,51.26,61.51,,U886.53,886.53,3672.16,0.250,,,,,,61.51,,,,,,,,39.8010705,-75.4483418,10.9,,16.000,X56,ERW,960
MFL,4433,1957,19.163,1012+15.0,,,,101178.55,,4432,MCP,U12.08,12.08,49.43,0.34,U898.61,898.61,3660.08,0.250,,,4.24,4.01,30,61.51,,,,,,,,39.8010974,-75.4483165,11.0,Close Metal Object,16.000,X56,ERW,960
MFL,4434,1957,19.163,1012+19.5,,,,101183.02,,4433,MCP,U16.55,16.55,44.96,3.79,U903.08,903.08,3655.61,0.250,,,2.16,4.11,326,61.51,,,,,,,,39.8011073,-75.4483072,11.0,Close Metal Object,16.000,X56,ERW,960
MFL,4435,1957,19.170,1012+53.5,,,,101216.85,,4434,MCP,D11.12,50.38,11.12,0.97,U936.91,936.91,3621.78,0.250,,,2.71,3.96,84,61.51,,,,,,,,39.8011824,-75.4482364,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,4436,1958,19.172,1012+64.6,,,,101227.98,,4435,Weld,D47.15,61.51,47.15,,U948.04,948.04,3610.66,0.250,,,,,,47.15,346,,,,,,,39.8012071,-75.4482132,10.7,,16.000,X56,ERW,960
MFL,4437,1958,19.172,1012+64.8,,,,101228.16,101228.15,4436,ML Cluster Ext Weld Adjacent,U0.19,0.19,46.97,1.37,U948.22,948.22,3610.47,0.250,12,22,1.53,0.61,118,47.15,,1461,1437,1467,1449,2037,2012,39.8012076,-75.4482128,10.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4438,1958,19.172,1012+65.2,,,,101228.52,101228.36,4437,ML Cluster Ext Weld Adjacent,U0.54,0.54,46.61,1.30,U948.58,948.58,3610.11,0.250,24,34,2.00,1.88,112,47.15,,1407,1365,1461,1442,2030,2003,39.8012084,-75.4482120,10.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4439,1958,19.172,1012+67.2,,,,101230.57,101230.54,4438,ML Ext Seam Adjacent,U2.59,2.59,44.56,0.17,U950.63,950.63,3608.06,0.250,13,23,0.59,0.51,15,47.15,,1480,1476,1479,1474,2054,2047,39.8012130,-75.4482077,10.7,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4440,1958,19.173,1012+67.5,,,,101230.83,101230.81,4439,ML Ext Seam Adjacent,U2.85,2.85,44.30,0.17,U950.89,950.89,3607.81,0.250,15,25,0.31,0.62,15,47.15,,1483,1482,1483,1481,2060,2057,39.8012135,-75.4482072,10.7,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4441,1958,19.175,1012+81.3,,,,101244.57,101244.54,4440,ML Int Manufacturing Related,U16.59,16.59,30.56,1.33,U964.63,964.63,3594.07,0.250,10,20,0.31,0.46,114,47.15,,1484,1483,1484,1482,2061,2059,39.8012440,-75.4481784,10.5,,16.000,X56,ERW,960
MFL,4442,1959,19.181,1013+12.0,,,,101275.13,,4441,Weld,U47.15,47.15,58.76,,U995.19,995.19,3563.50,0.250,,,,,,58.76,,,,,,,,39.8013119,-75.4481144,10.3,,16.000,X56,ERW,960
MFL,4443,1960,19.192,1013+71.0,,,,101333.89,,4442,Weld,U58.76,58.76,61.68,,U1053.95,1053.95,3504.74,0.250,,,,,,61.68,,,,,,,,39.8014426,-75.4479915,10.4,,16.000,X56,ERW,960
MFL,4444,1960,19.204,1014+32.7,,,,101395.30,101395.18,4443,ML Cluster Ext Weld Adjacent,D0.27,61.41,0.27,1.29,U1115.36,1115.36,3443.33,0.250,29,39,2.20,0.68,111,61.68,,1375,1324,1449,1427,2013,1982,39.8015787,-75.4478630,10.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4445,1961,19.204,1014+32.9,,,,101395.57,,4444,Weld,U61.68,61.68,61.70,,U1115.63,1115.63,3443.07,0.250,,,,,,61.70,,,,,,,,39.8015793,-75.4478624,10.5,,16.000,X56,ERW,960
MFL,4446,1961,19.208,1014+53.3,,,,101415.79,101415.77,4445,ML Ext,U20.22,20.22,41.47,0.38,U1135.85,1135.85,3422.84,0.250,32,42,0.31,0.34,33,61.70,,1481,1479,1480,1477,2055,2051,39.8016241,-75.4478201,10.6,,16.000,X56,ERW,960
MFL,4447,1961,19.213,1014+82.9,,,,101445.30,101445.27,4446,ML Cluster Ext,D11.96,49.74,11.96,1.66,U1165.36,1165.36,3393.33,0.250,11,21,0.51,1.67,143,61.70,,1482,1479,1481,1477,2058,2052,39.8016896,-75.4477582,10.8,,16.000,X56,ERW,960
