ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,4448,1961,19.213,1014+83.9,,,,101446.30,101446.21,4447,ML Cluster Ext,D10.96,50.73,10.96,1.69,U1166.36,1166.36,3392.33,0.250,11,21,1.29,2.08,145,61.70,,1468,1450,1467,1447,2038,2010,39.8016919,-75.4477561,10.8,,16.000,X56,ERW,960
MFL,4449,1961,19.213,1014+84.1,,,,101446.51,101446.32,4448,ML Cluster Ext,D10.75,50.95,10.75,2.28,U1166.57,1166.57,3392.12,0.250,11,21,2.39,3.65,196,61.70,,1444,1402,1447,1408,2010,1955,39.8016924,-75.4477556,10.8,,16.000,X56,ERW,960
MFL,4450,1961,19.213,1014+84.1,,,,101446.52,101446.42,4449,ML Cluster Ext,D10.74,50.95,10.74,1.79,U1166.58,1166.58,3392.11,0.250,12,22,1.37,3.45,154,61.70,,1465,1445,1466,1446,2036,2008,39.8016924,-75.4477556,10.8,,16.000,X56,ERW,960
MFL,4451,1961,19.213,1014+84.4,,,,101446.76,101446.74,4450,ML Cluster Ext,D10.51,51.19,10.51,2.23,U1166.82,1166.82,3391.88,0.250,12,22,0.71,2.49,192,61.70,,1479,1473,1478,1470,2052,2041,39.8016929,-75.4477551,10.8,,16.000,X56,ERW,960
MFL,4452,1961,19.214,1014+89.0,,,,101451.42,101451.39,4451,ML Cluster Ext,D5.85,55.85,5.85,1.82,U1171.48,1171.48,3387.22,0.250,11,21,0.63,1.62,156,61.70,,1480,1476,1480,1473,2055,2046,39.8017032,-75.4477454,10.8,,16.000,X56,ERW,960
MFL,4453,1961,19.214,1014+89.3,,,,101451.65,101451.62,4452,ML Cluster Ext,D5.61,56.08,5.61,2.37,U1171.71,1171.71,3386.98,0.250,11,21,1.22,2.23,204,61.70,,1470,1454,1468,1450,2039,2014,39.8017038,-75.4477449,10.8,,16.000,X56,ERW,960
MFL,4454,1961,19.215,1014+90.5,,,,101452.90,101452.88,4453,ML Cluster Ext,D4.36,57.34,4.36,1.51,U1172.96,1172.96,3385.73,0.250,11,21,0.39,1.27,130,61.70,,1483,1481,1483,1480,2060,2056,39.8017065,-75.4477423,10.8,,16.000,X56,ERW,960
MFL,4455,1961,19.215,1014+94.4,,,,101456.73,,4454,Marker Band Start,D0.53,61.17,0.53,,U1176.79,1176.79,3381.90,0.250,,,,,,61.70,,,,,,,,39.8017150,-75.4477342,10.7,,16.000,X56,ERW,960
MFL,4456,1961,19.215,1014+94.5,,,,101456.81,101456.79,4455,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.45,61.24,0.45,2.94,U1176.87,1176.87,3381.82,0.250,18,28,2.00,0.92,253,61.70,,1429,1391,1462,1441,2030,2002,39.8017152,-75.4477341,10.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4457,1962,19.215,1014+94.9,,,,101457.26,,4456,Weld Between Marker Bands,D45.91,61.70,45.91,,U1177.32,1177.32,3381.37,0.250,,,,,,45.91,,,,,,,,39.8017162,-75.4477332,10.7,Between Marker Bands,16.000,X56,ERW,960
MFL,4458,1962,19.215,1014+95.1,,,,101457.42,101457.39,4457,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.16,0.16,45.74,1.28,U1177.48,1177.49,3381.21,0.250,26,36,0.67,3.00,110,45.91,,1471,1464,1471,1462,2044,2031,39.8017166,-75.4477328,10.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4459,1962,19.215,1014+95.4,,,,101457.76,101457.37,4458,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.50,0.50,45.41,2.86,U1177.82,1177.82,3380.87,0.250,48,58,5.84,5.42,246,45.91,,1053,941,1360,1293,1888,1796,39.8017174,-75.4477321,10.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4460,1962,19.216,1014+95.7,,,,101458.01,,4459,Marker Band End,U0.75,0.75,45.16,,U1178.07,1178.07,3380.62,0.250,,,,,,45.91,,,,,,,,39.8017179,-75.4477316,10.7,,16.000,X56,ERW,960
MFL,4461,1962,19.217,1015+03.1,,,,101465.38,,4460,MCP,U8.12,8.12,37.79,2.61,U1185.44,1185.44,3373.25,0.250,,,7.53,4.97,224,45.91,,,,,,,,39.8017343,-75.4477162,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4462,1962,19.217,1015+03.7,,,,101466.03,101466.02,4461,ML Ext,U8.77,8.77,37.14,2.54,U1186.09,1186.09,3372.60,0.250,13,23,0.24,0.63,218,45.91,,1484,1483,1484,1483,2061,2060,39.8017357,-75.4477148,10.7,,16.000,X56,ERW,960
MFL,4463,1962,19.221,1015+26.3,,,,101488.55,,4462,MCP,D14.62,31.29,14.62,3.23,U1208.61,1208.61,3350.08,0.250,,,1.84,1.83,278,45.91,,,,,,,,39.8017858,-75.4476679,10.9,Close Metal Object,16.000,X56,ERW,960
MFL,4464,1962,19.223,1015+33.3,,,,101495.51,,4463,MCP,D7.66,38.25,7.66,1.73,U1215.57,1215.57,3343.13,0.250,,,1.02,1.62,149,45.91,,,,,,,,39.8018012,-75.4476534,10.9,Close Metal Object,16.000,X56,ERW,960
CAL,4465,1962,19.224,1015+38.2,,,,101500.35,,4464,Dent,D2.82,43.08,2.82,2.12,U1220.41,1220.41,3338.29,0.250,2.2,2.7,15.49,6.33,183,45.91,,,,,,,,39.8018120,-75.4476433,11.0,,16.000,X56,ERW,960
MFL,4466,1962,19.224,1015+40.5,,,,101502.66,101502.59,4465,ML Cluster Ext Weld Adjacent,D0.51,45.39,0.51,2.66,U1222.72,1222.72,3335.98,0.250,30,40,6.75,6.97,229,45.91,,1218,1117,1357,1272,1885,1767,39.8018172,-75.4476384,11.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4467,1963,19.224,1015+41.0,,,,101503.17,,4466,Weld,U45.91,45.91,61.56,,U1223.23,1223.23,3335.46,0.250,,,,,,61.56,,,,,,,,39.8018183,-75.4476374,11.0,,16.000,X56,ERW,960
MFL,4468,1963,19.224,1015+41.1,,,,101503.30,101503.29,4467,ML Cluster Ext Weld Adjacent,U0.13,0.13,61.43,2.79,U1223.36,1223.36,3335.33,0.250,27,37,3.84,5.20,240,61.56,,1311,1232,1409,1349,1957,1873,39.8018186,-75.4476371,11.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4469,1963,19.226,1015+52.2,,,,101514.28,,4468,MCP,U11.11,11.11,50.45,0.99,U1234.34,1234.34,3324.35,0.250,,,2.24,2.03,86,61.56,,,,,,,,39.8018429,-75.4476142,11.1,Close Metal Object,16.000,X56,ERW,960
MFL,4470,1963,19.236,1016+02.3,,,,101564.21,101564.13,4469,ML Cluster Ext,D0.52,61.04,0.52,2.52,U1284.27,1284.27,3274.42,0.250,46,56,1.22,10.50,217,61.56,,1396,1363,1405,1367,1951,1899,39.8019537,-75.4475097,10.1,,16.000,X56,ERW,960
MFL,4471,1963,19.236,1016+02.6,,,,101564.52,101564.40,4470,ML Cluster Ext Weld Adjacent,D0.21,61.35,0.21,2.94,U1284.58,1284.58,3274.12,0.250,25,35,3.80,5.14,253,61.56,,1326,1250,1403,1352,1949,1878,39.8019545,-75.4475091,10.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4472,1964,19.236,1016+02.8,,,,101564.73,,4471,Weld,D42.16,61.56,42.16,,U1284.79,1284.79,3273.90,0.250,,,,,,42.16,,,,,,,,39.8019550,-75.4475086,10.1,,16.000,X56,ERW,960
MFL,4473,1964,19.236,1016+03.4,,,,101565.29,101565.27,4472,ML Cluster Ext,U0.56,0.56,41.60,2.46,U1285.35,1285.35,3273.34,0.250,12,22,0.43,2.66,211,42.16,,1483,1480,1482,1479,2059,2054,39.8019562,-75.4475074,10.0,,16.000,X56,ERW,960
MFL,4474,1964,19.238,1016+13.2,,,,101575.00,,4473,MCP,U10.27,10.27,31.89,2.91,U1295.06,1295.06,3263.63,0.250,,,2.39,3.55,251,42.16,,,,,,,,39.8019777,-75.4474871,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4475,1964,19.244,1016+44.7,,,,101606.44,101606.44,4474,ML Ext Weld Adjacent,D0.44,41.72,0.44,1.02,U1326.50,1326.50,3232.19,0.250,18,28,0.24,0.48,88,42.16,,1484,1483,1484,1483,2061,2059,39.8020475,-75.4474214,9.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4476,1965,19.244,1016+45.2,,,,101606.89,,4475,Weld,U42.16,42.16,50.53,,U1326.95,1326.95,3231.74,0.250,,,,,,50.53,56,,,,,,,39.8020485,-75.4474205,9.1,,16.000,X56,ERW,960
MFL,4477,1965,19.247,1016+64.1,,,,101625.69,,4476,MCP,U18.80,18.80,31.72,3.38,U1345.75,1345.75,3212.94,0.250,,,3.33,4.57,291,50.53,,,,,,,,39.8020901,-75.4473810,8.7,Close Metal Object,16.000,X56,ERW,960
MFL,4478,1966,19.253,1016+95.9,,,,101657.41,,4477,Weld,D42.59,50.53,42.59,,U1377.47,1377.47,3181.22,0.250,,,,,,42.59,,,,,,,,39.8021602,-75.4473143,8.2,,16.000,X56,ERW,960
MFL,4479,1966,19.254,1016+99.6,,,,101661.02,,4478,MCP,U3.60,3.60,38.99,0.23,U1381.08,1381.08,3177.61,0.250,,,4.16,4.67,20,42.59,,,,,,,,39.8021682,-75.4473067,8.1,Close Metal Object,16.000,X56,ERW,960
MFL,4480,1966,19.261,1017+38.5,,,,101699.82,101699.40,4479,ML Cluster Ext Weld Adjacent,D0.19,42.40,0.19,1.40,U1419.88,1419.88,3138.81,0.250,25,35,6.24,3.50,120,42.59,,1273,1178,1393,1329,1935,1846,39.8022543,-75.4472252,8.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4481,1966,19.261,1017+38.6,,,,101699.91,101699.89,4480,ML Ext Weld Adjacent,D0.09,42.50,0.09,1.09,U1419.98,1419.98,3138.72,0.250,16,26,0.63,1.00,94,42.59,,1478,1473,1477,1470,2051,2041,39.8022545,-75.4472249,8.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4482,1967,19.261,1017+38.7,,,,101700.01,,4481,Weld,D3.14,42.59,3.14,,U1420.07,1420.07,3138.63,0.250,,,,,,3.14,,,,,,,,39.8022547,-75.4472247,8.1,,16.000,X56,Elbow,960
MFL,4483,1967,19.261,1017+39.2,,,,101700.50,101700.39,4482,ML Cluster Ext Weld Adjacent,U0.49,0.49,2.64,1.01,U1420.56,1420.56,3138.13,0.250,16,26,1.53,1.93,87,3.14,,1452,1427,1465,1448,2034,2011,39.8022556,-75.4472234,8.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,Elbow,960
MFL,4484,1967,19.262,1017+39.5,,,,101700.78,101700.76,4483,ML Ext,U0.78,0.78,2.36,1.06,U1420.84,1420.84,3137.85,0.250,12,22,0.43,0.76,91,3.14,,1483,1480,1482,1479,2058,2054,39.8022560,-75.4472227,8.1,,16.000,X56,Elbow,960
MFL,4485,1967,19.262,1017+39.6,,,,101700.86,101700.83,4484,ML Ext,U0.86,0.86,2.28,0.73,U1420.92,1420.92,3137.77,0.250,14,24,0.63,0.76,63,3.14,,1479,1474,1478,1471,2053,2043,39.8022561,-75.4472225,8.1,,16.000,X56,Elbow,960
MFL,4486,1967,19.262,1017+39.7,,,,101700.98,101700.97,4485,ML Ext,U0.98,0.98,2.16,1.22,U1421.04,1421.04,3137.65,0.250,11,21,0.47,0.76,105,3.14,,1482,1480,1482,1478,2058,2053,39.8022563,-75.4472220,8.1,,16.000,X56,Elbow,960
MFL,4487,1967,19.262,1017+39.8,,,,101701.14,101701.10,4486,ML Cluster Ext,U1.13,1.13,2.00,0.75,U1421.20,1421.20,3137.49,0.250,11,21,1.53,5.48,65,3.14,,1463,1440,1459,1431,2027,1987,39.8022565,-75.4472216,8.1,,16.000,X56,Elbow,960
MFL,4488,1967,19.262,1017+40.0,2353.00,2342.82,1.00,101701.29,,4487,45° 3D Right Forged Bend,U1.29,1.29,1.85,,U1421.35,1421.35,3137.34,0.250,,,,,90,3.14,,,,,,,,39.8022568,-75.4472210,8.1,,16.000,X56,Elbow,960
MFL,4489,1967,19.262,1017+40.2,,,,101701.49,101701.47,4488,ML Cluster Ext,U1.49,1.49,1.65,1.07,U1421.55,1421.55,3137.14,0.250,11,21,1.25,0.91,92,3.14,,1469,1452,1472,1459,2045,2026,39.8022571,-75.4472204,8.2,,16.000,X56,Elbow,960
MFL,4490,1967,19.262,1017+40.5,,,,101701.82,101701.80,4489,ML Ext,D1.32,1.82,1.32,1.11,U1421.88,1421.88,3136.81,0.250,13,23,0.47,0.61,96,3.14,,1482,1479,1481,1478,2057,2052,39.8022574,-75.4472193,8.2,,16.000,X56,Elbow,960
MFL,4491,1967,19.262,1017+40.7,,,,101701.98,101701.95,4490,ML Cluster Ext,D1.16,1.97,1.16,1.07,U1422.04,1422.04,3136.65,0.250,11,21,0.78,3.30,92,3.14,,1478,1471,1477,1467,2051,2038,39.8022576,-75.4472188,8.2,,16.000,X56,Elbow,960
MFL,4492,1967,19.262,1017+40.9,,,,101702.23,101702.18,4491,ML Cluster Ext,D0.91,2.23,0.91,1.02,U1422.30,1422.30,3136.40,0.250,11,21,0.75,1.32,88,3.14,,1479,1472,1478,1470,2053,2042,39.8022578,-75.4472180,8.2,,16.000,X56,Elbow,960
MFL,4493,1968,19.262,1017+41.8,,,,101703.14,,4492,Weld,U3.14,3.14,57.32,,U1423.20,1423.20,3135.49,0.250,,,,,,57.32,,,,,,,,39.8022583,-75.4472147,8.2,,16.000,X56,ERW,960
MFL,4494,1968,19.265,1017+59.4,,,,101720.81,,4493,MCP,U17.67,17.67,39.65,1.31,U1440.87,1440.87,3117.82,0.250,,,2.43,2.03,113,57.32,,,,,,,,39.8022656,-75.4471527,8.5,Close Metal Object,16.000,X56,ERW,960
MFL,4495,1968,19.267,1017+68.0,,,,101729.49,,4494,MCP,U26.35,26.35,30.97,1.75,U1449.55,1449.55,3109.14,0.250,,,2.27,2.38,151,57.32,,,,,,,,39.8022694,-75.4471222,8.6,Close Metal Object,16.000,X56,ERW,960
MFL,4496,1968,19.268,1017+75.7,,,,101737.23,,4495,MCP,D23.23,34.09,23.23,1.54,U1457.29,1457.29,3101.40,0.250,,,7.14,4.46,133,57.32,,,,,,,,39.8022728,-75.4470951,8.7,Close Metal Object,16.000,X56,ERW,960
MFL,4497,1968,19.269,1017+81.0,,,,101742.51,,4496,MCP,D17.95,39.37,17.95,2.11,U1462.57,1462.57,3096.12,0.250,,,1.73,1.47,181,57.32,,,,,,,,39.8022752,-75.4470765,8.8,Close Metal Object,16.000,X56,ERW,960
MFL,4498,1968,19.270,1017+85.8,,,,101747.32,,4497,MCP,D13.14,44.18,13.14,3.71,U1467.38,1467.38,3091.31,0.250,,,1.18,0.96,319,57.32,,,,,,,,39.8022774,-75.4470597,8.8,Close Metal Object,16.000,X56,ERW,960
MFL,4499,1968,19.271,1017+86.8,,,,101748.39,,4498,MCP,D12.07,45.25,12.07,4.18,U1468.45,1468.45,3090.24,0.250,,,1.65,1.57,359,57.32,,,,,,,,39.8022779,-75.4470559,8.8,Close Metal Object,16.000,X56,ERW,960
MFL,4500,1968,19.272,1017+96.1,,,,101757.69,,4499,Marker Band Start,D2.77,54.54,2.77,,U1477.75,1477.75,3080.94,0.250,,,,,,57.32,,,,,,,,39.8022822,-75.4470230,8.8,,16.000,X56,ERW,960
MFL,4501,1968,19.272,1017+96.6,,,,101758.15,101758.14,4500,ML Ext Between Marker Bands,D2.31,55.01,2.31,0.35,U1478.21,1478.21,3080.48,0.250,45,55,0.39,1.21,31,57.32,,1474,1470,1471,1464,2043,2033,39.8022825,-75.4470214,8.8,,16.000,X56,ERW,960
MFL,4502,1968,19.272,1017+97.1,,,,101758.67,,4501,Marker Band End,D1.79,55.53,1.79,,U1478.73,1478.73,3079.96,0.250,,,,,,57.32,,,,,,,,39.8022827,-75.4470196,8.8,,16.000,X56,ERW,960
MFL,4503,1969,19.273,1017+98.8,,,,101760.46,,4502,Weld,D3.15,57.32,3.15,,U1480.52,1480.52,3078.17,0.250,,,,,,3.15,,,,,,,,39.8022837,-75.4470137,8.8,,16.000,X56,Elbow,960
MFL,4504,1969,19.273,1018+00.0,60.00,60.33,0.99,101761.62,,4503,45° 3D Left Forged Bend,U1.16,1.16,1.99,,U1481.68,1481.68,3077.01,0.250,,,,,269,3.15,,,,,,,,39.8022852,-75.4470100,8.7,,16.000,X56,Elbow,960
MFL,4505,1970,19.273,1018+02.0,,,,101763.61,,4504,Weld,U3.15,3.15,61.60,,U1483.67,1483.67,3075.02,0.250,,,,,,61.60,,,,,,,,39.8022891,-75.4470050,8.7,,16.000,X56,ERW,960
MFL,4506,1970,19.279,1018+33.4,,,,101794.90,101794.89,4505,ML Int Manufacturing Related,D30.31,31.29,30.31,4.17,U1514.96,1514.96,3043.73,0.250,10,20,0.63,1.12,359,61.60,,1481,1476,1480,1474,2056,2047,39.8023593,-75.4469410,8.2,,16.000,X56,ERW,960
MFL,4507,1970,19.279,1018+33.6,,,,101795.10,101795.10,4506,ML Int Manufacturing Related,D30.10,31.50,30.10,4.17,U1515.17,1515.17,3043.53,0.250,10,20,0.35,0.56,359,61.60,,1484,1482,1483,1481,2060,2058,39.8023597,-75.4469406,8.2,,16.000,X56,ERW,960
MFL,4508,1970,19.279,1018+33.8,,,,101795.32,101795.31,4507,ML Cluster Int Manufacturing Related,D29.89,31.71,29.89,4.17,U1515.38,1515.38,3043.31,0.250,10,20,3.14,0.76,358,61.60,,1436,1380,1448,1409,2012,1957,39.8023602,-75.4469402,8.2,,16.000,X56,ERW,960
MFL,4509,1970,19.280,1018+34.6,,,,101796.14,101795.71,4508,ML Cluster Int Manufacturing Related,D29.07,32.53,29.07,4.03,U1516.20,1516.20,3042.49,0.250,10,20,5.25,2.08,347,61.60,,1412,1332,1435,1383,1993,1921,39.8023620,-75.4469385,8.1,,16.000,X56,ERW,960
MFL,4510,1970,19.280,1018+35.1,,,,101796.58,101796.43,4509,ML Cluster Int Manufacturing Related,D28.63,32.97,28.63,4.11,U1516.64,1516.64,3042.05,0.250,27,37,2.63,1.64,354,61.60,,1361,1302,1394,1347,1936,1871,39.8023630,-75.4469376,8.1,,16.000,X56,ERW,960
MFL,4511,1970,19.281,1018+40.0,,,,101801.49,,4510,MCP,D23.71,37.89,23.71,3.50,U1521.55,1521.55,3037.14,0.250,,,2.43,2.99,301,61.60,,,,,,,,39.8023741,-75.4469275,8.1,Close Metal Object,16.000,X56,ERW,960
MFL,4512,1970,19.282,1018+47.8,,,,101809.27,,4511,MCP,D15.94,45.66,15.94,2.60,U1529.33,1529.33,3029.36,0.250,,,1.10,1.62,224,61.60,,,,,,,,39.8023915,-75.4469116,7.9,Close Metal Object,16.000,X56,ERW,960
MFL,4513,1970,19.282,1018+48.5,,,,101809.94,,4512,MCP,D15.27,46.33,15.27,0.74,U1530.00,1530.00,3028.70,0.250,,,1.57,1.88,64,61.60,,,,,,,,39.8023930,-75.4469103,7.9,Close Metal Object,16.000,X56,ERW,960
MFL,4514,1970,19.283,1018+52.2,,,,101813.63,,4513,MCP,D11.58,50.02,11.58,2.16,U1533.69,1533.69,3025.00,0.250,,,3.53,3.45,186,61.60,,,,,,,,39.8024013,-75.4469027,7.7,Close Metal Object,16.000,X56,ERW,960
MFL,4515,1970,19.283,1018+53.2,,,,101814.71,,4514,MCP,D10.50,51.10,10.50,0.09,U1534.77,1534.77,3023.92,0.250,,,1.41,2.03,8,61.60,,,,,,,,39.8024037,-75.4469005,7.7,Close Metal Object,16.000,X56,ERW,960
MFL,4516,1970,19.283,1018+55.1,,,,101816.56,,4515,MCP,D8.65,52.95,8.65,3.19,U1536.62,1536.62,3022.07,0.250,,,2.27,3.80,275,61.60,,,,,,,,39.8024078,-75.4468967,7.6,Close Metal Object,16.000,X56,ERW,960
MFL,4517,1970,19.284,1018+55.6,,,,101817.04,,4516,MCP,D8.17,53.43,8.17,0.38,U1537.10,1537.10,3021.59,0.250,,,1.25,1.27,33,61.60,,,,,,,,39.8024090,-75.4468957,7.6,Close Metal Object,16.000,X56,ERW,960
MFL,4518,1970,19.284,1018+58.0,,,,101819.47,,4517,MCP,D5.74,55.86,5.74,0.29,U1539.53,1539.53,3019.16,0.250,,,1.96,1.88,25,61.60,,,,,,,,39.8024144,-75.4468907,7.5,Close Metal Object,16.000,X56,ERW,960
MFL,4519,1970,19.285,1018+61.8,,,,101823.26,,4518,MCP,D1.94,59.65,1.94,3.35,U1543.32,1543.32,3015.37,0.250,,,7.61,5.83,288,61.60,,,,,,,,39.8024229,-75.4468830,7.3,Close Metal Object,16.000,X56,ERW,960
MFL,4520,1970,19.285,1018+62.3,,,,101823.78,,4519,MCP,D1.43,60.17,1.43,1.89,U1543.84,1543.84,3014.85,0.250,,,1.80,2.64,163,61.60,,,,,,,,39.8024240,-75.4468820,7.2,Close Metal Object,16.000,X56,ERW,960
MFL,4521,1971,19.285,1018+63.8,,,,101825.21,,4520,Weld,D61.49,61.60,61.49,,U1545.27,1545.27,3013.43,0.250,,,,,,61.49,,,,,,,,39.8024272,-75.4468791,7.2,,16.000,X56,ERW,960
MFL,4522,1971,19.286,1018+67.4,,,,101828.81,,4521,MCP,U3.60,3.60,57.89,3.55,U1548.87,1548.87,3009.82,0.250,,,4.86,7.41,306,61.49,,,,,,,,39.8024353,-75.4468716,6.9,Close Metal Object,16.000,X56,ERW,960
MFL,4523,1971,19.286,1018+70.4,,,,101831.79,101831.76,4522,ML Ext,U6.59,6.59,54.90,4.03,U1551.85,1551.85,3006.84,0.250,11,21,0.59,0.66,346,61.49,,1481,1477,1480,1475,2056,2048,39.8024420,-75.4468655,6.8,,16.000,X56,ERW,960
MFL,4524,1971,19.287,1018+71.3,,,,101832.75,,4523,MCP,U7.55,7.55,53.95,3.20,U1552.81,1552.81,3005.88,0.250,,,1.88,2.49,275,61.49,,,,,,,,39.8024441,-75.4468636,6.7,Close Metal Object,16.000,X56,ERW,960
MFL,4525,1971,19.287,1018+73.3,,,,101834.66,,4524,MCP,U9.45,9.45,52.04,3.18,U1554.72,1554.72,3003.97,0.250,,,1.57,3.40,273,61.49,,,,,,,,39.8024484,-75.4468596,6.7,Close Metal Object,16.000,X56,ERW,960
MFL,4526,1971,19.287,1018+74.4,,,,101835.84,,4525,8.7° 58.9D Sag Cold Bend,U10.64,10.64,50.85,,U1555.91,1555.91,3002.79,0.250,,,,,5,61.49,,,,,,,,39.8024510,-75.4468572,6.7,,16.000,X56,ERW,960
MFL,4527,1971,19.287,1018+76.4,,,,101837.80,,4526,MCP,U12.59,12.59,48.90,3.74,U1557.86,1557.86,3000.83,0.250,,,25.10,7.86,322,61.49,,,,,,,,39.8024554,-75.4468531,6.7,Close Metal Object,16.000,X56,ERW,960
MFL,4528,1971,19.289,1018+82.3,,,,101843.70,,4527,MCP,U18.50,18.50,42.99,0.02,U1563.77,1563.77,2994.93,0.250,,,2.82,2.08,2,61.49,,,,,,,,39.8024685,-75.4468408,7.1,Close Metal Object,16.000,X56,ERW,960
MFL,4529,1971,19.289,1018+83.4,,,,101844.77,,4528,MCP,U19.56,19.56,41.93,0.90,U1564.83,1564.83,2993.86,0.250,,,1.96,3.04,77,61.49,,,,,,,,39.8024708,-75.4468385,7.2,Close Metal Object,16.000,X56,ERW,960
MFL,4530,1971,19.290,1018+87.6,,,,101848.92,101848.90,4529,ML Ext,U23.72,23.72,37.77,4.14,U1568.98,1568.98,2989.71,0.250,15,25,0.63,0.56,356,61.49,,1479,1473,1477,1471,2052,2042,39.8024800,-75.4468298,7.6,,16.000,X56,ERW,960
MFL,4531,1971,19.290,1018+88.9,,,,101850.29,,4530,MCP,U25.08,25.08,36.41,0.01,U1570.35,1570.35,2988.35,0.250,,,5.88,6.29,1,61.49,,,,,,,,39.8024830,-75.4468269,7.7,Touching Metal Object,16.000,X56,ERW,960
MFL,4532,1971,19.290,1018+90.5,,,,101851.89,,4531,MCP,U26.68,26.68,34.81,0.75,U1571.95,1571.95,2986.74,0.250,,,2.51,2.94,65,61.49,,,,,,,,39.8024865,-75.4468236,7.8,Close Metal Object,16.000,X56,ERW,960
MFL,4533,1971,19.290,1018+91.7,,,,101853.04,,4532,MCP,U27.83,27.83,33.66,1.14,U1573.10,1573.10,2985.59,0.250,,,2.82,4.21,98,61.49,,,,,,,,39.8024891,-75.4468212,7.9,Close Metal Object,16.000,X56,ERW,960
MFL,4534,1971,19.290,1018+92.3,,,,101853.69,,4533,MCP,U28.49,28.49,33.00,1.38,U1573.75,1573.75,2984.94,0.250,,,3.14,5.07,119,61.49,,,,,,,,39.8024905,-75.4468198,8.0,Close Metal Object,16.000,X56,ERW,960
MFL,4535,1971,19.291,1018+94.9,,,,101856.23,,4534,MCP,D30.47,31.02,30.47,1.94,U1576.29,1576.29,2982.40,0.250,,,3.14,3.65,167,61.49,,,,,,,,39.8024961,-75.4468145,8.2,Close Metal Object,16.000,X56,ERW,960
MFL,4536,1971,19.293,1019+04.1,,,,101865.43,,4535,MCP,D21.27,40.22,21.27,2.31,U1585.49,1585.49,2973.20,0.250,,,4.08,3.35,199,61.49,,,,,,,,39.8025164,-75.4467952,9.0,Close Metal Object,16.000,X56,ERW,960
MFL,4537,1971,19.295,1019+13.8,,,,101875.05,,4536,MCP,D11.65,49.84,11.65,0.77,U1595.11,1595.11,2963.58,0.250,,,1.88,3.80,67,61.49,,,,,,,,39.8025376,-75.4467750,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4538,1971,19.295,1019+14.3,,,,101875.56,,4537,5° 57.7D Over Cold Bend,D11.13,50.36,11.13,,U1595.63,1595.63,2963.07,0.250,,,,,189,61.49,,,,,,,,39.8025387,-75.4467739,9.8,,16.000,X56,ERW,960
MFL,4539,1971,19.296,1019+19.4,,,,101880.70,,4538,MCP,D6.00,55.49,6.00,0.77,U1600.76,1600.76,2957.94,0.250,,,4.08,5.48,66,61.49,,,,,,,,39.8025502,-75.4467632,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4540,1971,19.297,1019+25.3,,,,101886.53,101886.51,4539,ML Ext Weld Adjacent,D0.17,61.32,0.17,1.06,U1606.59,1606.59,2952.10,0.250,11,21,0.35,0.61,91,61.49,,1484,1482,1483,1481,2060,2057,39.8025633,-75.4467510,9.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4541,1972,19.297,1019+25.4,,,,101886.70,,4540,Weld,U61.49,61.49,61.51,,U1606.76,1606.76,2951.94,0.250,,,,,,61.51,,,,,,,,39.8025636,-75.4467507,9.8,,16.000,X56,ERW,960
MFL,4542,1972,19.299,1019+38.4,,,,101899.61,101899.60,4541,ML Ext,U12.92,12.92,48.59,2.66,U1619.67,1619.67,2939.02,0.250,10,20,0.27,0.71,229,61.51,,1484,1483,1484,1483,2061,2059,39.8025924,-75.4467239,9.7,,16.000,X56,ERW,960
MFL,4543,1972,19.299,1019+38.5,,,,101899.74,101899.72,4542,ML Cluster Ext,U13.05,13.05,48.47,2.20,U1619.80,1619.80,2938.89,0.250,18,28,0.63,5.53,189,61.51,,1477,1471,1476,1469,2050,2040,39.8025927,-75.4467236,9.7,,16.000,X56,ERW,960
MFL,4544,1972,19.299,1019+38.6,,,,101899.77,101899.69,4543,ML Cluster Ext,U13.07,13.07,48.44,0.87,U1619.83,1619.83,2938.86,0.250,13,23,1.73,6.24,75,61.51,,1454,1425,1453,1419,2018,1970,39.8025927,-75.4467236,9.7,,16.000,X56,ERW,960
MFL,4545,1972,19.299,1019+38.6,,,,101899.84,101899.80,4544,ML Cluster Ext,U13.14,13.14,48.37,2.61,U1619.90,1619.90,2938.80,0.250,10,20,0.55,1.98,225,61.51,,1482,1478,1481,1477,2057,2051,39.8025929,-75.4467234,9.7,,16.000,X56,ERW,960
MFL,4546,1972,19.299,1019+39.1,,,,101900.29,101900.27,4545,ML Cluster Ext,U13.59,13.59,47.92,2.66,U1620.35,1620.35,2938.35,0.250,13,23,0.35,2.74,229,61.51,,1483,1482,1483,1481,2060,2057,39.8025939,-75.4467225,9.7,,16.000,X56,ERW,960
MFL,4547,1972,19.299,1019+39.3,,,,101900.52,101900.21,4546,ML Cluster Ext,U13.82,13.82,47.69,1.05,U1620.58,1620.58,2938.11,0.250,12,22,4.00,5.07,90,61.51,,1411,1342,1432,1378,1990,1914,39.8025944,-75.4467220,9.7,,16.000,X56,ERW,960
MFL,4548,1972,19.299,1019+39.3,,,,101900.55,101900.50,4547,ML Cluster Ext,U13.85,13.85,47.66,2.27,U1620.61,1620.61,2938.08,0.250,11,21,0.86,4.97,196,61.51,,1477,1468,1475,1464,2049,2033,39.8025945,-75.4467219,9.7,,16.000,X56,ERW,960
MFL,4549,1972,19.299,1019+39.7,,,,101900.90,101900.88,4548,ML Cluster Ext,U14.21,14.21,47.30,2.15,U1620.96,1620.96,2937.73,0.250,11,21,0.78,3.60,185,61.51,,1478,1471,1477,1467,2051,2038,39.8025953,-75.4467212,9.7,,16.000,X56,ERW,960
MFL,4550,1972,19.299,1019+39.7,,,,101900.95,101900.93,4549,ML Cluster Ext,U14.25,14.25,47.26,1.46,U1621.01,1621.01,2937.69,0.250,18,28,0.39,2.94,126,61.51,,1482,1480,1482,1479,2058,2054,39.8025954,-75.4467211,9.7,,16.000,X56,ERW,960
MFL,4551,1972,19.299,1019+40.0,,,,101901.18,101900.97,4550,ML Cluster Ext,U14.49,14.49,47.02,3.03,U1621.25,1621.25,2937.45,0.250,12,22,2.74,3.35,261,61.51,,1433,1383,1433,1380,1991,1917,39.8025959,-75.4467206,9.7,,16.000,X56,ERW,960
MFL,4552,1972,19.299,1019+40.0,,,,101901.21,101901.18,4551,ML Cluster Ext,U14.51,14.51,47.00,2.30,U1621.27,1621.27,2937.42,0.250,11,21,0.63,1.88,198,61.51,,1480,1476,1480,1473,2055,2046,39.8025959,-75.4467206,9.7,,16.000,X56,ERW,960
MFL,4553,1972,19.299,1019+40.1,,,,101901.35,101901.33,4552,ML Cluster Ext,U14.66,14.66,46.85,2.39,U1621.42,1621.42,2937.28,0.250,11,21,0.51,2.84,205,61.51,,1482,1479,1481,1477,2057,2052,39.8025963,-75.4467203,9.7,,16.000,X56,ERW,960
MFL,4554,1972,19.300,1019+40.2,,,,101901.43,101901.32,4553,ML Cluster Ext,U14.73,14.73,46.78,1.34,U1621.49,1621.49,2937.20,0.250,12,22,1.33,2.89,115,61.51,,1466,1447,1464,1440,2033,2000,39.8025964,-75.4467201,9.7,,16.000,X56,ERW,960
MFL,4555,1972,19.300,1019+40.2,,,,101901.45,101901.43,4554,ML Cluster Ext,U14.75,14.75,46.76,3.18,U1621.51,1621.51,2937.19,0.250,11,21,0.39,1.88,274,61.51,,1483,1481,1483,1480,2060,2056,39.8025965,-75.4467201,9.7,,16.000,X56,ERW,960
MFL,4556,1972,19.300,1019+40.5,,,,101901.72,101901.67,4555,ML Cluster Ext,U15.03,15.03,46.48,2.19,U1621.78,1621.78,2936.91,0.250,15,25,2.23,14.25,189,61.51,,1433,1391,1439,1392,1999,1933,39.8025971,-75.4467195,9.7,,16.000,X56,ERW,960
MFL,4557,1972,19.307,1019+82.1,,,,101943.20,101943.17,4556,ML Cluster Ext,D5.01,56.50,5.01,1.85,U1663.26,1663.26,2895.43,0.250,11,21,0.59,1.67,159,61.51,,1481,1477,1480,1475,2056,2048,39.8026899,-75.4466343,9.4,,16.000,X56,ERW,960
MFL,4558,1972,19.308,1019+87.0,,,,101948.03,101948.02,4557,ML Ext Weld Adjacent,D0.17,61.34,0.17,0.20,U1668.09,1668.09,2890.60,0.250,18,28,0.24,0.51,17,61.51,,1484,1483,1484,1483,2061,2059,39.8027007,-75.4466244,9.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4559,1972,19.308,1019+87.0,,,,101948.11,101948.09,4558,ML Ext Weld Adjacent,D0.10,61.41,0.10,1.30,U1668.17,1668.17,2890.52,0.250,10,20,0.47,0.86,112,61.51,,1483,1480,1482,1479,2059,2054,39.8027009,-75.4466242,9.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4560,1973,19.308,1019+87.1,,,,101948.21,,4559,Weld,D58.73,61.51,58.73,,U1668.27,1668.27,2890.43,0.250,,,,,,58.73,,,,,,,,39.8027011,-75.4466240,9.4,,16.000,X56,ERW,960
MFL,4561,1973,19.316,1020+25.1,,,,101986.05,,4560,Manufacturing Indication Int,D20.88,37.84,20.88,3.12,U1706.11,1706.11,2852.58,0.250,,,1.49,0.66,268,58.73,,,,,,,,39.8027862,-75.4465466,9.2,,16.000,X56,ERW,960
MFL,4562,1973,19.319,1020+46.0,,,,102006.85,102006.83,4561,ML Cluster Ext Weld Adjacent,D0.08,58.65,0.08,0.84,U1726.91,1726.91,2831.78,0.250,30,40,0.63,1.83,73,58.73,,1470,1463,1466,1456,2037,2023,39.8028332,-75.4465044,9.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4563,1974,19.319,1020+46.0,,,,102006.93,,4562,Weld,U58.73,58.73,61.49,,U1726.99,1726.99,2831.70,0.250,,,,,,61.49,267,,,,,,,39.8028333,-75.4465042,9.2,,16.000,X56,ERW,960
MFL,4564,1974,19.324,1020+69.7,,,,102030.49,102030.47,4563,ML Cluster Ext,U23.56,23.56,37.94,1.61,U1750.55,1750.55,2808.14,0.250,13,23,0.55,1.52,138,61.49,,1481,1477,1480,1475,2055,2049,39.8028864,-75.4464565,9.4,,16.000,X56,ERW,960
MFL,4565,1974,19.328,1020+91.8,,,,102052.60,102052.58,4564,ML Ext,D15.82,45.67,15.82,4.18,U1772.66,1772.66,2786.03,0.250,15,25,0.59,0.56,360,61.49,,1479,1475,1478,1472,2053,2045,39.8029365,-75.4464120,9.5,,16.000,X56,ERW,960
MFL,4566,1975,19.331,1021+07.7,,,,102068.42,,4565,Weld,D61.40,61.49,61.40,,U1788.48,1788.48,2770.21,0.250,,,,,,61.40,324,,,,,,,39.8029723,-75.4463801,9.5,,16.000,X56,ERW,960
MFL,4567,1975,19.335,1021+25.9,,,,102086.56,102086.54,4566,ML Cluster Ext Seam Adjacent,U18.14,18.14,43.26,3.67,U1806.62,1806.62,2752.07,0.250,19,29,0.82,1.12,315,61.40,,1471,1461,1473,1462,2046,2030,39.8030133,-75.4463436,9.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4568,1975,19.336,1021+36.1,,,,102096.70,102096.67,4567,ML Ext Seam Adjacent,U28.28,28.28,33.12,3.63,U1816.76,1816.76,2741.93,0.250,23,33,0.59,0.46,312,61.40,,1476,1470,1474,1466,2047,2036,39.8030362,-75.4463230,9.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4569,1976,19.343,1021+69.3,,,,102129.82,,4568,Weld,U61.40,61.40,61.63,,U1849.88,1849.88,2708.81,0.250,,,,,,61.63,,,,,,,,39.8031109,-75.4462555,9.4,,16.000,X56,ERW,960
MFL,4570,1976,19.352,1022+16.7,,,,102177.10,102177.09,4569,ML Ext,D14.35,47.28,14.35,0.68,U1897.16,1897.16,2661.53,0.250,20,30,0.27,0.51,59,61.63,,1483,1482,1483,1481,2059,2057,39.8032169,-75.4461591,9.5,,16.000,X56,ERW,960
MFL,4571,1977,19.354,1022+31.1,,,,102191.46,,4570,Weld,D59.41,61.63,59.41,,U1911.52,1911.52,2647.18,0.250,,,,,,59.41,300,,,,,,,39.8032493,-75.4461296,9.5,,16.000,X56,ERW,960
MFL,4572,1977,19.365,1022+85.1,,,,102245.27,102245.25,4571,ML Ext Seam Adjacent,D5.60,53.81,5.60,3.65,U1965.33,1965.33,2593.36,0.250,13,23,0.47,0.46,314,59.41,,1482,1479,1481,1478,2057,2052,39.8033695,-75.4460187,10.1,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4573,1978,19.366,1022+90.7,,,,102250.86,,4572,Weld,D52.36,59.41,52.36,,U1970.93,1970.93,2587.77,0.250,,,,,,52.36,,,,,,,,39.8033820,-75.4460072,10.1,,16.000,X56,ERW,960
MFL,4574,1978,19.372,1023+23.1,,,,102283.14,102283.13,4573,ML Ext,D20.08,32.28,20.08,1.85,U2003.20,2003.20,2555.49,0.250,17,27,0.43,0.36,159,52.36,,1481,1479,1481,1477,2056,2052,39.8034546,-75.4459411,10.4,,16.000,X56,ERW,960
MFL,4575,1978,19.376,1023+43.2,,,,102303.19,102303.18,4574,ML Ext Weld Adjacent,D0.03,52.33,0.03,2.55,U2023.25,2023.25,2535.44,0.250,14,24,0.27,2.38,220,52.36,,1484,1483,1484,1482,2061,2059,39.8034998,-75.4459002,10.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4576,1979,19.376,1023+43.2,,,,102303.22,,4575,Weld,D45.93,52.36,45.93,,U2023.28,2023.28,2535.41,0.250,,,,,,45.93,,,,,,,,39.8034998,-75.4459001,10.7,,16.000,X56,ERW,960
MFL,4577,1979,19.377,1023+52.6,,,,102312.61,102312.60,4576,ML Ext,U9.39,9.39,36.54,1.79,U2032.67,2032.67,2526.02,0.250,13,23,0.31,0.56,154,45.93,,1484,1482,1483,1482,2060,2058,39.8035208,-75.4458810,10.7,,16.000,X56,ERW,960
MFL,4578,1979,19.380,1023+65.5,,,,102325.46,102325.45,4577,ML Ext,U22.24,22.24,23.69,3.90,U2045.52,2045.52,2513.17,0.250,21,31,0.24,0.35,335,45.93,,1484,1483,1483,1482,2060,2059,39.8035496,-75.4458544,10.6,,16.000,X56,ERW,960
MFL,4579,1980,19.384,1023+89.3,,,,102349.15,,4578,Weld,U45.93,45.93,53.95,,U2069.21,2069.21,2489.48,0.250,,,,,,53.95,,,,,,,,39.8036025,-75.4458055,10.3,,16.000,X56,ERW,960
MFL,4580,1981,19.395,1024+43.4,,,,102403.09,,4579,Weld,U53.95,53.95,60.91,,U2123.15,2123.15,2435.54,0.250,,,,,,60.91,320,,,,,,,39.8037241,-75.4456956,9.9,,16.000,X56,ERW,960
MFL,4581,1981,19.401,1024+75.2,,,,102434.83,102434.82,4580,ML Ext,D29.17,31.74,29.17,0.23,U2154.90,2154.90,2403.80,0.250,22,32,0.39,0.44,20,60.91,,1481,1478,1480,1477,2056,2051,39.8037954,-75.4456309,9.8,,16.000,X56,ERW,960
MFL,4582,1981,19.402,1024+85.3,,,,102444.86,102444.84,4581,ML Ext,D19.14,41.77,19.14,0.23,U2164.92,2164.92,2393.77,0.250,21,31,0.47,0.61,20,60.91,,1480,1476,1478,1474,2053,2047,39.8038179,-75.4456105,9.8,,16.000,X56,ERW,960
MFL,4583,1982,19.406,1025+04.5,,,,102464.00,,4582,Weld,D52.64,60.91,52.64,,U2184.06,2184.06,2374.63,0.250,,,,,,52.64,52,,,,,,,39.8038608,-75.4455711,9.8,,16.000,X56,ERW,960
MFL,4584,1982,19.416,1025+55.8,,,,102515.23,102515.20,4583,ML Cluster Ext,D1.41,51.23,1.41,3.16,U2235.29,2235.29,2323.40,0.250,12,22,0.75,2.74,272,52.64,,1478,1471,1477,1468,2051,2039,39.8039750,-75.4454647,10.0,,16.000,X56,ERW,960
MFL,4585,1983,19.416,1025+57.3,,,,102516.64,,4584,Weld,D51.42,52.64,51.42,,U2236.70,2236.70,2321.99,0.250,,,,,,51.42,47,,,,,,,39.8039782,-75.4454617,10.0,,16.000,X56,ERW,960
MFL,4586,1983,19.418,1025+66.9,,,,102526.29,102526.27,4585,ML Ext,U9.64,9.64,41.78,3.72,U2246.34,2246.35,2312.35,0.250,11,21,0.43,0.71,320,51.42,,1483,1480,1482,1479,2059,2055,39.8039996,-75.4454418,10.0,,16.000,X56,ERW,960
MFL,4587,1984,19.426,1026+08.8,,,,102568.06,,4586,Weld,U51.42,51.42,60.71,,D2256.01,2288.12,2270.57,0.250,,,,,,60.71,68,,,,,,,39.8040930,-75.4453556,9.7,,16.000,X56,ERW,960
MFL,4588,1984,19.427,1026+13.2,,,,102572.47,102572.46,4587,ML Ext,U4.41,4.41,56.31,0.10,D2251.61,2292.53,2266.16,0.250,19,29,0.24,0.38,9,60.71,,1484,1483,1483,1482,2060,2059,39.8041029,-75.4453465,9.7,,16.000,X56,ERW,960
MFL,4589,1984,19.429,1026+24.7,,,,102583.92,102583.90,4588,ML Ext,U15.86,15.86,44.85,4.15,D2240.15,2303.98,2254.71,0.250,14,24,0.27,0.46,357,60.71,,1484,1483,1484,1482,2061,2059,39.8041286,-75.4453229,9.6,,16.000,X56,ERW,960
MFL,4590,1984,19.429,1026+24.9,,,,102584.07,102584.06,4589,ML Cluster Ext,U16.01,16.01,44.70,4.13,D2240.00,2304.13,2254.56,0.250,12,22,0.78,0.81,355,60.71,,1477,1470,1479,1472,2054,2044,39.8041289,-75.4453226,9.6,,16.000,X56,ERW,960
MFL,4591,1984,19.436,1026+61.7,,,,102620.81,102620.73,4590,ML Cluster Ext,D7.96,52.75,7.96,2.26,D2203.26,2340.88,2217.82,0.250,17,27,1.22,1.88,194,60.71,,1461,1443,1474,1466,2047,2036,39.8042113,-75.4452471,9.7,,16.000,X56,ERW,960
MFL,4592,1985,19.437,1026+69.7,,,,102628.77,,4591,Weld,U60.71,60.71,61.56,,D2195.30,2348.84,2209.86,0.250,,,,,,61.56,,,,,,,,39.8042291,-75.4452308,9.8,,16.000,X56,ERW,960
MFL,4593,1985,19.441,1026+87.1,,,,102646.08,102646.06,4592,ML Ext,U17.30,17.30,44.25,3.77,D2178.00,2366.14,2192.55,0.250,26,36,0.39,0.33,324,61.56,,1480,1477,1479,1475,2054,2049,39.8042679,-75.4451953,9.9,,16.000,X56,ERW,960
MFL,4594,1985,19.446,1027+16.4,,,,102675.29,,4593,MCP,D15.05,46.51,15.05,3.34,D2148.79,2395.35,2163.35,0.250,,,3.61,2.33,287,61.56,,,,,,,,39.8043334,-75.4451353,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4595,1985,19.447,1027+19.9,,,,102678.83,,4594,MCP,D11.50,50.05,11.50,3.13,D2145.25,2398.89,2159.80,0.250,,,3.45,3.30,269,61.56,,,,,,,,39.8043413,-75.4451280,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4596,1985,19.448,1027+24.4,,,,102683.34,,4595,MCP,D6.99,54.56,6.99,2.62,D2140.74,2403.40,2155.29,0.250,,,1.25,2.23,225,61.56,,,,,,,,39.8043514,-75.4451187,10.3,Close Metal Object,16.000,X56,ERW,960
MFL,4597,1985,19.448,1027+25.3,,,,102684.23,,4596,MCP,D6.10,55.45,6.10,1.36,D2139.85,2404.29,2154.41,0.250,,,1.73,2.54,117,61.56,,,,,,,,39.8043534,-75.4451169,10.3,Close Metal Object,16.000,X56,ERW,960
MFL,4598,1986,19.449,1027+31.5,,,,102690.33,,4597,Weld,U61.56,61.56,61.86,,D2133.74,2410.39,2148.30,0.250,,,,,,61.86,,,,,,,,39.8043671,-75.4451043,10.4,,16.000,X56,ERW,960
MFL,4599,1986,19.455,1027+62.9,,,,102721.67,102721.64,4598,ML Ext,D30.51,31.35,30.51,3.58,D2102.40,2441.74,2116.96,0.250,11,21,0.59,0.71,308,61.86,,1481,1477,1480,1475,2056,2048,39.8044376,-75.4450405,10.3,,16.000,X56,ERW,960
MFL,4600,1987,19.461,1027+93.5,,,,102752.19,,4599,Weld,D61.52,61.86,61.52,,D2071.89,2472.25,2086.45,0.250,,,,,,61.52,338,,,,,,,39.8045064,-75.4449785,9.9,,16.000,X56,ERW,960
MFL,4601,1987,19.464,1028+12.3,,,,102770.92,102770.91,4600,ML Ext,U18.73,18.73,42.79,3.36,D2053.15,2490.98,2067.71,0.250,15,25,0.31,0.44,289,61.52,,1483,1482,1483,1481,2060,2057,39.8045486,-75.4449405,9.7,,16.000,X56,ERW,960
MFL,4602,1987,19.464,1028+13.2,,,,102771.79,102771.78,4601,ML Ext Seam Adjacent,U19.60,19.60,41.92,3.89,D2052.28,2491.85,2066.84,0.250,17,27,0.31,0.43,335,61.52,,1483,1482,1483,1481,2059,2057,39.8045505,-75.4449388,9.6,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4603,1987,19.468,1028+30.7,,,,102789.28,,4602,MCP,D24.42,37.10,24.42,0.61,D2034.79,2509.35,2049.35,0.250,,,2.43,3.55,52,61.52,,,,,,,,39.8045901,-75.4449035,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4604,1988,19.472,1028+55.2,,,,102813.71,,4603,Weld,U61.52,61.52,61.61,,D2010.37,2533.77,2024.92,0.250,,,,,,61.61,,,,,,,,39.8046454,-75.4448541,9.7,,16.000,X56,ERW,960
MFL,4605,1988,19.479,1028+91.0,,,,102849.38,,4604,MCP,D25.94,35.67,25.94,3.42,D1974.69,2569.44,1989.25,0.250,,,3.02,4.67,294,61.61,,,,,,,,39.8047257,-75.4447816,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4606,1989,19.484,1029+17.0,,,,102875.32,,4605,Weld,D61.61,61.61,61.61,,D1948.75,2595.38,1963.31,0.250,,,,,,61.61,,,,,,,,39.8047840,-75.4447285,9.6,,16.000,X56,ERW,960
MFL,4607,1989,19.495,1029+75.0,,,,102933.14,,4606,MCP,D3.78,57.82,3.78,0.01,D1890.93,2653.20,1905.49,0.250,,,13.84,9.94,1,61.61,,,,,,,,39.8049127,-75.4446081,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4608,1990,19.496,1029+78.8,,,,102936.93,,4607,Weld,D60.93,61.61,60.93,,D1887.15,2656.99,1901.70,0.250,,,,,,60.93,44,,,,,,,39.8049211,-75.4446003,9.8,,16.000,X56,ERW,960
MFL,4609,1990,19.496,1029+79.4,,,,102937.54,,4608,Hard Spot,U0.61,0.61,60.31,1.85,D1886.53,2657.60,1901.09,0.250,,,3.73,35.66,159,60.93,,,,,,,,39.8049225,-75.4445990,9.8,,16.000,X56,ERW,960
MFL,4610,1990,19.507,1030+37.4,,,,102995.33,,4609,MCP,D2.52,58.41,2.52,1.13,D1828.74,2715.39,1843.30,0.250,,,2.90,4.21,98,60.93,,,,,,,,39.8050510,-75.4444784,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4611,1991,19.507,1030+39.9,,,,102997.85,,4610,Weld,D55.79,60.93,55.79,,D1826.22,2717.92,1840.78,0.250,,,,,,55.79,,,,,,,,39.8050566,-75.4444732,9.8,,16.000,X56,ERW,960
MFL,4612,1991,19.510,1030+56.3,,,,103014.26,,4611,Manufacturing Indication Int,U16.41,16.41,39.38,1.31,D1809.81,2734.32,1824.37,0.250,,,15.57,1.93,113,55.79,,,,,,,,39.8050933,-75.4444392,9.7,,16.000,X56,ERW,960
MFL,4613,1991,19.511,1030+62.7,,,,103020.60,,4612,Manufacturing Indication Int,U22.74,22.74,33.05,1.56,D1803.48,2740.66,1818.04,0.250,,,6.27,1.42,135,55.79,,,,,,,,39.8051074,-75.4444261,9.7,,16.000,X56,ERW,960
MFL,4614,1991,19.512,1030+65.0,,,,103022.86,,4613,MCP,U25.00,25.00,30.78,3.08,D1801.22,2742.92,1815.77,0.250,,,2.98,6.95,265,55.79,,,,,,,,39.8051125,-75.4444214,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4615,1991,19.515,1030+83.4,,,,103041.21,,4614,MCP,D12.43,43.35,12.43,2.86,D1782.87,2761.27,1797.42,0.250,,,0.47,3.09,246,55.79,,,,,,,,39.8051535,-75.4443834,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4616,1992,19.518,1030+95.8,,,,103053.64,,4615,Weld,U55.79,55.79,60.97,,D1770.43,2773.70,1784.99,0.250,,,,,,60.97,38,,,,,,,39.8051812,-75.4443578,9.6,,16.000,X56,ERW,960
MFL,4617,1992,19.521,1031+13.8,,,,103071.50,,4616,MCP,U17.86,17.86,43.11,0.94,D1752.57,2791.57,1767.13,0.250,,,1.57,2.23,81,60.97,,,,,,,,39.8052211,-75.4443209,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4618,1992,19.521,1031+15.1,,,,103072.81,,4617,MCP,U19.17,19.17,41.80,3.23,D1751.26,2792.87,1765.82,0.250,,,2.35,3.50,278,60.97,,,,,,,,39.8052241,-75.4443182,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4619,1992,19.525,1031+36.3,,,,103093.93,,4618,MCP,D20.68,40.29,20.68,3.66,D1730.14,2814.00,1744.70,0.250,,,1.41,2.13,315,60.97,,,,,,,,39.8052714,-75.4442746,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4620,1992,19.526,1031+37.1,,,,103094.81,,4619,MCP,D19.80,41.17,19.80,1.08,D1729.26,2814.87,1743.82,0.250,,,1.10,2.28,93,60.97,,,,,,,,39.8052733,-75.4442729,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4621,1992,19.526,1031+37.8,,,,103095.44,,4620,MCP,D19.18,41.80,19.18,2.79,D1728.64,2815.50,1743.19,0.250,,,3.29,3.60,240,60.97,,,,,,,,39.8052747,-75.4442715,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4622,1992,19.526,1031+41.0,,,,103098.67,,4621,MCP,D15.95,45.03,15.95,3.16,D1725.41,2818.73,1739.97,0.250,,,1.73,2.69,272,60.97,,,,,,,,39.8052820,-75.4442649,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4623,1992,19.527,1031+44.9,,,,103102.60,,4622,MCP,D12.01,48.96,12.01,0.97,D1721.47,2822.66,1736.03,0.250,,,33.88,15.27,83,60.97,,,,,,,,39.8052908,-75.4442568,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4624,1992,19.527,1031+47.2,,,,103104.86,,4623,MCP,D9.75,51.22,9.75,3.14,D1719.21,2824.92,1733.77,0.250,,,6.27,7.02,270,60.97,,,,,,,,39.8052958,-75.4442522,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4625,1992,19.528,1031+49.9,,,,103107.52,,4624,MCP,D7.10,53.87,7.10,0.46,D1716.56,2827.58,1731.12,0.250,,,1.88,2.89,40,60.97,,,,,,,,39.8053017,-75.4442468,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4626,1992,19.528,1031+52.5,,,,103110.09,,4625,MCP,D4.52,56.45,4.52,1.40,D1713.98,2830.15,1728.54,0.250,,,3.14,6.59,120,60.97,,,,,,,,39.8053076,-75.4442415,9.6,Touching Metal Object,16.000,X56,ERW,960
MFL,4627,1993,19.529,1031+57.0,,,,103114.61,,4626,Weld,U60.97,60.97,61.50,,D1709.46,2834.67,1724.02,0.250,,,,,,61.50,,,,,,,,39.8053178,-75.4442321,9.6,,16.000,X56,ERW,960
MFL,4628,1993,19.530,1031+60.0,,,,103117.61,,4627,MCP,U2.99,2.99,58.51,0.07,D1706.47,2837.67,1721.03,0.250,,,2.04,3.55,6,61.50,,,,,,,,39.8053245,-75.4442260,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4629,1993,19.530,1031+62.8,,,,103120.43,,4628,MCP,U5.82,5.82,55.68,1.11,D1703.64,2840.49,1718.20,0.250,,,1.25,2.18,95,61.50,,,,,,,,39.8053307,-75.4442203,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4630,1993,19.531,1031+65.7,,,,103123.33,,4629,MCP,U8.72,8.72,52.78,0.84,D1700.74,2843.39,1715.30,0.250,,,1.88,2.49,73,61.50,,,,,,,,39.8053373,-75.4442143,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4631,1993,19.532,1031+69.1,,,,103126.70,,4630,MCP,U12.09,12.09,49.41,3.56,D1697.37,2846.76,1711.93,0.250,,,2.67,2.33,306,61.50,,,,,,,,39.8053448,-75.4442074,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4632,1993,19.532,1031+69.5,,,,103127.06,,4631,MCP,U12.44,12.44,49.06,2.58,D1697.02,2847.12,1711.58,0.250,,,1.57,2.99,222,61.50,,,,,,,,39.8053456,-75.4442067,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4633,1993,19.532,1031+70.6,,,,103128.21,,4632,MCP,U13.59,13.59,47.91,3.75,D1695.87,2848.27,1710.43,0.250,,,1.88,3.14,323,61.50,,,,,,,,39.8053482,-75.4442044,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4634,1993,19.532,1031+71.4,,,,103129.01,103129.00,4633,ML Ext,U14.40,14.40,47.10,4.15,D1695.06,2849.07,1709.62,0.250,24,34,0.31,0.27,357,61.50,,1482,1480,1481,1479,2058,2054,39.8053500,-75.4442028,9.7,,16.000,X56,ERW,960
MFL,4635,1993,19.532,1031+72.6,,,,103130.13,,4634,MCP,U15.52,15.52,45.98,0.90,D1693.95,2850.19,1708.50,0.250,,,1.25,1.67,77,61.50,,,,,,,,39.8053525,-75.4442005,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4636,1993,19.533,1031+75.1,,,,103132.71,103132.70,4635,ML Ext,U18.10,18.10,43.40,0.19,D1691.36,2852.77,1705.92,0.250,23,33,0.31,0.37,16,61.50,,1482,1481,1482,1479,2058,2055,39.8053584,-75.4441952,9.7,,16.000,X56,ERW,960
MFL,4637,1993,19.533,1031+76.1,,,,103133.70,,4636,MCP,U19.08,19.08,42.42,3.08,D1690.38,2853.76,1704.94,0.250,,,1.10,1.98,265,61.50,,,,,,,,39.8053606,-75.4441932,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4638,1993,19.534,1031+81.2,,,,103138.77,,4637,MCP,U24.16,24.16,37.34,2.79,D1685.31,2858.83,1699.86,0.250,,,2.51,4.82,240,61.50,,,,,,,,39.8053720,-75.4441829,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4639,1993,19.534,1031+83.0,,,,103140.53,,4638,MCP,U25.92,25.92,35.58,2.65,D1683.54,2860.59,1698.10,0.250,,,1.57,3.35,228,61.50,,,,,,,,39.8053759,-75.4441793,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4640,1993,19.535,1031+85.6,,,,103143.13,,4639,MCP,U28.52,28.52,32.98,1.23,D1680.94,2863.19,1695.50,0.250,,,2.20,2.89,106,61.50,,,,,,,,39.8053818,-75.4441740,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4641,1993,19.536,1031+93.0,,,,103150.53,,4640,MCP,D25.58,35.92,25.58,0.44,D1673.54,2870.59,1688.10,0.250,,,1.10,2.23,38,61.50,,,,,,,,39.8053985,-75.4441589,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4642,1993,19.536,1031+94.1,,,,103151.60,,4641,MCP,D24.51,36.99,24.51,3.46,D1672.47,2871.66,1687.03,0.250,,,2.51,3.35,298,61.50,,,,,,,,39.8054009,-75.4441568,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4643,1993,19.536,1031+94.1,,,,103151.63,,4642,MCP,D24.48,37.02,24.48,0.35,D1672.44,2871.69,1687.00,0.250,,,3.29,4.40,30,61.50,,,,,,,,39.8054010,-75.4441567,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4644,1993,19.537,1031+97.9,,,,103155.43,,4643,MCP,D20.68,40.82,20.68,2.66,D1668.64,2875.49,1683.20,0.250,,,1.92,3.85,229,61.50,,,,,,,,39.8054096,-75.4441490,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4645,1993,19.537,1031+98.2,,,,103155.71,,4644,MCP,D20.40,41.10,20.40,1.84,D1668.37,2875.77,1682.92,0.250,,,1.57,2.89,158,61.50,,,,,,,,39.8054102,-75.4441484,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4646,1993,19.538,1032+02.9,,,,103160.42,,4645,MCP,D15.70,45.80,15.70,1.11,D1663.66,2880.48,1678.22,0.250,,,1.45,2.94,95,61.50,,,,,,,,39.8054208,-75.4441388,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4647,1993,19.538,1032+03.0,,,,103160.46,,4646,MCP,D15.65,45.85,15.65,4.10,D1663.61,2880.53,1678.17,0.250,,,1.33,2.74,353,61.50,,,,,,,,39.8054209,-75.4441387,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4648,1993,19.538,1032+03.9,,,,103161.38,,4647,MCP,D14.73,46.77,14.73,2.58,D1662.69,2881.44,1677.25,0.250,,,1.14,3.35,222,61.50,,,,,,,,39.8054229,-75.4441369,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4649,1993,19.538,1032+05.4,,,,103162.87,,4648,MCP,D13.24,48.26,13.24,2.79,D1661.20,2882.93,1675.76,0.250,,,2.67,4.06,240,61.50,,,,,,,,39.8054263,-75.4441338,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4650,1993,19.538,1032+05.5,,,,103162.96,,4649,MCP,D13.15,48.35,13.15,2.55,D1661.11,2883.03,1675.67,0.250,,,1.33,2.18,219,61.50,,,,,,,,39.8054265,-75.4441337,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4651,1993,19.539,1032+06.3,,,,103163.82,,4650,MCP,D12.29,49.21,12.29,2.62,D1660.25,2883.88,1674.81,0.250,,,0.98,1.88,225,61.50,,,,,,,,39.8054284,-75.4441319,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4652,1993,19.539,1032+07.6,,,,103165.10,,4651,MCP,D11.01,50.49,11.01,3.43,D1658.98,2885.16,1673.53,0.250,,,2.55,4.62,295,61.50,,,,,,,,39.8054313,-75.4441294,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4653,1993,19.539,1032+08.3,,,,103165.82,,4652,MCP,D10.29,51.21,10.29,3.48,D1658.26,2885.88,1672.81,0.250,,,2.20,3.09,299,61.50,,,,,,,,39.8054329,-75.4441279,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4654,1993,19.540,1032+12.1,,,,103169.60,,4653,MCP,D6.51,54.99,6.51,3.49,D1654.47,2889.66,1669.03,0.250,,,4.08,6.85,300,61.50,,,,,,,,39.8054414,-75.4441203,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4655,1993,19.540,1032+13.8,,,,103171.23,,4654,MCP,D4.89,56.61,4.89,0.60,D1652.85,2891.29,1667.41,0.250,,,1.80,2.38,52,61.50,,,,,,,,39.8054451,-75.4441169,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4656,1993,19.540,1032+15.4,,,,103172.83,,4655,MCP,D3.28,58.22,3.28,3.49,D1651.24,2892.89,1665.80,0.250,,,5.33,8.20,300,61.50,,,,,,,,39.8054487,-75.4441137,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4657,1993,19.541,1032+16.6,,,,103174.09,,4656,MCP,D2.02,59.48,2.02,1.28,D1649.98,2894.15,1664.54,0.250,,,1.41,2.74,110,61.50,,,,,,,,39.8054516,-75.4441111,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4658,1993,19.541,1032+17.3,,,,103174.69,,4657,MCP,D1.42,60.08,1.42,1.55,D1649.38,2894.75,1663.94,0.250,,,1.92,2.69,133,61.50,,,,,,,,39.8054529,-75.4441098,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4659,1993,19.541,1032+18.6,,,,103176.01,103175.96,4658,ML Cluster Ext Weld Adjacent,D0.10,61.40,0.10,2.07,D1648.06,2896.07,1662.62,0.250,12,22,0.63,1.47,178,61.50,,1480,1475,1479,1473,2054,2045,39.8054559,-75.4441072,10.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4660,1994,19.541,1032+18.7,,,,103176.11,,4659,Weld,D52.68,61.50,52.68,,D1647.96,2896.17,1662.52,0.250,,,,,,52.68,,,,,,,,39.8054561,-75.4441070,10.1,,16.000,X56,ERW,960
MFL,4661,1994,19.541,1032+19.4,,,,103176.79,,4660,MCP,U0.68,0.68,52.00,2.61,D1647.28,2896.85,1661.84,0.250,,,1.92,3.65,225,52.68,,,,,,,,39.8054576,-75.4441056,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4662,1994,19.541,1032+19.6,,,,103176.99,103176.97,4661,ML Ext,U0.88,0.88,51.80,0.34,D1647.09,2897.05,1661.64,0.250,15,25,0.47,0.63,30,52.68,,1481,1478,1481,1477,2056,2051,39.8054581,-75.4441052,10.1,,16.000,X56,ERW,960
MFL,4663,1994,19.541,1032+20.2,,,,103177.66,,4662,MCP,U1.55,1.55,51.13,0.35,D1646.41,2897.72,1660.97,0.250,,,1.88,2.99,30,52.68,,,,,,,,39.8054596,-75.4441038,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4664,1994,19.542,1032+22.7,,,,103180.10,,4663,MCP,U3.99,3.99,48.69,3.14,D1643.98,2900.16,1658.53,0.250,,,2.82,4.06,270,52.68,,,,,,,,39.8054651,-75.4440988,10.1,Touching Metal Object,16.000,X56,ERW,960
MFL,4665,1994,19.543,1032+27.7,,,,103185.07,,4664,MCP,U8.96,8.96,43.72,1.65,D1639.00,2905.14,1653.56,0.250,,,5.49,5.78,142,52.68,,,,,,,,39.8054762,-75.4440887,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4666,1994,19.543,1032+28.4,,,,103185.81,,4665,MCP,U9.70,9.70,42.98,4.00,D1638.27,2905.87,1652.83,0.250,,,2.90,3.96,344,52.68,,,,,,,,39.8054779,-75.4440872,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4667,1994,19.543,1032+28.6,,,,103186.03,,4666,MCP,U9.92,9.92,42.76,0.69,D1638.05,2906.09,1652.60,0.250,,,1.45,2.64,60,52.68,,,,,,,,39.8054784,-75.4440867,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4668,1994,19.544,1032+33.3,,,,103190.72,,4667,MCP,U14.61,14.61,38.07,0.31,D1633.35,2910.79,1647.91,0.250,,,1.80,2.94,27,52.68,,,,,,,,39.8054890,-75.4440771,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4669,1994,19.544,1032+34.7,,,,103192.08,,4668,MCP,U15.97,15.97,36.71,2.41,D1631.99,2912.14,1646.55,0.250,,,1.37,3.20,207,52.68,,,,,,,,39.8054920,-75.4440743,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4670,1994,19.545,1032+40.8,,,,103198.17,,4669,MCP,U22.06,22.06,30.62,2.99,D1625.90,2918.23,1640.46,0.250,,,1.65,3.09,257,52.68,,,,,,,,39.8055057,-75.4440618,10.2,Close Metal Object,16.000,X56,ERW,960
