ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,4671,1994,19.545,1032+41.7,,,,103199.06,,4670,MCP,U22.95,22.95,29.73,3.26,D1625.02,2919.12,1639.57,0.250,,,1.41,2.33,280,52.68,,,,,,,,39.8055077,-75.4440600,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4672,1994,19.546,1032+43.4,,,,103200.79,,4671,MCP,U24.68,24.68,28.00,3.67,D1623.28,2920.85,1637.84,0.250,,,3.06,4.01,316,52.68,,,,,,,,39.8055116,-75.4440565,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4673,1994,19.546,1032+45.6,,,,103202.98,,4672,MCP,D25.81,26.87,25.81,1.13,D1621.10,2923.04,1635.65,0.250,,,4.12,4.31,98,52.68,,,,,,,,39.8055165,-75.4440520,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4674,1994,19.546,1032+47.8,,,,103205.19,,4673,MCP,D23.60,29.08,23.60,2.79,D1618.89,2925.25,1633.44,0.250,,,3.72,5.07,240,52.68,,,,,,,,39.8055214,-75.4440475,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4675,1994,19.546,1032+48.0,,,,103205.34,,4674,MCP,D23.45,29.23,23.45,0.31,D1618.74,2925.40,1633.29,0.250,,,3.53,5.22,27,52.68,,,,,,,,39.8055217,-75.4440472,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4676,1994,19.547,1032+51.2,,,,103208.58,,4675,MCP,D20.22,32.47,20.22,0.68,D1615.50,2928.64,1630.06,0.250,,,2.20,3.60,59,52.68,,,,,,,,39.8055290,-75.4440406,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4677,1994,19.547,1032+51.6,,,,103208.90,,4676,MCP,D19.89,32.79,19.89,3.43,D1615.18,2928.96,1629.74,0.250,,,2.75,3.60,295,52.68,,,,,,,,39.8055297,-75.4440399,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4678,1994,19.548,1032+58.7,,,,103216.01,,4677,MCP,D12.78,39.90,12.78,4.17,D1608.07,2936.07,1622.62,0.250,,,3.14,3.20,359,52.68,,,,,,,,39.8055457,-75.4440253,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4679,1994,19.549,1032+59.7,,,,103217.04,,4678,MCP,D11.75,40.93,11.75,0.22,D1607.03,2937.10,1621.59,0.250,,,1.37,2.43,19,52.68,,,,,,,,39.8055480,-75.4440232,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4680,1994,19.549,1032+62.1,,,,103219.39,,4679,MCP,D9.40,43.28,9.40,1.43,D1604.68,2939.45,1619.24,0.250,,,1.49,2.84,123,52.68,,,,,,,,39.8055533,-75.4440184,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4681,1994,19.550,1032+65.8,,,,103223.13,,4680,MCP,D5.66,47.02,5.66,3.47,D1600.94,2943.20,1615.50,0.250,,,2.59,4.31,299,52.68,,,,,,,,39.8055618,-75.4440107,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4682,1994,19.550,1032+68.4,,,,103225.70,,4681,MCP,D3.09,49.59,3.09,3.70,D1598.37,2945.76,1612.93,0.250,,,1.61,2.94,318,52.68,,,,,,,,39.8055675,-75.4440054,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4683,1995,19.551,1032+71.5,,,,103228.79,,4682,Weld,U52.68,52.68,60.71,,D1595.28,2948.85,1609.84,0.250,,,,,,60.71,,,,,,,,39.8055745,-75.4439991,10.2,,16.000,X56,ERW,960
MFL,4684,1995,19.551,1032+73.1,,,,103230.35,103230.31,4683,ML Ext,U1.56,1.56,59.15,0.35,D1593.73,2950.41,1608.29,0.250,10,20,0.59,0.51,31,60.71,,1481,1477,1481,1475,2057,2049,39.8055780,-75.4439959,10.2,,16.000,X56,ERW,960
MFL,4685,1995,19.553,1032+81.7,,,,103238.93,103238.91,4684,ML Ext,U10.14,10.14,50.57,2.05,D1585.15,2958.99,1599.70,0.250,13,23,0.27,0.51,176,60.71,,1484,1483,1484,1482,2061,2059,39.8055972,-75.4439781,10.1,,16.000,X56,ERW,960
MFL,4686,1995,19.556,1033+01.0,,,,103258.18,,4685,MCP,U29.39,29.39,31.32,2.86,D1565.89,2978.25,1580.45,0.250,,,1.84,3.30,246,60.71,,,,,,,,39.8056401,-75.4439383,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4687,1995,19.557,1033+01.9,,,,103259.07,,4686,MCP,U30.28,30.28,30.43,1.45,D1565.00,2979.13,1579.56,0.250,,,1.22,3.55,125,60.71,,,,,,,,39.8056421,-75.4439364,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4688,1995,19.561,1033+24.4,,,,103281.50,,4687,MCP,D8.00,52.71,8.00,0.65,D1542.57,3001.56,1557.13,0.250,,,3.33,4.11,56,60.71,,,,,,,,39.8056921,-75.4438900,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4689,1995,19.561,1033+24.8,,,,103281.93,,4688,MCP,D7.57,53.14,7.57,1.31,D1542.14,3001.99,1556.70,0.250,,,1.57,2.13,113,60.71,,,,,,,,39.8056930,-75.4438891,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4690,1996,19.562,1033+32.4,,,,103289.50,,4689,Weld,U60.71,60.71,61.47,,D1534.57,3009.56,1549.13,0.250,,,,,,61.47,,,,,,,,39.8057100,-75.4438733,9.8,,16.000,X56,ERW,960
MFL,4691,1996,19.563,1033+36.4,,,,103293.52,,4690,MCP,U4.02,4.02,57.44,3.07,D1530.55,3013.58,1545.11,0.250,,,4.23,4.87,264,61.47,,,,,,,,39.8057189,-75.4438650,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4692,1996,19.564,1033+40.9,,,,103297.98,,4691,MCP,U8.48,8.48,52.99,0.67,D1526.09,3018.04,1540.65,0.250,,,2.16,3.85,58,61.47,,,,,,,,39.8057288,-75.4438558,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4693,1996,19.566,1033+52.5,,,,103309.52,,4692,MCP,U20.02,20.02,41.45,1.16,D1514.56,3029.58,1529.11,0.250,,,3.65,8.12,100,61.47,,,,,,,,39.8057546,-75.4438318,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4694,1996,19.568,1033+60.9,,,,103317.95,,4693,MCP,U28.45,28.45,33.01,2.83,D1506.12,3038.01,1520.68,0.250,,,2.74,4.16,244,61.47,,,,,,,,39.8057735,-75.4438143,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4695,1996,19.570,1033+74.1,,,,103331.06,103331.04,4694,ML Ext,D19.90,41.57,19.90,4.02,D1493.01,3051.13,1507.57,0.250,12,22,0.47,0.51,346,61.47,,1482,1479,1482,1478,2058,2053,39.8058028,-75.4437870,10.0,,16.000,X56,ERW,960
MFL,4696,1996,19.571,1033+76.0,,,,103333.01,,4695,MCP,D17.95,43.51,17.95,1.86,D1491.06,3053.07,1505.62,0.250,,,1.10,1.98,160,61.47,,,,,,,,39.8058071,-75.4437830,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4697,1997,19.574,1033+94.0,,,,103350.97,,4696,Weld,D60.50,61.47,60.50,,D1473.11,3071.03,1487.67,0.250,,,,,,60.50,,,,,,,,39.8058471,-75.4437460,10.1,,16.000,X56,ERW,960
MFL,4698,1997,19.579,1034+20.1,,,,103376.94,,4697,MCP,U25.98,25.98,34.52,3.92,D1447.13,3097.00,1461.69,0.250,,,5.33,7.46,337,60.50,,,,,,,,39.8059053,-75.4436927,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4699,1997,19.583,1034+39.8,,,,103396.60,,4698,MCP,D14.87,45.63,14.87,1.23,D1427.48,3116.66,1442.03,0.250,,,6.12,5.68,106,60.50,,,,,,,,39.8059494,-75.4436525,10.4,Close Metal Object,16.000,X56,ERW,960
MFL,4700,1998,19.586,1034+54.7,,,,103411.46,,4699,Weld,U60.50,60.50,60.83,,D1412.61,3131.53,1427.17,0.250,,,,,,60.83,,,,,,,,39.8059828,-75.4436221,10.5,,16.000,X56,ERW,960
MFL,4701,1998,19.586,1034+57.2,,,,103413.93,,4700,MCP,U2.46,2.46,58.36,2.77,D1410.15,3133.99,1424.70,0.250,,,2.24,3.55,238,60.83,,,,,,,,39.8059884,-75.4436171,10.6,Close Metal Object,16.000,X56,ERW,960
MFL,4702,1998,19.590,1034+78.8,,,,103435.51,,4701,MCP,U24.05,24.05,36.78,1.59,D1388.56,3155.57,1403.12,0.250,,,2.71,3.40,137,60.83,,,,,,,,39.8060370,-75.4435730,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4703,1998,19.591,1034+83.1,,,,103439.79,103439.76,4702,ML Ext,U28.32,28.32,32.50,2.91,D1384.29,3159.85,1398.84,0.250,11,21,0.47,0.66,251,60.83,,1482,1480,1482,1478,2058,2053,39.8060466,-75.4435643,10.7,,16.000,X56,ERW,960
MFL,4704,1998,19.593,1034+94.9,,,,103451.56,,4703,MCP,D20.73,40.10,20.73,1.15,D1372.51,3171.62,1387.07,0.250,,,1.76,2.74,99,60.83,,,,,,,,39.8060732,-75.4435402,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4705,1998,19.594,1034+98.3,,,,103454.96,,4704,MCP,D17.33,43.50,17.33,3.65,D1369.11,3175.02,1383.67,0.250,,,1.57,2.43,314,60.83,,,,,,,,39.8060808,-75.4435333,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4706,1998,19.595,1035+06.2,,,,103462.81,,4705,MCP,D9.48,51.35,9.48,1.52,D1361.26,3182.88,1375.82,0.250,,,1.96,3.04,131,60.83,,,,,,,,39.8060984,-75.4435173,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4707,1998,19.596,1035+10.4,,,,103466.94,,4706,MCP,D5.35,55.48,5.35,2.38,D1357.13,3187.00,1371.69,0.250,,,2.23,2.94,205,60.83,,,,,,,,39.8061077,-75.4435089,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,4708,1998,19.596,1035+10.8,,,,103467.35,,4707,MCP,D4.94,55.89,4.94,2.78,D1356.72,3187.41,1371.28,0.250,,,1.84,3.35,239,60.83,,,,,,,,39.8061086,-75.4435081,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,4709,1998,19.596,1035+11.0,,,,103467.61,,4708,MCP,D4.69,56.14,4.69,3.79,D1356.47,3187.67,1371.03,0.250,,,2.63,3.91,326,60.83,,,,,,,,39.8061092,-75.4435076,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,4710,1999,19.597,1035+15.7,,,,103472.29,,4709,Weld,D60.13,60.83,60.13,,D1351.78,3192.35,1366.34,0.250,,,,,,60.13,337,,,,,,,39.8061197,-75.4434980,10.8,,16.000,X56,ERW,960
MFL,4711,1999,19.600,1035+29.5,,,,103486.01,,4710,MCP,U13.72,13.72,46.42,3.62,D1338.07,3206.07,1352.63,0.250,,,6.98,12.43,311,60.13,,,,,,,,39.8061504,-75.4434696,10.8,Close Metal Object,16.000,X56,ERW,960
CAL,4712,1999,19.601,1035+38.6,,,,103495.06,,4711,Dent,U22.77,22.77,37.36,2.51,D1329.01,3215.12,1343.57,0.250,1.1,1.6,4.78,4.69,216,60.13,,,,,,,,39.8061707,-75.4434510,10.9,,16.000,X56,ERW,960
MFL,4713,1999,19.602,1035+44.3,,,,103500.75,103500.68,4712,ML Ext,U28.46,28.46,31.67,1.13,D1323.32,3220.81,1337.88,0.250,10,20,1.25,1.22,97,60.13,,1471,1454,1468,1447,2039,2010,39.8061834,-75.4434393,10.9,,16.000,X56,ERW,960
CAL,4714,1999,19.603,1035+47.5,,,,103503.99,,4713,Dent,D28.43,31.70,28.43,2.18,D1320.09,3224.05,1334.64,0.250,1.2,1.7,2.59,3.12,188,60.13,,,,,,,,39.8061906,-75.4434327,10.8,,16.000,X56,ERW,960
MFL,4715,1999,19.603,1035+48.3,,,,103504.77,,4714,MCP,D27.65,32.48,27.65,0.47,D1319.30,3224.83,1333.86,0.250,,,7.53,6.04,40,60.13,,,,,,,,39.8061924,-75.4434311,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,4716,1999,19.603,1035+49.6,,,,103506.04,,4715,MCP,D26.38,33.75,26.38,2.80,D1318.04,3226.10,1332.59,0.250,,,5.33,5.73,241,60.13,,,,,,,,39.8061952,-75.4434285,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,4717,1999,19.604,1035+51.9,,,,103508.31,,4716,MCP,D24.11,36.02,24.11,3.93,D1315.76,3228.37,1330.32,0.250,,,3.14,2.74,338,60.13,,,,,,,,39.8062003,-75.4434239,10.8,Close Metal Object,16.000,X56,ERW,960
MFL,4718,1999,19.605,1035+57.4,,,,103513.82,,4717,MCP,D18.61,41.52,18.61,2.24,D1310.26,3233.88,1324.82,0.250,,,3.45,2.18,193,60.13,,,,,,,,39.8062126,-75.4434125,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4719,1999,19.605,1035+58.4,,,,103514.86,,4718,MCP,D17.56,42.57,17.56,1.26,D1309.21,3234.92,1323.77,0.250,,,1.88,2.59,109,60.13,,,,,,,,39.8062150,-75.4434104,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4720,1999,19.605,1035+58.7,,,,103515.17,,4719,MCP,D17.25,42.88,17.25,1.23,D1308.90,3235.24,1323.46,0.250,,,5.02,3.55,106,60.13,,,,,,,,39.8062157,-75.4434097,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4721,1999,19.606,1035+60.8,,,,103517.24,,4720,MCP,D15.18,44.95,15.18,2.08,D1306.83,3237.30,1321.39,0.250,,,2.35,3.70,179,60.13,,,,,,,,39.8062203,-75.4434055,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4722,1999,19.606,1035+61.8,,,,103518.21,,4721,MCP,D14.22,45.92,14.22,1.25,D1305.87,3238.27,1320.42,0.250,,,4.39,2.99,108,60.13,,,,,,,,39.8062225,-75.4434036,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4723,1999,19.606,1035+63.1,,,,103519.50,,4722,MCP,D12.92,47.21,12.92,1.66,D1304.57,3239.56,1319.13,0.250,,,2.35,2.94,143,60.13,,,,,,,,39.8062254,-75.4434009,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4724,2000,19.608,1035+76.0,,,,103532.42,,4723,Weld,U60.13,60.13,61.37,,D1291.65,3252.48,1306.21,0.250,,,,,,61.37,69,,,,,,,39.8062544,-75.4433743,10.5,,16.000,X56,ERW,960
MFL,4725,2000,19.609,1035+81.0,,,,103537.33,,4724,MCP,U4.91,4.91,56.46,2.43,D1286.74,3257.39,1301.30,0.250,,,1.25,2.74,209,61.37,,,,,,,,39.8062653,-75.4433642,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4726,2000,19.612,1035+94.1,,,,103550.43,,4725,MCP,U18.01,18.01,43.37,3.40,D1273.65,3270.49,1288.21,0.250,,,5.80,6.34,292,61.37,,,,,,,,39.8062947,-75.4433371,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4727,2000,19.612,1035+96.6,,,,103552.94,,4726,MCP,U20.51,20.51,40.86,0.56,D1271.14,3273.00,1285.70,0.250,,,2.35,4.46,49,61.37,,,,,,,,39.8063003,-75.4433319,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4728,2000,19.614,1036+05.3,,,,103561.59,,4727,MCP,U29.17,29.17,32.20,1.49,D1262.48,3281.65,1277.04,0.250,,,2.67,4.51,128,61.37,,,,,,,,39.8063196,-75.4433140,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4729,2000,19.614,1036+05.8,,,,103562.14,,4728,MCP,U29.72,29.72,31.65,1.50,D1261.94,3282.20,1276.49,0.250,,,1.88,3.25,129,61.37,,,,,,,,39.8063208,-75.4433129,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4730,2000,19.615,1036+09.4,,,,103565.69,,4729,MCP,D28.10,33.27,28.10,1.26,D1258.38,3285.75,1272.94,0.250,,,4.23,7.35,108,61.37,,,,,,,,39.8063288,-75.4433055,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4731,2000,19.616,1036+15.7,,,,103571.93,,4730,MCP,D21.86,39.51,21.86,3.39,D1252.15,3291.99,1266.70,0.250,,,2.35,3.25,291,61.37,,,,,,,,39.8063427,-75.4432925,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4732,2000,19.616,1036+16.6,,,,103572.86,,4731,MCP,D20.94,40.43,20.94,1.59,D1251.22,3292.92,1265.78,0.250,,,2.35,3.45,137,61.37,,,,,,,,39.8063447,-75.4432907,10.5,Close Metal Object,16.000,X56,ERW,960
CAL,4733,2000,19.617,1036+20.4,,,,103576.62,,4732,Dent,D17.17,44.20,17.17,2.19,D1247.45,3296.68,1262.01,0.250,1.1,1.6,8.04,5.22,189,61.37,,,,,,,,39.8063532,-75.4432828,10.5,,16.000,X56,ERW,960
MFL,4734,2000,19.617,1036+21.8,,,,103578.07,,4733,MCP,D15.72,45.65,15.72,0.98,D1246.00,3298.13,1260.56,0.250,,,5.02,4.92,85,61.37,,,,,,,,39.8063564,-75.4432798,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4735,2000,19.618,1036+28.3,,,,103584.51,,4734,MCP,D9.28,52.09,9.28,1.75,D1239.56,3304.57,1254.12,0.250,,,3.29,5.58,150,61.37,,,,,,,,39.8063708,-75.4432664,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4736,2001,19.620,1036+37.6,,,,103593.79,,4735,Weld,D60.40,61.37,60.40,,D1230.28,3313.85,1244.84,0.250,,,,,,60.40,,,,,,,,39.8063914,-75.4432471,10.4,,16.000,X56,ERW,960
MFL,4737,2001,19.620,1036+38.1,,,,103594.28,,4736,MCP,U0.49,0.49,59.92,2.86,D1229.80,3314.34,1244.35,0.250,,,10.67,7.81,246,60.40,,,,,,,,39.8063925,-75.4432461,10.4,Close Metal Object,16.000,X56,ERW,960
CAL,4738,2001,19.620,1036+39.6,,,,103595.85,,4737,Dent,U2.06,2.06,58.35,2.01,D1228.23,3315.91,1242.78,0.250,1.0,1.5,6.98,3.65,173,60.40,,,,,,,,39.8063960,-75.4432428,10.4,,16.000,X56,ERW,960
MFL,4739,2001,19.622,1036+47.7,,,,103603.87,,4738,MCP,U10.08,10.08,50.32,2.92,D1220.20,3323.93,1234.76,0.250,,,1.57,2.99,251,60.40,,,,,,,,39.8064138,-75.4432261,10.3,Close Metal Object,16.000,X56,ERW,960
MFL,4740,2001,19.624,1036+58.5,,,,103614.62,,4739,MCP,U20.83,20.83,39.58,1.39,D1209.46,3334.68,1224.01,0.250,,,1.88,5.17,120,60.40,,,,,,,,39.8064377,-75.4432038,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4741,2001,19.625,1036+63.1,,,,103619.22,,4740,MCP,U25.43,25.43,34.98,3.68,D1204.86,3339.28,1219.41,0.250,,,1.88,4.01,317,60.40,,,,,,,,39.8064479,-75.4431943,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4742,2001,19.625,1036+65.4,,,,103621.56,,4741,MCP,U27.77,27.77,32.64,0.38,D1202.52,3341.62,1217.07,0.250,,,14.59,12.63,33,60.40,,,,,,,,39.8064531,-75.4431893,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4743,2001,19.628,1036+79.5,,,,103635.57,,4742,MCP,D18.63,41.78,18.63,2.66,D1188.50,3355.63,1203.06,0.250,,,1.88,3.25,229,60.40,,,,,,,,39.8064843,-75.4431601,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4744,2001,19.628,1036+81.1,,,,103637.15,,4743,MCP,D17.04,43.36,17.04,2.53,D1186.92,3357.21,1201.48,0.250,,,1.41,1.98,218,60.40,,,,,,,,39.8064878,-75.4431569,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4745,2001,19.629,1036+84.1,,,,103640.13,,4744,MCP,D14.06,46.34,14.06,2.46,D1183.94,3360.19,1198.50,0.250,,,1.73,3.25,211,60.40,,,,,,,,39.8064945,-75.4431506,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4746,2002,19.631,1036+98.2,,,,103654.19,,4745,Weld,U60.40,60.40,61.34,,D1169.88,3374.26,1184.44,0.250,,,,,,61.34,,,,,,,,39.8065260,-75.4431216,9.9,,16.000,X56,ERW,960
MFL,4747,2002,19.636,1037+20.1,,,,103676.05,,4746,MCP,U21.85,21.85,39.48,1.40,D1148.02,3396.11,1162.58,0.250,,,2.51,3.96,121,61.34,,,,,,,,39.8065749,-75.4430767,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4748,2002,19.637,1037+24.8,,,,103680.77,,4747,Sleeve Start,U26.57,26.57,34.77,,D1143.31,3400.83,1157.86,0.250,,,,,,61.34,,,,,,,,39.8065855,-75.4430670,9.8,,16.000,X56,ERW,960
MFL,4749,2002,19.637,1037+26.7,,,,103682.66,,4748,Sleeve End,U28.47,28.47,32.87,,D1141.41,3402.72,1155.97,0.250,,,,,,61.34,,,,,,,,39.8065897,-75.4430631,9.8,,16.000,X56,ERW,960
MFL,4750,2002,19.641,1037+50.4,,,,103706.26,,4749,Sleeve Start,D9.28,52.06,9.28,,D1117.82,3426.32,1132.38,0.250,,,,,,61.34,,,,,,,,39.8066426,-75.4430147,9.7,,16.000,X56,ERW,960
MFL,4751,2002,19.642,1037+52.3,,,,103708.14,,4750,Sleeve End,D7.40,53.94,7.40,,D1115.94,3428.20,1130.49,0.250,,,,,,61.34,,,,,,,,39.8066469,-75.4430108,9.7,,16.000,X56,ERW,960
MFL,4752,2002,19.642,1037+55.2,,,,103711.01,,4751,MCP,D4.52,56.82,4.52,0.00,D1113.06,3431.07,1127.62,0.250,,,2.20,6.09,0,61.34,,,,,,,,39.8066533,-75.4430049,9.7,Touching Metal Object,16.000,X56,ERW,960
MFL,4753,2003,19.643,1037+59.7,,,,103715.53,,4752,Weld,D61.16,61.34,61.16,,D1108.54,3435.59,1123.10,0.250,,,,,,61.16,,,,,,,,39.8066635,-75.4429956,9.7,,16.000,X56,ERW,960
MFL,4754,2003,19.645,1037+70.3,,,,103726.14,,4753,MCP,U10.60,10.60,50.56,2.68,D1097.94,3446.20,1112.49,0.250,,,3.14,4.06,230,61.16,,,,,,,,39.8066872,-75.4429739,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4755,2003,19.645,1037+70.4,,,,103726.20,,4754,MCP,U10.67,10.67,50.49,2.12,D1097.87,3446.26,1112.43,0.250,,,2.67,3.30,183,61.16,,,,,,,,39.8066874,-75.4429738,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4756,2003,19.645,1037+71.5,,,,103727.26,,4755,MCP,U11.73,11.73,49.43,2.29,D1096.81,3447.32,1111.37,0.250,,,2.20,4.36,197,61.16,,,,,,,,39.8066898,-75.4429716,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4757,2003,19.646,1037+73.5,,,,103729.27,,4756,MCP,U13.74,13.74,47.42,3.60,D1094.80,3449.33,1109.36,0.250,,,3.14,4.41,309,61.16,,,,,,,,39.8066943,-75.4429675,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4758,2003,19.646,1037+74.0,,,,103729.77,,4757,MCP,U14.24,14.24,46.92,0.69,D1094.30,3449.83,1108.86,0.250,,,3.14,3.25,60,61.16,,,,,,,,39.8066954,-75.4429665,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4759,2003,19.649,1037+93.4,,,,103749.19,,4758,MCP,D27.50,33.66,27.50,1.32,D1074.88,3469.25,1089.44,0.250,,,3.92,4.46,114,61.16,,,,,,,,39.8067390,-75.4429266,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4760,2003,19.651,1038+00.1,,,,103755.87,,4759,MCP,D20.82,40.34,20.82,1.34,D1068.20,3475.93,1082.76,0.250,,,2.82,2.69,115,61.16,,,,,,,,39.8067539,-75.4429129,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4761,2003,19.652,1038+09.4,,,,103765.09,,4760,MCP,D11.60,49.56,11.60,0.05,D1058.98,3485.15,1073.54,0.250,,,1.25,2.43,5,61.16,,,,,,,,39.8067746,-75.4428940,9.5,Close Metal Object,16.000,X56,ERW,960
MFL,4762,2003,19.654,1038+18.7,,,,103774.41,,4761,MCP,D2.28,58.88,2.28,3.44,D1049.67,3494.47,1064.22,0.250,,,1.88,2.84,296,61.16,,,,,,,,39.8067954,-75.4428749,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4763,2004,19.655,1038+21.0,,,,103776.69,,4762,Weld,D60.24,61.16,60.24,,D1047.38,3496.75,1061.94,0.250,,,,,,60.24,,,,,,,,39.8068005,-75.4428701,9.4,,16.000,X56,ERW,960
MFL,4764,2004,19.655,1038+22.6,,,,103778.25,103778.23,4763,ML Ext,U1.56,1.56,58.68,4.00,D1045.82,3498.31,1060.38,0.250,18,28,0.43,0.45,344,60.24,,1481,1478,1480,1477,2056,2051,39.8068040,-75.4428669,9.4,,16.000,X56,ERW,960
CAL,4765,2004,19.655,1038+24.4,,,,103780.05,,4764,Dent,U3.36,3.36,56.88,2.16,D1044.02,3500.11,1058.58,0.250,3.1,3.6,5.57,6.01,186,60.24,,,,,,,,39.8068081,-75.4428632,9.4,,16.000,X56,ERW,960
MFL,4766,2004,19.656,1038+27.2,,,,103782.86,,4765,MCP,U6.17,6.17,54.07,3.65,D1041.21,3502.93,1055.77,0.250,,,2.04,1.67,314,60.24,,,,,,,,39.8068144,-75.4428574,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4767,2004,19.658,1038+40.9,,,,103796.48,,4766,MCP,U19.79,19.79,40.45,2.33,D1027.59,3516.55,1042.15,0.250,,,2.35,4.26,200,60.24,,,,,,,,39.8068449,-75.4428294,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4768,2004,19.659,1038+42.5,,,,103798.14,,4767,MCP,U21.45,21.45,38.79,1.47,D1025.93,3518.21,1040.49,0.250,,,1.57,2.69,126,60.24,,,,,,,,39.8068487,-75.4428259,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4769,2004,19.660,1038+47.4,,,,103802.98,,4768,MCP,U26.29,26.29,33.95,2.27,D1021.09,3523.04,1035.65,0.250,,,6.43,7.46,195,60.24,,,,,,,,39.8068594,-75.4428160,9.5,Close Metal Object,16.000,X56,ERW,960
CAL,4770,2004,19.660,1038+49.3,,,,103804.91,,4769,Dent,U28.22,28.22,32.02,2.15,D1019.16,3524.97,1033.72,0.250,1.4,1.9,9.14,5.19,185,60.24,,,,,,,,39.8068638,-75.4428120,9.5,,16.000,X56,ERW,960
MFL,4771,2004,19.661,1038+52.8,,,,103808.34,,4770,MCP,D28.59,31.65,28.59,1.09,D1015.73,3528.40,1030.29,0.250,,,6.27,7.05,94,60.24,,,,,,,,39.8068714,-75.4428050,9.5,Close Metal Object,16.000,X56,ERW,960
CAL,4772,2004,19.664,1038+68.0,,,,103823.56,,4771,Dent,D13.37,46.87,13.37,2.17,D1000.51,3543.62,1015.07,0.250,1.9,2.4,5.49,5.54,187,60.24,,,,,,,,39.8069056,-75.4427737,9.7,,16.000,X56,ERW,960
MFL,4773,2004,19.664,1038+72.0,,,,103827.48,,4772,MCP,D9.46,50.78,9.46,0.70,D996.60,3547.54,1011.16,0.250,,,4.71,7.35,60,60.24,,,,,,,,39.8069144,-75.4427657,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4774,2004,19.665,1038+77.2,,,,103832.70,,4773,MCP,D4.23,56.01,4.23,2.42,D991.37,3552.77,1005.93,0.250,,,3.45,4.87,208,60.24,,,,,,,,39.8069262,-75.4427550,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4775,2005,19.666,1038+81.4,,,,103836.93,,4774,Weld,U60.24,60.24,61.47,,D987.14,3556.99,1001.70,0.250,,,,,,61.47,,,,,,,,39.8069356,-75.4427464,9.7,,16.000,X56,ERW,960
MFL,4776,2005,19.667,1038+84.1,,,,103839.58,,4775,MCP,U2.65,2.65,58.83,2.94,D984.49,3559.64,999.05,0.250,,,5.49,4.11,253,61.47,,,,,,,,39.8069416,-75.4427409,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4777,2005,19.667,1038+84.3,,,,103839.76,,4776,MCP,U2.83,2.83,58.64,3.53,D984.31,3559.82,998.87,0.250,,,4.55,8.22,304,61.47,,,,,,,,39.8069420,-75.4427406,9.7,Close Metal Object,16.000,X56,ERW,960
CAL,4778,2005,19.668,1038+91.5,,,,103846.94,,4777,Dent,U10.01,10.01,51.47,2.31,D977.13,3567.00,991.69,0.250,1.4,1.9,5.10,4.97,199,61.47,,,,,,,,39.8069580,-75.4427258,9.8,,16.000,X56,ERW,960
MFL,4779,2005,19.668,1038+93.3,,,,103848.76,,4778,MCP,U11.82,11.82,49.65,3.39,D975.32,3568.82,989.88,0.250,,,3.92,4.31,292,61.47,,,,,,,,39.8069621,-75.4427221,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4780,2005,19.669,1038+98.5,,,,103853.91,,4779,MCP,U16.97,16.97,44.50,2.36,D970.17,3573.97,984.73,0.250,,,2.67,3.65,203,61.47,,,,,,,,39.8069737,-75.4427114,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4781,2005,19.670,1039+00.5,,,,103855.92,,4780,MCP,U18.99,18.99,42.49,3.44,D968.16,3575.98,982.71,0.250,,,2.82,3.09,296,61.47,,,,,,,,39.8069781,-75.4427073,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4782,2005,19.670,1039+00.6,,,,103855.98,,4781,MCP,U19.05,19.05,42.42,1.45,D968.09,3576.04,982.65,0.250,,,2.98,2.79,125,61.47,,,,,,,,39.8069783,-75.4427071,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4783,2005,19.671,1039+06.0,,,,103861.38,,4782,MCP,U24.45,24.45,37.02,0.66,D962.69,3581.44,977.25,0.250,,,4.71,5.58,57,61.47,,,,,,,,39.8069904,-75.4426961,10.0,Close Metal Object,16.000,X56,ERW,960
MFL,4784,2005,19.671,1039+07.0,,,,103862.45,,4783,MCP,U25.52,25.52,35.95,0.00,D961.62,3582.52,976.18,0.250,,,5.65,5.33,0,61.47,,,,,,,,39.8069927,-75.4426939,10.1,Touching Metal Object,16.000,X56,ERW,960
MFL,4785,2005,19.671,1039+09.8,,,,103865.20,,4784,MCP,U28.27,28.27,33.21,2.57,D958.87,3585.26,973.43,0.250,,,2.04,2.64,221,61.47,,,,,,,,39.8069988,-75.4426882,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4786,2005,19.672,1039+11.5,,,,103866.94,,4785,MCP,U30.01,30.01,31.47,2.89,D957.14,3587.00,971.69,0.250,,,3.29,3.65,248,61.47,,,,,,,,39.8070027,-75.4426846,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4787,2005,19.673,1039+18.0,,,,103873.41,,4786,MCP,D24.99,36.48,24.99,2.25,D950.66,3593.47,965.22,0.250,,,6.24,10.25,194,61.47,,,,,,,,39.8070171,-75.4426711,10.3,Touching Metal Object,16.000,X56,ERW,960
MFL,4788,2005,19.673,1039+18.5,,,,103873.83,,4787,MCP,D24.58,36.89,24.58,1.34,D950.25,3593.89,964.80,0.250,,,1.25,2.59,115,61.47,,,,,,,,39.8070180,-75.4426702,10.4,Close Metal Object,16.000,X56,ERW,960
MFL,4789,2005,19.675,1039+26.0,,,,103881.38,,4788,MCP,D17.02,44.45,17.02,2.92,D942.69,3601.44,957.25,0.250,,,2.67,4.16,251,61.47,,,,,,,,39.8070349,-75.4426545,10.5,Close Metal Object,16.000,X56,ERW,960
MFL,4790,2005,19.675,1039+27.1,,,,103882.43,,4789,MCP,D15.98,45.50,15.98,1.75,D941.65,3602.49,956.20,0.250,,,3.76,9.38,150,61.47,,,,,,,,39.8070372,-75.4426523,10.6,Touching Metal Object,16.000,X56,ERW,960
MFL,4791,2005,19.675,1039+27.7,,,,103883.02,,4790,MCP,D15.39,46.08,15.39,1.94,D941.06,3603.08,955.61,0.250,,,0.94,2.89,167,61.47,,,,,,,,39.8070385,-75.4426510,10.6,Close Metal Object,16.000,X56,ERW,960
MFL,4792,2005,19.676,1039+32.8,,,,103888.14,,4791,MCP,D10.26,51.21,10.26,2.87,D935.93,3608.20,950.49,0.250,,,1.73,3.91,247,61.47,,,,,,,,39.8070498,-75.4426402,10.7,Close Metal Object,16.000,X56,ERW,960
MFL,4793,2006,19.678,1039+43.1,,,,103898.40,,4792,Weld,D61.31,61.47,61.31,,D925.67,3618.47,940.23,0.250,,,,,,61.31,,,,,,,,39.8070724,-75.4426185,10.9,,16.000,X56,ERW,960
MFL,4794,2006,19.679,1039+50.3,,,,103905.55,,4793,MCP,U7.15,7.15,54.16,1.02,D918.52,3625.61,933.08,0.250,,,1.10,2.18,88,61.31,,,,,,,,39.8070882,-75.4426033,11.0,Close Metal Object,16.000,X56,ERW,960
MFL,4795,2006,19.681,1039+58.4,,,,103913.71,,4794,MCP,U15.30,15.30,46.01,1.09,D910.37,3633.77,924.92,0.250,,,5.80,11.82,94,61.31,,,,,,,,39.8071062,-75.4425860,11.0,Close Metal Object,16.000,X56,ERW,960
MFL,4796,2006,19.681,1039+61.5,,,,103916.79,103916.77,4795,ML Ext,U18.38,18.38,42.92,2.22,D907.29,3636.85,921.84,0.250,12,22,0.39,0.56,191,61.31,,1483,1481,1483,1480,2059,2056,39.8071130,-75.4425794,11.0,,16.000,X56,ERW,960
MFL,4797,2006,19.681,1039+63.0,,,,103918.20,,4796,MCP,U19.80,19.80,41.51,2.78,D905.87,3638.26,920.43,0.250,,,1.41,3.25,239,61.31,,,,,,,,39.8071161,-75.4425764,11.0,Close Metal Object,16.000,X56,ERW,960
MFL,4798,2006,19.682,1039+67.4,,,,103922.62,,4797,MCP,U24.22,24.22,37.09,2.73,D901.45,3642.68,916.01,0.250,,,1.88,3.80,235,61.31,,,,,,,,39.8071259,-75.4425671,11.1,Close Metal Object,16.000,X56,ERW,960
MFL,4799,2006,19.683,1039+68.7,,,,103923.89,,4798,MCP,U25.49,25.49,35.82,3.97,D900.18,3643.95,914.74,0.250,,,2.82,3.14,341,61.31,,,,,,,,39.8071286,-75.4425644,11.1,Close Metal Object,16.000,X56,ERW,960
MFL,4800,2006,19.685,1039+83.1,,,,103938.25,,4799,MCP,D21.46,39.85,21.46,0.85,D885.82,3658.31,900.38,0.250,,,2.20,3.96,73,61.31,,,,,,,,39.8071604,-75.4425342,11.1,Close Metal Object,16.000,X56,ERW,960
MFL,4801,2006,19.687,1039+93.3,,,,103948.46,,4800,MCP,D11.25,50.06,11.25,4.00,D875.61,3668.52,890.17,0.250,,,1.57,2.43,344,61.31,,,,,,,,39.8071831,-75.4425128,11.0,Close Metal Object,16.000,X56,ERW,960
MFL,4802,2006,19.688,1039+97.3,,,,103952.40,,4801,MCP,D7.32,53.99,7.32,3.22,D871.68,3672.46,886.24,0.250,,,2.98,2.64,277,61.31,,,,,,,,39.8071919,-75.4425046,10.9,Close Metal Object,16.000,X56,ERW,960
MFL,4803,2007,19.689,1040+04.6,,,,103959.71,,4802,Weld,D49.87,61.31,49.87,,D864.36,3679.77,878.92,0.250,,,,,,49.87,,,,,,,,39.8072082,-75.4424894,10.8,,16.000,X56,ERW,960
MFL,4804,2007,19.691,1040+14.1,,,,103969.17,,4803,MCP,U9.45,9.45,40.42,3.93,D854.91,3689.23,869.47,0.250,,,1.88,2.94,338,49.87,,,,,,,,39.8072292,-75.4424698,10.6,Close Metal Object,16.000,X56,ERW,960
MFL,4805,2007,19.693,1040+26.4,,,,103981.44,,4804,MCP,U21.73,21.73,28.14,0.83,D842.64,3701.50,857.19,0.250,,,3.14,3.60,72,49.87,,,,,,,,39.8072566,-75.4424445,10.4,Close Metal Object,16.000,X56,ERW,960
MFL,4806,2007,19.696,1040+39.6,,,,103994.63,,4805,MCP,D14.95,34.91,14.95,0.29,D829.45,3714.69,844.00,0.250,,,1.88,2.84,25,49.87,,,,,,,,39.8072861,-75.4424171,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4807,2007,19.697,1040+43.9,,,,103998.93,,4806,MCP,D10.65,39.22,10.65,1.01,D825.15,3718.99,839.70,0.250,,,1.57,2.94,87,49.87,,,,,,,,39.8072956,-75.4424082,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4808,2007,19.697,1040+44.4,,,,103999.42,,4807,MCP,D10.16,39.71,10.16,2.96,D824.65,3719.48,839.21,0.250,,,2.04,2.84,254,49.87,,,,,,,,39.8072967,-75.4424072,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4809,2007,19.697,1040+46.3,,,,104001.31,,4808,MCP,D8.27,41.59,8.27,0.44,D822.77,3721.37,837.33,0.250,,,1.88,4.31,38,49.87,,,,,,,,39.8073009,-75.4424033,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4810,2007,19.698,1040+51.3,,,,104006.29,,4809,MCP,D3.29,46.57,3.29,1.08,D817.79,3726.35,832.35,0.250,,,1.41,2.74,93,49.87,,,,,,,,39.8073121,-75.4423929,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4811,2008,19.699,1040+54.6,,,,104009.58,,4810,Weld,U49.87,49.87,59.65,,D814.49,3729.64,829.05,0.250,,,,,,59.65,,,,,,,,39.8073194,-75.4423861,10.2,,16.000,X56,ERW,960
MFL,4812,2008,19.701,1040+68.6,,,,104023.55,,4811,MCP,U13.97,13.97,45.67,3.13,D800.52,3743.61,815.08,0.250,,,2.04,2.89,269,59.65,,,,,,,,39.8073508,-75.4423575,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4813,2008,19.703,1040+75.0,,,,104029.91,,4812,MCP,U20.33,20.33,39.32,0.88,D794.17,3749.97,808.73,0.250,,,4.24,5.38,76,59.65,,,,,,,,39.8073651,-75.4423445,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4814,2008,19.703,1040+78.3,,,,104033.20,,4813,MCP,U23.62,23.62,36.03,3.47,D790.87,3753.26,805.43,0.250,,,4.08,8.32,298,59.65,,,,,,,,39.8073724,-75.4423378,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4815,2008,19.703,1040+78.9,,,,104033.79,,4814,MCP,U24.21,24.21,35.44,1.76,D790.29,3753.85,804.84,0.250,,,2.20,3.55,152,59.65,,,,,,,,39.8073738,-75.4423366,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4816,2008,19.703,1040+79.3,,,,104034.18,,4815,MCP,U24.60,24.60,35.05,0.49,D789.89,3754.24,804.45,0.250,,,6.43,5.58,43,59.65,,,,,,,,39.8073747,-75.4423358,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4817,2008,19.704,1040+81.1,,,,104035.97,,4816,MCP,U26.39,26.39,33.26,2.72,D788.10,3756.03,802.66,0.250,,,3.45,3.96,234,59.65,,,,,,,,39.8073787,-75.4423321,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4818,2008,19.704,1040+81.7,,,,104036.58,,4817,MCP,U27.00,27.00,32.64,0.91,D787.49,3756.65,802.05,0.250,,,2.35,3.14,79,59.65,,,,,,,,39.8073800,-75.4423309,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4819,2008,19.704,1040+84.4,,,,104039.33,,4818,MCP,U29.75,29.75,29.90,0.72,D784.74,3759.39,799.30,0.250,,,0.78,2.99,62,59.65,,,,,,,,39.8073862,-75.4423253,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4820,2008,19.705,1040+90.1,,,,104044.96,,4819,MCP,D24.26,35.38,24.26,4.03,D779.11,3765.02,793.67,0.250,,,1.73,3.14,347,59.65,,,,,,,,39.8073990,-75.4423138,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4821,2008,19.706,1040+90.7,,,,104045.54,,4820,MCP,D23.69,35.96,23.69,1.40,D778.54,3765.60,793.09,0.250,,,1.88,3.35,120,59.65,,,,,,,,39.8074002,-75.4423126,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4822,2008,19.706,1040+92.3,,,,104047.21,,4821,MCP,D22.02,37.63,22.02,0.81,D776.86,3767.27,791.42,0.250,,,1.25,2.54,70,59.65,,,,,,,,39.8074040,-75.4423092,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4823,2008,19.708,1041+02.3,,,,104057.12,,4822,MCP,D12.11,47.54,12.11,0.94,D766.96,3777.18,781.51,0.250,,,1.57,2.08,81,59.65,,,,,,,,39.8074262,-75.4422891,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4824,2008,19.708,1041+04.0,,,,104058.87,,4823,MCP,D10.36,49.29,10.36,0.27,D765.20,3778.93,779.76,0.250,,,1.88,4.01,23,59.65,,,,,,,,39.8074302,-75.4422855,10.2,Close Metal Object,16.000,X56,ERW,960
MFL,4825,2008,19.709,1041+07.9,,,,104062.69,,4824,MCP,D6.54,53.11,6.54,3.78,D761.39,3782.75,775.95,0.250,,,1.10,3.09,325,59.65,,,,,,,,39.8074388,-75.4422777,10.1,Close Metal Object,16.000,X56,ERW,960
MFL,4826,2008,19.709,1041+08.1,,,,104062.91,104062.90,4825,ML Ext,D6.32,53.33,6.32,1.91,D761.16,3782.97,775.72,0.250,13,23,0.24,0.41,164,59.65,,1484,1483,1484,1483,2061,2060,39.8074393,-75.4422773,10.1,,16.000,X56,ERW,960
MFL,4827,2009,19.710,1041+14.4,,,,104069.23,,4826,Weld,U59.65,59.65,61.48,,D754.85,3789.29,769.41,0.250,,,,,,61.48,,,,,,,,39.8074535,-75.4422644,10.0,,16.000,X56,ERW,960
MFL,4828,2009,19.712,1041+22.4,,,,104077.13,,4827,MCP,U7.91,7.91,53.57,4.01,D746.94,3797.19,761.50,0.250,,,23.68,19.48,345,61.48,,,,,,,,39.8074712,-75.4422483,9.9,Close Metal Object,16.000,X56,ERW,960
MFL,4829,2009,19.712,1041+22.9,,,,104077.64,,4828,MCP,U8.41,8.41,53.06,1.08,D746.43,3797.70,760.99,0.250,,,5.65,6.64,93,61.48,,,,,,,,39.8074724,-75.4422473,9.8,Close Metal Object,16.000,X56,ERW,960
MFL,4830,2009,19.713,1041+30.7,,,,104085.50,,4829,MCP,U16.27,16.27,45.21,1.91,D738.58,3805.56,753.14,0.250,,,2.67,3.60,165,61.48,,,,,,,,39.8074901,-75.4422313,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4831,2009,19.713,1041+30.9,,,,104085.65,,4830,MCP,U16.43,16.43,45.05,3.62,D738.42,3805.71,752.98,0.250,,,7.69,10.04,312,61.48,,,,,,,,39.8074905,-75.4422309,9.7,Close Metal Object,16.000,X56,ERW,960
MFL,4832,2009,19.714,1041+37.5,,,,104092.25,,4831,MCP,U23.03,23.03,38.45,1.17,D731.82,3812.31,746.38,0.250,,,3.29,3.25,101,61.48,,,,,,,,39.8075053,-75.4422175,9.6,Close Metal Object,16.000,X56,ERW,960
MFL,4833,2009,19.715,1041+40.3,,,,104095.01,,4832,MCP,U25.79,25.79,35.69,2.64,D729.06,3815.07,743.62,0.250,,,1.73,3.35,227,61.48,,,,,,,,39.8075115,-75.4422118,9.5,Close Metal Object,16.000,X56,ERW,960
MFL,4834,2009,19.716,1041+46.2,,,,104100.93,,4833,MCP,D29.77,31.71,29.77,1.44,D723.14,3820.99,737.70,0.250,,,2.20,2.94,124,61.48,,,,,,,,39.8075248,-75.4421998,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4835,2009,19.717,1041+50.0,,,,104104.71,,4834,MCP,D26.00,35.48,26.00,2.84,D719.36,3824.77,733.92,0.250,,,2.35,4.26,244,61.48,,,,,,,,39.8075333,-75.4421920,9.4,Close Metal Object,16.000,X56,ERW,960
MFL,4836,2009,19.719,1041+62.4,,,,104117.09,,4835,MCP,D13.62,47.86,13.62,0.12,D706.99,3837.15,721.54,0.250,,,1.88,3.09,11,61.48,,,,,,,,39.8075611,-75.4421668,9.2,Close Metal Object,16.000,X56,ERW,960
MFL,4837,2009,19.722,1041+76.1,,,,104130.68,104130.64,4836,ML Cluster Ext Weld Adjacent,D0.02,61.46,0.02,2.09,D693.39,3850.74,707.95,0.250,20,30,0.55,2.74,180,61.48,,1478,1473,1478,1472,2052,2044,39.8075916,-75.4421387,8.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4838,2010,19.722,1041+76.1,,,,104130.70,,4837,Weld,D61.29,61.48,61.29,,D693.37,3850.76,707.93,0.250,,,,,,61.29,,,,,,,,39.8075916,-75.4421387,8.8,,16.000,X56,ERW,960
MFL,4839,2010,19.730,1042+21.8,,,,104176.32,,4838,9.4° 43.6D Over Cold Bend,D15.67,45.62,15.67,,D647.75,3896.38,662.31,0.250,,,,,182,61.29,,,,,,,,39.8076935,-75.4420444,7.3,,16.000,X56,ERW,960
MFL,4840,2011,19.733,1042+37.6,,,,104191.99,,4839,Weld,U61.29,61.29,61.64,,D632.08,3912.05,646.64,0.250,,,,,,61.64,,,,,,,,39.8077280,-75.4420130,4.3,,16.000,X56,ERW,960
MFL,4841,2011,19.739,1042+68.2,,,,104222.51,,4840,19.1° 51.3D Sag Cold Bend,U30.52,30.52,31.12,,D601.57,3942.57,616.12,0.250,,,,,358,61.64,,,,,,,,39.8077959,-75.4419523,-0.7,,16.000,X56,ERW,960
MFL,4842,2011,19.742,1042+83.9,,,,104238.23,,4841,MCP,D15.40,46.23,15.40,0.58,D585.85,3958.29,600.40,0.250,,,2.35,4.77,50,61.64,,,,,,,,39.8078313,-75.4419209,0.5,Close Metal Object,16.000,X56,ERW,960
MFL,4843,2012,19.745,1042+99.4,,,,104253.63,,4842,Weld,D35.43,61.64,35.43,,D570.44,3973.69,585.00,0.250,,,,,,35.43,,,,,,,,39.8078654,-75.4418895,2.6,,16.000,X56,ERW,960
MFL,4844,2012,19.748,1043+13.9,,,,104268.09,,4843,6.9° 46.6D Over Cold Bend,U14.47,14.47,20.96,,D555.98,3988.16,570.54,0.250,,,,,184,35.43,,,,,,,,39.8078972,-75.4418593,4.6,,16.000,X56,ERW,960
MFL,4845,2012,19.749,1043+22.7,,,,104276.84,,4844,MCP,D12.22,23.21,12.22,0.31,D547.23,3996.90,561.79,0.250,,,3.61,6.85,27,35.43,,,,,,,,39.8079165,-75.4418410,4.9,Close Metal Object,16.000,X56,ERW,960
MFL,4846,2012,19.750,1043+27.5,,,,104281.65,,4845,MCP,D7.41,28.02,7.41,1.20,D542.42,4001.71,556.98,0.250,,,1.10,3.50,103,35.43,,,,,,,,39.8079272,-75.4418309,5.0,Close Metal Object,16.000,X56,ERW,960
MFL,4847,2012,19.751,1043+29.5,,,,104283.68,,4846,MCP,D5.38,30.05,5.38,2.33,D540.40,4003.74,554.95,0.250,,,1.88,3.45,201,35.43,,,,,,,,39.8079317,-75.4418266,5.0,Close Metal Object,16.000,X56,ERW,960
MFL,4848,2013,19.752,1043+34.9,,,,104289.06,,4847,Weld,D25.67,35.43,25.67,,D535.02,4009.12,549.58,0.250,,,,,,25.67,,,,,,,,39.8079436,-75.4418153,5.1,,16.000,X56,ERW,960
MFL,4849,2013,19.755,1043+50.0,,,,104304.14,104304.10,4848,ML Cluster Ext,D10.59,15.08,10.59,2.99,D519.94,4024.20,534.50,0.250,16,26,0.55,1.07,257,25.67,,1480,1475,1479,1474,2054,2047,39.8079768,-75.4417834,5.4,,16.000,X56,ERW,960
MFL,4850,2013,19.755,1043+52.0,,,,104306.08,,4849,MCP,D8.64,17.03,8.64,2.77,D517.99,4026.14,532.55,0.250,,,2.82,2.54,238,25.67,,,,,,,,39.8079811,-75.4417792,5.4,Close Metal Object,16.000,X56,ERW,960
MFL,4851,2013,19.755,1043+53.5,,,,104307.57,,4850,MCP,D7.15,18.52,7.15,2.39,D516.50,4027.63,531.06,0.250,,,3.61,5.43,206,25.67,,,,,,,,39.8079844,-75.4417761,5.5,Close Metal Object,16.000,X56,ERW,960
MFL,4852,2013,19.755,1043+53.9,,,,104308.03,,4851,MCP,D6.69,18.97,6.69,2.87,D516.04,4028.09,530.60,0.250,,,3.29,3.75,247,25.67,,,,,,,,39.8079854,-75.4417751,5.5,Close Metal Object,16.000,X56,ERW,960
MFL,4853,2013,19.756,1043+57.5,,,,104311.54,,4852,MCP,D3.18,22.49,3.18,2.89,D512.53,4031.61,527.09,0.250,,,2.51,3.85,248,25.67,,,,,,,,39.8079931,-75.4417674,5.5,Close Metal Object,16.000,X56,ERW,960
MFL,4854,2013,19.756,1043+58.3,,,,104312.34,,4853,MCP,D2.38,23.29,2.38,3.60,D511.73,4032.40,526.29,0.250,,,2.67,2.84,309,25.67,,,,,,,,39.8079948,-75.4417657,5.5,Close Metal Object,16.000,X56,ERW,960
MFL,4855,2014,19.757,1043+60.6,,,,104314.72,,4854,Weld,U25.67,25.67,61.44,,D509.35,4034.78,523.91,0.250,,,,,,61.44,,,,,,,,39.8080000,-75.4417604,5.5,,16.000,X56,ERW,960
MFL,4856,2014,19.757,1043+62.5,,,,104316.57,104316.54,4855,ML Ext,U1.85,1.85,59.59,2.12,D507.51,4036.63,522.06,0.250,17,27,0.47,0.76,183,61.44,,1481,1478,1480,1476,2055,2050,39.8080040,-75.4417564,5.5,,16.000,X56,ERW,960
MFL,4857,2014,19.763,1043+93.0,2593.00,2585.36,1.00,104346.98,,4856,26.7° 46.3D Left Cold Bend,D29.18,32.26,29.18,,D477.10,4067.04,491.66,0.250,,,,,265,61.44,,,,,,,,39.8080724,-75.4416951,5.5,,16.000,X56,ERW,960
MFL,4858,2015,19.768,1044+21.5,,,,104376.16,,4857,Weld,D56.98,61.44,56.98,,D447.91,4096.22,462.47,0.250,,,,,,56.98,22,,,,,,,39.8081497,-75.4416695,4.4,,16.000,X56,ERW,960
MFL,4859,2015,19.769,1044+26.8,,,,104381.67,,4858,MCP,U5.51,5.51,51.47,2.39,D442.41,4101.73,456.97,0.250,,,1.88,2.54,206,56.98,,,,,,,,39.8081645,-75.4416661,4.1,Close Metal Object,16.000,X56,ERW,960
MFL,4860,2015,19.775,1044+54.2,,,,104409.75,104409.71,4859,ML Ext Seam Adjacent,D23.38,33.59,23.38,0.03,D414.32,4129.81,428.88,0.250,13,23,0.63,0.56,3,56.98,,1480,1474,1478,1472,2053,2044,39.8082405,-75.4416493,2.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4861,2015,19.775,1044+54.6,,,,104410.13,,4860,7.9° 47.2D Sag Left Cold Bend,D23.01,33.97,23.01,,D413.94,4130.19,428.50,0.250,,,,,318,56.98,,,,,,,,39.8082416,-75.4416491,2.8,,16.000,X56,ERW,960
MFL,4862,2015,19.778,1044+74.2,,,,104430.21,,4861,MCP,D2.93,54.05,2.93,1.44,D393.86,4150.27,408.42,0.250,,,1.73,2.49,124,56.98,,,,,,,,39.8082965,-75.4416436,3.8,Close Metal Object,16.000,X56,ERW,960
MFL,4863,2015,19.779,1044+76.8,,,,104432.82,104432.81,4862,ML Ext Weld Adjacent,D0.32,56.66,0.32,1.68,D391.25,4152.88,405.81,0.250,12,22,0.27,0.46,145,56.98,,1484,1483,1484,1483,2061,2059,39.8083036,-75.4416429,4.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4864,2016,19.779,1044+77.1,,,,104433.14,,4863,Weld,U56.98,56.98,61.73,,D390.94,4153.20,405.49,0.250,,,,,,61.73,,,,,,,,39.8083044,-75.4416429,4.0,,16.000,X56,ERW,960
MFL,4865,2016,19.780,1044+80.7,,,,104436.82,104436.79,4864,ML Ext,U3.68,3.68,58.05,1.44,D387.25,4156.88,401.81,0.250,11,21,0.35,0.51,124,61.73,,1484,1482,1483,1481,2060,2057,39.8083146,-75.4416419,4.2,,16.000,X56,ERW,960
MFL,4866,2016,19.781,1044+85.2,,,,104441.45,,4865,MCP,U8.31,8.31,53.42,1.37,D382.62,4161.51,397.18,0.250,,,2.82,5.28,118,61.73,,,,,,,,39.8083272,-75.4416408,4.5,Close Metal Object,16.000,X56,ERW,960
MFL,4867,2016,19.784,1045+04.6,,,,104461.39,,4866,MCP,U28.25,28.25,33.48,0.71,D362.69,4181.45,377.25,0.250,,,1.10,1.88,61,61.73,,,,,,,,39.8083812,-75.4416328,5.8,Close Metal Object,16.000,X56,ERW,960
MFL,4868,2016,19.785,1045+08.1,,,,104464.99,,4867,29° 37.4D Right Cold Bend,D29.88,31.85,29.88,,D359.09,4185.05,373.65,0.250,,,,,97,61.73,,,,,,,,39.8083907,-75.4416292,6.0,,16.000,X56,ERW,960
MFL,4869,2016,19.788,1045+22.0,,,,104479.18,,4868,MCP,D15.69,46.04,15.69,1.86,D344.90,4199.24,359.45,0.250,,,7.53,9.69,160,61.73,,,,,,,,39.8084255,-75.4416068,6.4,Close Metal Object,16.000,X56,ERW,960
MFL,4870,2016,19.788,1045+24.6,,,,104481.82,,4869,5.1° 41.3D Right Cold Bend,D13.05,48.68,13.05,,D342.26,4201.88,356.81,0.250,,,,,100,61.73,,,,,,,,39.8084313,-75.4416015,6.4,,16.000,X56,ERW,960
MFL,4871,2017,19.791,1045+37.3,,,,104494.87,,4870,Weld,D47.57,61.73,47.57,,D329.21,4214.93,343.77,0.250,,,,,,47.57,48,,,,,,,39.8084596,-75.4415727,6.3,,16.000,X56,ERW,960
MFL,4872,2017,19.791,1045+40.2,,,,104497.87,,4871,MCP,U3.00,3.00,44.57,2.47,D326.20,4217.93,340.76,0.250,,,2.67,4.92,212,47.57,,,,,,,,39.8084660,-75.4415661,6.3,Close Metal Object,16.000,X56,ERW,960
MFL,4873,2017,19.799,1045+77.6,,,,104536.23,,4872,8.3° 49.5D Over Left Cold Bend,D6.21,41.36,6.21,,D287.85,4256.29,302.40,0.250,,,,,213,47.57,,,,,,,,39.8085480,-75.4414804,5.7,,16.000,X56,ERW,960
MFL,4874,2018,19.800,1045+83.7,,,,104542.44,,4873,Weld; Begin 0.375in Wall API 5L X62 - ERW,U47.57,47.57,61.14,,D281.64,4262.50,296.19,0.375,,,,,,61.14,4,,,,,,,39.8085618,-75.4414675,5.0,Start of Concrete Coated Pipe - Naaman Creek,16.000,X62,ERW,960
MFL,4875,2019,19.811,1046+44.7,,,,104603.58,,4874,Weld,D61.05,61.14,61.05,,D220.50,4323.64,235.05,0.375,,,,,,61.05,66,,,,,,,39.8086984,-75.4413444,-2.8,,16.000,X62,ERW,960
MFL,4876,2020,19.823,1047+05.5,,,,104664.62,,4875,Weld,D59.26,61.05,59.26,,D159.45,4384.68,174.01,0.375,,,,,,59.26,350,,,,,,,39.8088353,-75.4412196,-2.8,,16.000,X62,ERW,960
CAL,4877,2020,19.828,1047+31.9,,,,104691.07,,4876,Dent,U26.44,26.44,32.81,2.01,D133.01,4411.13,147.57,0.375,1.0,1.5,19.73,6.38,173,59.26,,,,,,,,39.8088943,-75.4411652,-0.9,,16.000,X62,ERW,960
MFL,4878,2020,19.832,1047+51.9,,,,104711.12,104711.10,4877,ML Cluster Int Manufacturing Related,D12.76,46.50,12.76,1.57,D112.95,4431.18,127.51,0.375,21,31,0.94,1.00,135,59.26,,2407,2393,2403,2385,3338,3312,39.8089387,-75.4411231,0.4,,16.000,X62,ERW,960
MFL,4879,2020,19.832,1047+52.5,,,,104711.72,104711.68,4878,ML Int Manufacturing Related,D12.16,47.10,12.16,1.59,D112.36,4431.78,126.91,0.375,13,23,1.10,0.65,137,59.26,,2413,2396,2409,2389,3346,3318,39.8089399,-75.4411219,0.4,,16.000,X62,ERW,960
MFL,4880,2021,19.834,1047+64.6,,,,104723.88,,4879,Weld,U59.26,59.26,61.26,,D100.19,4443.94,114.75,0.375,,,,,,61.26,65,,,,,,,39.8089668,-75.4410962,1.3,,16.000,X62,ERW,960
MFL,4881,2022,19.846,1048+25.7,,,,104785.14,,4880,Weld; Begin 0.250in Wall API 5L X56 - ERW,D26.73,61.26,26.73,,D38.94,4505.20,53.49,0.250,,,,,,26.73,,,,,,,,39.8091016,-75.4409682,8.0,End of Concrete Coated Pipe,16.000,X56,ERW,960
MFL,4882,2022,19.846,1048+26.5,,,,104785.89,,4881,MCP,U0.75,0.75,25.98,0.49,D38.18,4505.95,52.74,0.250,,,3.57,3.85,42,26.73,,,,,,,,39.8091033,-75.4409666,8.1,Close Metal Object,16.000,X56,ERW,960
CAL,4883,2022,19.846,1048+28.9,,,,104788.26,,4882,Dent,U3.12,3.12,23.61,2.22,D35.82,4508.32,50.37,0.250,1.4,1.9,2.59,4.88,191,26.73,,,,,,,,39.8091085,-75.4409617,8.4,,16.000,X56,ERW,960
MFL,4884,2022,19.849,1048+44.2,,,,104803.29,,4883,5.8° 48.7D Over Cold Bend,D8.58,18.15,8.58,,D20.79,4523.35,35.35,0.250,,,,,182,26.73,,,,,,,,39.8091419,-75.4409307,9.9,,16.000,X56,ERW,960
MFL,4885,2023,19.851,1048+53.0,,,,104811.86,,4884,Weld; Begin 0.375in Wall API 5L X62 - ERW,D9.99,26.73,9.99,,D12.21,4531.93,26.77,0.375,,,,,,9.99,81,,,,,,,39.8091611,-75.4409131,10.0,,16.000,X62,ERW,960
MFL,4886,2023,19.852,1048+61.0,,,,104819.84,,4885,Tap,D2.02,7.98,2.02,0.00,D4.23,4539.90,18.79,0.375,,,,,0,9.99,,,,,,,,39.8091789,-75.4408968,9.9,,16.000,X62,ERW,960
MFL,4887,2024,19.853,1048+63.0,,,,104821.86,,4886,Weld,D4.44,9.99,4.44,,D2.22,4541.92,16.77,0.375,,,,,,4.44,,,,,,,,39.8091834,-75.4408927,9.9,,16.000,X62,Valve,960
MFL,4888,2024,19.853,1048+63.6,,,,104822.45,,4887,Flange,U0.59,0.59,3.85,,D1.62,4542.51,16.18,0.375,,,,,,4.44,,,,,,,,39.8091848,-75.4408914,9.9,,16.000,X62,Valve,960
MFL,4889,2024,19.853,1048+65.2,472.20,477.10,0.99,104824.07,,4888,Valve,U2.22,2.22,2.23,,D14.56,4544.13,14.56,0.375,,,,,,4.44,,,,,,,,39.8091886,-75.4408880,9.9,,16.000,X62,Valve,960
MFL,4890,2024,19.853,1048+66.8,,,,104825.70,,4889,Flange,D0.60,3.84,0.60,,U1.62,4545.76,12.93,0.375,,,,,,4.44,,,,,,,,39.8091923,-75.4408847,9.8,,16.000,X62,Valve,960
MFL,4891,2027,19.853,1048+67.4,,,,104826.30,,4890,Weld,U4.44,4.44,9.99,,U2.23,4546.36,12.33,0.375,,,,,,9.99,285,,,,,,,39.8091937,-75.4408834,9.8,,16.000,X62,ERW,960
MFL,4892,2027,19.854,1048+69.4,,,,104828.30,,4891,Tap,U2.00,2.00,8.00,0.00,U4.22,4548.36,10.34,0.375,,,,,0,9.99,,,,,,,,39.8091981,-75.4408794,9.8,,16.000,X62,ERW,960
MFL,4893,2027,19.854,1048+69.8,,,,104828.63,104828.62,4892,ML Ext,U2.33,2.33,7.66,0.35,U4.56,4548.69,10.00,0.375,17,27,0.27,0.50,31,9.99,,2428,2427,2428,2426,3372,3370,39.8091989,-75.4408787,9.8,,16.000,X62,ERW,960
MFL,4894,2027,19.854,1048+69.8,,,,104828.69,104828.67,4893,ML Ext,U2.40,2.40,7.60,0.76,U4.62,4548.75,9.94,0.375,16,26,0.47,0.50,65,9.99,,2426,2422,2425,2420,3368,3362,39.8091990,-75.4408786,9.8,,16.000,X62,ERW,960
MFL,4895,2027,19.854,1048+69.9,,,,104828.83,104828.82,4894,ML Ext,U2.53,2.53,7.46,0.19,U4.76,4548.89,9.80,0.375,10,20,0.24,0.40,17,9.99,,2429,2429,2429,2428,3374,3373,39.8091994,-75.4408783,9.8,,16.000,X62,ERW,960
MFL,4896,2027,19.854,1048+70.0,,,,104828.85,104828.84,4895,ML Ext,U2.56,2.56,7.44,0.53,U4.78,4548.91,9.78,0.375,10,20,0.31,0.50,46,9.99,,2429,2427,2429,2427,3373,3371,39.8091994,-75.4408782,9.8,,16.000,X62,ERW,960
MFL,4897,2028,19.855,1048+77.4,,,,104836.29,,4896,Weld; Begin 0.250in Wall API 5L X56 - ERW,D8.54,9.99,8.54,,D2.34,4556.35,2.34,0.250,,,,,,8.54,,,,,,,,39.8092161,-75.4408632,9.6,,16.000,X56,ERW,960
MFL,4898,2028,19.856,1048+79.7,,,,104838.63,,4897,AGM 42,U2.34,2.34,6.20,,U4558.69,4558.69,4866.54,0.250,,,,,,8.54,,,,,,,,39.8092214,-75.4408584,9.5,,16.000,X56,Flange,960
MFL,4899,2029,19.857,1048+85.7,,,,104844.83,,4898,Weld; Begin 0.375in Wall API 5L X62 - ERW,U8.54,8.54,33.52,,U6.20,6.20,4860.35,0.375,,,,,,33.52,353,,,,,,,39.8092354,-75.4408458,9.2,,16.000,X62,ERW,960
MFL,4900,2029,19.860,1049+05.0,39.80,37.16,1.07,104861.24,,4899,18.7° 39.1D Left Cold Bend,U16.41,16.41,17.11,,U22.60,22.60,4843.94,0.375,,,,,283,33.52,,,,,,,,39.8092734,-75.4408152,8.9,,16.000,X62,ERW,960
MFL,4901,2030,19.863,1049+21.9,,,,104878.34,,4900,Weld,D24.99,33.52,24.99,,U39.71,39.71,4826.83,0.375,,,,,,24.99,39,,,,,,,39.8093177,-75.4407961,9.5,,16.000,X62,ERW,960
MFL,4902,2031,19.868,1049+46.7,,,,104903.33,,4901,Weld,U24.99,24.99,26.18,,U64.70,64.70,4801.85,0.375,,,,,,26.18,40,,,,,,,39.8093835,-75.4407716,11.0,,16.000,X62,ERW,960
MFL,4903,2031,19.870,1049+56.5,,,,104913.23,,4902,5.4° 39.5D Sag Cold Bend,U9.90,9.90,16.27,,U74.60,74.60,4791.94,0.375,,,,,355,26.18,,,,,,,,39.8094093,-75.4407616,11.9,,16.000,X62,ERW,960
MFL,4904,2031,19.871,1049+62.4,,,,104919.18,,4903,MCP,D10.33,15.85,10.33,1.66,U80.55,80.55,4785.99,0.375,,,2.31,4.29,143,26.18,,,,,,,,39.8094248,-75.4407557,12.8,Close Metal Object,16.000,X62,ERW,960
MFL,4905,2031,19.871,1049+62.8,,,,104919.58,,4904,MCP,D9.92,16.26,9.92,2.59,U80.95,80.95,4785.59,0.375,,,1.65,2.30,223,26.18,,,,,,,,39.8094258,-75.4407553,12.8,Close Metal Object,16.000,X62,ERW,960
MFL,4906,2031,19.871,1049+62.9,,,,104919.74,,4905,MCP,D9.76,16.42,9.76,2.40,U81.11,81.11,4785.43,0.375,,,1.18,2.05,207,26.18,,,,,,,,39.8094263,-75.4407551,12.9,Close Metal Object,16.000,X62,ERW,960
MFL,4907,2031,19.871,1049+63.1,,,,104919.94,,4906,MCP,D9.57,16.61,9.57,2.07,U81.31,81.31,4785.24,0.375,,,3.88,4.59,178,26.18,,,,,,,,39.8094268,-75.4407549,12.9,Touching Metal Object,16.000,X62,ERW,960
MFL,4908,2031,19.872,1049+65.3,,,,104922.12,,4907,MCP,D7.39,18.79,7.39,1.14,U83.49,83.49,4783.06,0.375,,,3.06,3.89,98,26.18,,,,,,,,39.8094324,-75.4407528,13.3,Close Metal Object,16.000,X62,ERW,960
MFL,4909,2032,19.873,1049+72.6,,,,104929.50,,4908,Weld,U26.18,26.18,32.33,,U90.87,90.87,4775.67,0.375,,,,,,32.33,330,,,,,,,39.8094517,-75.4407454,14.5,,16.000,X62,ERW,960
MFL,4910,2032,19.876,1049+86.5,,,,104943.57,,4909,20.3° 36.1D Right Over Cold Bend,U14.07,14.07,18.26,,U104.94,104.94,4761.60,0.375,,,,,113,32.33,,,,,,,,39.8094875,-75.4407290,16.5,,16.000,X62,ERW,960
MFL,4911,2033,19.879,1050+04.6,,,,104961.83,,4910,Weld,D26.97,32.33,26.97,,U123.20,123.20,4743.34,0.375,,,,,,26.97,312,,,,,,,39.8095292,-75.4406935,17.2,,16.000,X62,ERW,960
