ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,4912,2034,19.884,1050+31.3,,,,104988.81,,4911,Weld,D26.27,26.97,26.27,,U150.18,150.18,4716.37,0.375,,,,,,26.27,42,,,,,,,39.8095893,-75.4406376,17.7,,16.000,X62,ERW,960
MFL,4913,2034,19.886,1050+42.6,,,,105000.19,,4912,MCP,U11.38,11.38,14.89,4.00,U161.56,161.56,4704.99,0.375,,,3.65,4.84,344,26.27,,,,,,,,39.8096146,-75.4406139,17.9,Close Metal Object,16.000,X62,ERW,960
MFL,4914,2035,19.889,1050+57.4,,,,105015.07,,4913,Weld,U26.27,26.27,28.34,,U176.44,176.44,4690.10,0.375,,,,,,28.34,344,,,,,,,39.8096479,-75.4405830,18.0,,16.000,X62,ERW,960
MFL,4915,2036,19.895,1050+85.4,,,,105043.41,,4914,Weld,U28.34,28.34,28.88,,U204.78,204.78,4661.76,0.375,,,,,,28.88,319,,,,,,,39.8097112,-75.4405248,18.1,,16.000,X62,ERW,960
MFL,4916,2037,19.900,1051+14.0,,,,105072.30,,4915,Weld,U28.88,28.88,33.69,,U233.67,233.67,4632.88,0.375,,,,,,33.69,16,,,,,,,39.8097756,-75.4404651,17.5,,16.000,X62,ERW,960
MFL,4917,2037,19.902,1051+22.5,,,,105080.80,,4916,3.7° 47.7D Over Cold Bend,U8.51,8.51,25.19,,U242.17,242.17,4624.37,0.375,,,,,183,33.69,,,,,,,,39.8097945,-75.4404475,17.2,,16.000,X62,ERW,960
MFL,4918,2038,19.906,1051+47.4,,,,105105.99,,4917,Weld,D25.00,33.69,25.00,,U267.36,267.36,4599.18,0.375,,,,,,25.00,335,,,,,,,39.8098506,-75.4403960,15.3,,16.000,X62,ERW,960
MFL,4919,2038,19.908,1051+57.7,,,,105116.39,,4918,4.9° 55.7D Sag Cold Bend,U10.40,10.40,14.61,,U277.76,277.76,4588.79,0.375,,,,,357,25.00,,,,,,,,39.8098738,-75.4403745,14.7,,16.000,X62,ERW,960
MFL,4920,2039,19.911,1051+72.2,,,,105130.99,,4919,Weld,U25.00,25.00,27.81,,U292.36,292.36,4574.18,0.375,,,,,,27.81,286,,,,,,,39.8099064,-75.4403442,15.1,,16.000,X62,ERW,960
MFL,4921,2040,19.916,1051+99.7,,,,105158.80,,4920,Weld; Begin 0.250in Wall API 5L X56 - ERW,U27.81,27.81,53.67,,U320.17,320.17,4546.37,0.250,,,,,,53.67,,,,,,,,39.8099679,-75.4402861,15.6,,16.000,X56,ERW,960
MFL,4922,2040,19.922,1052+27.0,322.00,325.88,0.99,105187.11,,4921,34.7° 35.2D Right Cold Bend,D25.37,28.31,25.37,,U348.48,348.48,4518.06,0.250,,,,,94,53.67,,,,,,,,39.8100263,-75.4402205,15.2,,16.000,X56,ERW,960
MFL,4923,2041,19.927,1052+52.4,,,,105212.48,,4922,Weld,D41.13,53.67,41.13,,U373.85,373.85,4492.69,0.250,,,,,,41.13,,,,,,,,39.8100537,-75.4401385,14.1,,16.000,X56,ERW,960
MFL,4924,2041,19.929,1052+62.9,,,,105222.95,,4923,7.5° 42D Over Cold Bend,U10.47,10.47,30.67,,U384.32,384.32,4482.23,0.250,,,,,202,41.13,,,,,,,,39.8100630,-75.4401031,13.5,,16.000,X56,ERW,960
MFL,4925,2042,19.934,1052+93.6,,,,105253.61,,4924,Weld,U41.13,41.13,60.53,,U414.98,414.98,4451.56,0.250,,,,,,60.53,,,,,,,,39.8100925,-75.4400030,8.1,,16.000,X56,ERW,960
MFL,4926,2042,19.938,1053+14.9,,,,105274.97,,4925,19.9° 36.3D Sag Cold Bend,U21.35,21.35,39.17,,U436.34,436.34,4430.21,0.250,,,,,1,60.53,,,,,,,,39.8101132,-75.4399329,5.2,,16.000,X56,ERW,960
MFL,4927,2042,19.944,1053+45.3,,,,105305.31,105305.29,4926,ML Ext,D8.83,51.70,8.83,1.99,U466.68,466.68,4399.86,0.250,13,23,0.31,0.51,171,60.53,,1484,1482,1483,1482,2060,2058,39.8101420,-75.4398335,10.0,,16.000,X56,ERW,960
MFL,4928,2043,19.946,1053+54.2,,,,105314.14,,4927,Weld,D23.02,60.53,23.02,,U475.51,475.51,4391.03,0.250,,,,,,23.02,,,,,,,,39.8101503,-75.4398046,11.7,,16.000,X56,ERW,960
MFL,4929,2043,19.948,1053+67.1,,,,105327.10,,4928,10.9° 38.6D Over Cold Bend,D10.06,12.96,10.06,,U488.47,488.47,4378.07,0.250,,,,,186,23.02,,,,,,,,39.8101626,-75.4397621,14.0,,16.000,X56,ERW,960
MFL,4930,2044,19.950,1053+77.2,,,,105337.16,,4929,Weld,U23.02,23.02,25.49,,U498.53,498.53,4368.01,0.250,,,,,,25.49,,,,,,,,39.8101725,-75.4397288,14.2,,16.000,X56,ERW,960
MFL,4931,2044,19.952,1053+86.8,,,,105346.70,,4930,3.2° 46.8D Sag Cold Bend,U9.54,9.54,15.95,,U508.07,508.07,4358.47,0.250,,,,,8,25.49,,,,,,,,39.8101820,-75.4396972,14.3,,16.000,X56,ERW,960
MFL,4932,2045,19.955,1054+02.7,,,,105362.65,,4931,Weld,U25.49,25.49,33.41,,U524.02,524.02,4342.53,0.250,,,,,,33.41,,,,,,,,39.8101973,-75.4396441,14.9,,16.000,X56,ERW,960
MFL,4933,2045,19.955,1054+03.2,,,,105363.13,105363.12,4932,ML Ext,U0.48,0.48,32.93,3.37,U524.50,524.50,4342.05,0.250,24,34,0.24,0.20,290,33.41,,1483,1482,1483,1482,2060,2058,39.8101977,-75.4396425,15.0,,16.000,X56,ERW,960
MFL,4934,2045,19.958,1054+16.0,,,,105375.88,,4933,3.2° 54.4D Right Over Cold Bend,U13.24,13.24,20.17,,U537.25,537.25,4329.29,0.250,,,,,126,33.41,,,,,,,,39.8102097,-75.4395999,15.5,,16.000,X56,ERW,960
MFL,4935,2045,19.961,1054+34.8,,,,105394.66,,4934,MCP,D1.39,32.02,1.39,1.46,U556.03,556.03,4310.51,0.250,,,4.39,5.99,126,33.41,,,,,,,,39.8102250,-75.4395363,16.0,Close Metal Object,16.000,X56,ERW,960
MFL,4936,2046,19.961,1054+36.2,,,,105396.06,,4935,Weld,U33.41,33.41,46.75,,U557.43,557.43,4309.12,0.250,,,,,,46.75,275,,,,,,,39.8102261,-75.4395316,16.0,,16.000,X56,ERW,960
MFL,4937,2046,19.962,1054+37.3,,,,105397.21,,4936,MCP,U1.15,1.15,45.59,4.12,U558.58,558.58,4307.96,0.250,,,8.20,12.22,355,46.75,,,,,,,,39.8102270,-75.4395277,16.0,Close Metal Object,16.000,X56,ERW,960
MFL,4938,2047,19.970,1054+83.0,,,,105442.80,,4937,Weld,D6.58,46.75,6.58,,U604.17,604.17,4262.37,0.250,,,,,,6.58,,,,,,,,39.8102636,-75.4393728,16.1,,16.000,X56,Elbow,960
MFL,4939,2047,19.971,1054+86.0,259.00,258.74,1.00,105445.85,,4938,90° 3D Left Forged Bend,U3.04,3.04,3.54,,U607.22,607.22,4259.33,0.250,,,,,264,6.58,,,,,,,,39.8102694,-75.4393653,15.9,,16.000,X56,Elbow,960
MFL,4940,2048,19.971,1054+89.0,,,,105449.39,,4939,Weld,U6.58,6.58,13.41,,U610.76,610.76,4255.79,0.250,,,,,,13.41,355,,,,,,,39.8102787,-75.4393645,15.6,,16.000,X56,ERW,960
MFL,4941,2048,19.972,1054+91.9,,,,105452.80,105452.77,4940,ML Cluster Ext,U3.41,3.41,10.00,1.66,U614.17,614.17,4252.37,0.250,21,31,0.71,1.16,143,13.41,,1473,1466,1471,1461,2042,2029,39.8102876,-75.4393680,15.3,,16.000,X56,ERW,960
MFL,4942,2048,19.973,1054+96.3,,,,105457.94,,4941,6.7° 48.8D Sag Cold Bend,D4.86,8.55,4.86,,U619.31,619.31,4247.23,0.250,,,,,7,13.41,,,,,,,,39.8103011,-75.4393733,14.9,,16.000,X56,ERW,960
MFL,4943,2049,19.974,1055+00.4,,,,105462.80,,4942,Weld; Begin 0.375in Wall API 5L X62 - ERW,U13.41,13.41,29.61,,U624.17,624.17,4242.38,0.375,,,,,,29.61,,,,,,,,39.8103138,-75.4393782,14.8,,16.000,X62,ERW,960
MFL,4944,2049,19.975,1055+04.2,,,,105466.43,,4943,Casing Start,U3.63,3.63,25.97,,U627.80,627.80,4238.74,0.375,,,,,,29.61,,,,,,,,39.8103234,-75.4393818,14.8,,16.000,X62,ERW,960
MFL,4945,2050,19.980,1055+31.5,,,,105492.40,,4944,Weld,U29.61,29.61,29.97,,U653.77,653.77,4212.77,0.375,,,,,,29.97,,,,,,,,39.8103918,-75.4394078,15.0,,16.000,X62,ERW,960
MFL,4946,2051,19.985,1055+63.0,,,,105522.37,,4945,Weld,U29.97,29.97,30.76,,U683.74,683.74,4182.80,0.375,,,,,,30.76,,,,,,,,39.8104706,-75.4394377,15.1,,16.000,X62,ERW,960
MFL,4947,2052,19.991,1055+95.3,,,,105553.13,,4946,Weld,D24.41,30.76,24.41,,U714.50,714.50,4152.04,0.375,,,,,,24.41,,,,,,,,39.8105515,-75.4394685,15.0,,16.000,X62,ERW,960
MFL,4948,2052,19.995,1056+19.3,,,,105575.94,,4947,Casing End,D1.61,22.81,1.61,,U737.31,737.31,4129.23,0.375,,,,,,24.41,,,,,,,,39.8106114,-75.4394907,14.9,,16.000,X62,ERW,960
MFL,4949,2053,19.996,1056+21.0,,,,105577.55,,4948,Weld; Begin 0.250in Wall API 5L X56 - ERW,U24.41,24.41,60.99,,U738.92,738.92,4127.63,0.250,,,,,,60.99,,,,,,,,39.8106158,-75.4394923,14.9,,16.000,X56,ERW,960
MFL,4950,2053,20.000,1056+45.7,,,,105602.25,,4949,42.1° 39D Right Cold Bend,U24.70,24.70,36.29,,U763.62,763.62,4102.93,0.250,,,,,77,60.99,,,,,,,,39.8106825,-75.4395031,15.7,,16.000,X56,ERW,960
MFL,4951,2053,20.005,1056+71.0,,,,105627.45,,4950,9.9° 38.3D Right Cold Bend,D11.09,49.90,11.09,,U788.82,788.82,4077.73,0.250,,,,,87,60.99,,,,,,,,39.8107466,-75.4394747,19.1,,16.000,X56,ERW,960
MFL,4952,2054,20.007,1056+82.1,,,,105638.54,,4951,Weld,D43.37,60.99,43.37,,U799.91,799.91,4066.63,0.250,,,,,,43.37,,,,,,,,39.8107713,-75.4394524,20.9,,16.000,X56,ERW,960
MFL,4953,2054,20.009,1056+90.3,,,,105646.70,,4952,7.8° 44.8D Over Cold Bend,U8.16,8.16,35.22,,U808.07,808.07,4058.47,0.250,,,,,165,43.37,,,,,,,,39.8107890,-75.4394354,22.1,,16.000,X56,ERW,960
MFL,4954,2055,20.016,1057+25.5,,,,105681.91,,4953,Weld,U43.37,43.37,58.73,,U843.28,843.28,4023.26,0.250,,,,,,58.73,,,,,,,,39.8108649,-75.4393583,23.6,,16.000,X56,ERW,960
MFL,4955,2055,20.016,1057+26.0,,,,105682.35,105682.23,4954,ML Cluster Ext Weld Adjacent,U0.44,0.44,58.29,1.88,U843.72,843.72,4022.82,0.250,11,21,1.61,1.32,162,58.73,,1461,1436,1465,1444,2035,2006,39.8108659,-75.4393573,23.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4956,2056,20.027,1057+84.4,,,,105740.65,,4955,Weld,U58.73,58.73,61.52,,U902.02,902.02,3964.53,0.250,,,,,,61.52,,,,,,,,39.8109903,-75.4392276,26.2,,16.000,X56,ERW,960
MFL,4957,2056,20.036,1058+32.6,,,,105788.81,,4956,MCP,D13.35,48.16,13.35,3.19,U950.18,950.18,3916.36,0.250,,,5.88,10.99,274,61.52,,,,,,,,39.8110932,-75.4391207,27.2,Touching Metal Object,16.000,X56,ERW,960
MFL,4958,2057,20.038,1058+46.0,,,,105802.16,,4957,Weld,U61.52,61.52,61.72,,U963.53,963.53,3903.01,0.250,,,,,,61.72,,,,,,,,39.8111218,-75.4390911,27.4,,16.000,X56,ERW,960
MFL,4959,2057,20.045,1058+81.8,,,,105837.92,,4958,MCP,D25.96,35.76,25.96,1.05,U999.29,999.29,3867.26,0.250,,,4.39,7.52,90,61.72,,,,,,,,39.8111982,-75.4390117,28.7,Touching Metal Object,16.000,X56,ERW,960
MFL,4960,2057,20.049,1059+02.2,,,,105858.34,,4959,MCP,D5.54,56.18,5.54,0.00,U1019.71,1019.71,3846.83,0.250,,,2.43,7.27,0,61.72,,,,,,,,39.8112419,-75.4389662,29.2,Touching Metal Object,16.000,X56,ERW,960
MFL,4961,2058,20.050,1059+07.8,,,,105863.88,,4960,Weld,D61.66,61.72,61.66,,U1025.25,1025.25,3841.29,0.250,,,,,,61.66,32,,,,,,,39.8112538,-75.4389538,29.3,,16.000,X56,ERW,960
MFL,4962,2058,20.061,1059+66.9,,,,105922.85,,4961,MCP,D2.70,58.97,2.70,3.26,U1084.21,1084.22,3782.33,0.250,,,2.67,2.79,280,61.66,,,,,,,,39.8113798,-75.4388228,30.0,Close Metal Object,16.000,X56,ERW,960
MFL,4963,2059,20.062,1059+69.6,,,,105925.54,,4962,Weld,D61.66,61.66,61.66,,U1086.91,1086.91,3779.63,0.250,,,,,,61.66,,,,,,,,39.8113857,-75.4388167,30.1,,16.000,X56,ERW,960
MFL,4964,2059,20.062,1059+69.8,,,,105925.79,105925.78,4963,ML Cluster Ext Weld Adjacent,U0.25,0.25,61.41,0.07,U1087.16,1087.16,3779.38,0.250,21,31,0.55,1.08,6,61.66,,1478,1473,1476,1470,2050,2042,39.8113862,-75.4388161,30.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4965,2059,20.062,1059+70.8,,,,105926.80,,4964,MCP,U1.26,1.26,60.40,0.82,U1088.17,1088.17,3778.37,0.250,,,1.92,3.70,71,61.66,,,,,,,,39.8113883,-75.4388139,30.1,Close Metal Object,16.000,X56,ERW,960
MFL,4966,2059,20.063,1059+76.6,,,,105932.59,,4965,MCP,U7.05,7.05,54.61,2.80,U1093.96,1093.96,3772.58,0.250,,,5.25,3.80,241,61.66,,,,,,,,39.8114008,-75.4388010,30.2,Close Metal Object,16.000,X56,ERW,960
MFL,4967,2059,20.065,1059+85.2,,,,105941.18,,4966,MCP,U15.64,15.64,46.02,1.68,U1102.55,1102.55,3764.00,0.250,,,2.51,3.80,144,61.66,,,,,,,,39.8114191,-75.4387820,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,4968,2059,20.066,1059+91.1,,,,105947.02,,4967,MCP,U21.48,21.48,40.18,2.09,U1108.39,1108.39,3758.15,0.250,,,2.20,2.84,180,61.66,,,,,,,,39.8114316,-75.4387689,30.4,Close Metal Object,16.000,X56,ERW,960
MFL,4969,2059,20.067,1059+99.0,,,,105954.98,,4968,MCP,U29.44,29.44,32.22,2.28,U1116.35,1116.35,3750.19,0.250,,,20.98,20.95,196,61.66,,,,,,,,39.8114486,-75.4387513,30.5,Close Metal Object,16.000,X56,ERW,960
MFL,4970,2059,20.068,1060+01.6,,,,105957.56,,4969,MCP,D29.64,32.02,29.64,2.25,U1118.93,1118.93,3747.61,0.250,,,3.96,7.15,193,61.66,,,,,,,,39.8114540,-75.4387456,30.5,Close Metal Object,16.000,X56,ERW,960
MFL,4971,2059,20.068,1060+02.1,,,,105958.06,,4970,MCP,D29.15,32.52,29.15,1.74,U1119.43,1119.43,3747.12,0.250,,,2.27,3.91,150,61.66,,,,,,,,39.8114551,-75.4387445,30.5,Close Metal Object,16.000,X56,ERW,960
MFL,4972,2059,20.070,1060+11.3,,,,105967.17,,4971,MCP,D20.03,41.63,20.03,1.82,U1128.54,1128.54,3738.00,0.250,,,3.41,4.51,156,61.66,,,,,,,,39.8114745,-75.4387242,30.6,Close Metal Object,16.000,X56,ERW,960
MFL,4973,2060,20.073,1060+31.3,,,,105987.20,,4972,Weld,D61.36,61.66,61.36,,U1148.57,1148.57,3717.97,0.250,,,,,,61.36,,,,,,,,39.8115172,-75.4386796,30.4,,16.000,X56,ERW,960
MFL,4974,2060,20.075,1060+40.8,,,,105996.65,,4973,Manufacturing Indication Ext,U9.45,9.45,51.91,0.18,U1158.02,1158.02,3708.52,0.250,,,4.75,0.91,16,61.36,,,,,,,,39.8115374,-75.4386584,30.3,,16.000,X56,ERW,960
MFL,4975,2060,20.075,1060+42.5,,,,105998.37,,4974,Manufacturing Indication Ext,U11.17,11.17,50.18,0.20,U1159.74,1159.74,3706.80,0.250,,,2.74,0.66,17,61.36,,,,,,,,39.8115411,-75.4386545,30.3,,16.000,X56,ERW,960
MFL,4976,2060,20.076,1060+47.4,,,,106003.25,,4975,MCP,U16.05,16.05,45.30,3.82,U1164.62,1164.62,3701.92,0.250,,,1.25,2.99,329,61.36,,,,,,,,39.8115515,-75.4386435,30.2,Close Metal Object,16.000,X56,ERW,960
MFL,4977,2060,20.079,1060+60.9,,,,106016.77,,4976,MCP,U29.57,29.57,31.79,1.75,U1178.14,1178.14,3688.40,0.250,,,1.73,5.92,150,61.36,,,,,,,,39.8115802,-75.4386132,30.1,Touching Metal Object,16.000,X56,ERW,960
MFL,4978,2060,20.080,1060+64.5,,,,106020.29,,4977,MCP,D28.27,33.08,28.27,0.90,U1181.65,1181.65,3684.89,0.250,,,2.35,2.89,78,61.36,,,,,,,,39.8115877,-75.4386054,30.1,Close Metal Object,16.000,X56,ERW,960
MFL,4979,2060,20.080,1060+66.9,,,,106022.69,,4978,MCP,D25.87,35.49,25.87,0.00,U1184.06,1184.06,3682.48,0.250,,,3.14,4.82,0,61.36,,,,,,,,39.8115928,-75.4386000,30.1,Close Metal Object,16.000,X56,ERW,960
MFL,4980,2060,20.082,1060+77.5,,,,106033.28,,4979,MCP,D15.28,46.08,15.28,1.40,U1194.65,1194.65,3671.90,0.250,,,4.39,8.37,120,61.36,,,,,,,,39.8116153,-75.4385762,30.0,Touching Metal Object,16.000,X56,ERW,960
MFL,4981,2060,20.084,1060+85.9,,,,106041.75,,4980,MCP,D6.81,54.55,6.81,1.40,U1203.12,1203.12,3663.43,0.250,,,5.96,9.81,120,61.36,,,,,,,,39.8116335,-75.4385572,30.1,Close Metal Object,16.000,X56,ERW,960
MFL,4982,2060,20.084,1060+90.2,,,,106045.98,,4981,MCP,D2.58,58.78,2.58,0.70,U1207.35,1207.35,3659.19,0.250,,,3.45,5.92,60,61.36,,,,,,,,39.8116425,-75.4385477,30.1,Close Metal Object,16.000,X56,ERW,960
MFL,4983,2061,20.085,1060+92.8,,,,106048.56,,4982,Weld,U61.36,61.36,61.59,,U1209.93,1209.93,3656.62,0.250,,,,,,61.59,334,,,,,,,39.8116481,-75.4385419,30.1,,16.000,X56,ERW,960
MFL,4984,2061,20.096,1061+49.6,,,,106105.34,,4983,MCP,D4.81,56.78,4.81,0.84,U1266.71,1266.71,3599.83,0.250,,,2.04,2.79,72,61.59,,,,,,,,39.8117696,-75.4384165,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,4985,2061,20.096,1061+51.0,,,,106106.71,,4984,MCP,D3.44,58.15,3.44,0.19,U1268.08,1268.08,3598.46,0.250,,,2.51,3.85,17,61.59,,,,,,,,39.8117726,-75.4384135,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,4986,2061,20.097,1061+54.4,,,,106110.04,106110.02,4985,ML Ext Weld Adjacent,D0.11,61.48,0.11,2.38,U1271.41,1271.41,3595.13,0.250,28,38,0.59,0.79,205,61.59,,1473,1467,1470,1462,2042,2030,39.8117798,-75.4384061,30.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4987,2062,20.097,1061+54.5,,,,106110.15,,4986,Weld,D61.55,61.59,61.55,,U1271.52,1271.52,3595.02,0.250,,,,,,61.55,34,,,,,,,39.8117800,-75.4384059,30.3,,16.000,X56,ERW,960
MFL,4988,2062,20.097,1061+54.7,,,,106110.35,106110.34,4987,ML Ext Weld Adjacent,U0.20,0.20,61.35,1.82,U1271.71,1271.71,3594.83,0.250,17,27,0.24,0.38,156,61.55,,1484,1483,1484,1483,2061,2059,39.8117805,-75.4384054,30.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,4989,2062,20.097,1061+55.5,,,,106111.14,,4988,MCP,U0.99,0.99,60.55,2.32,U1272.51,1272.51,3594.03,0.250,,,2.20,4.06,200,61.55,,,,,,,,39.8117822,-75.4384037,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,4990,2062,20.097,1061+57.6,,,,106113.25,,4989,MCP,U3.10,3.10,58.45,3.49,U1274.62,1274.62,3591.93,0.250,,,7.53,7.69,300,61.55,,,,,,,,39.8117867,-75.4383990,30.3,Touching Metal Object,16.000,X56,ERW,960
MFL,4991,2062,20.099,1061+69.7,,,,106125.35,,4990,MCP,U15.20,15.20,46.34,2.67,U1286.72,1286.72,3579.82,0.250,,,2.35,3.85,230,61.55,,,,,,,,39.8118129,-75.4383725,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,4992,2062,20.100,1061+72.9,,,,106128.55,,4991,MCP,U18.40,18.40,43.14,3.83,U1289.92,1289.92,3576.62,0.250,,,3.14,4.26,330,61.55,,,,,,,,39.8118198,-75.4383655,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,4993,2062,20.101,1061+76.4,,,,106132.03,,4992,MCP,U21.88,21.88,39.67,3.91,U1293.40,1293.40,3573.14,0.250,,,3.45,4.16,336,61.55,,,,,,,,39.8118273,-75.4383579,30.3,Close Metal Object,16.000,X56,ERW,960
MFL,4994,2062,20.105,1061+96.9,,,,106152.54,,4993,MCP,D19.16,42.39,19.16,2.79,U1313.91,1313.91,3552.63,0.250,,,4.23,7.61,240,61.55,,,,,,,,39.8118714,-75.4383128,30.0,Touching Metal Object,16.000,X56,ERW,960
MFL,4995,2062,20.105,1061+99.5,,,,106155.15,,4994,MCP,D16.54,45.00,16.54,1.90,U1316.52,1316.52,3550.02,0.250,,,5.49,9.13,163,61.55,,,,,,,,39.8118770,-75.4383070,29.9,Close Metal Object,16.000,X56,ERW,960
MFL,4996,2062,20.106,1062+04.3,,,,106159.91,,4995,MCP,D11.78,49.76,11.78,0.41,U1321.28,1321.28,3545.26,0.250,,,6.12,6.34,35,61.55,,,,,,,,39.8118873,-75.4382965,29.9,Close Metal Object,16.000,X56,ERW,960
MFL,4997,2062,20.107,1062+08.7,,,,106164.30,,4996,MCP,D7.39,54.15,7.39,3.35,U1325.67,1325.67,3540.87,0.250,,,1.88,3.14,288,61.55,,,,,,,,39.8118967,-75.4382868,29.8,Close Metal Object,16.000,X56,ERW,960
MFL,4998,2062,20.107,1062+10.4,,,,106165.98,,4997,MCP,D5.72,55.83,5.72,3.14,U1327.35,1327.35,3539.20,0.250,,,3.45,8.54,270,61.55,,,,,,,,39.8119003,-75.4382832,29.8,Touching Metal Object,16.000,X56,ERW,960
MFL,4999,2062,20.108,1062+15.8,,,,106171.43,106171.41,4998,ML Ext Weld Adjacent,D0.27,61.28,0.27,2.28,U1332.80,1332.80,3533.75,0.250,25,35,0.47,0.63,196,61.55,,1478,1474,1477,1472,2051,2044,39.8119121,-75.4382711,29.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5000,2062,20.108,1062+15.9,,,,106171.49,106171.47,4999,ML Cluster Ext Weld Adjacent,D0.21,61.34,0.21,1.73,U1332.86,1332.86,3533.68,0.250,12,22,1.29,1.93,149,61.55,,1467,1448,1472,1460,2045,2027,39.8119122,-75.4382710,29.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5001,2063,20.108,1062+16.1,,,,106171.70,,5000,Weld,D61.47,61.55,61.47,,U1333.06,1333.06,3533.48,0.250,,,,,,61.47,,,,,,,,39.8119126,-75.4382706,29.8,,16.000,X56,ERW,960
MFL,5002,2063,20.108,1062+16.3,,,,106171.88,106171.87,5001,ML Ext Weld Adjacent,U0.18,0.18,61.28,2.02,U1333.25,1333.25,3533.30,0.250,15,25,0.27,0.38,174,61.47,,1484,1483,1483,1482,2060,2058,39.8119131,-75.4382701,29.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5003,2063,20.108,1062+16.3,,,,106171.88,106171.87,5002,ML Ext Weld Adjacent,U0.19,0.19,61.28,2.46,U1333.25,1333.25,3533.29,0.250,20,30,0.24,0.38,211,61.47,,1484,1483,1483,1482,2060,2059,39.8119131,-75.4382701,29.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5004,2063,20.108,1062+16.5,,,,106172.13,106172.12,5003,ML Ext Weld Adjacent,U0.43,0.43,61.03,1.69,U1333.50,1333.50,3533.05,0.250,13,23,0.27,0.46,145,61.47,,1484,1483,1484,1482,2061,2059,39.8119136,-75.4382695,29.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5005,2063,20.109,1062+21.0,,,,106176.60,,5004,MCP,U4.91,4.91,56.56,1.84,U1337.97,1337.97,3528.57,0.250,,,1.73,2.99,158,61.47,,,,,,,,39.8119232,-75.4382597,29.7,Close Metal Object,16.000,X56,ERW,960
MFL,5006,2063,20.109,1062+22.0,,,,106177.58,,5005,MCP,U5.89,5.89,55.58,3.46,U1338.95,1338.95,3527.59,0.250,,,3.76,6.29,298,61.47,,,,,,,,39.8119253,-75.4382575,29.7,Close Metal Object,16.000,X56,ERW,960
MFL,5007,2063,20.110,1062+27.0,,,,106182.55,,5006,MCP,U10.86,10.86,50.61,3.07,U1343.92,1343.92,3522.62,0.250,,,2.82,4.31,264,61.47,,,,,,,,39.8119360,-75.4382466,29.7,Close Metal Object,16.000,X56,ERW,960
MFL,5008,2063,20.113,1062+38.7,,,,106194.25,,5007,MCP,U22.55,22.55,38.91,3.56,U1355.62,1355.62,3510.92,0.250,,,3.61,4.46,306,61.47,,,,,,,,39.8119611,-75.4382209,29.6,Close Metal Object,16.000,X56,ERW,960
MFL,5009,2063,20.113,1062+42.5,,,,106198.09,,5008,MCP,U26.40,26.40,35.07,3.65,U1359.46,1359.46,3507.08,0.250,,,3.45,4.97,314,61.47,,,,,,,,39.8119694,-75.4382124,29.7,Close Metal Object,16.000,X56,ERW,960
MFL,5010,2063,20.114,1062+45.0,,,,106200.51,,5009,MCP,U28.82,28.82,32.65,2.55,U1361.88,1361.88,3504.66,0.250,,,5.33,6.04,220,61.47,,,,,,,,39.8119746,-75.4382071,29.7,Close Metal Object,16.000,X56,ERW,960
MFL,5011,2063,20.115,1062+50.4,,,,106205.96,,5010,MCP,D27.20,34.27,27.20,2.23,U1367.33,1367.33,3499.21,0.250,,,2.20,4.67,192,61.47,,,,,,,,39.8119864,-75.4381951,29.7,Close Metal Object,16.000,X56,ERW,960
MFL,5012,2064,20.120,1062+77.7,,,,106233.16,,5011,Weld,D61.05,61.47,61.05,,U1394.53,1394.53,3472.01,0.250,,,,,,61.05,,,,,,,,39.8120450,-75.4381356,29.7,,16.000,X56,ERW,960
MFL,5013,2064,20.121,1062+82.0,,,,106237.53,106237.51,5012,ML Cluster Ext,U4.37,4.37,56.68,1.27,U1398.90,1398.90,3467.64,0.250,12,22,0.47,2.23,109,61.05,,1482,1479,1482,1478,2058,2053,39.8120545,-75.4381260,29.6,,16.000,X56,ERW,960
MFL,5014,2064,20.121,1062+83.0,,,,106238.44,106238.42,5013,ML Ext,U5.28,5.28,55.77,2.30,U1399.81,1399.81,3466.74,0.250,11,21,0.39,0.66,198,61.05,,1483,1481,1483,1480,2059,2056,39.8120565,-75.4381241,29.6,,16.000,X56,ERW,960
MFL,5015,2064,20.122,1062+89.2,,,,106244.66,,5014,MCP,U11.50,11.50,49.55,3.89,U1406.03,1406.03,3460.51,0.250,,,5.33,4.16,335,61.05,,,,,,,,39.8120701,-75.4381107,29.6,Close Metal Object,16.000,X56,ERW,960
MFL,5016,2064,20.123,1062+94.9,,,,106250.36,,5015,MCP,U17.20,17.20,43.85,4.16,U1411.73,1411.73,3454.81,0.250,,,3.14,4.06,358,61.05,,,,,,,,39.8120825,-75.4380984,29.5,Close Metal Object,16.000,X56,ERW,960
MFL,5017,2064,20.123,1062+95.4,,,,106250.83,,5016,MCP,U17.67,17.67,43.38,2.78,U1412.20,1412.20,3454.34,0.250,,,2.20,3.75,239,61.05,,,,,,,,39.8120836,-75.4380974,29.5,Close Metal Object,16.000,X56,ERW,960
MFL,5018,2064,20.124,1062+98.6,,,,106254.10,,5017,MCP,U20.94,20.94,40.11,0.35,U1415.47,1415.47,3451.07,0.250,,,12.55,12.93,30,61.05,,,,,,,,39.8120907,-75.4380903,29.4,Close Metal Object,16.000,X56,ERW,960
MFL,5019,2064,20.124,1062+99.3,,,,106254.78,,5018,MCP,U21.62,21.62,39.43,2.83,U1416.15,1416.15,3450.39,0.250,,,6.59,8.22,243,61.05,,,,,,,,39.8120921,-75.4380889,29.4,Close Metal Object,16.000,X56,ERW,960
MFL,5020,2064,20.125,1063+02.5,,,,106257.92,,5019,MCP,U24.76,24.76,36.30,1.70,U1419.28,1419.28,3447.26,0.250,,,4.08,4.51,146,61.05,,,,,,,,39.8120990,-75.4380822,29.4,Close Metal Object,16.000,X56,ERW,960
MFL,5021,2064,20.125,1063+04.2,,,,106259.61,,5020,MCP,U26.45,26.45,34.60,3.11,U1420.98,1420.98,3445.56,0.250,,,3.45,4.77,267,61.05,,,,,,,,39.8121027,-75.4380785,29.4,Close Metal Object,16.000,X56,ERW,960
MFL,5022,2064,20.125,1063+06.9,,,,106262.36,,5021,MCP,U29.20,29.20,31.85,0.61,U1423.73,1423.73,3442.81,0.250,,,4.70,5.63,53,61.05,,,,,,,,39.8121086,-75.4380727,29.3,Close Metal Object,16.000,X56,ERW,960
MFL,5023,2064,20.126,1063+07.8,,,,106263.27,,5022,MCP,U30.11,30.11,30.94,3.27,U1424.64,1424.64,3441.90,0.250,,,3.14,5.63,281,61.05,,,,,,,,39.8121106,-75.4380708,29.3,Close Metal Object,16.000,X56,ERW,960
MFL,5024,2064,20.126,1063+09.7,,,,106265.13,,5023,MCP,D29.08,31.97,29.08,0.07,U1426.50,1426.50,3440.04,0.250,,,4.08,7.46,6,61.05,,,,,,,,39.8121148,-75.4380671,29.3,Close Metal Object,16.000,X56,ERW,960
MFL,5025,2064,20.127,1063+17.0,831.00,826.58,1.01,106272.43,,5024,20.7° 44.2D Left Cold Bend,D21.78,39.27,21.78,,U1433.80,1433.80,3432.75,0.250,,,,,272,61.05,,,,,,,,39.8121321,-75.4380538,29.2,,16.000,X56,ERW,960
MFL,5026,2064,20.128,1063+22.6,,,,106278.16,,5025,Sleeve Start,D16.05,45.00,16.05,,U1439.53,1439.53,3427.01,0.250,,,,,,61.05,,,,,,,,39.8121464,-75.4380455,29.2,,16.000,X56,ERW,960
MFL,5027,2064,20.129,1063+24.0,,,,106279.64,,5026,Sleeve End,D14.57,46.48,14.57,,U1441.01,1441.01,3425.54,0.250,,,,,,61.05,,,,,,,,39.8121502,-75.4380437,29.2,,16.000,X56,ERW,960
MFL,5028,2064,20.130,1063+29.5,,,,106285.26,,5027,MCP,D8.95,52.10,8.95,2.72,U1446.63,1446.63,3419.92,0.250,,,3.76,5.48,234,61.05,,,,,,,,39.8121648,-75.4380377,29.1,Close Metal Object,16.000,X56,ERW,960
MFL,5029,2064,20.130,1063+32.1,,,,106287.84,,5028,MCP,D6.37,54.68,6.37,2.21,U1449.21,1449.21,3417.33,0.250,,,4.71,3.35,190,61.05,,,,,,,,39.8121716,-75.4380351,29.1,Close Metal Object,16.000,X56,ERW,960
MFL,5030,2065,20.131,1063+38.3,,,,106294.21,,5029,Weld,U61.05,61.05,61.52,,U1455.58,1455.58,3410.96,0.250,,,,,,61.52,,,,,,,,39.8121884,-75.4380287,29.1,,16.000,X56,ERW,960
MFL,5031,2065,20.132,1063+41.4,,,,106297.36,,5030,MCP,U3.15,3.15,58.37,2.23,U1458.73,1458.73,3407.81,0.250,,,1.88,3.30,192,61.52,,,,,,,,39.8121968,-75.4380255,29.1,Close Metal Object,16.000,X56,ERW,960
MFL,5032,2065,20.133,1063+43.8,,,,106299.87,,5031,MCP,U5.66,5.66,55.86,3.58,U1461.24,1461.24,3405.30,0.250,,,2.51,3.25,308,61.52,,,,,,,,39.8122034,-75.4380230,29.0,Close Metal Object,16.000,X56,ERW,960
MFL,5033,2065,20.133,1063+45.8,,,,106301.91,,5032,MCP,U7.70,7.70,53.82,3.65,U1463.28,1463.28,3403.26,0.250,,,3.45,4.31,314,61.52,,,,,,,,39.8122088,-75.4380210,29.0,Close Metal Object,16.000,X56,ERW,960
MFL,5034,2065,20.133,1063+48.6,,,,106304.78,,5033,MCP,U10.58,10.58,50.95,4.14,U1466.15,1466.15,3400.39,0.250,,,15.06,16.99,356,61.52,,,,,,,,39.8122164,-75.4380182,28.9,Close Metal Object,16.000,X56,ERW,960
MFL,5035,2065,20.134,1063+51.4,,,,106307.61,,5034,MCP,U13.40,13.40,48.12,4.15,U1468.98,1468.98,3397.56,0.250,,,4.39,5.73,357,61.52,,,,,,,,39.8122239,-75.4380154,28.9,Close Metal Object,16.000,X56,ERW,960
MFL,5036,2065,20.136,1063+63.8,,,,106320.37,,5035,MCP,U26.16,26.16,35.36,2.02,U1481.74,1481.74,3384.81,0.250,,,3.76,4.72,174,61.52,,,,,,,,39.8122569,-75.4380015,28.7,Close Metal Object,16.000,X56,ERW,960
MFL,5037,2065,20.137,1063+65.1,,,,106321.65,,5036,MCP,U27.44,27.44,34.08,1.20,U1483.02,1483.02,3383.53,0.250,,,4.39,4.41,104,61.52,,,,,,,,39.8122601,-75.4379996,28.7,Close Metal Object,16.000,X56,ERW,960
MFL,5038,2065,20.137,1063+69.0,52.00,53.23,0.98,106325.66,,5037,28° 34.8D Right Cold Bend,D30.07,31.45,30.07,,U1487.03,1487.03,3379.51,0.250,,,,,87,61.52,,,,,,,,39.8122699,-75.4379931,28.6,,16.000,X56,ERW,960
MFL,5039,2065,20.138,1063+72.1,,,,106328.73,,5038,MCP,D27.00,34.52,27.00,0.33,U1490.10,1490.10,3376.44,0.250,,,2.82,3.35,29,61.52,,,,,,,,39.8122771,-75.4379873,28.6,Close Metal Object,16.000,X56,ERW,960
MFL,5040,2065,20.138,1063+72.5,,,,106329.13,,5039,MCP,D26.61,34.92,26.61,0.12,U1490.50,1490.50,3376.05,0.250,,,6.27,3.90,11,61.52,,,,,,,,39.8122780,-75.4379865,28.6,Touching Metal Object,16.000,X56,ERW,960
MFL,5041,2065,20.138,1063+73.7,,,,106330.27,,5040,MCP,D25.47,36.06,25.47,0.42,U1491.64,1491.64,3374.91,0.250,,,2.63,6.00,36,61.52,,,,,,,,39.8122805,-75.4379842,28.6,Touching Metal Object,16.000,X56,ERW,960
MFL,5042,2065,20.140,1063+80.8,,,,106337.31,,5041,MCP,D18.42,43.10,18.42,3.01,U1498.68,1498.68,3367.86,0.250,,,2.82,6.39,259,61.52,,,,,,,,39.8122953,-75.4379682,28.6,Close Metal Object,16.000,X56,ERW,960
MFL,5043,2065,20.140,1063+82.4,,,,106338.93,,5042,MCP,D16.80,44.72,16.80,3.70,U1500.30,1500.30,3366.24,0.250,,,2.51,4.82,318,61.52,,,,,,,,39.8122985,-75.4379641,28.6,Close Metal Object,16.000,X56,ERW,960
MFL,5044,2065,20.140,1063+84.4,,,,106340.89,,5043,MCP,D14.84,46.68,14.84,3.89,U1502.26,1502.26,3364.28,0.250,,,4.08,8.12,334,61.52,,,,,,,,39.8123024,-75.4379593,28.6,Close Metal Object,16.000,X56,ERW,960
MFL,5045,2066,20.143,1063+99.4,,,,106355.73,,5044,Weld,U61.52,61.52,61.59,,U1517.10,1517.10,3349.44,0.250,,,,,,61.59,,,,,,,,39.8123316,-75.4379226,28.7,,16.000,X56,ERW,960
MFL,5046,2067,20.155,1064+61.6,,,,106417.32,,5045,Weld,D39.90,61.59,39.90,,U1578.69,1578.69,3287.86,0.250,,,,,,39.90,333,,,,,,,39.8124546,-75.4377727,29.1,,16.000,X56,ERW,960
MFL,5047,2067,20.161,1064+95.0,,,,106450.38,,5046,MCP,D6.84,33.07,6.84,0.35,U1611.75,1611.75,3254.79,0.250,,,2.20,3.38,30,39.90,,,,,,,,39.8125215,-75.4376935,29.1,Close Metal Object,16.000,X56,ERW,960
MFL,5048,2068,20.162,1065+01.9,,,,106457.22,,5047,Weld,U39.90,39.90,40.96,,U1618.59,1618.59,3247.95,0.250,,,,,,40.96,25,,,,,,,39.8125353,-75.4376770,29.1,,16.000,X56,ERW,960
MFL,5049,2069,20.170,1065+43.3,,,,106498.18,,5048,Weld,U40.96,40.96,44.73,,U1659.55,1659.55,3206.99,0.250,,,,,,44.73,333,,,,,,,39.8126180,-75.4375786,29.1,,16.000,X56,ERW,960
MFL,5050,2069,20.172,1065+53.8,,,,106508.62,,5049,MCP,U10.44,10.44,34.29,4.08,U1669.99,1669.99,3196.56,0.250,,,3.14,2.79,351,44.73,,,,,,,,39.8126391,-75.4375535,29.1,Close Metal Object,16.000,X56,ERW,960
MFL,5051,2069,20.174,1065+62.0,,,,106516.75,,5050,MCP,U18.57,18.57,26.16,0.35,U1678.12,1678.12,3188.43,0.250,,,1.88,4.06,30,44.73,,,,,,,,39.8126555,-75.4375340,29.1,Close Metal Object,16.000,X56,ERW,960
MFL,5052,2070,20.179,1065+88.5,,,,106542.90,,5051,Weld,U44.73,44.73,61.37,,U1704.27,1704.27,3162.27,0.250,,,,,,61.37,,,,,,,,39.8127082,-75.4374710,28.8,,16.000,X56,ERW,960
MFL,5053,2070,20.182,1066+04.4,,,,106558.65,,5052,5.4° 71.9D Right Cold Bend,U15.75,15.75,45.62,,U1720.02,1720.02,3146.52,0.250,,,,,84,61.37,,,,,,,,39.8127395,-75.4374325,28.6,,16.000,X56,ERW,960
MFL,5054,2070,20.187,1066+32.8,,,,106586.82,,5053,MCP,D17.45,43.92,17.45,2.15,U1748.19,1748.19,3118.35,0.250,,,1.45,2.28,185,61.37,,,,,,,,39.8127907,-75.4373576,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5055,2070,20.188,1066+38.3,,,,106592.28,,5054,MCP,D12.00,49.37,12.00,2.03,U1753.65,1753.65,3112.90,0.250,,,1.45,2.43,175,61.37,,,,,,,,39.8128005,-75.4373430,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5056,2071,20.190,1066+50.5,,,,106604.27,,5055,Weld,D61.26,61.37,61.26,,U1765.64,1765.64,3100.90,0.250,,,,,,61.26,,,,,,,,39.8128221,-75.4373106,28.3,,16.000,X56,ERW,960
MFL,5057,2071,20.192,1066+58.5,,,,106612.22,,5056,MCP,U7.95,7.95,53.32,0.90,U1773.59,1773.59,3092.95,0.250,,,2.04,3.17,77,61.26,,,,,,,,39.8128362,-75.4372892,28.1,Touching Metal Object,16.000,X56,ERW,960
MFL,5058,2071,20.192,1066+58.8,,,,106612.53,,5057,MCP,U8.26,8.26,53.00,0.41,U1773.90,1773.90,3092.64,0.250,,,2.82,5.28,35,61.26,,,,,,,,39.8128368,-75.4372884,28.1,Touching Metal Object,16.000,X56,ERW,960
MFL,5059,2071,20.193,1066+63.4,,,,106617.04,,5058,MCP,U12.77,12.77,48.49,0.35,U1778.41,1778.41,3088.13,0.250,,,4.86,5.66,30,61.26,,,,,,,,39.8128447,-75.4372762,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5060,2071,20.194,1066+73.0,,,,106626.60,,5059,MCP,U22.33,22.33,38.94,0.35,U1787.97,1787.97,3078.58,0.250,,,3.76,5.41,30,61.26,,,,,,,,39.8128617,-75.4372502,28.0,Close Metal Object,16.000,X56,ERW,960
MFL,5061,2071,20.197,1066+86.7,,,,106640.14,,5060,MCP,D25.40,35.87,25.40,1.48,U1801.51,1801.51,3065.03,0.250,,,4.59,4.70,127,61.26,,,,,,,,39.8128856,-75.4372136,27.8,Touching Metal Object,16.000,X56,ERW,960
MFL,5062,2071,20.197,1066+89.1,,,,106642.52,,5061,MCP,D23.02,38.25,23.02,1.10,U1803.89,1803.89,3062.65,0.250,,,13.80,8.52,95,61.26,,,,,,,,39.8128898,-75.4372070,27.8,Close Metal Object,16.000,X56,ERW,960
MFL,5063,2071,20.201,1067+10.0,,,,106663.20,,5062,MCP,D2.34,58.92,2.34,3.49,U1824.57,1824.57,3041.98,0.250,,,5.02,5.16,300,61.26,,,,,,,,39.8129261,-75.4371507,27.8,Close Metal Object,16.000,X56,ERW,960
MFL,5064,2072,20.202,1067+12.3,,,,106665.54,,5063,Weld,U61.26,61.26,61.67,,U1826.91,1826.91,3039.64,0.250,,,,,,61.67,,,,,,,,39.8129302,-75.4371444,27.8,,16.000,X56,ERW,960
MFL,5065,2072,20.202,1067+13.2,,,,106666.41,,5064,MCP,U0.88,0.88,60.79,0.35,U1827.78,1827.78,3038.76,0.250,,,3.76,3.55,30,61.67,,,,,,,,39.8129318,-75.4371419,27.8,Close Metal Object,16.000,X56,ERW,960
MFL,5066,2072,20.204,1067+22.5,,,,106675.55,,5065,MCP,U10.01,10.01,51.65,3.84,U1836.92,1836.92,3029.63,0.250,,,1.88,4.06,330,61.67,,,,,,,,39.8129478,-75.4371169,27.8,Touching Metal Object,16.000,X56,ERW,960
MFL,5067,2072,20.207,1067+41.7,,,,106694.61,106694.59,5066,ML Ext,U29.08,29.08,32.59,1.91,U1855.98,1855.98,3010.56,0.250,18,28,0.39,0.36,165,61.67,,1482,1480,1481,1478,2057,2053,39.8129811,-75.4370647,28.0,,16.000,X56,ERW,960
MFL,5068,2072,20.210,1067+58.5,,,,106711.27,,5067,MCP,D15.93,45.74,15.93,3.49,U1872.64,1872.64,2993.90,0.250,,,5.33,5.75,300,61.67,,,,,,,,39.8130098,-75.4370188,28.1,Touching Metal Object,16.000,X56,ERW,960
MFL,5069,2072,20.211,1067+63.0,,,,106715.67,,5068,MCP,D11.54,50.13,11.54,3.77,U1877.04,1877.04,2989.51,0.250,,,1.96,1.78,324,61.67,,,,,,,,39.8130173,-75.4370065,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5070,2072,20.212,1067+66.0,,,,106718.66,,5069,MCP,D8.55,53.12,8.55,1.40,U1880.03,1880.03,2986.52,0.250,,,2.67,3.72,120,61.67,,,,,,,,39.8130224,-75.4369982,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5071,2072,20.212,1067+67.9,,,,106720.50,,5070,MCP,D6.70,54.96,6.70,2.79,U1881.87,1881.87,2984.67,0.250,,,5.96,8.79,240,61.67,,,,,,,,39.8130255,-75.4369930,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5072,2072,20.212,1067+68.8,,,,106721.38,,5071,MCP,D5.82,55.85,5.82,0.02,U1882.75,1882.75,2983.79,0.250,,,2.08,2.99,2,61.67,,,,,,,,39.8130270,-75.4369906,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5073,2073,20.213,1067+74.6,,,,106727.20,,5072,Weld,D31.08,61.67,31.08,,U1888.57,1888.57,2977.97,0.250,,,,,,31.08,,,,,,,,39.8130368,-75.4369743,28.1,,16.000,X56,ERW,960
MFL,5074,2073,20.214,1067+76.4,,,,106728.90,,5073,Manufacturing Indication Int,U1.70,1.70,29.38,4.12,U1890.27,1890.27,2976.27,0.250,,,8.59,1.97,354,31.08,,,,,,,,39.8130397,-75.4369695,28.1,,16.000,X56,ERW,960
MFL,5075,2073,20.214,1067+77.1,,,,106729.64,,5074,MCP,U2.44,2.44,28.64,2.64,U1891.01,1891.01,2975.53,0.250,,,2.16,3.14,227,31.08,,,,,,,,39.8130410,-75.4369674,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5076,2073,20.214,1067+77.5,,,,106730.07,106730.04,5075,ML Int Manufacturing Related,U2.87,2.87,28.22,0.09,U1891.44,1891.44,2975.11,0.250,32,42,0.59,0.75,8,31.08,,1471,1464,1467,1457,2037,2024,39.8130417,-75.4369662,28.1,,16.000,X56,ERW,960
MFL,5077,2073,20.215,1067+85.0,,,,106737.41,,5076,3.7° 46.7D Right Cold Bend,U10.21,10.21,20.88,,U1898.78,1898.78,2967.77,0.250,,,,,84,31.08,,,,,,,,39.8130540,-75.4369455,28.0,,16.000,X56,ERW,960
MFL,5078,2073,20.217,1067+92.9,,,,106745.29,,5077,MCP,D13.00,18.09,13.00,3.12,U1906.66,1906.66,2959.88,0.250,,,2.20,2.94,268,31.08,,,,,,,,39.8130661,-75.4369223,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5079,2073,20.218,1067+99.4,,,,106751.74,,5078,MCP,D6.55,24.54,6.55,2.79,U1913.11,1913.11,2953.43,0.250,,,3.76,6.09,240,31.08,,,,,,,,39.8130760,-75.4369033,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5080,2073,20.219,1068+04.4,,,,106756.70,,5079,MCP,D1.59,29.50,1.59,1.47,U1918.07,1918.07,2948.47,0.250,,,1.45,1.88,126,31.08,,,,,,,,39.8130837,-75.4368888,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5081,2074,20.219,1068+06.0,,,,106758.28,,5080,Weld,U31.08,31.08,61.35,,U1919.65,1919.65,2946.89,0.250,,,,,,61.35,,,,,,,,39.8130861,-75.4368841,28.1,,16.000,X56,ERW,960
MFL,5082,2074,20.220,1068+06.8,,,,106759.04,,5081,MCP,U0.76,0.76,60.59,2.57,U1920.41,1920.41,2946.13,0.250,,,3.45,4.72,221,61.35,,,,,,,,39.8130873,-75.4368819,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5083,2074,20.220,1068+07.6,,,,106759.79,,5082,MCP,U1.51,1.51,59.84,3.14,U1921.16,1921.16,2945.38,0.250,,,2.82,6.85,270,61.35,,,,,,,,39.8130884,-75.4368797,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5084,2074,20.222,1068+19.3,,,,106771.39,,5083,MCP,U13.10,13.10,48.25,1.92,U1932.75,1932.75,2933.79,0.250,,,2.31,3.45,165,61.35,,,,,,,,39.8131064,-75.4368458,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5085,2074,20.222,1068+21.8,,,,106773.84,,5084,MCP,U15.56,15.56,45.79,3.84,U1935.21,1935.21,2931.33,0.250,,,3.92,5.73,330,61.35,,,,,,,,39.8131103,-75.4368386,28.2,Touching Metal Object,16.000,X56,ERW,960
MFL,5086,2074,20.223,1068+24.7,,,,106776.77,,5085,MCP,U18.49,18.49,42.86,3.55,U1938.14,1938.14,2928.40,0.250,,,1.06,2.18,306,61.35,,,,,,,,39.8131148,-75.4368300,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5087,2074,20.223,1068+25.4,,,,106777.41,106777.39,5086,ML Ext,U19.12,19.12,42.22,3.35,U1938.78,1938.78,2927.77,0.250,15,25,0.39,0.49,288,61.35,,1482,1480,1482,1479,2058,2054,39.8131158,-75.4368281,28.2,,16.000,X56,ERW,960
MFL,5088,2074,20.223,1068+27.4,,,,106779.40,106779.37,5087,ML Ext,U21.11,21.11,40.23,2.73,U1940.77,1940.77,2925.78,0.250,11,21,0.39,0.61,235,61.35,,1483,1481,1483,1480,2059,2056,39.8131189,-75.4368224,28.2,,16.000,X56,ERW,960
MFL,5089,2074,20.225,1068+35.2,,,,106787.19,,5088,MCP,U28.90,28.90,32.44,2.09,U1948.56,1948.56,2917.99,0.250,,,4.70,5.83,180,61.35,,,,,,,,39.8131311,-75.4367996,28.3,Touching Metal Object,16.000,X56,ERW,960
MFL,5090,2074,20.226,1068+41.3,,,,106793.20,,5089,4° 52.6D Left Cold Bend,D26.43,34.91,26.43,,U1954.57,1954.57,2911.98,0.250,,,,,263,61.35,,,,,,,,39.8131406,-75.4367822,28.4,,16.000,X56,ERW,960
MFL,5091,2074,20.227,1068+48.2,,,,106800.02,,5090,MCP,D19.61,41.74,19.61,1.75,U1961.39,1961.39,2905.15,0.250,,,4.70,3.72,150,61.35,,,,,,,,39.8131525,-75.4367634,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5092,2074,20.228,1068+53.0,,,,106804.76,,5091,MCP,D14.87,46.48,14.87,3.44,U1966.13,1966.13,2900.41,0.250,,,1.25,2.64,296,61.35,,,,,,,,39.8131613,-75.4367511,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5093,2074,20.228,1068+53.4,,,,106805.18,,5092,10.3° 65.2D Left Cold Bend,D14.45,46.90,14.45,,U1966.55,1966.55,2899.99,0.250,,,,,265,61.35,,,,,,,,39.8131622,-75.4367500,28.3,,16.000,X56,ERW,960
MFL,5094,2074,20.230,1068+61.6,,,,106813.28,,5093,MCP,D6.35,55.00,6.35,3.15,U1974.65,1974.65,2891.89,0.250,,,1.84,3.09,271,61.35,,,,,,,,39.8131784,-75.4367304,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5095,2074,20.231,1068+67.7,,,,106819.30,106819.28,5094,ML Ext Weld Adjacent,D0.33,61.02,0.33,1.78,U1980.67,1980.67,2885.87,0.250,19,29,0.39,0.36,153,61.35,,1482,1479,1481,1478,2057,2053,39.8131910,-75.4367165,28.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5096,2075,20.231,1068+68.0,,,,106819.63,,5095,Weld,D10.24,61.35,10.24,,U1981.00,1981.00,2885.54,0.250,,,,,,10.24,25,,,,,,,39.8131917,-75.4367157,28.2,,16.000,X56,ERW,960
MFL,5097,2075,20.231,1068+68.3,,,,106819.91,106819.90,5096,ML Ext Weld Adjacent,U0.28,0.28,9.96,2.12,U1981.28,1981.28,2885.26,0.250,14,24,0.31,0.46,182,10.24,,1483,1482,1483,1481,2060,2058,39.8131923,-75.4367151,28.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5098,2075,20.233,1068+77.9,,,,106829.37,106829.35,5097,ML Cluster Ext Weld Adjacent,D0.51,9.74,0.51,2.33,U1990.74,1990.74,2875.81,0.250,22,32,0.94,2.99,201,10.24,,1464,1451,1469,1458,2041,2025,39.8132121,-75.4366935,28.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5099,2075,20.233,1068+77.9,,,,106829.43,106829.32,5098,ML Cluster Ext Seam & Weld Adjacent,D0.44,9.80,0.44,0.46,U1990.80,1990.80,2875.74,0.250,13,23,1.49,1.07,40,10.24,,1460,1437,1474,1464,2048,2034,39.8132122,-75.4366933,28.2,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5100,2075,20.233,1068+78.0,,,,106829.52,106829.48,5099,ML Cluster Ext Weld Adjacent,D0.35,9.89,0.35,1.76,U1990.89,1990.89,2875.65,0.250,21,31,0.63,1.82,152,10.24,,1476,1469,1478,1472,2053,2044,39.8132124,-75.4366931,28.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5101,2076,20.233,1068+78.4,,,,106829.87,,5100,Weld,U10.24,10.24,47.87,,U1991.24,1991.24,2875.30,0.250,,,,,,47.87,284,,,,,,,39.8132132,-75.4366923,28.2,,16.000,X56,ERW,960
MFL,5102,2076,20.236,1068+93.7,,,,106845.05,,5101,MCP,U15.18,15.18,32.69,3.14,U2006.42,2006.42,2860.12,0.250,,,2.35,4.99,270,47.87,,,,,,,,39.8132453,-75.4366580,28.2,Touching Metal Object,16.000,X56,ERW,960
MFL,5103,2076,20.236,1068+96.1,,,,106847.46,,5102,MCP,U17.59,17.59,30.28,3.37,U2008.83,2008.83,2857.71,0.250,,,2.51,3.40,290,47.87,,,,,,,,39.8132504,-75.4366527,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5104,2076,20.240,1069+16.5,,,,106867.59,,5103,MCP,D10.15,37.72,10.15,2.43,U2028.96,2028.96,2837.58,0.250,,,7.18,6.29,209,47.87,,,,,,,,39.8132932,-75.4366078,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5105,2077,20.242,1069+26.7,,,,106877.74,,5104,Weld,U47.87,47.87,61.23,,U2039.11,2039.11,2827.43,0.250,,,,,,61.23,,,,,,,,39.8133149,-75.4365852,28.5,,16.000,X56,ERW,960
MFL,5106,2077,20.243,1069+33.3,,,,106884.25,106884.24,5105,ML Ext,U6.51,6.51,54.72,1.11,U2045.62,2045.62,2820.92,0.250,16,26,0.39,0.45,95,61.23,,1482,1480,1482,1479,2058,2054,39.8133289,-75.4365707,28.5,,16.000,X56,ERW,960
MFL,5107,2077,20.248,1069+61.0,592.00,586.01,1.01,106911.67,,5106,12° 38.4D Right Cold Bend,D27.29,33.93,27.29,,U2073.04,2073.04,2793.50,0.250,,,,,85,61.23,,,,,,,,39.8133869,-75.4365089,28.7,,16.000,X56,ERW,960
MFL,5108,2077,20.251,1069+72.4,,,,106923.15,,5107,Sleeve Start,D15.82,45.41,15.82,,U2084.52,2084.52,2782.02,0.250,,,,,,61.23,,,,,,,,39.8134074,-75.4364779,28.8,,16.000,X56,ERW,960
MFL,5109,2077,20.251,1069+74.4,,,,106925.08,,5108,Sleeve End,D13.88,47.34,13.88,,U2086.45,2086.45,2780.09,0.250,,,,,,61.23,,,,,,,,39.8134108,-75.4364725,28.9,,16.000,X56,ERW,960
MFL,5110,2077,20.252,1069+79.6,,,,106930.35,,5109,MCP,D8.61,52.61,8.61,0.96,U2091.72,2091.72,2774.82,0.250,,,1.33,2.54,83,61.23,,,,,,,,39.8134199,-75.4364580,28.9,Close Metal Object,16.000,X56,ERW,960
MFL,5111,2078,20.254,1069+88.2,,,,106938.97,,5110,Weld,U61.23,61.23,61.63,,U2100.34,2100.34,2766.21,0.250,,,,,,61.63,318,,,,,,,39.8134348,-75.4364342,28.8,,16.000,X56,ERW,960
MFL,5112,2079,20.265,1070+49.7,,,,107000.60,,5111,Weld,D61.03,61.63,61.03,,U2161.97,2161.97,2704.58,0.250,,,,,,61.03,,,,,,,,39.8135418,-75.4362650,27.4,,16.000,X56,ERW,960
MFL,5113,2079,20.266,1070+55.6,,,,107006.50,,5112,MCP,U5.90,5.90,55.12,0.49,U2167.87,2167.87,2698.68,0.250,,,1.84,2.59,43,61.03,,,,,,,,39.8135521,-75.4362488,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5114,2079,20.269,1070+71.0,,,,107021.94,107021.92,5113,ML Ext,U21.34,21.34,39.68,0.62,U2183.31,2183.31,2683.24,0.250,16,26,0.55,0.51,54,61.03,,1480,1475,1479,1473,2054,2046,39.8135791,-75.4362065,27.2,,16.000,X56,ERW,960
MFL,5115,2080,20.277,1071+10.5,,,,107061.62,,5114,Weld,D56.78,61.03,56.78,,U2222.99,2222.99,2643.55,0.250,,,,,,56.78,331,,,,,,,39.8136483,-75.4360976,27.1,,16.000,X56,ERW,960
MFL,5116,2080,20.277,1071+11.0,,,,107062.05,107062.03,5115,ML Ext Weld Adjacent,U0.43,0.43,56.36,1.31,U2223.42,2223.42,2643.13,0.250,15,25,0.39,0.40,113,56.78,,1482,1480,1482,1479,2058,2054,39.8136490,-75.4360964,27.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5117,2080,20.283,1071+40.9,,,,107092.11,,5116,MCP,D26.30,30.49,26.30,2.58,U2253.47,2253.47,2613.07,0.250,,,1.45,2.54,222,56.78,,,,,,,,39.8137009,-75.4360134,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5118,2080,20.285,1071+53.5,,,,107104.71,,5117,MCP,D13.69,43.09,13.69,1.61,U2266.08,2266.08,2600.46,0.250,,,1.61,2.89,138,56.78,,,,,,,,39.8137227,-75.4359786,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5119,2080,20.285,1071+54.9,,,,107106.12,,5118,MCP,D12.28,44.50,12.28,4.04,U2267.49,2267.49,2599.06,0.250,,,2.47,3.80,347,56.78,,,,,,,,39.8137251,-75.4359748,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5120,2080,20.285,1071+55.0,,,,107106.18,,5119,MCP,D12.22,44.56,12.22,2.77,U2267.55,2267.55,2598.99,0.250,,,2.04,3.20,238,56.78,,,,,,,,39.8137253,-75.4359745,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5121,2080,20.286,1071+56.3,,,,107107.49,,5120,MCP,D10.91,45.87,10.91,3.69,U2268.86,2268.86,2597.68,0.250,,,2.20,3.14,318,56.78,,,,,,,,39.8137275,-75.4359710,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5122,2081,20.288,1071+67.2,,,,107118.40,,5121,Weld,U56.78,56.78,61.25,,U2279.77,2279.77,2586.77,0.250,,,,,,61.25,,,,,,,,39.8137464,-75.4359408,27.3,,16.000,X56,ERW,960
MFL,5123,2081,20.295,1072+04.5,,,,107155.81,,5122,MCP,D23.83,37.41,23.83,2.71,U2317.18,2317.18,2549.36,0.250,,,5.06,6.44,233,61.25,,,,,,,,39.8138114,-75.4358383,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5124,2081,20.295,1072+06.6,,,,107158.00,,5123,MCP,D21.64,39.60,21.64,3.80,U2319.37,2319.37,2547.17,0.250,,,2.12,3.09,327,61.25,,,,,,,,39.8138153,-75.4358323,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5125,2081,20.295,1072+08.8,,,,107160.14,,5124,MCP,D19.51,41.74,19.51,1.09,U2321.51,2321.51,2545.04,0.250,,,2.16,2.43,94,61.25,,,,,,,,39.8138190,-75.4358265,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5126,2081,20.296,1072+10.1,,,,107161.51,,5125,MCP,D18.13,43.11,18.13,3.80,U2322.88,2322.88,2543.66,0.250,,,2.55,5.73,327,61.25,,,,,,,,39.8138214,-75.4358227,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5127,2081,20.296,1072+10.7,,,,107162.02,,5126,MCP,D17.62,43.62,17.62,4.16,U2323.39,2323.39,2543.15,0.250,,,5.06,8.07,358,61.25,,,,,,,,39.8138223,-75.4358213,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5128,2081,20.296,1072+11.0,,,,107162.42,,5127,MCP,D17.23,44.02,17.23,3.14,U2323.79,2323.79,2542.75,0.250,,,3.41,4.92,270,61.25,,,,,,,,39.8138230,-75.4358203,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5129,2081,20.296,1072+12.5,,,,107163.85,,5128,MCP,D15.79,45.45,15.79,1.32,U2325.22,2325.22,2541.32,0.250,,,1.80,3.35,114,61.25,,,,,,,,39.8138255,-75.4358163,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5130,2081,20.296,1072+12.6,,,,107163.94,,5129,MCP,D15.71,45.54,15.71,0.23,U2325.31,2325.31,2541.23,0.250,,,10.59,16.84,20,61.25,,,,,,,,39.8138257,-75.4358161,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5131,2081,20.296,1072+13.5,,,,107164.85,,5130,MCP,D14.80,46.45,14.80,3.23,U2326.22,2326.22,2540.32,0.250,,,3.02,5.33,278,61.25,,,,,,,,39.8138272,-75.4358136,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5132,2081,20.297,1072+14.8,,,,107166.18,,5131,MCP,D13.46,47.78,13.46,1.31,U2327.55,2327.55,2538.99,0.250,,,3.57,8.47,113,61.25,,,,,,,,39.8138296,-75.4358099,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5133,2081,20.297,1072+16.4,,,,107167.78,,5132,MCP,D11.87,49.38,11.87,0.05,U2329.15,2329.15,2537.40,0.250,,,1.57,2.49,4,61.25,,,,,,,,39.8138324,-75.4358056,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5134,2081,20.297,1072+16.9,,,,107168.27,,5133,MCP,D11.38,49.87,11.38,1.42,U2329.64,2329.64,2536.91,0.250,,,1.65,2.89,122,61.25,,,,,,,,39.8138333,-75.4358042,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5135,2081,20.298,1072+22.6,,,,107174.03,,5134,MCP,D5.62,55.63,5.62,0.35,U2335.40,2335.40,2531.14,0.250,,,55.21,19.11,30,61.25,,,,,,,,39.8138433,-75.4357885,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5136,2081,20.299,1072+25.5,,,,107176.93,,5135,Manufacturing Indication Int,D2.72,58.53,2.72,0.22,U2338.30,2338.30,2528.24,0.250,,,8.35,0.63,19,61.25,,,,,,,,39.8138484,-75.4357806,27.5,,16.000,X56,ERW,960
MFL,5137,2082,20.299,1072+28.2,,,,107179.65,,5136,Weld,D49.59,61.25,49.59,,U2341.02,2341.02,2525.53,0.250,,,,,,49.59,316,,,,,,,39.8138532,-75.4357731,27.5,,16.000,X56,ERW,960
MFL,5138,2082,20.300,1072+30.1,,,,107181.50,,5137,MCP,U1.86,1.86,47.74,0.61,U2342.87,2342.87,2523.67,0.250,,,2.67,4.46,53,49.59,,,,,,,,39.8138565,-75.4357680,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5139,2082,20.300,1072+31.0,,,,107182.43,,5138,MCP,U2.79,2.79,46.81,3.11,U2343.80,2343.80,2522.74,0.250,,,22.66,46.67,267,49.59,,,,,,,,39.8138581,-75.4357655,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5140,2082,20.300,1072+34.7,,,,107186.14,,5139,MCP,U6.50,6.50,43.10,2.26,U2347.51,2347.51,2519.03,0.250,,,2.94,6.04,194,49.59,,,,,,,,39.8138646,-75.4357552,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5141,2082,20.301,1072+35.4,,,,107186.81,,5140,MCP,U7.17,7.17,42.43,2.52,U2348.18,2348.18,2518.36,0.250,,,2.12,5.28,217,49.59,,,,,,,,39.8138657,-75.4357535,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5142,2082,20.302,1072+44.4,,,,107195.86,,5141,MCP,U16.21,16.21,33.38,1.70,U2357.23,2357.23,2509.32,0.250,,,2.51,4.46,146,49.59,,,,,,,,39.8138815,-75.4357285,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5143,2082,20.303,1072+49.3,,,,107200.80,,5142,MCP,U21.16,21.16,28.44,0.38,U2362.17,2362.17,2504.37,0.250,,,0.98,1.52,33,49.59,,,,,,,,39.8138901,-75.4357149,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5144,2082,20.306,1072+64.4,,,,107215.96,,5143,MCP,D13.28,36.32,13.28,2.43,U2377.33,2377.33,2489.21,0.250,,,0.90,2.08,209,49.59,,,,,,,,39.8139165,-75.4356734,27.8,Close Metal Object,16.000,X56,ERW,960
MFL,5145,2082,20.308,1072+72.8,,,,107224.36,107224.34,5144,ML Int,D4.88,44.72,4.88,0.04,U2385.73,2385.73,2480.81,0.250,13,23,0.47,0.41,4,49.59,,1482,1479,1481,1478,2057,2052,39.8139311,-75.4356505,27.8,,16.000,X56,ERW,960
MFL,5146,2082,20.308,1072+77.1,,,,107228.67,107228.65,5145,ML Ext,D0.57,49.02,0.57,2.97,U2390.04,2390.04,2476.50,0.250,18,28,0.43,0.52,256,49.59,,1481,1478,1480,1477,2056,2051,39.8139387,-75.4356386,27.8,,16.000,X56,ERW,960
