ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,5147,2082,20.308,1072+77.2,,,,107228.75,107228.73,5146,ML Ext,D0.49,49.10,0.49,1.86,U2390.12,2390.12,2476.42,0.250,13,23,0.27,0.36,160,49.59,,1484,1483,1484,1482,2061,2059,39.8139389,-75.4356383,27.8,,16.000,X56,ERW,960
MFL,5148,2082,20.309,1072+77.5,,,,107229.05,107229.03,5147,ML Ext Weld Adjacent,D0.19,49.40,0.19,1.87,U2390.42,2390.42,2476.13,0.250,11,21,0.31,0.51,161,49.59,,1484,1483,1484,1482,2061,2058,39.8139394,-75.4356376,27.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5149,2083,20.309,1072+77.7,,,,107229.24,,5148,Weld,U49.59,49.59,61.11,,U2390.61,2390.61,2475.93,0.250,,,,,,61.11,30,,,,,,,39.8139397,-75.4356370,27.8,,16.000,X56,ERW,960
MFL,5150,2083,20.319,1073+33.8,,,,107285.56,,5149,MCP,D4.79,56.32,4.79,0.44,D2419.61,2446.93,2419.61,0.250,,,2.59,3.75,38,61.11,,,,,,,,39.8140323,-75.4354770,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5151,2084,20.320,1073+38.6,,,,107290.35,,5150,Weld,U61.11,61.11,61.18,,D2414.82,2451.72,2414.82,0.250,,,,,,61.18,320,,,,,,,39.8140400,-75.4354633,27.2,,16.000,X56,ERW,960
MFL,5152,2084,20.326,1073+71.2,,,,107322.98,107322.96,5151,ML Ext Seam Xing,D28.55,32.63,28.55,3.72,D2382.19,2484.35,2382.19,0.250,20,30,0.74,0.46,320,61.18,,1473,1465,1470,1459,2042,2027,39.8140929,-75.4353697,26.9,,16.000,X56,ERW,960
MFL,5153,2085,20.332,1073+99.6,,,,107351.53,,5152,Weld,D52.08,61.18,52.08,,D2353.64,2512.90,2353.64,0.250,,,,,,52.08,25,,,,,,,39.8141393,-75.4352878,26.8,,16.000,X56,ERW,960
MFL,5154,2085,20.332,1074+01.0,,,,107352.85,,5153,MCP,U1.32,1.32,50.77,1.40,D2352.32,2514.22,2352.32,0.250,,,1.57,3.21,120,52.08,,,,,,,,39.8141415,-75.4352841,26.8,Touching Metal Object,16.000,X56,ERW,960
MFL,5155,2085,20.333,1074+05.5,,,,107357.41,,5154,MCP,U5.88,5.88,46.20,3.71,D2347.76,2518.78,2347.76,0.250,,,1.84,2.79,319,52.08,,,,,,,,39.8141489,-75.4352711,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5156,2085,20.333,1074+06.3,,,,107358.26,,5155,MCP,U6.73,6.73,45.36,1.05,D2346.91,2519.63,2346.91,0.250,,,1.73,2.87,90,52.08,,,,,,,,39.8141503,-75.4352686,26.8,Touching Metal Object,16.000,X56,ERW,960
MFL,5157,2085,20.336,1074+22.0,,,,107373.92,,5156,MCP,U22.39,22.39,29.70,0.46,D2331.25,2535.29,2331.25,0.250,,,1.76,2.64,40,52.08,,,,,,,,39.8141757,-75.4352239,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5158,2086,20.342,1074+51.6,,,,107403.62,,5157,Weld,U52.08,52.08,52.99,,D2301.56,2564.99,2301.56,0.250,,,,,,52.99,327,,,,,,,39.8142245,-75.4351394,26.6,,16.000,X56,ERW,960
MFL,5159,2086,20.346,1074+73.6,,,,107425.75,,5158,MCP,U22.14,22.14,30.85,0.79,D2279.42,2587.12,2279.42,0.250,,,2.43,3.35,68,52.99,,,,,,,,39.8142612,-75.4350769,26.6,Close Metal Object,16.000,X56,ERW,960
MFL,5160,2086,20.348,1074+83.7,,,,107435.86,,5159,MCP,D20.74,32.25,20.74,3.84,D2269.31,2597.23,2269.31,0.250,,,1.25,3.13,330,52.99,,,,,,,,39.8142781,-75.4350483,26.6,Close Metal Object,16.000,X56,ERW,960
MFL,5161,2087,20.352,1075+04.4,,,,107456.61,,5160,Weld,D44.56,52.99,44.56,,D2248.57,2617.98,2248.57,0.250,,,,,,44.56,50,,,,,,,39.8143128,-75.4349898,26.8,,16.000,X56,ERW,960
MFL,5162,2087,20.353,1075+13.6,,,,107465.81,,5161,MCP,U9.20,9.20,35.36,1.05,D2239.36,2627.18,2239.37,0.250,,,3.45,3.80,90,44.56,,,,,,,,39.8143283,-75.4349640,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5163,2087,20.359,1075+41.8,,,,107494.14,,5162,MCP,D7.03,37.53,7.03,3.82,D2211.04,2655.51,2211.04,0.250,,,1.25,1.93,328,44.56,,,,,,,,39.8143761,-75.4348845,27.1,Close Metal Object,16.000,X56,ERW,960
MFL,5164,2087,20.359,1075+45.8,,,,107498.07,,5163,MCP,D3.10,41.47,3.10,1.56,D2207.10,2659.44,2207.10,0.250,,,1.41,3.35,134,44.56,,,,,,,,39.8143827,-75.4348735,27.1,Close Metal Object,16.000,X56,ERW,960
MFL,5165,2088,20.360,1075+48.9,,,,107501.17,,5164,Weld,U44.56,44.56,61.15,,D2204.00,2662.54,2204.00,0.250,,,,,,61.15,300,,,,,,,39.8143880,-75.4348647,27.1,,16.000,X56,ERW,960
MFL,5166,2088,20.362,1075+59.3,,,,107511.63,,5165,MCP,U10.46,10.46,50.69,3.11,D2193.54,2673.00,2193.54,0.250,,,1.65,2.59,267,61.15,,,,,,,,39.8144055,-75.4348355,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5167,2088,20.362,1075+61.0,,,,107513.30,,5166,MCP,U12.13,12.13,49.02,2.22,D2191.87,2674.67,2191.87,0.250,,,1.61,3.50,191,61.15,,,,,,,,39.8144083,-75.4348309,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5168,2088,20.365,1075+74.5,,,,107526.92,,5167,MCP,U25.75,25.75,35.40,1.73,D2178.25,2688.29,2178.25,0.250,,,1.53,2.89,149,61.15,,,,,,,,39.8144313,-75.4347928,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5169,2088,20.365,1075+75.4,,,,107527.79,107527.77,5168,ML Ext,U26.62,26.62,34.54,0.10,D2177.39,2689.16,2177.39,0.250,12,22,0.35,0.61,9,61.15,,1483,1482,1483,1481,2060,2057,39.8144328,-75.4347903,26.9,,16.000,X56,ERW,960
MFL,5170,2088,20.365,1075+75.9,,,,107528.31,,5169,MCP,U27.14,27.14,34.01,1.43,D2176.86,2689.68,2176.86,0.250,,,2.71,2.89,123,61.15,,,,,,,,39.8144336,-75.4347889,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5171,2088,20.366,1075+79.9,,,,107532.26,,5170,MCP,D30.06,31.10,30.06,4.05,D2172.91,2693.63,2172.91,0.250,,,2.67,3.50,349,61.15,,,,,,,,39.8144403,-75.4347778,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5172,2088,20.367,1075+82.8,,,,107535.24,,5171,MCP,D27.08,34.07,27.08,3.18,D2169.93,2696.61,2169.93,0.250,,,2.43,3.40,273,61.15,,,,,,,,39.8144453,-75.4347695,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5173,2088,20.367,1075+83.2,,,,107535.57,,5172,MCP,D26.76,34.40,26.76,0.35,D2169.61,2696.94,2169.61,0.250,,,3.14,4.65,30,61.15,,,,,,,,39.8144459,-75.4347686,26.9,Touching Metal Object,16.000,X56,ERW,960
MFL,5174,2088,20.367,1075+87.4,,,,107539.81,,5173,MCP,D22.51,38.64,22.51,3.69,D2165.36,2701.18,2165.36,0.250,,,3.41,10.35,318,61.15,,,,,,,,39.8144531,-75.4347567,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5175,2088,20.368,1075+88.3,,,,107540.72,,5174,MCP,D21.60,39.56,21.60,3.79,D2164.45,2702.09,2164.45,0.250,,,2.04,4.26,326,61.15,,,,,,,,39.8144546,-75.4347541,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5176,2088,20.368,1075+90.0,,,,107542.45,,5175,MCP,D19.87,41.28,19.87,4.14,D2162.72,2703.82,2162.72,0.250,,,5.06,10.60,356,61.15,,,,,,,,39.8144575,-75.4347493,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5177,2088,20.368,1075+90.6,,,,107543.01,,5176,MCP,D19.32,41.84,19.32,1.10,D2162.17,2704.38,2162.17,0.250,,,4.78,10.35,95,61.15,,,,,,,,39.8144585,-75.4347477,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5178,2088,20.368,1075+91.5,,,,107543.94,,5177,MCP,D18.38,42.77,18.38,1.02,D2161.23,2705.31,2161.23,0.250,,,3.45,4.87,88,61.15,,,,,,,,39.8144600,-75.4347452,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5179,2088,20.368,1075+92.0,,,,107544.40,,5178,MCP,D17.92,43.23,17.92,3.14,D2160.77,2705.77,2160.77,0.250,,,2.82,3.80,270,61.15,,,,,,,,39.8144608,-75.4347438,26.9,Touching Metal Object,16.000,X56,ERW,960
MFL,5180,2088,20.369,1075+94.3,,,,107546.76,,5179,MCP,D15.56,45.59,15.56,2.54,D2158.41,2708.13,2158.41,0.250,,,2.27,3.91,219,61.15,,,,,,,,39.8144647,-75.4347373,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5181,2088,20.369,1075+97.8,,,,107550.28,,5180,MCP,D12.05,49.11,12.05,1.34,D2154.90,2711.65,2154.90,0.250,,,1.73,3.30,115,61.15,,,,,,,,39.8144707,-75.4347274,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5182,2088,20.369,1075+98.1,,,,107550.56,,5181,MCP,D11.77,49.39,11.77,3.81,D2154.62,2711.93,2154.62,0.250,,,3.76,5.48,328,61.15,,,,,,,,39.8144711,-75.4347266,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5183,2088,20.369,1075+98.4,,,,107550.88,,5182,MCP,D11.44,49.71,11.44,0.75,D2154.29,2712.25,2154.29,0.250,,,2.86,5.73,65,61.15,,,,,,,,39.8144717,-75.4347257,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5184,2088,20.371,1076+05.8,,,,107558.27,,5183,MCP,D4.06,57.10,4.06,1.22,D2146.91,2719.64,2146.91,0.250,,,2.35,6.19,105,61.15,,,,,,,,39.8144841,-75.4347051,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5185,2088,20.371,1076+06.6,,,,107559.09,,5184,MCP,D3.23,57.93,3.23,1.47,D2146.08,2720.46,2146.08,0.250,,,3.10,5.22,127,61.15,,,,,,,,39.8144855,-75.4347027,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5186,2089,20.372,1076+09.8,,,,107562.32,,5185,Weld,U61.15,61.15,61.18,,D2142.85,2723.69,2142.85,0.250,,,,,,61.18,,,,,,,,39.8144910,-75.4346936,26.8,,16.000,X56,ERW,960
MFL,5187,2089,20.372,1076+11.7,,,,107564.14,,5186,MCP,U1.82,1.82,59.36,0.74,D2141.03,2725.51,2141.03,0.250,,,4.23,8.22,64,61.18,,,,,,,,39.8144940,-75.4346885,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5188,2089,20.372,1076+13.3,,,,107565.82,,5187,MCP,U3.49,3.49,57.68,0.44,D2139.36,2727.19,2139.36,0.250,,,4.82,8.98,38,61.18,,,,,,,,39.8144968,-75.4346838,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5189,2089,20.372,1076+14.3,,,,107566.78,,5188,MCP,U4.46,4.46,56.72,1.59,D2138.39,2728.15,2138.39,0.250,,,2.24,5.33,137,61.18,,,,,,,,39.8144985,-75.4346811,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5190,2089,20.373,1076+15.8,,,,107568.30,,5189,MCP,U5.98,5.98,55.20,3.99,D2136.87,2729.67,2136.87,0.250,,,3.92,4.62,343,61.18,,,,,,,,39.8145010,-75.4346768,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5191,2089,20.373,1076+16.4,,,,107568.90,,5190,MCP,U6.57,6.57,54.60,3.49,D2136.28,2730.27,2136.28,0.250,,,4.71,7.02,300,61.18,,,,,,,,39.8145021,-75.4346751,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5192,2089,20.373,1076+17.0,,,,107569.52,,5191,MCP,U7.20,7.20,53.98,3.37,D2135.65,2730.89,2135.65,0.250,,,1.96,5.78,290,61.18,,,,,,,,39.8145031,-75.4346733,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5193,2089,20.373,1076+17.2,,,,107569.73,,5192,MCP,U7.40,7.40,53.77,1.54,D2135.45,2731.10,2135.45,0.250,,,2.04,3.60,133,61.18,,,,,,,,39.8145034,-75.4346728,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5194,2089,20.373,1076+17.4,,,,107569.91,,5193,MCP,U7.59,7.59,53.59,3.84,D2135.26,2731.28,2135.26,0.250,,,7.18,10.14,330,61.18,,,,,,,,39.8145038,-75.4346723,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5195,2089,20.373,1076+18.2,,,,107570.73,,5194,MCP,U8.41,8.41,52.77,3.99,D2134.44,2732.10,2134.44,0.250,,,5.10,13.14,343,61.18,,,,,,,,39.8145052,-75.4346700,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5196,2089,20.373,1076+18.3,,,,107570.79,,5195,MCP,U8.46,8.46,52.71,1.59,D2134.39,2732.15,2134.39,0.250,,,2.43,3.91,137,61.18,,,,,,,,39.8145052,-75.4346698,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5197,2089,20.373,1076+18.6,,,,107571.11,,5196,MCP,U8.79,8.79,52.39,1.53,D2134.06,2732.48,2134.06,0.250,,,5.61,8.98,132,61.18,,,,,,,,39.8145058,-75.4346689,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5198,2089,20.373,1076+19.4,,,,107571.87,,5197,MCP,U9.54,9.54,51.63,1.57,D2133.31,2733.24,2133.31,0.250,,,4.12,6.64,135,61.18,,,,,,,,39.8145071,-75.4346668,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5199,2089,20.373,1076+19.5,,,,107572.01,,5198,MCP,U9.69,9.69,51.49,2.26,D2133.16,2733.38,2133.16,0.250,,,3.57,6.85,195,61.18,,,,,,,,39.8145073,-75.4346663,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5200,2089,20.374,1076+20.2,,,,107572.72,,5199,MCP,U10.40,10.40,50.78,0.77,D2132.45,2734.09,2132.45,0.250,,,2.16,2.89,67,61.18,,,,,,,,39.8145085,-75.4346643,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5201,2089,20.374,1076+21.9,,,,107574.44,,5200,MCP,U12.12,12.12,49.06,0.65,D2130.73,2735.81,2130.73,0.250,,,2.51,3.85,56,61.18,,,,,,,,39.8145114,-75.4346596,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5202,2089,20.374,1076+22.7,,,,107575.22,,5201,MCP,U12.90,12.90,48.28,1.15,D2129.95,2736.59,2129.95,0.250,,,3.45,5.07,99,61.18,,,,,,,,39.8145127,-75.4346573,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5203,2089,20.374,1076+23.6,,,,107576.09,,5202,MCP,U13.77,13.77,47.41,1.73,D2129.08,2737.46,2129.08,0.250,,,7.72,4.67,149,61.18,,,,,,,,39.8145142,-75.4346549,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5204,2089,20.375,1076+25.0,,,,107577.54,,5203,MCP,U15.22,15.22,45.96,1.09,D2127.63,2738.91,2127.63,0.250,,,2.27,3.45,94,61.18,,,,,,,,39.8145166,-75.4346508,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5205,2089,20.375,1076+25.6,,,,107578.12,,5204,MCP,U15.80,15.80,45.37,0.88,D2127.05,2739.49,2127.05,0.250,,,3.33,8.37,76,61.18,,,,,,,,39.8145176,-75.4346491,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5206,2089,20.375,1076+26.9,,,,107579.38,,5205,MCP,U17.06,17.06,44.12,3.27,D2125.79,2740.75,2125.79,0.250,,,8.20,16.64,281,61.18,,,,,,,,39.8145197,-75.4346456,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5207,2089,20.375,1076+28.0,,,,107580.50,,5206,MCP,U18.17,18.17,43.00,0.90,D2124.68,2741.87,2124.68,0.250,,,1.92,3.70,77,61.18,,,,,,,,39.8145216,-75.4346425,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5208,2089,20.375,1076+28.4,,,,107580.95,,5207,MCP,U18.63,18.63,42.54,1.04,D2124.22,2742.32,2124.22,0.250,,,28.94,24.71,89,61.18,,,,,,,,39.8145224,-75.4346411,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5209,2089,20.376,1076+32.1,,,,107584.62,,5208,MCP,U22.29,22.29,38.88,4.15,D2120.56,2745.99,2120.56,0.250,,,6.74,21.05,357,61.18,,,,,,,,39.8145285,-75.4346309,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5210,2089,20.376,1076+33.5,,,,107586.05,,5209,MCP,U23.73,23.73,37.45,0.21,D2119.12,2747.42,2119.12,0.250,,,1.69,2.79,18,61.18,,,,,,,,39.8145309,-75.4346268,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5211,2089,20.376,1076+34.1,,,,107586.67,,5210,MCP,U24.35,24.35,36.83,1.13,D2118.50,2748.04,2118.50,0.250,,,2.51,5.38,98,61.18,,,,,,,,39.8145319,-75.4346251,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5212,2089,20.376,1076+34.5,,,,107587.03,,5211,MCP,U24.70,24.70,36.47,0.91,D2118.15,2748.39,2118.15,0.250,,,2.74,7.71,79,61.18,,,,,,,,39.8145325,-75.4346241,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5213,2089,20.377,1076+37.9,,,,107590.42,,5212,MCP,U28.10,28.10,33.08,3.30,D2114.76,2751.79,2114.76,0.250,,,7.73,9.79,284,61.18,,,,,,,,39.8145382,-75.4346146,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5214,2089,20.377,1076+38.1,,,,107590.63,,5213,MCP,U28.31,28.31,32.87,0.77,D2114.54,2752.00,2114.54,0.250,,,3.29,8.88,66,61.18,,,,,,,,39.8145386,-75.4346139,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5215,2089,20.377,1076+38.6,,,,107591.12,,5214,MCP,U28.80,28.80,32.38,0.07,D2114.05,2752.49,2114.05,0.250,,,2.31,3.50,6,61.18,,,,,,,,39.8145394,-75.4346126,27.0,Close Metal Object,16.000,X56,ERW,960
MFL,5216,2089,20.378,1076+43.1,,,,107595.63,,5215,MCP,D27.87,33.31,27.87,2.12,D2109.54,2757.00,2109.54,0.250,,,2.86,3.80,182,61.18,,,,,,,,39.8145469,-75.4345998,27.1,Close Metal Object,16.000,X56,ERW,960
MFL,5217,2089,20.378,1076+43.5,,,,107596.09,,5216,MCP,D27.41,33.77,27.41,2.74,D2109.08,2757.46,2109.08,0.250,,,1.96,3.40,236,61.18,,,,,,,,39.8145477,-75.4345986,27.1,Close Metal Object,16.000,X56,ERW,960
MFL,5218,2089,20.378,1076+45.1,,,,107597.63,,5217,MCP,D25.87,35.31,25.87,3.01,D2107.54,2759.00,2107.54,0.250,,,2.71,5.88,259,61.18,,,,,,,,39.8145502,-75.4345943,27.1,Close Metal Object,16.000,X56,ERW,960
MFL,5219,2089,20.379,1076+47.0,,,,107599.58,,5218,MCP,D23.92,37.26,23.92,2.82,D2105.59,2760.95,2105.59,0.250,,,2.24,3.80,243,61.18,,,,,,,,39.8145535,-75.4345887,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5220,2089,20.379,1076+47.8,,,,107600.43,,5219,MCP,D23.07,38.11,23.07,2.55,D2104.74,2761.80,2104.74,0.250,,,2.47,3.35,219,61.18,,,,,,,,39.8145549,-75.4345864,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5221,2089,20.379,1076+48.3,,,,107600.86,,5220,MCP,D22.64,38.54,22.64,2.64,D2104.31,2762.23,2104.31,0.250,,,2.82,5.43,227,61.18,,,,,,,,39.8145556,-75.4345852,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5222,2089,20.379,1076+48.9,,,,107601.47,,5221,MCP,D22.03,39.14,22.03,0.95,D2103.71,2762.84,2103.71,0.250,,,17.57,14.91,82,61.18,,,,,,,,39.8145566,-75.4345835,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5223,2089,20.379,1076+49.7,,,,107602.29,,5222,MCP,D21.21,39.96,21.21,2.11,D2102.89,2763.66,2102.89,0.250,,,2.04,4.97,182,61.18,,,,,,,,39.8145580,-75.4345812,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5224,2089,20.379,1076+50.1,,,,107602.68,,5223,MCP,D20.82,40.35,20.82,4.01,D2102.50,2764.04,2102.50,0.250,,,3.02,7.56,345,61.18,,,,,,,,39.8145586,-75.4345801,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5225,2089,20.379,1076+50.2,,,,107602.84,,5224,MCP,D20.66,40.51,20.66,2.11,D2102.34,2764.20,2102.34,0.250,,,1.84,2.89,182,61.18,,,,,,,,39.8145589,-75.4345796,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5226,2089,20.380,1076+51.4,,,,107603.99,,5225,MCP,D19.51,41.67,19.51,1.47,D2101.18,2765.36,2101.18,0.250,,,3.10,8.42,127,61.18,,,,,,,,39.8145609,-75.4345763,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5227,2089,20.380,1076+51.9,,,,107604.46,,5226,MCP,D19.04,42.14,19.04,1.78,D2100.71,2765.83,2100.71,0.250,,,13.18,22.37,153,61.18,,,,,,,,39.8145616,-75.4345751,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5228,2089,20.380,1076+53.5,,,,107606.05,,5227,MCP,D17.44,43.73,17.44,2.30,D2099.12,2767.42,2099.12,0.250,,,2.04,6.19,198,61.18,,,,,,,,39.8145643,-75.4345705,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5229,2089,20.381,1076+58.4,,,,107611.05,,5228,MCP,D12.44,48.73,12.44,1.56,D2094.12,2772.42,2094.12,0.250,,,23.92,26.12,134,61.18,,,,,,,,39.8145726,-75.4345564,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5230,2089,20.381,1076+60.3,,,,107612.94,,5229,3.9° 68.8D Right Cold Bend,D10.56,50.61,10.56,,D2092.24,2774.31,2092.24,0.250,,,,,84,61.18,,,,,,,,39.8145756,-75.4345511,27.3,,16.000,X56,ERW,960
MFL,5231,2089,20.381,1076+60.8,,,,107613.46,,5230,MCP,D10.04,51.14,10.04,1.73,D2091.71,2774.83,2091.71,0.250,,,19.18,25.77,149,61.18,,,,,,,,39.8145764,-75.4345496,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5232,2089,20.382,1076+66.8,,,,107619.42,,5231,MCP,D4.08,57.10,4.08,2.10,D2085.76,2780.79,2085.76,0.250,,,10.90,16.08,181,61.18,,,,,,,,39.8145856,-75.4345319,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5233,2090,20.383,1076+70.8,,,,107623.50,,5232,Weld,D54.04,61.18,54.04,,D2081.67,2784.87,2081.67,0.250,,,,,,54.04,,,,,,,,39.8145918,-75.4345199,27.4,,16.000,X56,ERW,960
MFL,5234,2090,20.384,1076+74.6,,,,107627.23,,5233,MCP,U3.74,3.74,50.30,0.00,D2077.94,2788.60,2077.94,0.250,,,2.35,6.93,0,54.04,,,,,,,,39.8145975,-75.4345088,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5235,2090,20.387,1076+91.0,,,,107643.73,,5234,MCP,U20.23,20.23,33.81,1.40,D2061.44,2805.10,2061.44,0.250,,,5.02,3.13,120,54.04,,,,,,,,39.8146222,-75.4344598,27.4,Touching Metal Object,16.000,X56,ERW,960
MFL,5236,2090,20.387,1076+91.2,,,,107643.89,,5235,MCP,U20.39,20.39,33.65,0.86,D2061.28,2805.26,2061.28,0.250,,,3.73,7.66,74,54.04,,,,,,,,39.8146224,-75.4344594,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5237,2090,20.387,1076+92.6,,,,107645.31,,5236,MCP,U21.81,21.81,32.23,1.54,D2059.86,2806.68,2059.86,0.250,,,4.31,7.56,132,54.04,,,,,,,,39.8146246,-75.4344551,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5238,2090,20.388,1076+96.2,,,,107648.94,,5237,MCP,U25.44,25.44,28.60,0.68,D2056.23,2810.31,2056.23,0.250,,,3.69,5.53,59,54.04,,,,,,,,39.8146300,-75.4344443,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5239,2090,20.388,1076+96.6,,,,107649.33,,5238,MCP,U25.83,25.83,28.20,3.69,D2055.84,2810.70,2055.84,0.250,,,7.29,12.68,317,54.04,,,,,,,,39.8146305,-75.4344431,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5240,2090,20.390,1077+06.2,,,,107658.97,,5239,MCP,D18.56,35.47,18.56,1.75,D2046.20,2820.34,2046.20,0.250,,,1.73,3.55,150,54.04,,,,,,,,39.8146449,-75.4344142,27.4,Touching Metal Object,16.000,X56,ERW,960
MFL,5241,2090,20.390,1077+06.2,,,,107658.98,,5240,MCP,D18.56,35.48,18.56,0.72,D2046.19,2820.35,2046.19,0.250,,,4.39,8.98,62,54.04,,,,,,,,39.8146449,-75.4344142,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5242,2090,20.391,1077+09.7,,,,107662.41,,5241,MCP,D15.12,38.92,15.12,3.85,D2042.76,2823.78,2042.76,0.250,,,14.90,29.57,331,54.04,,,,,,,,39.8146499,-75.4344040,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5243,2090,20.391,1077+10.0,,,,107662.74,,5242,MCP,D14.80,39.24,14.80,1.77,D2042.43,2824.11,2042.43,0.250,,,5.61,9.69,153,54.04,,,,,,,,39.8146504,-75.4344030,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5244,2090,20.392,1077+18.5,,,,107671.24,,5243,MCP,D6.30,47.74,6.30,4.06,D2033.93,2832.61,2033.93,0.250,,,1.57,3.14,349,54.04,,,,,,,,39.8146630,-75.4343776,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5245,2090,20.393,1077+22.5,,,,107675.28,,5244,MCP,D2.25,51.78,2.25,2.70,D2029.89,2836.65,2029.89,0.250,,,5.69,4.97,232,54.04,,,,,,,,39.8146690,-75.4343656,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5246,2090,20.393,1077+22.7,,,,107675.51,,5245,MCP,D2.02,52.02,2.02,0.16,D2029.66,2836.88,2029.66,0.250,,,2.78,4.62,14,54.04,,,,,,,,39.8146693,-75.4343650,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5247,2091,20.393,1077+24.7,,,,107677.54,,5246,Weld,U54.04,54.04,54.21,,D2027.64,2838.91,2027.64,0.250,,,,,,54.21,,,,,,,,39.8146723,-75.4343589,27.3,,16.000,X56,ERW,960
MFL,5248,2091,20.394,1077+28.1,,,,107680.91,,5247,MCP,U3.37,3.37,50.84,0.79,D2024.26,2842.28,2024.26,0.250,,,2.75,3.85,68,54.21,,,,,,,,39.8146773,-75.4343487,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5249,2091,20.395,1077+31.7,,,,107684.48,,5248,MCP,U6.94,6.94,47.27,3.62,D2020.70,2845.85,2020.70,0.250,,,1.96,4.87,312,54.21,,,,,,,,39.8146825,-75.4343380,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5250,2091,20.395,1077+34.4,,,,107687.21,,5249,MCP,U9.68,9.68,44.54,0.89,D2017.96,2848.58,2017.96,0.250,,,8.71,10.96,77,54.21,,,,,,,,39.8146865,-75.4343298,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5251,2091,20.397,1077+45.6,,,,107698.41,,5250,MCP,U20.87,20.87,33.34,2.60,D2006.76,2859.78,2006.76,0.250,,,2.51,6.49,224,54.21,,,,,,,,39.8147030,-75.4342961,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5252,2091,20.398,1077+47.0,,,,107699.84,,5251,MCP,U22.30,22.30,31.91,0.69,D2005.33,2861.21,2005.33,0.250,,,4.74,17.09,59,54.21,,,,,,,,39.8147050,-75.4342919,27.2,Close Metal Object,16.000,X56,ERW,960
MFL,5253,2091,20.398,1077+47.8,,,,107700.69,,5252,MCP,U23.15,23.15,31.06,3.78,D2004.49,2862.06,2004.49,0.250,,,4.43,13.49,325,54.21,,,,,,,,39.8147063,-75.4342892,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5254,2091,20.398,1077+48.3,,,,107701.15,,5253,MCP,U23.61,23.61,30.61,3.45,D2004.03,2862.51,2004.03,0.250,,,6.90,8.32,297,54.21,,,,,,,,39.8147070,-75.4342879,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5255,2091,20.398,1077+49.1,,,,107701.99,,5254,MCP,U24.45,24.45,29.76,2.45,D2003.18,2863.36,2003.18,0.250,,,2.27,4.26,211,54.21,,,,,,,,39.8147082,-75.4342854,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5256,2091,20.398,1077+49.9,,,,107702.75,,5255,MCP,U25.21,25.21,29.00,1.23,D2002.42,2864.12,2002.42,0.250,,,5.45,9.38,106,54.21,,,,,,,,39.8147093,-75.4342831,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5257,2091,20.399,1077+54.5,,,,107707.43,,5256,MCP,D24.32,29.89,24.32,0.70,D1997.75,2868.79,1997.75,0.250,,,35.13,12.34,60,54.21,,,,,,,,39.8147162,-75.4342690,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5258,2091,20.400,1077+58.7,,,,107711.56,,5257,MCP,D20.19,34.02,20.19,3.49,D1993.62,2872.93,1993.62,0.250,,,19.45,23.76,300,54.21,,,,,,,,39.8147222,-75.4342566,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5259,2091,20.400,1077+60.4,,,,107713.27,,5258,MCP,D18.48,35.73,18.48,1.60,D1991.91,2874.64,1991.91,0.250,,,2.86,5.07,138,54.21,,,,,,,,39.8147247,-75.4342515,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5260,2091,20.401,1077+65.0,,,,107717.95,,5259,MCP,D13.80,40.42,13.80,0.58,D1987.22,2879.32,1987.22,0.250,,,16.00,19.53,50,54.21,,,,,,,,39.8147315,-75.4342374,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5261,2091,20.403,1077+74.7,,,,107727.63,,5260,MCP,D4.12,50.10,4.12,0.70,D1977.54,2889.00,1977.54,0.250,,,3.29,4.82,60,54.21,,,,,,,,39.8147458,-75.4342083,27.3,Touching Metal Object,16.000,X56,ERW,960
MFL,5262,2092,20.404,1077+78.8,,,,107731.75,,5261,Weld,U54.21,54.21,61.18,,D1973.42,2893.12,1973.42,0.250,,,,,,61.18,,,,,,,,39.8147518,-75.4341959,27.3,,16.000,X56,ERW,960
MFL,5263,2092,20.406,1077+89.7,,,,107742.70,,5262,MCP,U10.95,10.95,50.24,0.98,D1962.48,2904.07,1962.48,0.250,,,2.43,4.51,84,61.18,,,,,,,,39.8147679,-75.4341630,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5264,2092,20.406,1077+91.4,,,,107744.40,,5263,MCP,U12.65,12.65,48.54,0.81,D1960.78,2905.77,1960.78,0.250,,,4.08,6.44,70,61.18,,,,,,,,39.8147704,-75.4341579,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5265,2092,20.406,1077+91.8,,,,107744.82,,5264,MCP,U13.07,13.07,48.11,2.87,D1960.35,2906.19,1960.35,0.250,,,3.88,10.30,247,61.18,,,,,,,,39.8147710,-75.4341566,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5266,2092,20.406,1077+92.0,,,,107744.96,,5265,MCP,U13.22,13.22,47.97,0.00,D1960.21,2906.33,1960.21,0.250,,,20.08,17.50,0,61.18,,,,,,,,39.8147712,-75.4341563,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5267,2092,20.406,1077+92.6,,,,107745.58,,5266,MCP,U13.83,13.83,47.36,2.90,D1959.60,2906.95,1959.60,0.250,,,2.98,9.08,250,61.18,,,,,,,,39.8147721,-75.4341544,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5268,2092,20.407,1077+97.1,,,,107750.14,,5267,MCP,U18.39,18.39,42.79,1.39,D1955.03,2911.51,1955.03,0.250,,,33.88,10.80,120,61.18,,,,,,,,39.8147788,-75.4341408,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5269,2092,20.408,1077+99.8,,,,107752.86,,5268,MCP,U21.11,21.11,40.07,3.31,D1952.31,2914.23,1952.31,0.250,,,9.41,4.77,285,61.18,,,,,,,,39.8147828,-75.4341326,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5270,2092,20.408,1078+03.3,,,,107756.35,,5269,MCP,U24.60,24.60,36.58,0.80,D1948.82,2917.72,1948.82,0.250,,,5.84,16.54,69,61.18,,,,,,,,39.8147879,-75.4341221,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5271,2092,20.409,1078+04.4,,,,107757.41,,5270,MCP,U25.66,25.66,35.52,3.79,D1947.76,2918.78,1947.76,0.250,,,3.29,5.93,326,61.18,,,,,,,,39.8147895,-75.4341189,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5272,2092,20.409,1078+05.5,,,,107758.48,,5271,MCP,U26.73,26.73,34.46,3.30,D1946.70,2919.85,1946.70,0.250,,,2.94,6.04,284,61.18,,,,,,,,39.8147911,-75.4341157,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5273,2092,20.409,1078+06.5,,,,107759.50,,5272,MCP,U27.75,27.75,33.43,3.48,D1945.67,2920.87,1945.67,0.250,,,21.96,12.33,300,61.18,,,,,,,,39.8147925,-75.4341127,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5274,2092,20.410,1078+10.6,,,,107763.63,,5273,MCP,D29.30,31.88,29.30,4.04,D1941.54,2925.00,1941.54,0.250,,,25.10,19.99,347,61.18,,,,,,,,39.8147987,-75.4341003,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5275,2092,20.410,1078+11.6,,,,107764.64,,5274,MCP,D28.29,32.89,28.29,1.73,D1940.53,2926.01,1940.53,0.250,,,2.94,10.25,149,61.18,,,,,,,,39.8148002,-75.4340973,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5276,2092,20.411,1078+16.0,,,,107769.08,,5275,MCP,D23.86,37.33,23.86,1.31,D1936.09,2930.45,1936.09,0.250,,,2.90,13.09,113,61.18,,,,,,,,39.8148067,-75.4340840,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5277,2092,20.412,1078+22.1,,,,107775.18,,5276,MCP,D17.76,43.43,17.76,3.12,D1930.00,2936.55,1930.00,0.250,,,8.16,14.56,268,61.18,,,,,,,,39.8148157,-75.4340657,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5278,2092,20.412,1078+23.5,,,,107776.55,,5277,MCP,D16.39,44.80,16.39,4.15,D1928.63,2937.91,1928.63,0.250,,,33.25,20.70,357,61.18,,,,,,,,39.8148177,-75.4340616,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5279,2092,20.413,1078+26.7,,,,107779.78,,5278,MCP,D13.16,48.03,13.16,2.01,D1925.40,2941.15,1925.40,0.250,,,2.04,3.50,173,61.18,,,,,,,,39.8148225,-75.4340519,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5280,2092,20.413,1078+29.8,,,,107782.85,,5279,MCP,D10.09,51.10,10.09,2.62,D1922.33,2944.22,1922.33,0.250,,,3.25,4.67,225,61.18,,,,,,,,39.8148269,-75.4340428,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5281,2092,20.414,1078+31.2,,,,107784.35,,5280,MCP,D8.59,52.60,8.59,0.77,D1920.83,2945.72,1920.83,0.250,,,2.35,5.83,67,61.18,,,,,,,,39.8148291,-75.4340383,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5282,2092,20.414,1078+33.6,,,,107786.75,,5281,MCP,D6.18,55.00,6.18,2.89,D1918.42,2948.12,1918.42,0.250,,,2.00,5.17,248,61.18,,,,,,,,39.8148327,-75.4340311,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5283,2092,20.415,1078+35.9,,,,107789.05,,5282,MCP,D3.88,57.30,3.88,1.73,D1916.12,2950.42,1916.12,0.250,,,1.84,3.30,149,61.18,,,,,,,,39.8148361,-75.4340241,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5284,2093,20.415,1078+39.8,,,,107792.93,,5283,Weld,D61.17,61.18,61.17,,D1912.24,2954.30,1912.24,0.250,,,,,,61.17,,,,,,,,39.8148417,-75.4340125,27.5,,16.000,X56,ERW,960
MFL,5285,2093,20.416,1078+44.1,,,,107797.28,,5284,MCP,U4.35,4.35,56.82,0.88,D1907.89,2958.65,1907.89,0.250,,,1.45,3.14,76,61.17,,,,,,,,39.8148482,-75.4339994,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5286,2093,20.417,1078+49.7,,,,107802.85,,5285,MCP,U9.92,9.92,51.25,4.05,D1902.32,2964.22,1902.32,0.250,,,4.12,4.72,349,61.17,,,,,,,,39.8148563,-75.4339827,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5287,2093,20.417,1078+50.9,,,,107804.04,,5286,MCP,U11.10,11.10,50.07,2.73,D1901.14,2965.41,1901.14,0.250,,,3.53,6.14,235,61.17,,,,,,,,39.8148580,-75.4339792,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5288,2093,20.418,1078+51.3,,,,107804.46,,5287,MCP,U11.52,11.52,49.65,0.22,D1900.72,2965.83,1900.72,0.250,,,3.61,7.96,19,61.17,,,,,,,,39.8148586,-75.4339779,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5289,2093,20.418,1078+51.7,,,,107804.81,,5288,MCP,U11.87,11.87,49.30,3.26,D1900.37,2966.17,1900.37,0.250,,,2.78,4.62,281,61.17,,,,,,,,39.8148591,-75.4339769,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5290,2093,20.418,1078+51.8,,,,107804.99,,5289,MCP,U12.06,12.06,49.11,0.00,D1900.18,2966.36,1900.18,0.250,,,16.31,21.39,0,61.17,,,,,,,,39.8148594,-75.4339763,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5291,2093,20.418,1078+53.6,,,,107806.74,,5290,MCP,U13.80,13.80,47.37,3.27,D1898.44,2968.11,1898.44,0.250,,,16.04,14.10,281,61.17,,,,,,,,39.8148620,-75.4339710,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5292,2093,20.418,1078+53.8,,,,107806.97,,5291,MCP,U14.03,14.03,47.14,1.59,D1898.21,2968.33,1898.21,0.250,,,3.96,7.15,137,61.17,,,,,,,,39.8148623,-75.4339704,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5293,2093,20.418,1078+55.1,,,,107808.22,,5292,MCP,U15.29,15.29,45.88,2.92,D1896.95,2969.59,1896.95,0.250,,,4.71,14.30,251,61.17,,,,,,,,39.8148641,-75.4339665,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5294,2093,20.419,1078+57.9,,,,107811.04,,5293,MCP,U18.11,18.11,43.06,2.93,D1894.13,2972.41,1894.13,0.250,,,5.29,10.75,252,61.17,,,,,,,,39.8148683,-75.4339580,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5295,2093,20.419,1078+60.0,,,,107813.20,,5294,MCP,U20.26,20.26,40.91,0.31,D1891.98,2974.57,1891.98,0.250,,,19.45,10.60,27,61.17,,,,,,,,39.8148714,-75.4339515,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5296,2093,20.420,1078+61.8,,,,107814.97,,5295,MCP,U22.04,22.04,39.13,3.51,D1890.20,2976.34,1890.20,0.250,,,2.12,4.67,302,61.17,,,,,,,,39.8148740,-75.4339462,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5297,2093,20.420,1078+62.3,,,,107815.49,,5296,MCP,U22.55,22.55,38.62,2.05,D1889.69,2976.86,1889.69,0.250,,,1.73,5.99,177,61.17,,,,,,,,39.8148747,-75.4339447,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5298,2093,20.420,1078+64.1,,,,107817.27,,5297,MCP,U24.34,24.34,36.83,0.12,D1887.90,2978.64,1887.90,0.250,,,43.92,20.39,10,61.17,,,,,,,,39.8148773,-75.4339393,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5299,2093,20.420,1078+64.8,,,,107818.04,,5298,MCP,U25.10,25.10,36.07,2.13,D1887.14,2979.41,1887.14,0.250,,,2.00,3.60,183,61.17,,,,,,,,39.8148784,-75.4339370,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5300,2093,20.420,1078+66.5,,,,107819.67,,5299,MCP,U26.74,26.74,34.43,2.03,D1885.50,2981.04,1885.50,0.250,,,2.67,7.30,175,61.17,,,,,,,,39.8148809,-75.4339320,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5301,2093,20.421,1078+69.5,,,,107822.69,,5300,MCP,U29.76,29.76,31.41,1.70,D1882.48,2984.06,1882.48,0.250,,,2.94,6.70,146,61.17,,,,,,,,39.8148853,-75.4339229,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5302,2093,20.421,1078+70.0,,,,107823.24,,5301,MCP,U30.30,30.30,30.87,0.23,D1881.94,2984.60,1881.94,0.250,,,27.61,8.47,20,61.17,,,,,,,,39.8148861,-75.4339212,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5303,2093,20.421,1078+70.4,,,,107823.59,,5302,MCP,D30.51,30.66,30.51,1.97,D1881.58,2984.96,1881.58,0.250,,,3.96,9.84,169,61.17,,,,,,,,39.8148866,-75.4339202,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5304,2093,20.421,1078+70.5,,,,107823.70,,5303,MCP,D30.41,30.76,30.41,0.72,D1881.48,2985.07,1881.48,0.250,,,2.04,5.53,62,61.17,,,,,,,,39.8148868,-75.4339199,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5305,2093,20.422,1078+74.7,,,,107827.90,,5304,MCP,D26.20,34.97,26.20,1.45,D1877.27,2989.27,1877.27,0.250,,,5.10,8.83,125,61.17,,,,,,,,39.8148929,-75.4339072,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5306,2093,20.422,1078+75.3,,,,107828.50,,5305,MCP,D25.60,35.57,25.60,0.96,D1876.67,2989.87,1876.67,0.250,,,2.39,5.02,83,61.17,,,,,,,,39.8148938,-75.4339055,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5307,2093,20.422,1078+75.7,,,,107828.93,,5306,MCP,D25.17,36.00,25.17,0.70,D1876.24,2990.30,1876.24,0.250,,,22.59,13.36,60,61.17,,,,,,,,39.8148945,-75.4339041,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5308,2093,20.422,1078+77.1,,,,107830.29,,5307,MCP,D23.81,37.36,23.81,3.02,D1874.88,2991.66,1874.88,0.250,,,21.33,9.38,260,61.17,,,,,,,,39.8148964,-75.4339001,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5309,2093,20.423,1078+79.4,,,,107832.59,,5308,MCP,D21.51,39.66,21.51,3.33,D1872.58,2993.96,1872.58,0.250,,,4.00,9.49,286,61.17,,,,,,,,39.8148998,-75.4338931,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5310,2093,20.423,1078+80.8,,,,107833.99,,5309,MCP,D20.11,41.06,20.11,0.33,D1871.18,2995.36,1871.18,0.250,,,2.98,7.00,29,61.17,,,,,,,,39.8149019,-75.4338889,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5311,2093,20.424,1078+84.1,,,,107837.37,,5310,MCP,D16.73,44.44,16.73,3.14,D1867.80,2998.74,1867.80,0.250,,,1.76,5.12,270,61.17,,,,,,,,39.8149068,-75.4338788,27.5,Close Metal Object,16.000,X56,ERW,960
MFL,5312,2094,20.427,1079+00.8,,,,107854.10,,5311,Weld,U61.17,61.17,61.44,,D1851.07,3015.47,1851.07,0.250,,,,,,61.44,,,,,,,,39.8149312,-75.4338285,27.5,,16.000,X56,ERW,960
MFL,5313,2094,20.428,1079+08.0,,,,107861.34,,5312,MCP,U7.24,7.24,54.20,3.69,D1843.83,3022.71,1843.83,0.250,,,3.10,4.51,317,61.44,,,,,,,,39.8149417,-75.4338067,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5314,2094,20.428,1079+08.7,,,,107862.03,,5313,MCP,U7.93,7.93,53.51,0.97,D1843.14,3023.40,1843.14,0.250,,,5.02,8.32,83,61.44,,,,,,,,39.8149428,-75.4338046,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5315,2094,20.428,1079+08.9,,,,107862.26,,5314,MCP,U8.16,8.16,53.29,3.01,D1842.91,3023.63,1842.91,0.250,,,2.59,5.38,259,61.44,,,,,,,,39.8149431,-75.4338040,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5316,2094,20.429,1079+10.2,,,,107863.55,,5315,MCP,U9.45,9.45,51.99,0.31,D1841.62,3024.92,1841.62,0.250,,,2.59,5.43,27,61.44,,,,,,,,39.8149450,-75.4338000,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5317,2094,20.429,1079+10.7,,,,107864.00,,5316,MCP,U9.90,9.90,51.54,0.71,D1841.17,3025.37,1841.17,0.250,,,4.16,8.83,61,61.44,,,,,,,,39.8149456,-75.4337987,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5318,2094,20.430,1079+19.0,,,,107872.30,107872.28,5317,ML Int Manufacturing Related,U18.20,18.20,43.24,1.44,D1832.87,3033.67,1832.87,0.250,15,25,0.51,0.30,124,61.44,,1481,1477,1480,1475,2055,2049,39.8149577,-75.4337738,27.6,,16.000,X56,ERW,960
MFL,5319,2094,20.431,1079+21.2,,,,107874.59,,5318,MCP,U20.49,20.49,40.95,2.54,D1830.58,3035.96,1830.58,0.250,,,4.59,7.30,218,61.44,,,,,,,,39.8149611,-75.4337668,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5320,2094,20.431,1079+23.1,,,,107876.43,,5319,MCP,U22.33,22.33,39.11,3.08,D1828.74,3037.80,1828.74,0.250,,,21.25,16.74,265,61.44,,,,,,,,39.8149637,-75.4337613,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5321,2094,20.432,1079+26.1,,,,107879.43,,5320,MCP,U25.33,25.33,36.11,0.22,D1825.74,3040.80,1825.74,0.250,,,4.51,11.72,19,61.44,,,,,,,,39.8149681,-75.4337523,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5322,2094,20.432,1079+28.1,,,,107881.45,,5321,MCP,U27.35,27.35,34.09,3.22,D1823.72,3042.82,1823.72,0.250,,,3.69,7.41,277,61.44,,,,,,,,39.8149710,-75.4337462,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5323,2094,20.433,1079+30.7,,,,107884.08,,5322,MCP,U29.98,29.98,31.47,2.43,D1821.09,3045.45,1821.09,0.250,,,3.41,8.12,209,61.44,,,,,,,,39.8149748,-75.4337384,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5324,2094,20.433,1079+31.2,,,,107884.62,,5323,MCP,U30.52,30.52,30.93,2.74,D1820.56,3045.99,1820.56,0.250,,,11.29,8.22,236,61.44,,,,,,,,39.8149757,-75.4337367,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5325,2094,20.433,1079+33.6,,,,107887.02,,5324,MCP,D28.52,32.92,28.52,1.75,D1818.15,3048.39,1818.15,0.250,,,3.14,6.34,150,61.44,,,,,,,,39.8149791,-75.4337295,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5326,2094,20.435,1079+42.8,,,,107896.23,,5325,MCP,D19.31,42.13,19.31,1.38,D1808.94,3057.60,1808.94,0.250,,,2.47,3.20,119,61.44,,,,,,,,39.8149926,-75.4337018,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5327,2094,20.435,1079+43.6,,,,107896.97,,5326,MCP,D18.57,42.87,18.57,2.40,D1808.20,3058.34,1808.20,0.250,,,1.96,3.75,206,61.44,,,,,,,,39.8149937,-75.4336996,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5328,2094,20.435,1079+44.0,,,,107897.46,,5327,MCP,D18.09,43.36,18.09,3.05,D1807.72,3058.83,1807.72,0.250,,,4.82,9.69,262,61.44,,,,,,,,39.8149944,-75.4336982,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5329,2094,20.435,1079+45.2,,,,107898.64,,5328,MCP,D16.91,44.53,16.91,0.71,D1806.54,3060.01,1806.54,0.250,,,4.55,11.92,61,61.44,,,,,,,,39.8149962,-75.4336946,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5330,2094,20.436,1079+46.9,,,,107900.30,,5329,MCP,D15.24,46.20,15.24,0.00,D1804.87,3061.67,1804.87,0.250,,,7.84,6.51,0,61.44,,,,,,,,39.8149986,-75.4336896,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5331,2094,20.437,1079+52.5,,,,107905.90,,5330,MCP,D9.65,51.80,9.65,0.58,D1799.28,3067.27,1799.28,0.250,,,3.14,9.38,50,61.44,,,,,,,,39.8150068,-75.4336728,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5332,2094,20.437,1079+53.2,,,,107906.63,,5331,MCP,D8.91,52.53,8.91,3.14,D1798.54,3068.00,1798.54,0.250,,,17.57,8.12,270,61.44,,,,,,,,39.8150078,-75.4336706,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5333,2094,20.437,1079+55.1,,,,107908.56,,5332,MCP,D6.98,54.46,6.98,0.09,D1796.61,3069.93,1796.61,0.250,,,18.82,20.34,8,61.44,,,,,,,,39.8150107,-75.4336648,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5334,2094,20.438,1079+57.9,,,,107911.33,,5333,MCP,D4.21,57.23,4.21,3.49,D1793.84,3072.70,1793.84,0.250,,,20.70,11.07,300,61.44,,,,,,,,39.8150148,-75.4336564,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5335,2094,20.438,1079+58.1,,,,107911.54,,5334,MCP,D4.00,57.44,4.00,1.04,D1793.63,3072.91,1793.63,0.250,,,12.55,20.59,89,61.44,,,,,,,,39.8150151,-75.4336558,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5336,2094,20.438,1079+60.8,,,,107914.26,,5335,MCP,D1.28,60.16,1.28,3.14,D1790.91,3075.63,1790.91,0.250,,,8.16,8.54,270,61.44,,,,,,,,39.8150190,-75.4336477,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5337,2095,20.439,1079+62.1,,,,107915.54,,5336,Weld,D60.26,61.44,60.26,,D1789.63,3076.91,1789.63,0.250,,,,,,60.26,44,,,,,,,39.8150209,-75.4336438,27.7,,16.000,X56,ERW,960
MFL,5338,2095,20.439,1079+62.4,,,,107915.91,,5337,MCP,U0.36,0.36,59.90,1.53,D1789.27,3077.28,1789.27,0.250,,,2.74,12.43,132,60.26,,,,,,,,39.8150215,-75.4336427,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5339,2095,20.439,1079+65.1,,,,107918.59,,5338,MCP,U3.04,3.04,57.22,1.85,D1786.59,3079.96,1786.59,0.250,,,4.51,9.08,159,60.26,,,,,,,,39.8150254,-75.4336347,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5340,2095,20.443,1079+85.4,,,,107938.96,,5339,Manufacturing Indication Ext Seam Adjacent,U23.41,23.41,36.85,0.60,D1766.22,3100.33,1766.22,0.250,,,1.65,0.76,52,60.26,,,,,,,,39.8150554,-75.4335735,27.8,,16.000,X56,ERW,960
MFL,5341,2095,20.443,1079+86.4,,,,107939.98,107939.95,5340,ML Ext,U24.44,24.44,35.83,2.58,D1765.19,3101.35,1765.19,0.250,10,20,0.55,4.04,222,60.26,,1482,1478,1481,1477,2057,2051,39.8150569,-75.4335704,27.8,,16.000,X56,ERW,960
MFL,5342,2095,20.447,1080+04.6,,,,107958.16,,5341,MCP,D17.64,42.62,17.64,2.08,D1747.01,3119.53,1747.01,0.250,,,1.61,3.14,179,60.26,,,,,,,,39.8150837,-75.4335160,27.8,Close Metal Object,16.000,X56,ERW,960
MFL,5343,2096,20.450,1080+22.2,,,,107975.80,,5342,Weld,U60.26,60.26,61.25,,D1729.37,3137.17,1729.37,0.250,,,,,,61.25,296,,,,,,,39.8151097,-75.4334631,27.8,,16.000,X56,ERW,960
MFL,5344,2096,20.450,1080+24.8,,,,107978.44,,5343,MCP,U2.64,2.64,58.61,1.27,D1726.73,3139.81,1726.73,0.250,,,1.61,4.16,109,61.25,,,,,,,,39.8151136,-75.4334552,27.8,Close Metal Object,16.000,X56,ERW,960
MFL,5345,2096,20.457,1080+56.9,,,,108010.65,,5344,MCP,D26.41,34.84,26.41,3.40,D1694.53,3172.01,1694.53,0.250,,,1.88,4.01,292,61.25,,,,,,,,39.8151613,-75.4333590,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5346,2096,20.457,1080+57.3,,,,108011.07,,5345,MCP,D25.98,35.27,25.98,3.00,D1694.10,3172.44,1694.10,0.250,,,2.71,6.24,258,61.25,,,,,,,,39.8151619,-75.4333577,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5347,2096,20.457,1080+61.3,,,,108015.06,,5346,MCP,D21.99,39.26,21.99,3.58,D1690.11,3176.43,1690.11,0.250,,,4.71,7.56,308,61.25,,,,,,,,39.8151678,-75.4333458,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5348,2096,20.458,1080+62.8,,,,108016.50,,5347,MCP,D20.55,40.70,20.55,1.25,D1688.67,3177.87,1688.67,0.250,,,4.78,9.13,108,61.25,,,,,,,,39.8151699,-75.4333415,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5349,2096,20.458,1080+63.7,,,,108017.40,,5348,MCP,D19.65,41.60,19.65,2.86,D1687.77,3178.77,1687.77,0.250,,,4.82,8.27,246,61.25,,,,,,,,39.8151712,-75.4333387,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5350,2096,20.458,1080+66.7,,,,108020.42,,5349,MCP,D16.63,44.62,16.63,1.66,D1684.75,3181.79,1684.75,0.250,,,1.84,3.65,143,61.25,,,,,,,,39.8151756,-75.4333297,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5351,2096,20.460,1080+75.1,,,,108028.89,,5350,MCP,D8.16,53.09,8.16,4.14,D1676.28,3190.26,1676.28,0.250,,,1.65,2.89,356,61.25,,,,,,,,39.8151874,-75.4333037,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5352,2097,20.462,1080+83.3,,,,108037.05,,5351,Weld,D52.53,61.25,52.53,,D1668.12,3198.42,1668.12,0.250,,,,,,52.53,,,,,,,,39.8151988,-75.4332785,28.3,,16.000,X56,ERW,960
MFL,5353,2097,20.462,1080+83.5,,,,108037.35,,5352,MCP,U0.29,0.29,52.24,2.05,D1667.83,3198.72,1667.83,0.250,,,2.51,6.04,177,52.53,,,,,,,,39.8151992,-75.4332777,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5354,2097,20.462,1080+84.0,,,,108037.81,,5353,MCP,U0.76,0.76,51.78,2.31,D1667.36,3199.18,1667.36,0.250,,,2.43,10.70,199,52.53,,,,,,,,39.8151999,-75.4332762,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5355,2097,20.462,1080+84.3,,,,108038.12,,5354,MCP,U1.07,1.07,51.46,2.09,D1667.05,3199.49,1667.05,0.250,,,15.06,9.13,180,52.53,,,,,,,,39.8152003,-75.4332753,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5356,2097,20.462,1080+86.5,,,,108040.33,,5355,MCP,U3.28,3.28,49.25,2.79,D1664.84,3201.70,1664.84,0.250,,,2.51,4.48,240,52.53,,,,,,,,39.8152034,-75.4332685,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5357,2097,20.462,1080+87.7,,,,108041.55,,5356,MCP,U4.50,4.50,48.04,1.40,D1663.62,3202.92,1663.62,0.250,,,2.82,3.13,120,52.53,,,,,,,,39.8152050,-75.4332649,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5358,2097,20.462,1080+87.8,,,,108041.60,,5357,MCP,U4.55,4.55,47.98,2.79,D1663.57,3202.97,1663.57,0.250,,,4.23,5.33,240,52.53,,,,,,,,39.8152051,-75.4332647,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5359,2097,20.462,1080+87.8,,,,108041.65,,5358,MCP,U4.60,4.60,47.94,2.11,D1663.52,3203.02,1663.52,0.250,,,2.71,4.97,181,52.53,,,,,,,,39.8152052,-75.4332646,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5360,2097,20.462,1080+88.2,,,,108041.98,108041.98,5359,ML Cluster Ext,U4.93,4.93,47.61,2.08,D1663.19,3203.35,1663.19,0.250,27,37,0.43,1.37,179,52.53,,1479,1475,1478,1474,2053,2047,39.8152056,-75.4332635,28.3,,16.000,X56,ERW,960
MFL,5361,2097,20.463,1080+88.2,,,,108042.03,,5360,MCP,U4.98,4.98,47.56,2.91,D1663.14,3203.40,1663.14,0.250,,,6.59,5.53,251,52.53,,,,,,,,39.8152057,-75.4332634,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5362,2097,20.463,1080+88.5,,,,108042.36,,5361,MCP,U5.30,5.30,47.23,1.85,D1662.82,3203.73,1662.82,0.250,,,1.96,4.72,159,52.53,,,,,,,,39.8152062,-75.4332624,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5363,2097,20.463,1080+88.7,,,,108042.47,,5362,MCP,U5.42,5.42,47.12,2.40,D1662.71,3203.84,1662.71,0.250,,,1.69,3.70,206,52.53,,,,,,,,39.8152063,-75.4332620,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5364,2097,20.463,1080+92.0,,,,108045.82,,5363,MCP,U8.77,8.77,43.76,2.13,D1659.35,3207.19,1659.35,0.250,,,1.88,4.16,183,52.53,,,,,,,,39.8152110,-75.4332518,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5365,2097,20.463,1080+92.3,,,,108046.17,,5364,MCP,U9.12,9.12,43.42,2.69,D1659.00,3207.54,1659.00,0.250,,,5.02,5.38,232,52.53,,,,,,,,39.8152115,-75.4332507,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5366,2097,20.465,1081+01.8,,,,108055.61,,5365,MCP,U18.56,18.56,33.97,2.56,D1649.56,3216.98,1649.56,0.250,,,2.08,6.09,220,52.53,,,,,,,,39.8152246,-75.4332218,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5367,2097,20.465,1081+02.1,,,,108055.94,,5366,MCP,U18.89,18.89,33.65,2.01,D1649.24,3217.31,1649.24,0.250,,,1.61,4.21,173,52.53,,,,,,,,39.8152250,-75.4332208,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5368,2097,20.467,1081+09.3,,,,108063.13,,5367,MCP,U26.08,26.08,26.45,3.18,D1642.04,3224.50,1642.04,0.250,,,2.27,4.21,273,52.53,,,,,,,,39.8152350,-75.4331988,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5369,2097,20.467,1081+11.5,,,,108065.42,,5368,MCP,D24.17,28.37,24.17,2.45,D1639.76,3226.79,1639.76,0.250,,,1.25,2.99,211,52.53,,,,,,,,39.8152382,-75.4331918,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5370,2097,20.467,1081+12.5,,,,108066.37,,5369,MCP,D23.21,29.32,23.21,3.57,D1638.80,3227.74,1638.80,0.250,,,2.16,3.91,307,52.53,,,,,,,,39.8152395,-75.4331888,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5371,2097,20.468,1081+16.2,,,,108070.06,,5370,MCP,D19.52,33.01,19.52,3.89,D1635.11,3231.43,1635.11,0.250,,,2.59,4.31,334,52.53,,,,,,,,39.8152446,-75.4331775,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5372,2097,20.469,1081+20.2,,,,108074.05,,5371,MCP,D15.53,37.00,15.53,1.80,D1631.12,3235.42,1631.12,0.250,,,1.65,3.04,155,52.53,,,,,,,,39.8152501,-75.4331653,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5373,2097,20.469,1081+23.7,,,,108077.61,,5372,MCP,D11.98,40.55,11.98,1.40,D1627.57,3238.98,1627.57,0.250,,,1.76,4.87,121,52.53,,,,,,,,39.8152550,-75.4331544,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5374,2097,20.470,1081+28.9,,,,108082.82,,5373,MCP,D6.76,45.77,6.76,2.28,D1622.35,3244.19,1622.35,0.250,,,2.08,4.06,196,52.53,,,,,,,,39.8152623,-75.4331384,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5375,2097,20.471,1081+32.6,,,,108086.58,,5374,MCP,D3.01,49.53,3.01,2.35,D1618.59,3247.95,1618.59,0.250,,,2.04,5.73,202,52.53,,,,,,,,39.8152675,-75.4331269,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5376,2098,20.472,1081+35.6,,,,108089.59,,5375,Weld,D10.58,52.53,10.58,,D1615.59,3250.95,1615.59,0.250,,,,,,10.58,,,,,,,,39.8152717,-75.4331176,28.5,,16.000,X56,ERW,960
MFL,5377,2099,20.474,1081+46.2,,,,108100.17,,5376,Weld,U10.58,10.58,11.43,,D1605.01,3261.54,1605.01,0.250,,,,,,11.43,9,,,,,,,39.8152863,-75.4330853,28.5,,16.000,X56,ERW,960
MFL,5378,2100,20.476,1081+57.6,,,,108111.60,,5377,Weld,U11.43,11.43,61.52,,D1593.58,3272.97,1593.58,0.250,,,,,,61.52,,,,,,,,39.8153023,-75.4330502,28.5,,16.000,X56,ERW,960
MFL,5379,2100,20.476,1081+61.0,,,,108115.05,,5378,MCP,U3.45,3.45,58.07,1.83,D1590.13,3276.42,1590.13,0.250,,,2.00,3.75,157,61.52,,,,,,,,39.8153071,-75.4330396,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5380,2101,20.487,1082+18.9,,,,108173.12,,5379,Weld,D8.41,61.52,8.42,,D1532.06,3334.49,1532.06,0.250,,,,,,8.42,,,,,,,,39.8153874,-75.4328615,28.2,,16.000,X56,ERW,960
MFL,5381,2102,20.489,1082+27.3,,,,108181.53,,5380,Weld,U8.41,8.42,61.30,,D1523.64,3342.90,1523.64,0.250,,,,,,61.30,309,,,,,,,39.8153990,-75.4328356,28.1,,16.000,X56,ERW,960
MFL,5382,2102,20.493,1082+49.0,,,,108203.26,,5381,MCP,U21.73,21.73,39.57,3.00,D1501.91,3364.63,1501.91,0.250,,,2.16,2.33,258,61.30,,,,,,,,39.8154284,-75.4327686,28.0,Close Metal Object,16.000,X56,ERW,960
MFL,5383,2103,20.501,1082+88.5,,,,108242.83,,5382,Weld,D9.19,61.30,9.19,,D1462.34,3404.20,1462.34,0.250,,,,,,9.19,,,,,,,,39.8154821,-75.4326463,28.2,,16.000,X56,ERW,960
