ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,5384,2104,20.502,1082+97.6,,,,108252.02,,5383,Weld,U9.19,9.19,61.46,,D1453.15,3413.39,1453.15,0.250,,,,,,61.46,,,,,,,,39.8154947,-75.4326178,28.2,,16.000,X56,ERW,960
MFL,5385,2104,20.503,1083+00.7,,,,108255.14,,5384,MCP,U3.12,3.12,58.34,1.66,D1450.03,3416.51,1450.03,0.250,,,2.20,3.65,143,61.46,,,,,,,,39.8154989,-75.4326081,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5386,2104,20.504,1083+06.9,,,,108261.31,,5385,MCP,U9.29,9.29,52.17,2.01,D1443.86,3422.68,1443.86,0.250,,,2.04,3.04,173,61.46,,,,,,,,39.8155073,-75.4325891,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5387,2104,20.507,1083+21.5,,,,108275.98,,5386,MCP,U23.96,23.96,37.50,0.99,D1429.19,3437.35,1429.19,0.250,,,3.53,5.83,86,61.46,,,,,,,,39.8155272,-75.4325439,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5388,2104,20.509,1083+31.7,,,,108286.18,,5387,MCP,D27.30,34.16,27.30,2.15,D1418.99,3447.55,1418.99,0.250,,,6.00,12.63,185,61.46,,,,,,,,39.8155409,-75.4325125,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5389,2104,20.510,1083+37.4,,,,108291.92,,5388,MCP,D21.56,39.90,21.56,2.04,D1413.25,3453.29,1413.25,0.250,,,9.45,13.54,176,61.46,,,,,,,,39.8155487,-75.4324947,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5390,2104,20.510,1083+38.6,,,,108293.09,,5389,MCP,D20.39,41.07,20.39,2.09,D1412.08,3454.46,1412.08,0.250,,,6.59,9.72,180,61.46,,,,,,,,39.8155503,-75.4324911,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5391,2104,20.510,1083+39.2,,,,108293.74,,5390,MCP,D19.74,41.72,19.74,1.60,D1411.43,3455.11,1411.43,0.250,,,4.08,7.56,138,61.46,,,,,,,,39.8155512,-75.4324891,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5392,2104,20.510,1083+39.6,,,,108294.13,,5391,MCP,D19.35,42.11,19.35,2.33,D1411.04,3455.50,1411.04,0.250,,,4.31,6.59,200,61.46,,,,,,,,39.8155517,-75.4324879,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5393,2104,20.510,1083+40.1,,,,108294.61,,5392,MCP,D18.88,42.59,18.88,1.75,D1410.57,3455.97,1410.57,0.250,,,3.76,7.19,150,61.46,,,,,,,,39.8155523,-75.4324864,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5394,2104,20.510,1083+40.6,,,,108295.14,,5393,MCP,D18.34,43.12,18.34,1.59,D1410.03,3456.51,1410.03,0.250,,,3.49,6.09,137,61.46,,,,,,,,39.8155531,-75.4324847,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5395,2104,20.511,1083+41.4,,,,108295.90,,5394,MCP,D17.58,43.88,17.58,2.07,D1409.27,3457.27,1409.27,0.250,,,3.02,9.49,178,61.46,,,,,,,,39.8155541,-75.4324824,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5396,2104,20.511,1083+42.0,,,,108296.52,,5395,MCP,D16.96,44.50,16.96,1.76,D1408.65,3457.89,1408.65,0.250,,,3.76,7.35,151,61.46,,,,,,,,39.8155549,-75.4324805,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5397,2104,20.511,1083+43.3,,,,108297.86,,5396,MCP,D15.62,45.84,15.62,1.56,D1407.31,3459.23,1407.31,0.250,,,2.59,6.39,135,61.46,,,,,,,,39.8155568,-75.4324763,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5398,2104,20.511,1083+44.8,,,,108299.28,,5397,MCP,D14.20,47.27,14.20,1.75,D1405.89,3460.65,1405.89,0.250,,,27.60,14.63,150,61.46,,,,,,,,39.8155587,-75.4324718,28.5,Close Metal Object,16.000,X56,ERW,960
MFL,5399,2104,20.512,1083+47.9,,,,108302.42,,5398,MCP,D11.06,50.40,11.06,2.44,D1402.75,3463.79,1402.75,0.250,,,30.12,9.13,210,61.46,,,,,,,,39.8155629,-75.4324622,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5400,2104,20.512,1083+50.7,,,,108305.22,,5399,MCP,D8.26,53.20,8.26,1.75,D1399.95,3466.59,1399.95,0.250,,,3.45,9.98,150,61.46,,,,,,,,39.8155667,-75.4324537,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5401,2104,20.513,1083+52.6,,,,108307.15,,5400,MCP,D6.33,55.13,6.33,1.96,D1398.03,3468.52,1398.03,0.250,,,4.67,6.64,169,61.46,,,,,,,,39.8155693,-75.4324476,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5402,2104,20.513,1083+53.1,,,,108307.65,,5401,MCP,D5.83,55.63,5.83,1.40,D1397.52,3469.02,1397.52,0.250,,,16.31,11.67,120,61.46,,,,,,,,39.8155700,-75.4324461,28.4,Close Metal Object,16.000,X56,ERW,960
MFL,5403,2104,20.513,1083+55.2,,,,108309.74,,5402,MCP,D3.74,57.72,3.74,2.09,D1395.43,3471.11,1395.43,0.250,,,10.04,13.36,180,61.46,,,,,,,,39.8155728,-75.4324396,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5404,2104,20.513,1083+56.4,,,,108311.01,,5403,MCP,D2.47,58.99,2.47,2.31,D1394.17,3472.38,1394.17,0.250,,,4.90,7.91,199,61.46,,,,,,,,39.8155745,-75.4324358,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5405,2104,20.514,1083+57.9,,,,108312.44,,5404,MCP,D1.04,60.42,1.04,3.64,D1392.74,3473.81,1392.74,0.250,,,5.06,9.84,313,61.46,,,,,,,,39.8155764,-75.4324313,28.3,Close Metal Object,16.000,X56,ERW,960
MFL,5406,2105,20.514,1083+58.9,,,,108313.48,,5405,Weld,D12.62,61.46,12.62,,D1391.69,3474.85,1391.69,0.250,,,,,,12.62,,,,,,,,39.8155779,-75.4324281,28.3,,16.000,X56,ERW,960
MFL,5407,2106,20.516,1083+71.5,,,,108326.10,,5406,Weld,D10.07,12.62,10.07,,D1379.07,3487.47,1379.07,0.250,,,,,,10.07,,,,,,,,39.8155949,-75.4323891,28.1,,16.000,X56,ERW,960
MFL,5408,2106,20.516,1083+71.7,,,,108326.31,,5407,MCP,U0.21,0.21,9.87,1.64,D1378.87,3487.67,1378.87,0.250,,,5.69,14.05,141,10.07,,,,,,,,39.8155952,-75.4323884,28.1,Close Metal Object,16.000,X56,ERW,960
MFL,5409,2106,20.518,1083+79.9,,,,108334.56,,5408,MCP,D1.61,8.46,1.61,1.50,D1370.62,3495.93,1370.62,0.250,,,9.96,6.09,129,10.07,,,,,,,,39.8156064,-75.4323628,27.9,Close Metal Object,16.000,X56,ERW,960
MFL,5410,2107,20.518,1083+81.5,,,,108336.17,,5409,Weld,U10.07,10.07,61.67,,D1369.00,3497.54,1369.00,0.250,,,,,,61.67,,,,,,,,39.8156086,-75.4323577,27.9,,16.000,X56,ERW,960
MFL,5411,2107,20.519,1083+84.2,,,,108338.79,,5410,MCP,U2.62,2.62,59.05,2.50,D1366.38,3500.16,1366.38,0.250,,,3.14,5.63,215,61.67,,,,,,,,39.8156121,-75.4323496,27.9,Close Metal Object,16.000,X56,ERW,960
MFL,5412,2107,20.520,1083+88.8,,,,108343.48,,5411,MCP,U7.31,7.31,54.36,2.69,D1361.69,3504.85,1361.69,0.250,,,3.88,6.64,232,61.67,,,,,,,,39.8156184,-75.4323351,27.9,Close Metal Object,16.000,X56,ERW,960
MFL,5413,2107,20.520,1083+90.6,,,,108345.28,,5412,MCP,U9.11,9.11,52.56,1.27,D1359.89,3506.65,1359.89,0.250,,,4.00,6.54,110,61.67,,,,,,,,39.8156208,-75.4323296,27.9,Close Metal Object,16.000,X56,ERW,960
MFL,5414,2107,20.521,1083+96.9,,,,108351.57,,5413,9.4° 46.1D Right Over Cold Bend,U15.40,15.40,46.27,,D1353.60,3512.94,1353.60,0.250,,,,,128,61.67,,,,,,,,39.8156289,-75.4323100,27.7,,16.000,X56,ERW,960
MFL,5415,2107,20.522,1084+01.4,,,,108356.09,,5414,MCP,U19.92,19.92,41.75,1.40,D1349.08,3517.46,1349.08,0.250,,,4.71,9.47,120,61.67,,,,,,,,39.8156339,-75.4322954,27.4,Close Metal Object,16.000,X56,ERW,960
MFL,5416,2107,20.522,1084+02.3,,,,108356.99,,5415,MCP,U20.82,20.82,40.85,1.40,D1348.18,3518.36,1348.18,0.250,,,2.67,6.85,120,61.67,,,,,,,,39.8156349,-75.4322925,27.3,Close Metal Object,16.000,X56,ERW,960
MFL,5417,2107,20.523,1084+05.9,,,,108360.65,,5416,MCP,U24.48,24.48,37.19,1.55,D1344.53,3522.02,1344.53,0.250,,,6.31,16.74,134,61.67,,,,,,,,39.8156386,-75.4322805,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5418,2107,20.523,1084+06.6,,,,108361.33,,5417,MCP,U25.16,25.16,36.51,1.15,D1343.84,3522.70,1343.84,0.250,,,8.78,11.36,99,61.67,,,,,,,,39.8156393,-75.4322783,26.9,Close Metal Object,16.000,X56,ERW,960
MFL,5419,2107,20.523,1084+07.3,,,,108361.97,,5418,MCP,U25.80,25.80,35.87,3.39,D1343.20,3523.34,1343.20,0.250,,,2.04,2.43,291,61.67,,,,,,,,39.8156400,-75.4322762,26.8,Close Metal Object,16.000,X56,ERW,960
MFL,5420,2107,20.523,1084+08.4,,,,108363.06,,5419,MCP,U26.89,26.89,34.78,2.25,D1342.12,3524.43,1342.12,0.250,,,5.29,13.24,193,61.67,,,,,,,,39.8156411,-75.4322726,26.7,Close Metal Object,16.000,X56,ERW,960
MFL,5421,2107,20.525,1084+15.3,,,,108370.04,,5420,MCP,D27.80,33.87,27.80,2.62,D1335.14,3531.41,1335.14,0.250,,,1.84,4.26,225,61.67,,,,,,,,39.8156483,-75.4322497,26.0,Close Metal Object,16.000,X56,ERW,960
MFL,5422,2107,20.525,1084+15.4,,,,108370.14,,5421,MCP,D27.70,33.97,27.70,1.20,D1335.03,3531.51,1335.03,0.250,,,3.80,6.75,104,61.67,,,,,,,,39.8156484,-75.4322494,26.0,Close Metal Object,16.000,X56,ERW,960
MFL,5423,2107,20.526,1084+20.5,,,,108375.20,,5422,MCP,D22.64,39.02,22.64,2.73,D1329.98,3536.56,1329.98,0.250,,,2.35,8.52,235,61.67,,,,,,,,39.8156537,-75.4322328,25.5,Close Metal Object,16.000,X56,ERW,960
MFL,5424,2107,20.526,1084+20.8,,,,108375.55,,5423,MCP,D22.29,39.38,22.29,2.54,D1329.62,3536.92,1329.62,0.250,,,2.55,4.57,218,61.67,,,,,,,,39.8156540,-75.4322317,25.5,Close Metal Object,16.000,X56,ERW,960
MFL,5425,2107,20.526,1084+21.8,,,,108376.50,,5424,MCP,D21.34,40.33,21.34,2.72,D1328.67,3537.87,1328.67,0.250,,,2.67,4.97,234,61.67,,,,,,,,39.8156551,-75.4322285,25.4,Close Metal Object,16.000,X56,ERW,960
MFL,5426,2107,20.526,1084+22.5,,,,108377.25,,5425,MCP,D20.59,41.08,20.59,3.49,D1327.93,3538.62,1327.93,0.250,,,2.63,4.26,300,61.67,,,,,,,,39.8156559,-75.4322261,25.4,Close Metal Object,16.000,X56,ERW,960
MFL,5427,2107,20.527,1084+25.7,,,,108380.49,,5426,MCP,D17.35,44.32,17.35,3.89,D1324.68,3541.86,1324.68,0.250,,,15.49,16.08,334,61.67,,,,,,,,39.8156595,-75.4322156,25.1,Close Metal Object,16.000,X56,ERW,960
MFL,5428,2107,20.527,1084+27.6,,,,108382.36,,5427,8.7° 52.7D Left Sag Cold Bend,D15.48,46.19,15.48,,D1322.82,3543.73,1322.82,0.250,,,,,305,61.67,,,,,,,,39.8156617,-75.4322096,25.0,,16.000,X56,ERW,960
MFL,5429,2107,20.528,1084+35.2,,,,108389.99,,5428,MCP,D7.85,53.82,7.85,1.94,D1315.18,3551.36,1315.18,0.250,,,4.98,8.27,167,61.67,,,,,,,,39.8156716,-75.4321858,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5430,2107,20.529,1084+40.9,,,,108395.72,,5429,MCP,D2.12,59.55,2.12,0.61,D1309.45,3557.09,1309.45,0.250,,,1.88,3.09,53,61.67,,,,,,,,39.8156794,-75.4321681,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5431,2107,20.530,1084+41.0,,,,108395.80,,5430,MCP,D2.04,59.63,2.04,0.10,D1309.37,3557.17,1309.37,0.250,,,2.86,3.80,9,61.67,,,,,,,,39.8156795,-75.4321679,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5432,2107,20.530,1084+41.4,,,,108396.20,,5431,MCP,D1.64,60.03,1.64,1.91,D1308.98,3557.56,1308.98,0.250,,,1.96,4.46,165,61.67,,,,,,,,39.8156800,-75.4321667,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5433,2107,20.530,1084+41.7,,,,108396.54,,5432,MCP,D1.30,60.37,1.30,1.27,D1308.63,3557.91,1308.63,0.250,,,2.71,3.85,110,61.67,,,,,,,,39.8156805,-75.4321656,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5434,2107,20.530,1084+42.6,,,,108397.45,,5433,MCP,D0.39,61.28,0.39,3.36,D1307.73,3558.82,1307.73,0.250,,,2.47,4.97,289,61.67,,,,,,,,39.8156818,-75.4321627,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5435,2108,20.530,1084+43.0,,,,108397.84,,5434,Weld,U61.67,61.67,62.15,,D1307.33,3559.21,1307.33,0.250,,,,,,62.15,,,,,,,,39.8156823,-75.4321615,24.9,,16.000,X56,ERW,960
MFL,5436,2108,20.531,1084+46.8,,,,108401.62,,5435,MCP,U3.78,3.78,58.37,1.02,D1303.55,3562.99,1303.55,0.250,,,2.04,3.40,88,62.15,,,,,,,,39.8156875,-75.4321500,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5437,2108,20.531,1084+47.6,,,,108402.44,,5436,MCP,U4.60,4.60,57.55,2.72,D1302.73,3563.81,1302.73,0.250,,,4.55,8.83,234,62.15,,,,,,,,39.8156887,-75.4321474,24.9,Close Metal Object,16.000,X56,ERW,960
MFL,5438,2108,20.531,1084+48.1,,,,108402.92,,5437,MCP,U5.08,5.08,57.07,0.19,D1302.26,3564.29,1302.26,0.250,,,5.10,7.66,17,62.15,,,,,,,,39.8156893,-75.4321459,25.0,Close Metal Object,16.000,X56,ERW,960
MFL,5439,2108,20.531,1084+48.4,,,,108403.19,,5438,MCP,U5.36,5.36,56.80,3.14,D1301.98,3564.56,1301.98,0.250,,,3.02,4.92,270,62.15,,,,,,,,39.8156897,-75.4321450,25.0,Close Metal Object,16.000,X56,ERW,960
MFL,5440,2108,20.531,1084+49.0,,,,108403.81,,5439,MCP,U5.97,5.97,56.18,3.16,D1301.36,3565.18,1301.36,0.250,,,1.53,4.51,272,62.15,,,,,,,,39.8156905,-75.4321432,25.0,Close Metal Object,16.000,X56,ERW,960
MFL,5441,2108,20.532,1084+53.1,,,,108407.94,,5440,MCP,U10.10,10.10,52.05,1.45,D1297.23,3569.31,1297.23,0.250,,,3.49,7.46,125,62.15,,,,,,,,39.8156962,-75.4321305,25.1,Close Metal Object,16.000,X56,ERW,960
MFL,5442,2108,20.532,1084+54.4,,,,108409.19,,5441,MCP,U11.35,11.35,50.80,0.54,D1295.98,3570.56,1295.98,0.250,,,11.10,14.61,46,62.15,,,,,,,,39.8156979,-75.4321267,25.1,Close Metal Object,16.000,X56,ERW,960
MFL,5443,2108,20.537,1084+81.7,,,,108436.64,,5442,8.5° 48.5D Over Cold Bend,D23.35,38.80,23.35,,D1268.53,3598.01,1268.53,0.250,,,,,177,62.15,,,,,,,,39.8157359,-75.4320425,25.7,,16.000,X56,ERW,960
MFL,5444,2108,20.538,1084+87.3,,,,108442.27,,5443,MCP,D17.72,44.43,17.72,3.82,D1262.91,3603.64,1262.91,0.250,,,5.41,9.54,328,62.15,,,,,,,,39.8157437,-75.4320254,25.2,Close Metal Object,16.000,X56,ERW,960
MFL,5445,2108,20.539,1084+92.8,,,,108447.76,,5444,MCP,D12.23,49.93,12.23,1.01,D1257.41,3609.13,1257.41,0.250,,,3.49,5.17,87,62.15,,,,,,,,39.8157513,-75.4320084,24.5,Close Metal Object,16.000,X56,ERW,960
MFL,5446,2108,20.539,1084+93.6,,,,108448.53,,5445,MCP,D11.46,50.70,11.46,0.94,D1256.64,3609.90,1256.64,0.250,,,3.49,5.48,81,62.15,,,,,,,,39.8157524,-75.4320060,24.4,Close Metal Object,16.000,X56,ERW,960
MFL,5447,2108,20.540,1084+94.6,,,,108449.58,,5446,MCP,D10.41,51.74,10.41,0.47,D1255.59,3610.95,1255.59,0.250,,,2.98,5.12,40,62.15,,,,,,,,39.8157538,-75.4320028,24.2,Close Metal Object,16.000,X56,ERW,960
MFL,5448,2108,20.541,1085+00.0,,,,108454.98,,5447,MCP,D5.01,57.14,5.01,3.51,D1250.19,3616.35,1250.19,0.250,,,3.10,6.24,302,62.15,,,,,,,,39.8157614,-75.4319860,23.5,Close Metal Object,16.000,X56,ERW,960
MFL,5449,2109,20.542,1085+05.0,,,,108459.99,,5448,Weld,D6.75,62.15,6.75,,D1245.18,3621.36,1245.18,0.250,,,,,,6.75,,,,,,,,39.8157682,-75.4319716,22.9,,16.000,X56,Elbow,960
MFL,5450,2109,20.542,1085+08.0,1547.00,1551.31,1.00,108462.98,,5449,90° 3D Left Forged Bend,U2.99,2.99,3.76,,D1242.19,3624.35,1242.19,0.250,,,,,277,6.75,,,,,,,,39.8157750,-75.4319662,22.6,,16.000,X56,Elbow,960
MFL,5451,2110,20.543,1085+11.6,,,,108466.74,,5450,Weld; Begin 0.375in Wall API 5L X62 - ERW,U6.75,6.75,40.77,,D1238.43,3628.11,1238.43,0.375,,,,,,40.77,322,,,,,,,39.8157848,-75.4319687,22.4,,16.000,X62,ERW,960
MFL,5452,2110,20.544,1085+16.3,,,,108471.40,,5451,Casing Start,U4.66,4.66,36.11,,D1233.77,3632.77,1233.77,0.375,,,,,,40.77,,,,,,,,39.8157958,-75.4319771,22.4,,16.000,X62,ERW,960
MFL,5453,2111,20.551,1085+53.0,,,,108507.51,,5452,Weld,U40.77,40.77,42.83,,D1197.66,3668.88,1197.66,0.375,,,,,,42.83,65,,,,,,,39.8158806,-75.4320431,22.3,,16.000,X62,ERW,960
MFL,5454,2112,20.559,1085+96.4,,,,108550.34,,5453,Weld,D42.74,42.83,42.74,,D1154.83,3711.71,1154.83,0.375,,,,,,42.74,356,,,,,,,39.8159815,-75.4321211,22.3,,16.000,X62,ERW,960
MFL,5455,2113,20.567,1086+39.8,,,,108593.08,,5454,Weld,U42.74,42.74,43.17,,D1112.09,3754.45,1112.09,0.375,,,,,,43.17,74,,,,,,,39.8160820,-75.4321991,22.3,,16.000,X62,ERW,960
MFL,5456,2113,20.574,1086+79.1,,,,108631.81,,5455,Casing End,D4.44,38.73,4.44,,D1073.36,3793.18,1073.36,0.375,,,,,,43.17,,,,,,,,39.8161730,-75.4322699,22.3,,16.000,X62,ERW,960
MFL,5457,2114,20.575,1086+83.6,,,,108636.25,,5456,Weld; Begin 0.250in Wall API 5L X56 - ERW,U43.17,43.17,60.28,,D1068.92,3797.62,1068.92,0.250,,,,,,60.28,,,,,,,,39.8161835,-75.4322780,22.3,,16.000,X56,ERW,960
MFL,5458,2114,20.578,1086+97.5,,,,108650.17,,5457,12.6° 63.6D Sag Cold Bend,U13.92,13.92,46.36,,D1055.00,3811.54,1055.00,0.250,,,,,1,60.28,,,,,,,,39.8162162,-75.4323033,22.8,,16.000,X56,ERW,960
MFL,5459,2114,20.582,1087+21.9,,,,108674.52,,5458,10.4° 60D Over Cold Bend,D22.01,38.27,22.01,,D1030.65,3835.89,1030.65,0.250,,,,,181,60.28,,,,,,,,39.8162728,-75.4323466,27.1,,16.000,X56,ERW,960
MFL,5460,2114,20.584,1087+29.1,,,,108681.74,,5459,MCP,D14.79,45.49,14.79,1.40,D1023.43,3843.11,1023.43,0.250,,,5.02,3.80,120,60.28,,,,,,,,39.8162898,-75.4323596,27.6,Close Metal Object,16.000,X56,ERW,960
MFL,5461,2114,20.584,1087+32.0,,,,108684.62,,5460,MCP,D11.92,48.36,11.92,0.70,D1020.56,3845.99,1020.56,0.250,,,3.76,5.07,60,60.28,,,,,,,,39.8162966,-75.4323648,27.7,Close Metal Object,16.000,X56,ERW,960
MFL,5462,2114,20.585,1087+34.7,,,,108687.27,108687.24,5461,ML Ext,D9.27,51.01,9.27,2.02,D1017.91,3848.64,1017.91,0.250,26,36,0.47,0.78,174,60.28,,1478,1474,1476,1471,2050,2043,39.8163029,-75.4323696,27.8,,16.000,X56,ERW,960
MFL,5463,2115,20.586,1087+43.9,,,,108696.53,,5462,Weld,D53.23,60.28,53.23,,D1008.64,3857.90,1008.64,0.250,,,,,,53.23,26,,,,,,,39.8163247,-75.4323864,28.1,,16.000,X56,ERW,960
MFL,5464,2115,20.588,1087+53.3,,,,108705.84,,5463,MCP,U9.31,9.31,43.92,0.00,D999.33,3867.21,999.33,0.250,,,7.53,12.68,0,53.23,,,,,,,,39.8163467,-75.4324030,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5465,2115,20.589,1087+54.9,,,,108707.46,,5464,MCP,U10.93,10.93,42.30,2.20,D997.71,3868.83,997.71,0.250,,,2.51,4.18,189,53.23,,,,,,,,39.8163505,-75.4324058,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5466,2115,20.589,1087+55.0,,,,108707.62,,5465,MCP,U11.09,11.09,42.14,2.79,D997.55,3868.99,997.55,0.250,,,5.02,4.06,240,53.23,,,,,,,,39.8163509,-75.4324061,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5467,2115,20.589,1087+56.0,,,,108708.58,108708.57,5466,ML Ext,U12.05,12.05,41.18,3.79,D996.59,3869.95,996.59,0.250,25,35,0.43,0.49,326,53.23,,1479,1476,1478,1474,2053,2047,39.8163532,-75.4324077,28.2,,16.000,X56,ERW,960
MFL,5468,2115,20.589,1087+59.2,,,,108711.78,,5467,MCP,U15.24,15.24,37.99,3.58,D993.40,3873.15,993.40,0.250,,,5.02,9.38,308,53.23,,,,,,,,39.8163608,-75.4324133,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5469,2115,20.590,1087+63.5,,,,108716.08,,5468,MCP,U19.55,19.55,33.68,1.29,D989.09,3877.45,989.09,0.250,,,3.76,5.45,111,53.23,,,,,,,,39.8163711,-75.4324208,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5470,2115,20.591,1087+67.6,,,,108720.18,,5469,MCP,U23.65,23.65,29.58,3.32,D984.99,3881.55,984.99,0.250,,,3.29,5.26,286,53.23,,,,,,,,39.8163809,-75.4324280,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5471,2115,20.591,1087+69.9,,,,108722.51,,5470,MCP,U25.98,25.98,27.25,1.11,D982.66,3883.88,982.66,0.250,,,3.45,9.19,95,53.23,,,,,,,,39.8163865,-75.4324321,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5472,2115,20.592,1087+70.9,,,,108723.49,,5471,MCP,D26.27,26.96,26.27,3.41,D981.68,3884.86,981.68,0.250,,,12.23,11.41,293,53.23,,,,,,,,39.8163888,-75.4324338,28.2,Close Metal Object,16.000,X56,ERW,960
MFL,5473,2115,20.592,1087+71.7,,,,108724.27,108724.25,5472,ML Ext,D25.49,27.74,25.49,3.92,D980.90,3885.64,980.90,0.250,36,46,0.74,0.65,337,53.23,,1459,1447,1452,1435,2016,1993,39.8163907,-75.4324352,28.2,,16.000,X56,ERW,960
MFL,5474,2115,20.592,1087+75.3,,,,108727.88,108727.86,5473,ML Int Seam Adjacent,D21.88,31.35,21.88,0.56,D977.29,3889.25,977.29,0.250,11,21,0.35,0.46,49,53.23,,1484,1482,1483,1481,2060,2057,39.8163993,-75.4324415,28.2,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5475,2116,20.597,1087+97.2,,,,108749.76,,5474,Weld,U53.23,53.23,61.11,,D955.41,3911.13,955.41,0.250,,,,,,61.11,6,,,,,,,39.8164516,-75.4324798,28.1,,16.000,X56,ERW,960
MFL,5476,2117,20.608,1088+58.4,,,,108810.88,,5475,Weld,U61.11,61.11,61.56,,D894.30,3972.25,894.30,0.250,,,,,,61.56,,,,,,,,39.8165970,-75.4325877,28.3,,16.000,X56,ERW,960
MFL,5477,2118,20.620,1089+20.0,,,,108872.44,,5476,Weld,D60.88,61.56,60.88,,D832.73,4033.81,832.73,0.250,,,,,,60.88,28,,,,,,,39.8167430,-75.4326974,28.9,,16.000,X56,ERW,960
MFL,5478,2119,20.631,1089+80.9,,,,108933.32,,5477,Weld,D59.08,60.88,59.08,,D771.85,4094.69,771.85,0.250,,,,,,59.08,,,,,,,,39.8168859,-75.4328085,29.1,,16.000,X56,ERW,960
MFL,5479,2120,20.643,1090+40.1,,,,108992.40,,5478,Weld,D45.90,59.08,45.90,,D712.77,4153.77,712.77,0.250,,,,,,45.90,,,,,,,,39.8170247,-75.4329170,28.1,,16.000,X56,ERW,960
MFL,5480,2121,20.651,1090+86.0,,,,109038.30,,5479,Weld,D37.32,45.90,37.32,,D666.88,4199.67,666.88,0.250,,,,,,37.32,50,,,,,,,39.8171331,-75.4329993,30.1,,16.000,X56,ERW,960
MFL,5481,2122,20.658,1091+23.4,,,,109075.62,,5480,Weld,U37.32,37.32,61.18,,D629.55,4236.99,629.55,0.250,,,,,,61.18,279,,,,,,,39.8172220,-75.4330647,32.5,,16.000,X56,ERW,960
MFL,5482,2122,20.659,1091+28.1,,,,109080.37,109080.35,5481,ML Int,U4.75,4.75,56.43,1.44,D624.80,4241.74,624.80,0.250,11,21,0.47,0.51,124,61.18,,1482,1480,1482,1478,2058,2053,39.8172334,-75.4330729,32.7,,16.000,X56,ERW,960
MFL,5483,2123,20.670,1091+84.6,,,,109136.80,,5482,Weld,D12.07,61.18,12.07,,D568.37,4298.17,568.37,0.250,,,,,,12.07,,,,,,,,39.8173684,-75.4331709,33.9,,16.000,X56,ERW,960
MFL,5484,2124,20.672,1091+96.7,,,,109148.87,,5483,Weld,U12.07,12.07,60.92,,D556.30,4310.24,556.30,0.250,,,,,,60.92,,,,,,,,39.8173972,-75.4331918,34.0,,16.000,X56,ERW,960
MFL,5485,2124,20.684,1092+57.6,,,,109209.69,,5484,MCP,D0.10,60.82,0.10,1.89,D495.48,4371.06,495.48,0.250,,,4.75,8.01,163,60.92,,,,,,,,39.8175418,-75.4332992,35.6,Touching Metal Object,16.000,X56,ERW,960
MFL,5486,2125,20.684,1092+57.6,,,,109209.79,,5485,Weld,D23.44,60.92,23.44,,D495.38,4371.16,495.38,0.250,,,,,,23.44,,,,,,,,39.8175421,-75.4332994,35.6,,16.000,X56,ERW,960
MFL,5487,2126,20.688,1092+81.1,,,,109233.23,,5486,Weld,U23.44,23.44,58.66,,D471.94,4394.60,471.94,0.250,,,,,,58.66,,,,,,,,39.8175976,-75.4333412,36.0,,16.000,X56,ERW,960
MFL,5488,2127,20.699,1093+39.8,,,,109291.89,,5487,Weld,U58.66,58.66,60.36,,D413.29,4453.26,413.29,0.250,,,,,,60.36,,,,,,,,39.8177368,-75.4334450,37.9,,16.000,X56,ERW,960
MFL,5489,2128,20.711,1094+00.2,,,,109352.25,,5488,Weld,D8.32,60.36,8.32,,D352.92,4513.62,352.92,0.250,,,,,,8.32,,,,,,,,39.8178807,-75.4335507,40.0,,16.000,X56,ERW,960
MFL,5490,2129,20.712,1094+08.6,,,,109360.56,,5489,Weld,U8.32,8.32,59.63,,D344.61,4521.93,344.61,0.250,,,,,,59.63,,,,,,,,39.8179006,-75.4335652,40.3,,16.000,X56,ERW,960
MFL,5491,2129,20.718,1094+37.1,,,,109389.13,109389.11,5490,ML Ext,U28.56,28.56,31.07,0.16,D316.05,4550.49,316.05,0.250,20,30,0.63,0.49,14,59.63,,1476,1470,1474,1466,2047,2037,39.8179690,-75.4336144,41.1,,16.000,X56,ERW,960
MFL,5492,2130,20.724,1094+68.2,,,,109420.19,,5491,Weld,D13.09,59.63,13.09,,D284.98,4581.56,284.98,0.250,,,,,,13.09,,,,,,,,39.8180437,-75.4336671,42.2,,16.000,X56,ERW,960
MFL,5493,2131,20.726,1094+81.3,,,,109433.29,,5492,Weld,U13.09,13.09,61.78,,D271.89,4594.65,271.89,0.250,,,,,,61.78,109,,,,,,,39.8180750,-75.4336899,42.8,,16.000,X56,ERW,960
MFL,5494,2131,20.726,1094+81.7,,,,109433.64,109433.63,5493,ML Ext Seam & Weld Adjacent,U0.36,0.36,61.42,1.66,D271.53,4595.01,271.53,0.250,14,24,0.43,0.51,143,61.78,,1482,1480,1482,1478,2058,2053,39.8180759,-75.4336906,42.8,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5495,2131,20.727,1094+87.3,,,,109439.27,109439.23,5494,ML Int Manufacturing Related; Seam Xing,U5.99,5.99,55.79,1.27,D265.90,4600.64,265.90,0.250,10,20,1.02,1.27,109,61.78,,1475,1463,1473,1459,2046,2026,39.8180892,-75.4337007,43.1,,16.000,X56,ERW,960
MFL,5496,2132,20.738,1095+43.2,,,,109495.06,,5495,Weld,D8.69,61.78,8.69,,D210.11,4656.43,210.11,0.250,,,,,,8.69,,,,,,,,39.8182213,-75.4337998,46.2,,16.000,X56,ERW,960
MFL,5497,2133,20.739,1095+51.9,,,,109503.75,,5496,Weld,U8.69,8.69,61.28,,D201.42,4665.12,201.42,0.250,,,,,,61.28,53,,,,,,,39.8182419,-75.4338151,46.7,,16.000,X56,ERW,960
MFL,5498,2133,20.740,1095+58.0,,,,109509.84,109509.82,5497,ML Ext,U6.09,6.09,55.19,2.06,D195.34,4671.21,195.34,0.250,16,26,0.39,0.61,177,61.28,,1482,1480,1482,1479,2058,2054,39.8182563,-75.4338259,47.0,,16.000,X56,ERW,960
MFL,5499,2133,20.745,1095+81.6,,,,109533.43,,5498,MCP,U29.68,29.68,31.60,2.84,D171.74,4694.80,171.74,0.250,,,1.45,4.11,245,61.28,,,,,,,,39.8183125,-75.4338673,48.0,Touching Metal Object,16.000,X56,ERW,960
MFL,5500,2133,20.745,1095+82.0,,,,109533.90,109533.88,5499,ML Ext,U30.15,30.15,31.13,1.84,D171.27,4695.27,171.27,0.250,15,25,0.51,0.59,159,61.28,,1481,1477,1480,1475,2055,2049,39.8183136,-75.4338681,48.0,,16.000,X56,ERW,960
MFL,5501,2134,20.751,1096+13.2,,,,109565.03,,5500,Weld; Begin 0.344in Wall API 5L X52 - ERW,D39.40,61.28,39.40,,D140.15,4726.40,140.15,0.344,,,,,,39.40,35,,,,,,,39.8183878,-75.4339229,49.0,,16.000,X52,ERW,960
MFL,5502,2134,20.752,1096+19.9,,,,109571.77,,5501,Casing Start,U6.74,6.74,32.66,,D133.41,4733.14,133.41,0.344,,,,,,39.40,,,,,,,,39.8184037,-75.4339349,49.2,,16.000,X52,ERW,960
MFL,5503,2135,20.758,1096+52.6,,,,109604.43,,5502,Weld,U39.40,39.40,39.43,,D100.74,4765.80,100.74,0.344,,,,,,39.43,176,,,,,,,39.8184812,-75.4339934,49.6,,16.000,X52,ERW,960
MFL,5504,2135,20.765,1096+89.9,,,,109641.78,,5503,Casing End,D2.09,37.35,2.09,,D63.40,4803.15,63.40,0.344,,,,,,39.43,,,,,,,,39.8185700,-75.4340604,49.6,,16.000,X52,ERW,960
MFL,5505,2136,20.766,1096+92.0,,,,109643.86,,5504,Weld,D6.75,39.43,6.75,,D61.31,4805.23,61.31,0.344,,,,,,6.75,,,,,,,,39.8185745,-75.4340636,49.6,,16.000,X52,Elbow,960
MFL,5506,2136,20.766,1096+95.0,1187.00,1183.87,1.00,109646.85,,5505,90° 3D Right Forged Bend,U2.99,2.99,3.76,,D58.32,4808.22,58.32,0.344,,,,,88,6.75,,,,,,,,39.8185825,-75.4340641,49.6,,16.000,X52,Elbow,960
MFL,5507,2137,20.767,1096+97.7,,,,109650.61,,5506,Weld; Begin 0.250in Wall API 5L X56 - ERW,U6.75,6.75,51.42,,D54.56,4811.98,54.56,0.250,,,,,,51.42,293,,,,,,,39.8185903,-75.4340560,49.7,,16.000,X56,ERW,960
MFL,5508,2137,20.767,1096+99.0,,,,109651.87,109651.84,5507,ML Cluster Ext,U1.26,1.26,50.16,2.13,D53.30,4813.24,53.30,0.250,20,30,0.67,1.50,183,51.42,,1475,1468,1473,1464,2046,2034,39.8185921,-75.4340520,49.7,,16.000,X56,ERW,960
MFL,5509,2137,20.773,1097+28.9,,,,109681.80,,5508,MCP,D20.24,31.18,20.24,0.99,D23.37,4843.17,23.37,0.250,,,14.74,2.84,86,51.42,,,,,,,,39.8186328,-75.4339599,50.8,Close Metal Object,16.000,X56,ERW,960
MFL,5510,2137,20.775,1097+38.9,,,,109691.76,,5509,MCP,D10.27,41.15,10.27,1.40,D13.41,4853.13,13.41,0.250,,,3.76,4.48,120,51.42,,,,,,,,39.8186461,-75.4339291,50.9,Touching Metal Object,16.000,X56,ERW,960
MFL,5511,2138,20.777,1097+49.2,,,,109702.04,,5510,Weld,U51.42,51.42,59.48,,D3.14,4863.41,3.14,0.250,,,,,,59.48,,,,,,,,39.8186600,-75.4338972,51.0,,16.000,X56,ERW,960
MFL,5512,2138,20.777,1097+52.3,,,,109705.17,,5511,AGM 44,U3.14,3.14,56.34,,D4133.57,4866.54,4133.57,0.250,,,,,,59.48,,,,,,,,39.8186642,-75.4338874,51.0,,16.000,X56,ERW,960
MFL,5513,2139,20.788,1098+08.8,,,,109761.51,,5512,Weld,U59.48,59.48,60.09,,U56.34,56.34,4077.23,0.250,,,,,,60.09,,,,,,,,39.8187399,-75.4337129,50.8,,16.000,X56,ERW,960
MFL,5514,2140,20.800,1098+69.0,,,,109821.60,,5513,Weld,U60.09,60.09,61.57,,U116.43,116.43,4017.14,0.250,,,,,,61.57,50,,,,,,,39.8188213,-75.4335275,49.3,,16.000,X56,ERW,960
MFL,5515,2140,20.808,1099+15.8,,,,109868.38,,5514,4.8° 55.3D Over Cold Bend,D14.80,46.78,14.80,,U163.20,163.20,3970.37,0.250,,,,,182,61.57,,,,,,,,39.8188863,-75.4333842,47.6,,16.000,X56,ERW,960
MFL,5516,2141,20.811,1099+30.6,,,,109883.17,,5515,Weld,U61.57,61.57,61.71,,U178.00,178.00,3955.57,0.250,,,,,,61.71,312,,,,,,,39.8189068,-75.4333394,45.9,,16.000,X56,ERW,960
MFL,5517,2141,20.812,1099+32.9,,,,109885.44,,5516,MCP,U2.27,2.27,59.43,1.27,U180.27,180.27,3953.30,0.250,,,2.98,3.60,109,61.71,,,,,,,,39.8189100,-75.4333325,45.6,Close Metal Object,16.000,X56,ERW,960
MFL,5518,2141,20.814,1099+43.7,,,,109896.17,,5517,MCP,U13.00,13.00,48.71,3.76,U191.00,191.00,3942.57,0.250,,,5.14,6.24,324,61.71,,,,,,,,39.8189248,-75.4333000,44.4,Close Metal Object,16.000,X56,ERW,960
MFL,5519,2141,20.814,1099+46.7,,,,109899.17,,5518,10.4° 47.3D Sag Cold Bend,U16.00,16.00,45.70,,U194.00,194.00,3939.57,0.250,,,,,7,61.71,,,,,,,,39.8189290,-75.4332908,44.3,,16.000,X56,ERW,960
MFL,5520,2141,20.821,1099+81.4,,,,109933.86,,5519,3.7° 53.9D Over Cold Bend,D11.02,50.69,11.02,,U228.69,228.69,3904.89,0.250,,,,,188,61.71,,,,,,,,39.8189754,-75.4331834,45.9,,16.000,X56,ERW,960
MFL,5521,2142,20.823,1099+92.4,,,,109944.88,,5520,Weld,D61.38,61.71,61.38,,U239.71,239.71,3893.87,0.250,,,,,,61.38,43,,,,,,,39.8189903,-75.4331492,45.9,,16.000,X56,ERW,960
MFL,5522,2142,20.825,1100+04.6,,,,109957.00,,5521,MCP,U12.13,12.13,49.26,1.31,U251.83,251.83,3881.74,0.250,,,2.04,2.99,113,61.38,,,,,,,,39.8190065,-75.4331117,45.8,Close Metal Object,16.000,X56,ERW,960
MFL,5523,2142,20.829,1100+27.2,,,,109979.57,,5522,MCP,D26.70,34.69,26.70,3.26,U274.39,274.39,3859.18,0.250,,,1.53,3.09,280,61.38,,,,,,,,39.8190367,-75.4330417,45.6,Close Metal Object,16.000,X56,ERW,960
MFL,5524,2142,20.831,1100+36.1,,,,109988.52,,5523,MCP,D17.75,43.64,17.75,1.88,U283.34,283.34,3850.23,0.250,,,2.04,4.36,162,61.38,,,,,,,,39.8190487,-75.4330139,45.5,Close Metal Object,16.000,X56,ERW,960
MFL,5525,2142,20.832,1100+40.2,,,,109992.58,,5524,MCP,D13.68,47.70,13.68,2.22,U287.41,287.41,3846.16,0.250,,,5.80,5.63,191,61.38,,,,,,,,39.8190541,-75.4330013,45.5,Close Metal Object,16.000,X56,ERW,960
MFL,5526,2142,20.832,1100+43.1,,,,109995.44,,5525,MCP,D10.82,50.56,10.82,3.07,U290.27,290.27,3843.31,0.250,,,12.20,5.33,264,61.38,,,,,,,,39.8190579,-75.4329924,45.4,Close Metal Object,16.000,X56,ERW,960
MFL,5527,2142,20.833,1100+45.9,,,,109998.21,109998.19,5526,ML Ext,D8.05,53.33,8.05,1.73,U293.04,293.04,3840.53,0.250,16,26,1.02,1.25,149,61.38,,1468,1455,1465,1448,2034,2011,39.8190616,-75.4329838,45.3,,16.000,X56,ERW,960
MFL,5528,2142,20.834,1100+51.2,,,,110003.59,,5527,MCP,D2.67,58.71,2.67,3.13,U298.42,298.42,3835.16,0.250,,,11.25,3.65,269,61.38,,,,,,,,39.8190687,-75.4329671,45.2,Close Metal Object,16.000,X56,ERW,960
MFL,5529,2143,20.835,1100+53.9,,,,110006.26,,5528,Weld,U61.38,61.38,61.43,,U301.09,301.09,3832.48,0.250,,,,,,61.43,10,,,,,,,39.8190722,-75.4329588,45.1,,16.000,X56,ERW,960
MFL,5530,2143,20.836,1100+63.1,,,,110015.40,110015.38,5529,ML Ext Seam Adjacent,U9.14,9.14,52.29,3.82,U310.23,310.23,3823.35,0.250,15,25,0.39,0.47,328,61.43,,1482,1480,1482,1479,2058,2054,39.8190843,-75.4329305,44.9,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5531,2143,20.841,1100+89.8,,,,110042.07,,5530,8° 50.1D Right Cold Bend,D25.62,35.81,25.62,,U336.90,336.90,3796.68,0.250,,,,,81,61.43,,,,,,,,39.8191192,-75.4328472,44.4,,16.000,X56,ERW,960
MFL,5532,2144,20.846,1101+15.4,,,,110067.69,,5531,Weld,U61.43,61.43,61.56,,U362.52,362.52,3771.06,0.250,,,,,,61.56,,,,,,,,39.8191447,-75.4327623,44.4,,16.000,X56,ERW,960
MFL,5533,2144,20.850,1101+34.8,,,,110087.05,,5532,7.7° 36.8D Left Cold Bend,U19.36,19.36,42.20,,U381.88,381.88,3751.69,0.250,,,,,270,61.56,,,,,,,,39.8191639,-75.4326984,44.3,,16.000,X56,ERW,960
MFL,5534,2145,20.858,1101+77.1,,,,110129.25,,5533,Weld,D61.52,61.56,61.52,,U424.08,424.08,3709.49,0.250,,,,,,61.52,39,,,,,,,39.8192196,-75.4325669,44.3,,16.000,X56,ERW,960
MFL,5535,2146,20.869,1102+38.7,,,,110190.77,,5534,Weld,D61.20,61.52,61.20,,U485.60,485.60,3647.98,0.250,,,,,,61.20,,,,,,,,39.8193027,-75.4323769,43.1,,16.000,X56,ERW,960
MFL,5536,2146,20.878,1102+85.9,,,,110237.89,,5535,8.1° 46.5D Left Cold Bend,D14.08,47.13,14.08,,U532.72,532.72,3600.85,0.250,,,,,273,61.20,,,,,,,,39.8193673,-75.4322318,43.0,,16.000,X56,ERW,960
MFL,5537,2147,20.881,1103+00.0,,,,110251.97,,5536,Weld,U61.20,61.20,61.69,,U546.80,546.80,3586.77,0.250,,,,,,61.69,29,,,,,,,39.8193906,-75.4321919,43.2,,16.000,X56,ERW,960
MFL,5538,2147,20.886,1103+26.2,,,,110278.13,,5537,9.5° 40.9D Right Over Cold Bend,U26.16,26.16,35.53,,U572.96,572.96,3560.61,0.250,,,,,122,61.69,,,,,,,,39.8194342,-75.4321182,43.4,,16.000,X56,ERW,960
MFL,5539,2148,20.893,1103+61.8,,,,110313.66,,5538,Weld,D61.56,61.69,61.56,,U608.49,608.49,3525.08,0.250,,,,,,61.56,328,,,,,,,39.8194826,-75.4320091,40.6,,16.000,X56,ERW,960
MFL,5540,2148,20.894,1103+70.1,,,,110321.91,110321.89,5539,ML Ext Seam Adjacent,U8.24,8.24,53.32,3.65,U616.73,616.73,3516.84,0.250,14,24,0.31,0.43,314,61.56,,1483,1482,1483,1481,2060,2058,39.8194937,-75.4319838,40.0,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5541,2148,20.895,1103+72.3,,,,110324.13,,5540,8.2° 53.6D Sag Cold Bend,U10.47,10.47,51.09,,U618.96,618.96,3514.61,0.250,,,,,4,61.56,,,,,,,,39.8194967,-75.4319769,40.0,,16.000,X56,ERW,960
MFL,5542,2148,20.896,1103+77.5,,,,110329.28,,5541,MCP,U15.61,15.61,45.95,0.20,U624.10,624.10,3509.47,0.250,,,12.86,9.89,18,61.56,,,,,,,,39.8195037,-75.4319609,40.2,Close Metal Object,16.000,X56,ERW,960
MFL,5543,2148,20.903,1104+14.2,,,,110366.01,,5542,4.1° 59.5D Over Cold Bend,D9.22,52.35,9.22,,U660.83,660.83,3472.74,0.250,,,,,185,61.56,,,,,,,,39.8195530,-75.4318475,42.6,,16.000,X56,ERW,960
MFL,5544,2149,20.904,1104+23.5,,,,110375.22,,5543,Weld,D61.36,61.56,61.36,,U670.05,670.05,3463.52,0.250,,,,,,61.36,46,,,,,,,39.8195656,-75.4318191,42.7,,16.000,X56,ERW,960
CAL,5545,2149,20.906,1104+32.9,,,,110384.60,,5544,Dent Seam Xing,U9.38,9.38,51.98,0.54,U679.43,679.43,3454.14,0.250,1.3,1.8,2.63,3.17,46,61.36,,,,,,,,39.8195785,-75.4317904,42.7,,16.000,X56,ERW,960
MFL,5546,2149,20.906,1104+33.9,,,,110385.66,,5545,MCP,U10.44,10.44,50.92,0.10,U680.49,680.49,3453.08,0.250,,,3.10,5.53,9,61.36,,,,,,,,39.8195799,-75.4317871,42.7,Touching Metal Object,16.000,X56,ERW,960
MFL,5547,2149,20.915,1104+80.8,,,,110432.46,,5546,MCP,D4.12,57.24,4.12,0.56,U727.29,727.29,3406.28,0.250,,,36.98,8.72,48,61.36,,,,,,,,39.8196450,-75.4316438,42.8,Touching Metal Object,16.000,X56,ERW,960
MFL,5548,2150,20.916,1104+84.9,,,,110436.58,,5547,Weld,D60.44,61.36,60.44,,U731.41,731.41,3402.16,0.250,,,,,,60.44,328,,,,,,,39.8196507,-75.4316312,42.9,,16.000,X56,ERW,960
MFL,5549,2151,20.927,1105+45.5,,,,110497.02,,5548,Weld,D60.10,60.44,60.10,,U791.85,791.85,3341.72,0.250,,,,,,60.10,42,,,,,,,39.8197343,-75.4314459,43.3,,16.000,X56,ERW,960
MFL,5550,2151,20.939,1106+05.0,,,,110556.43,,5549,Marker Band Start,D0.69,59.41,0.69,,U851.26,851.26,3282.31,0.250,,,,,,60.10,,,,,,,,39.8198141,-75.4312617,43.4,,16.000,X56,ERW,960
MFL,5551,2151,20.939,1106+05.1,,,,110556.52,110556.51,5550,ML Ext Between Marker Bands,D0.61,59.50,0.61,1.09,U851.34,851.34,3282.23,0.250,35,45,0.31,0.70,94,60.10,,1480,1478,1479,1476,2054,2050,39.8198142,-75.4312615,43.4,,16.000,X56,ERW,960
MFL,5552,2151,20.939,1106+05.5,,,,110556.91,110556.64,5551,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.21,59.89,0.21,1.17,U851.74,851.74,3281.83,0.250,31,41,4.04,2.25,101,60.10,,1273,1189,1392,1351,1934,1876,39.8198147,-75.4312603,43.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5553,2152,20.939,1106+05.7,,,,110557.12,,5552,Weld Between Marker Bands,U60.10,60.10,61.43,,U851.95,851.95,3281.62,0.250,,,,,,61.43,317,,,,,,,39.8198150,-75.4312596,43.4,Between Marker Bands,16.000,X56,ERW,960
MFL,5554,2152,20.939,1106+05.8,,,,110557.25,,5553,Marker Band End,U0.13,0.13,61.30,,U852.08,852.08,3281.49,0.250,,,,,,61.43,,,,,,,,39.8198152,-75.4312592,43.4,,16.000,X56,ERW,960
CAL,5555,2152,20.944,1106+31.6,,,,110583.05,,5554,Dent Seam Xing,U25.92,25.92,35.51,3.47,U877.88,877.88,3255.70,0.250,1.0,1.5,3.18,2.84,298,61.43,,,,,,,,39.8198498,-75.4311793,43.3,,16.000,X56,ERW,960
MFL,5556,2153,20.950,1106+67.2,,,,110618.55,,5555,Weld,U61.43,61.43,61.58,,U913.38,913.38,3220.19,0.250,,,,,,61.58,40,,,,,,,39.8198972,-75.4310691,43.1,,16.000,X56,ERW,960
MFL,5557,2153,20.951,1106+67.9,,,,110619.28,110619.17,5556,ML Cluster Ext,U0.73,0.73,60.86,1.21,U914.11,914.11,3219.47,0.250,20,30,2.08,5.63,104,61.58,,1419,1378,1425,1377,1979,1913,39.8198982,-75.4310668,43.1,,16.000,X56,ERW,960
MFL,5558,2154,20.962,1107+28.9,,,,110680.13,,5557,Weld,D18.98,61.58,18.98,,U974.96,974.96,3158.61,0.250,,,,,,18.98,100,,,,,,,39.8199786,-75.4308774,43.2,,16.000,X56,ERW,960
MFL,5559,2155,20.966,1107+47.9,,,,110699.11,,5558,Weld,D6.71,18.98,6.71,,U993.94,993.94,3139.64,0.250,,,,,,6.71,,,,,,,,39.8200037,-75.4308185,42.9,,16.000,X56,Elbow,960
MFL,5560,2155,20.966,1107+51.0,1056.00,1055.37,1.00,110702.22,,5559,90° 3D Left Forged Bend,U3.11,3.11,3.60,,U997.05,997.05,3136.52,0.250,,,,,273,6.71,,,,,,,,39.8200107,-75.4308126,42.9,,16.000,X56,Elbow,960
MFL,5561,2156,20.967,1107+54.6,,,,110705.82,,5560,Weld,U6.71,6.71,12.03,,U1000.65,1000.65,3132.93,0.250,,,,,,12.03,343,,,,,,,39.8200202,-75.4308146,43.0,,16.000,X56,ERW,960
MFL,5562,2156,20.969,1107+64.6,,,,110715.79,110715.75,5561,ML Int Manufacturing Related; Seam Adjacent,D2.06,9.97,2.06,3.79,U1010.62,1010.62,3122.95,0.250,19,29,4.00,0.95,326,12.03,,1364,1290,1340,1249,1861,1735,39.8200441,-75.4308317,43.2,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5563,2157,20.969,1107+66.6,,,,110717.85,,5562,Weld,U12.03,12.03,61.25,,U1012.67,1012.67,3120.90,0.250,,,,,,61.25,61,,,,,,,39.8200490,-75.4308353,43.3,,16.000,X56,ERW,960
MFL,5564,2157,20.981,1108+27.9,,,,110779.00,110778.97,5563,ML Ext Weld Adjacent,D0.10,61.16,0.10,0.01,U1073.83,1073.83,3059.74,0.250,13,23,0.55,0.71,1,61.25,,1481,1477,1480,1475,2055,2049,39.8201947,-75.4309427,45.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5565,2158,20.981,1108+28.0,,,,110779.10,,5564,Weld,U61.25,61.25,61.67,,U1073.93,1073.93,3059.65,0.250,,,,,,61.67,345,,,,,,,39.8201949,-75.4309428,45.4,,16.000,X56,ERW,960
MFL,5566,2159,20.993,1108+89.7,,,,110840.77,,5565,Weld,D46.98,61.67,46.98,,U1135.60,1135.60,2997.98,0.250,,,,,,46.98,67,,,,,,,39.8203404,-75.4310539,48.4,,16.000,X56,ERW,960
MFL,5567,2160,21.001,1109+36.8,,,,110887.75,,5566,Weld,D46.07,46.98,46.07,,U1182.58,1182.58,2951.00,0.250,,,,,,46.07,,,,,,,,39.8204504,-75.4311402,50.1,,16.000,X56,ERW,960
MFL,5568,2161,21.010,1109+82.9,,,,110933.82,,5567,Weld,U46.07,46.07,61.14,,U1228.65,1228.65,2904.92,0.250,,,,,,61.14,28,,,,,,,39.8205577,-75.4312263,51.8,,16.000,X56,ERW,960
MFL,5569,2161,21.012,1109+93.4,,,,110944.30,,5568,6.4° 43.3D Sag Cold Bend,U10.48,10.48,50.66,,U1239.13,1239.13,2894.44,0.250,,,,,5,61.14,,,,,,,,39.8205821,-75.4312460,52.1,,16.000,X56,ERW,960
MFL,5570,2162,21.022,1110+44.1,,,,110994.96,,5569,Weld,D53.60,61.14,53.60,,U1289.79,1289.79,2843.78,0.250,,,,,,53.60,316,,,,,,,39.8206989,-75.4313388,60.4,,16.000,X56,ERW,960
MFL,5571,2162,21.024,1110+54.0,,,,111004.77,,5570,5.2° 40.3D Over Cold Bend,U9.81,9.81,43.79,,U1299.60,1299.60,2833.97,0.250,,,,,181,53.60,,,,,,,,39.8207214,-75.4313566,62.0,,16.000,X56,ERW,960
MFL,5572,2163,21.032,1110+97.8,,,,111048.56,,5571,Weld,U53.60,53.60,61.38,,U1343.39,1343.39,2790.19,0.250,,,,,,61.38,48,,,,,,,39.8208240,-75.4314369,65.1,,16.000,X56,ERW,960
MFL,5573,2164,21.044,1111+59.3,,,,111109.94,,5572,Weld,D51.15,61.38,51.15,,U1404.77,1404.77,2728.80,0.250,,,,,,51.15,320,,,,,,,39.8209676,-75.4315492,69.5,,16.000,X56,ERW,960
MFL,5574,2165,21.053,1112+10.5,,,,111161.09,,5573,Weld,D10.11,51.15,10.11,,U1455.92,1455.92,2677.66,0.250,,,,,,10.11,46,,,,,,,39.8210865,-75.4316447,72.7,,16.000,X56,ERW,960
MFL,5575,2166,21.055,1112+20.6,,,,111171.20,,5574,Weld,U10.11,10.11,27.66,,U1466.02,1466.02,2667.55,0.250,,,,,,27.66,326,,,,,,,39.8211099,-75.4316639,73.2,,16.000,X56,ERW,960
MFL,5576,2167,21.060,1112+48.3,,,,111198.86,,5575,Weld,U27.66,27.66,62.06,,U1493.69,1493.69,2639.89,0.250,,,,,,62.06,36,,,,,,,39.8211744,-75.4317152,74.7,,16.000,X56,ERW,960
MFL,5577,2167,21.067,1112+83.8,,,,111234.35,,5576,5.1° 72.8D Over Cold Bend,D26.57,35.49,26.57,,U1529.17,1529.17,2604.40,0.250,,,,,174,62.06,,,,,,,,39.8212577,-75.4317800,76.1,,16.000,X56,ERW,960
MFL,5578,2168,21.072,1113+10.4,,,,111260.92,,5577,Weld,D5.66,62.06,5.66,,U1555.75,1555.75,2577.83,0.250,,,,,,5.66,,,,,,,,39.8213207,-75.4318271,74.6,,16.000,X56,Elbow,960
MFL,5579,2168,21.073,1113+13.0,562.00,561.25,1.00,111263.48,,5578,75° 3D Right Forged Bend,U2.56,2.56,3.11,,U1558.30,1558.30,2575.27,0.250,,,,,84,5.66,,,,,,,,39.8213275,-75.4318278,74.6,,16.000,X56,Elbow,960
MFL,5580,2169,21.073,1113+16.4,,,,111266.58,,5579,Weld,U5.66,5.66,6.10,,U1561.41,1561.41,2572.16,0.250,,,,,,6.10,57,,,,,,,39.8213347,-75.4318223,74.7,,16.000,X56,ERW,960
MFL,5581,2170,21.074,1113+23.0,,,,111272.68,,5580,Weld; Begin 0.344in Wall API 5L X52 - ERW,U6.10,6.10,61.23,,U1567.50,1567.50,2566.07,0.344,,,,,,61.23,299,,,,,,,39.8213461,-75.4318064,74.9,,16.000,X52,ERW,960
MFL,5582,2170,21.074,1113+23.5,,,,111273.22,111273.19,5581,ML Ext,U0.54,0.54,60.69,1.60,U1568.04,1568.04,2565.53,0.344,10,20,0.39,0.55,138,61.23,,1918,1916,1918,1915,2663,2660,39.8213471,-75.4318050,75.0,,16.000,X52,ERW,960
MFL,5583,2170,21.075,1113+27.9,,,,111277.62,,5582,Casing Start Eccentric @ 6:00,U4.94,4.94,56.28,,U1572.45,1572.45,2561.12,0.344,,,,,,61.23,,,,,,,,39.8213552,-75.4317935,75.1,,16.000,X52,ERW,960
MFL,5584,2170,21.085,1113+76.8,,,,111327.47,,5583,Casing End,D6.43,54.80,6.43,,U1622.30,1622.30,2511.27,0.344,,,,,,61.23,,,,,,,,39.8214466,-75.4316622,75.6,,16.000,X52,ERW,960
MFL,5585,2171,21.086,1113+83.1,,,,111333.90,,5584,Weld; Begin 0.250in Wall API 5L X56 - ERW,D34.68,61.23,34.68,,U1628.73,1628.73,2504.84,0.250,,,,,,34.68,335,,,,,,,39.8214585,-75.4316452,75.5,,16.000,X56,ERW,960
MFL,5586,2171,21.090,1114+04.6,,,,111355.30,,5585,7.6° 58.6D Right Cold Bend,D13.29,21.39,13.29,,U1650.12,1650.12,2483.45,0.250,,,,,92,34.68,,,,,,,,39.8214977,-75.4315886,75.0,,16.000,X56,ERW,960
MFL,5587,2172,21.093,1114+17.9,,,,111368.58,,5586,Weld,U34.68,34.68,61.44,,U1663.41,1663.41,2470.16,0.250,,,,,,61.44,3,,,,,,,39.8215186,-75.4315500,74.8,,16.000,X56,ERW,960
MFL,5588,2172,21.099,1114+52.0,,,,111402.58,,5587,8.6° 55.7D Over Cold Bend,D27.45,34.00,27.45,,U1697.41,1697.41,2436.16,0.250,,,,,184,61.44,,,,,,,,39.8215698,-75.4314491,74.3,,16.000,X56,ERW,960
MFL,5589,2173,21.104,1114+79.5,,,,111430.03,,5588,Weld,U61.44,61.44,61.84,,U1724.86,1724.86,2408.72,0.250,,,,,,61.84,,,,,,,,39.8216108,-75.4313687,70.1,,16.000,X56,ERW,960
MFL,5590,2173,21.109,1115+04.2,,,,111454.67,,5589,4.8° 68.1D Sag Cold Bend,U24.64,24.64,37.20,,U1749.50,1749.50,2384.08,0.250,,,,,359,61.84,,,,,,,,39.8216483,-75.4312969,66.6,,16.000,X56,ERW,960
MFL,5591,2173,21.114,1115+31.8,,,,111482.15,,5590,6.3° 50.6D Left Cold Bend,D9.71,52.13,9.71,,U1776.98,1776.98,2356.59,0.250,,,,,269,61.84,,,,,,,,39.8216908,-75.4312167,64.7,,16.000,X56,ERW,960
MFL,5592,2174,21.116,1115+41.5,,,,111491.87,,5591,Weld,U61.84,61.84,61.91,,U1786.69,1786.69,2346.88,0.250,,,,,,61.91,300,,,,,,,39.8217080,-75.4311904,64.0,,16.000,X56,ERW,960
MFL,5593,2174,21.118,1115+52.2,,,,111502.56,,5592,8.1° 53.5D Over Cold Bend,U10.70,10.70,51.22,,U1797.39,1797.39,2336.18,0.250,,,,,179,61.91,,,,,,,,39.8217273,-75.4311619,63.2,,16.000,X56,ERW,960
MFL,5594,2174,21.120,1115+62.6,,,,111512.91,111512.89,5593,ML Ext,U21.05,21.05,40.87,2.84,U1807.74,1807.74,2325.83,0.250,10,20,0.43,0.61,245,61.91,,1483,1481,1483,1480,2059,2055,39.8217457,-75.4311349,61.4,,16.000,X56,ERW,960
MFL,5595,2174,21.122,1115+76.2,,,,111526.45,,5594,21° 46.2D Sag Cold Bend,D27.33,34.58,27.33,,U1821.28,1821.28,2312.29,0.250,,,,,357,61.91,,,,,,,,39.8217702,-75.4310993,59.8,,16.000,X56,ERW,960
MFL,5596,2175,21.128,1116+03.6,,,,111553.78,,5595,Weld,D61.53,61.91,61.53,,U1848.61,1848.61,2284.97,0.250,,,,,,61.53,55,,,,,,,39.8218204,-75.4310286,63.4,,16.000,X56,ERW,960
MFL,5597,2175,21.129,1116+11.1,,,,111561.23,,5596,4.5° 44.1D Over Cold Bend,U7.45,7.45,54.08,,U1856.05,1856.05,2277.52,0.250,,,,,172,61.53,,,,,,,,39.8218341,-75.4310094,64.6,,16.000,X56,ERW,960
MFL,5598,2175,21.139,1116+64.5,,,,111614.51,,5597,Marker Band Start,D0.79,60.73,0.79,,U1909.34,1909.34,2224.23,0.250,,,,,,61.53,,,,,,,,39.8219325,-75.4308710,69.8,,16.000,X56,ERW,960
MFL,5599,2175,21.139,1116+64.7,,,,111614.69,111614.66,5598,ML Cluster Ext Between Marker Bands,D0.62,60.91,0.62,1.58,U1909.52,1909.52,2224.06,0.250,19,29,0.86,1.07,136,61.53,,1470,1459,1469,1456,2040,2022,39.8219329,-75.4308705,69.8,,16.000,X56,ERW,960
MFL,5600,2175,21.139,1116+65.0,,,,111615.05,111615.03,5599,ML Ext Weld Adjacent; Between Marker Bands,D0.26,61.27,0.26,1.46,U1909.88,1909.88,2223.69,0.250,10,20,0.47,0.91,126,61.53,,1483,1480,1482,1479,2059,2054,39.8219335,-75.4308695,69.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5601,2175,21.139,1116+65.2,,,,111615.17,111615.16,5600,ML Ext Weld Adjacent; Between Marker Bands,D0.13,61.39,0.13,2.65,U1910.00,1910.00,2223.57,0.250,12,22,0.31,0.56,228,61.53,,1484,1482,1483,1482,2060,2058,39.8219337,-75.4308692,69.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5602,2175,21.139,1116+65.3,,,,111615.26,111615.18,5601,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.05,61.48,0.05,1.69,U1910.08,1910.08,2223.49,0.250,35,45,1.14,3.09,145,61.53,,1432,1408,1453,1436,2018,1994,39.8219339,-75.4308690,69.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5603,2176,21.139,1116+65.3,,,,111615.31,,5602,Weld Between Marker Bands,D61.38,61.53,61.38,,U1910.13,1910.13,2223.44,0.250,,,,,,61.38,341,,,,,,,39.8219340,-75.4308688,69.9,Between Marker Bands,16.000,X56,ERW,960
MFL,5604,2176,21.139,1116+65.5,,,,111615.48,111615.47,5603,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.18,0.18,61.20,1.98,U1910.31,1910.31,2223.26,0.250,24,34,1.80,2.45,171,61.38,,1418,1381,1454,1431,2020,1987,39.8219343,-75.4308684,69.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5605,2176,21.139,1116+65.6,,,,111615.65,111615.52,5604,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.35,0.35,61.03,2.37,U1910.48,1910.48,2223.09,0.250,44,54,2.75,3.42,204,61.38,,1246,1167,1392,1345,1933,1868,39.8219347,-75.4308679,69.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5606,2176,21.139,1116+65.8,,,,111615.77,111615.76,5605,ML Ext Weld Adjacent; Between Marker Bands,U0.46,0.46,60.91,2.59,U1910.60,1910.60,2222.98,0.250,13,23,0.27,0.63,223,61.38,,1484,1483,1484,1482,2061,2059,39.8219349,-75.4308677,69.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5607,2176,21.139,1116+65.8,,,,111615.84,,5606,Marker Band End,U0.53,0.53,60.85,,U1910.66,1910.66,2222.91,0.250,,,,,,61.38,,,,,,,,39.8219350,-75.4308675,70.0,,16.000,X56,ERW,960
MFL,5608,2176,21.146,1117+00.4,,,,111650.30,,5607,11.2° 49.6D Right Cold Bend,D26.38,35.00,26.38,,U1945.13,1945.13,2188.44,0.250,,,,,96,61.38,,,,,,,,39.8219982,-75.4307769,72.8,,16.000,X56,ERW,960
MFL,5609,2177,21.151,1117+26.9,,,,111676.68,,5608,Weld,D39.57,61.38,39.57,,U1971.51,1971.51,2162.06,0.250,,,,,,39.57,27,,,,,,,39.8220363,-75.4306975,74.1,,16.000,X56,ERW,960
MFL,5610,2178,21.158,1117+66.5,,,,111716.25,,5609,Weld,U39.57,39.57,50.07,,U2011.08,2011.08,2122.50,0.250,,,,,,50.07,115,,,,,,,39.8220912,-75.4305765,76.3,,16.000,X56,ERW,960
MFL,5611,2178,21.168,1118+16.3,,,,111765.87,111765.86,5610,ML Cluster Ext Weld Adjacent,D0.44,49.63,0.44,2.08,U2060.70,2060.70,2072.87,0.250,18,28,0.47,2.84,179,50.07,,1480,1477,1480,1475,2055,2049,39.8221588,-75.4304241,80.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5612,2178,21.168,1118+16.5,,,,111766.11,111766.09,5611,ML Cluster Ext Weld Adjacent,D0.21,49.86,0.21,2.20,U2060.94,2060.94,2072.64,0.250,20,30,1.25,2.08,189,50.07,,1454,1434,1465,1449,2034,2012,39.8221591,-75.4304234,80.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5613,2179,21.168,1118+16.7,,,,111766.31,,5612,Weld,D48.25,50.07,48.25,,U2061.14,2061.14,2072.43,0.250,,,,,,48.25,98,,,,,,,39.8221594,-75.4304228,80.3,,16.000,X56,ERW,960
MFL,5614,2180,21.177,1118+65.1,,,,111814.57,,5613,Weld,U48.25,48.25,61.28,,D2024.18,2109.39,2024.18,0.250,,,,,,61.28,15,,,,,,,39.8222244,-75.4302739,83.4,,16.000,X56,ERW,960
MFL,5615,2180,21.181,1118+85.3,,,,111834.67,,5614,Manufacturing Indication Int With ID Restriction <1%,U20.10,20.10,41.18,3.11,D2004.08,2129.50,2004.08,0.250,,,2.90,0.76,267,61.28,,,,,,,,39.8222518,-75.4302120,83.9,,16.000,X56,ERW,960
MFL,5616,2180,21.189,1119+26.0,,,,111875.28,111875.25,5615,ML Cluster Ext,D0.56,60.72,0.57,2.71,D1963.46,2170.11,1963.46,0.250,12,22,0.71,2.58,233,61.28,,1479,1472,1478,1470,2052,2041,39.8223076,-75.4300871,84.1,,16.000,X56,ERW,960
MFL,5617,2181,21.189,1119+26.6,,,,111875.85,,5616,Weld,U61.28,61.28,61.61,,D1962.89,2170.68,1962.89,0.250,,,,,,61.61,,,,,,,,39.8223084,-75.4300853,84.1,,16.000,X56,ERW,960
MFL,5618,2182,21.200,1119+88.4,,,,111937.46,,5617,Weld,D61.29,61.61,61.29,,D1901.29,2232.28,1901.29,0.250,,,,,,61.29,,,,,,,,39.8223926,-75.4298957,85.1,,16.000,X56,ERW,960
MFL,5619,2182,21.206,1120+17.7,,,,111966.68,,5618,MCP,U29.23,29.23,32.06,3.89,D1872.06,2261.51,1872.06,0.250,,,4.86,6.24,334,61.29,,,,,,,,39.8224319,-75.4298052,85.5,Close Metal Object,16.000,X56,ERW,960
MFL,5620,2183,21.212,1120+49.8,,,,111998.75,,5619,Weld,U61.29,61.29,61.53,,D1840.00,2293.57,1840.00,0.250,,,,,,61.53,,,,,,,,39.8224751,-75.4297061,86.3,,16.000,X56,ERW,960
MFL,5621,2184,21.224,1121+11.5,,,,112060.27,,5620,Weld,D57.35,61.53,57.35,,D1778.47,2355.10,1778.47,0.250,,,,,,57.35,,,,,,,,39.8225580,-75.4295156,86.8,,16.000,X56,ERW,960
