ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,5622,2184,21.224,1121+11.8,,,,112060.59,112060.54,5621,ML Cluster Ext Weld Adjacent,U0.32,0.32,57.03,1.44,D1778.15,2355.42,1778.15,0.250,11,21,1.02,2.38,124,57.35,,1474,1462,1472,1457,2045,2024,39.8225584,-75.4295146,86.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5623,2184,21.224,1121+11.9,,,,112060.67,112060.60,5622,ML Cluster Ext Weld Adjacent,U0.40,0.40,56.95,1.74,D1778.07,2355.50,1778.07,0.250,30,40,1.84,3.45,150,57.35,,1394,1352,1431,1400,1988,1944,39.8225586,-75.4295143,86.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5624,2184,21.224,1121+12.0,,,,112060.72,112060.71,5623,ML Ext Weld Adjacent,U0.45,0.45,56.89,1.10,D1778.02,2355.55,1778.02,0.250,12,22,0.27,0.56,95,57.35,,1484,1483,1484,1483,2061,2059,39.8225586,-75.4295142,86.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5625,2185,21.234,1121+69.0,,,,112117.62,,5624,Weld,D56.32,57.35,56.32,,D1721.13,2412.45,1721.13,0.250,,,,,,56.32,,,,,,,,39.8226354,-75.4293384,87.0,,16.000,X56,ERW,960
MFL,5626,2185,21.245,1122+25.3,,,,112173.73,112173.71,5625,ML Cluster Ext Weld Adjacent,D0.21,56.11,0.21,2.98,D1665.02,2468.56,1665.02,0.250,15,25,0.75,0.86,257,56.32,,1476,1469,1479,1473,2054,2046,39.8227118,-75.4291654,87.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5627,2186,21.245,1122+25.5,,,,112173.94,,5626,Weld,U56.32,56.32,56.68,,D1664.81,2468.77,1664.81,0.250,,,,,,56.68,2,,,,,,,39.8227122,-75.4291647,87.7,,16.000,X56,ERW,960
MFL,5628,2186,21.249,1122+43.8,,,,112192.22,,5627,MCP,U18.28,18.28,38.40,0.19,D1646.53,2487.04,1646.53,0.250,,,1.29,2.38,17,56.68,,,,,,,,39.8227370,-75.4291082,87.8,Close Metal Object,16.000,X56,ERW,960
MFL,5629,2186,21.249,1122+45.7,,,,112194.08,,5628,MCP,U20.14,20.14,36.54,1.00,D1644.66,2488.91,1644.66,0.250,,,0.82,1.98,86,56.68,,,,,,,,39.8227395,-75.4291025,87.8,Close Metal Object,16.000,X56,ERW,960
MFL,5630,2186,21.251,1122+59.0,,,,112207.30,,5629,MCP,D23.31,33.37,23.31,2.33,D1631.44,2502.13,1631.44,0.250,,,2.47,3.50,200,56.68,,,,,,,,39.8227574,-75.4290615,87.8,Close Metal Object,16.000,X56,ERW,960
MFL,5631,2186,21.253,1122+67.0,,,,112215.36,,5630,MCP,D15.26,41.42,15.26,0.65,D1623.39,2510.18,1623.39,0.250,,,7.14,6.24,56,56.68,,,,,,,,39.8227681,-75.4290366,87.9,Close Metal Object,16.000,X56,ERW,960
MFL,5632,2186,21.254,1122+75.0,,,,112223.33,,5631,MCP,D7.29,49.39,7.29,3.94,D1615.42,2518.16,1615.42,0.250,,,2.16,3.20,339,56.68,,,,,,,,39.8227788,-75.4290119,87.9,Close Metal Object,16.000,X56,ERW,960
MFL,5633,2186,21.255,1122+75.7,,,,112223.95,,5632,MCP,D6.66,50.02,6.66,1.10,D1614.79,2518.78,1614.79,0.250,,,16.55,5.07,95,56.68,,,,,,,,39.8227796,-75.4290100,87.9,Close Metal Object,16.000,X56,ERW,960
MFL,5634,2186,21.256,1122+81.3,,,,112229.61,,5633,Marker Band Start,D1.00,55.68,1.00,,D1609.13,2524.44,1609.13,0.250,,,,,,56.68,,,,,,,,39.8227871,-75.4289924,88.0,,16.000,X56,ERW,960
MFL,5635,2186,21.256,1122+81.7,,,,112230.01,112229.97,5634,ML Cluster Ext Between Marker Bands,D0.61,56.07,0.61,1.55,D1608.73,2524.84,1608.73,0.250,60,70,1.84,19.25,133,56.68,,1238,1159,1383,1347,1921,1871,39.8227876,-75.4289912,88.0,,16.000,X56,ERW,960
MFL,5636,2186,21.256,1122+81.9,,,,112230.17,112230.16,5635,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.45,56.23,0.45,1.55,D1608.57,2525.00,1608.57,0.250,27,37,0.39,2.24,133,56.68,,1480,1477,1479,1475,2054,2048,39.8227879,-75.4289906,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5637,2186,21.256,1122+82.0,,,,112230.25,112230.24,5636,ML Ext Weld Adjacent; Between Marker Bands,D0.37,56.31,0.37,1.85,D1608.49,2525.08,1608.49,0.250,14,24,0.20,0.36,159,56.68,,1484,1484,1484,1484,2061,2061,39.8227880,-75.4289904,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5638,2186,21.256,1122+82.1,,,,112230.34,112230.29,5637,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.28,56.40,0.28,1.63,D1608.41,2525.16,1608.41,0.250,14,24,1.18,2.86,141,56.68,,1466,1450,1473,1462,2046,2030,39.8227881,-75.4289902,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5639,2186,21.256,1122+82.1,,,,112230.34,112230.33,5638,ML Ext Weld Adjacent; Between Marker Bands,D0.28,56.41,0.28,1.26,D1608.40,2525.17,1608.40,0.250,10,20,0.24,0.51,109,56.68,,1484,1484,1484,1483,2062,2060,39.8227881,-75.4289902,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5640,2186,21.256,1122+82.1,,,,112230.40,112230.39,5639,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.22,56.46,0.22,2.48,D1608.35,2525.22,1608.35,0.250,22,32,0.55,1.55,214,56.68,,1477,1472,1479,1474,2054,2048,39.8227882,-75.4289900,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5641,2186,21.256,1122+82.2,,,,112230.45,112230.43,5640,ML Ext Weld Adjacent; Between Marker Bands,D0.17,56.51,0.17,2.19,D1608.30,2525.28,1608.30,0.250,10,20,0.35,1.09,188,56.68,,1484,1482,1483,1481,2060,2058,39.8227882,-75.4289899,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5642,2186,21.256,1122+82.3,,,,112230.58,112230.48,5641,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.04,56.64,0.04,1.34,D1608.16,2525.41,1608.16,0.250,25,35,1.37,5.83,115,56.68,,1438,1413,1450,1426,2014,1980,39.8227884,-75.4289894,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5643,2187,21.256,1122+82.4,,,,112230.62,,5642,Weld Between Marker Bands,D55.36,56.68,55.36,,D1608.13,2525.45,1608.13,0.250,,,,,,55.36,,,,,,,,39.8227885,-75.4289893,88.0,Between Marker Bands,16.000,X56,ERW,960
MFL,5644,2187,21.256,1122+82.6,,,,112230.91,112230.90,5643,ML Ext Weld Adjacent; Between Marker Bands,U0.29,0.29,55.07,1.75,D1607.84,2525.74,1607.84,0.250,12,22,0.16,0.56,151,55.36,,1485,1484,1485,1484,2062,2061,39.8227889,-75.4289883,88.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5645,2187,21.256,1122+82.9,,,,112231.20,112231.19,5644,ML Ext Between Marker Bands,U0.58,0.58,54.78,1.36,D1607.55,2526.03,1607.55,0.250,10,20,0.24,1.50,117,55.36,,1484,1484,1484,1483,2062,2060,39.8227892,-75.4289875,88.0,,16.000,X56,ERW,960
MFL,5646,2187,21.256,1122+82.9,,,,112231.20,112231.11,5645,ML Cluster Ext Between Marker Bands,U0.59,0.59,54.77,2.02,D1607.54,2526.03,1607.54,0.250,39,49,1.45,9.74,174,55.36,,1393,1357,1445,1428,2008,1984,39.8227892,-75.4289875,88.0,,16.000,X56,ERW,960
MFL,5647,2187,21.256,1122+83.1,,,,112231.34,,5646,Marker Band End,U0.72,0.72,54.64,,D1607.41,2526.16,1607.41,0.250,,,,,,55.36,,,,,,,,39.8227894,-75.4289870,88.0,,16.000,X56,ERW,960
MFL,5648,2187,21.260,1123+06.1,,,,112254.30,112254.29,5647,ML Ext,U23.69,23.69,31.67,2.43,D1584.44,2549.13,1584.44,0.250,12,22,0.35,0.66,209,55.36,,1483,1482,1483,1481,2060,2057,39.8228198,-75.4289156,88.1,,16.000,X56,ERW,960
MFL,5649,2187,21.266,1123+37.4,,,,112285.54,112285.34,5648,ML Cluster Ext Weld Adjacent,D0.43,54.93,0.43,2.15,D1553.20,2580.37,1553.20,0.250,25,35,3.96,14.91,185,55.36,,1322,1244,1376,1293,1911,1796,39.8228609,-75.4288182,87.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5650,2187,21.266,1123+37.8,,,,112285.87,112285.85,5649,ML Ext Weld Adjacent,D0.11,55.25,0.11,2.17,D1552.87,2580.70,1552.87,0.250,25,35,0.63,0.77,187,55.36,,1473,1467,1471,1462,2042,2030,39.8228613,-75.4288172,87.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5651,2188,21.266,1123+37.9,,,,112285.98,,5650,Weld,U55.36,55.36,61.95,,D1552.77,2580.80,1552.77,0.250,,,,,,61.95,,,,,,,,39.8228615,-75.4288169,87.7,,16.000,X56,ERW,960
MFL,5652,2188,21.266,1123+38.3,,,,112286.38,112286.30,5651,ML Cluster Ext Weld Adjacent,U0.41,0.41,61.54,2.13,D1552.36,2581.21,1552.36,0.250,36,46,1.76,8.67,183,61.95,,1376,1331,1413,1368,1962,1901,39.8228620,-75.4288156,87.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5653,2188,21.266,1123+38.5,,,,112286.61,112286.59,5652,ML Cluster Ext,U0.63,0.63,61.32,1.63,D1552.14,2581.43,1552.14,0.250,11,21,0.51,2.79,140,61.95,,1482,1479,1481,1477,2057,2052,39.8228623,-75.4288150,87.6,,16.000,X56,ERW,960
MFL,5654,2188,21.266,1123+38.5,,,,112286.62,112286.60,5653,ML Cluster Ext,U0.64,0.64,61.31,2.51,D1552.13,2581.44,1552.13,0.250,11,21,0.63,3.60,216,61.95,,1480,1476,1480,1474,2055,2047,39.8228623,-75.4288149,87.6,,16.000,X56,ERW,960
MFL,5655,2188,21.272,1123+68.7,,,,112316.76,112316.74,5654,ML Int Manufacturing Related,U30.78,30.78,31.17,3.07,D1521.99,2611.59,1521.99,0.250,11,21,0.67,0.51,264,61.95,,1480,1474,1479,1472,2054,2045,39.8229023,-75.4287212,87.2,,16.000,X56,ERW,960
MFL,5656,2188,21.272,1123+69.0,,,,112316.98,112316.95,5655,ML Int Manufacturing Related,D30.95,31.00,30.95,3.05,D1521.77,2611.80,1521.77,0.250,11,21,0.63,0.46,262,61.95,,1480,1476,1480,1473,2055,2046,39.8229026,-75.4287206,87.2,,16.000,X56,ERW,960
MFL,5657,2189,21.278,1124+00.0,,,,112347.92,,5656,Weld,D6.73,61.95,6.73,,D1490.82,2642.75,1490.82,0.250,,,,,,6.73,,,,,,,,39.8229437,-75.4286244,87.0,,16.000,X56,Elbow,960
MFL,5658,2189,21.279,1124+03.0,1090.00,1087.45,1.00,112350.92,,5657,90° 3D Left Forged Bend,U3.00,3.00,3.73,,D1487.82,2645.75,1487.82,0.250,,,,,271,6.73,,,,,,,,39.8229504,-75.4286187,87.0,,16.000,X56,Elbow,960
MFL,5659,2190,21.279,1124+06.7,,,,112354.66,,5658,Weld,U6.73,6.73,61.34,,D1484.09,2649.48,1484.09,0.250,,,,,,61.34,,,,,,,,39.8229603,-75.4286207,87.0,,16.000,X56,ERW,960
MFL,5660,2190,21.288,1124+50.4,,,,112398.29,112398.27,5659,ML Ext,D17.70,43.64,17.70,0.29,D1440.45,2693.12,1440.45,0.250,12,22,0.47,0.51,25,61.34,,1482,1479,1482,1478,2058,2053,39.8230642,-75.4286971,87.7,,16.000,X56,ERW,960
MFL,5661,2191,21.291,1124+68.1,,,,112415.99,,5660,Weld,D49.64,61.34,49.64,,D1422.75,2710.82,1422.75,0.250,,,,,,49.64,260,,,,,,,39.8231062,-75.4287287,88.0,,16.000,X56,ERW,960
MFL,5662,2192,21.300,1125+17.8,,,,112465.64,,5661,Weld,U49.64,49.64,49.89,,D1373.11,2760.47,1373.11,0.250,,,,,,49.89,79,,,,,,,39.8232229,-75.4288193,88.6,,16.000,X56,ERW,960
MFL,5663,2193,21.310,1125+67.8,,,,112515.53,,5662,Weld,U49.89,49.89,61.42,,D1323.22,2810.35,1323.22,0.250,,,,,,61.42,36,,,,,,,39.8233407,-75.4289094,89.4,,16.000,X56,ERW,960
MFL,5664,2193,21.315,1125+95.3,,,,112543.00,,5663,MCP,U27.47,27.47,33.94,3.84,D1295.75,2837.82,1295.75,0.250,,,3.49,8.42,330,61.42,,,,,,,,39.8234060,-75.4289579,89.8,Close Metal Object,16.000,X56,ERW,960
MFL,5665,2194,21.321,1126+29.2,,,,112576.94,,5664,Weld,D61.22,61.42,61.22,,D1261.80,2871.77,1261.80,0.250,,,,,,61.22,268,,,,,,,39.8234865,-75.4290182,89.9,,16.000,X56,ERW,960
MFL,5666,2195,21.333,1126+90.5,,,,112638.16,,5665,Weld,U61.22,61.22,61.33,,D1200.58,2932.99,1200.58,0.250,,,,,,61.33,40,,,,,,,39.8236314,-75.4291278,90.2,,16.000,X56,ERW,960
MFL,5667,2196,21.345,1127+51.9,,,,112699.49,,5666,Weld,D61.22,61.33,61.22,,D1139.26,2994.32,1139.26,0.250,,,,,,61.22,44,,,,,,,39.8237761,-75.4292385,91.0,,16.000,X56,ERW,960
MFL,5668,2196,21.345,1127+52.9,,,,112700.54,112700.51,5667,ML Ext,U1.05,1.05,60.17,1.47,D1138.21,2995.37,1138.21,0.250,10,20,0.47,0.66,127,61.22,,1483,1480,1482,1479,2059,2054,39.8237785,-75.4292403,91.0,,16.000,X56,ERW,960
MFL,5669,2197,21.356,1128+13.2,,,,112760.71,,5668,Weld,U61.22,61.22,61.38,,D1078.04,3055.54,1078.04,0.250,,,,,,61.38,321,,,,,,,39.8239199,-75.4293510,91.4,,16.000,X56,ERW,960
MFL,5670,2198,21.368,1128+74.6,,,,112822.09,,5669,Weld,D61.28,61.38,61.28,,D1016.65,3116.92,1016.65,0.250,,,,,,61.28,,,,,,,,39.8240641,-75.4294631,91.7,,16.000,X56,ERW,960
MFL,5671,2198,21.379,1129+35.2,,,,112882.59,,5670,Marker Band Start,D0.78,60.50,0.78,,D956.15,3177.42,956.15,0.250,,,,,,61.28,,,,,,,,39.8242072,-75.4295714,93.3,,16.000,X56,ERW,960
MFL,5672,2198,21.379,1129+35.5,,,,112882.95,112882.94,5671,ML Ext Weld Adjacent; Between Marker Bands,D0.43,60.86,0.43,2.46,D955.80,3177.78,955.80,0.250,11,21,0.27,0.51,211,61.28,,1484,1483,1484,1483,2061,2059,39.8242081,-75.4295721,93.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5673,2198,21.379,1129+35.5,,,,112882.96,112882.93,5672,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.41,60.87,0.41,1.90,D955.78,3177.79,955.78,0.250,22,32,0.59,3.80,163,61.28,,1476,1471,1474,1467,2048,2038,39.8242081,-75.4295721,93.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5674,2198,21.379,1129+35.6,,,,112883.05,112883.04,5673,ML Ext Weld Adjacent; Between Marker Bands,D0.32,60.96,0.32,2.20,D955.69,3177.88,955.69,0.250,24,34,0.24,0.54,190,61.28,,1483,1482,1483,1482,2060,2058,39.8242083,-75.4295722,93.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5675,2198,21.379,1129+35.8,,,,112883.28,112883.27,5674,ML Ext Weld Adjacent; Between Marker Bands,D0.09,61.19,0.09,1.68,D955.46,3178.11,955.46,0.250,20,30,0.35,0.61,145,61.28,,1482,1480,1481,1479,2058,2054,39.8242089,-75.4295727,93.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5676,2199,21.379,1129+35.9,,,,112883.37,,5675,Weld Between Marker Bands,D59.32,61.28,59.32,,D955.37,3178.20,955.37,0.250,,,,,,59.32,328,,,,,,,39.8242090,-75.4295728,93.3,Between Marker Bands,16.000,X56,ERW,960
MFL,5677,2199,21.379,1129+36.2,,,,112883.66,112883.53,5676,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.29,0.29,59.03,1.93,D955.08,3178.49,955.08,0.250,40,50,2.08,3.80,166,59.32,,1330,1272,1421,1378,1974,1913,39.8242098,-75.4295733,93.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5678,2199,21.380,1129+36.4,,,,112883.84,112883.83,5677,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.47,0.47,58.85,1.94,D954.91,3178.67,954.91,0.250,22,32,0.39,0.81,167,59.32,,1481,1478,1481,1478,2057,2053,39.8242102,-75.4295736,93.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5679,2199,21.380,1129+36.6,,,,112883.98,,5678,Marker Band End,U0.61,0.61,58.71,,D954.76,3178.81,954.76,0.250,,,,,,59.32,,,,,,,,39.8242105,-75.4295739,93.3,,16.000,X56,ERW,960
MFL,5680,2199,21.391,1129+94.9,,,,112942.30,112942.29,5679,ML Ext Weld Adjacent,D0.39,58.93,0.39,2.97,D896.44,3237.13,896.44,0.250,20,30,0.27,0.32,255,59.32,,1483,1482,1483,1481,2059,2057,39.8243487,-75.4296779,93.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5681,2200,21.391,1129+95.3,,,,112942.69,,5680,Weld,U59.32,59.32,61.25,,D896.05,3237.52,896.05,0.250,,,,,,61.25,27,,,,,,,39.8243496,-75.4296786,93.2,,16.000,X56,ERW,960
MFL,5682,2200,21.391,1129+95.5,,,,112942.83,112942.82,5681,ML Ext Weld Xing,U0.14,0.14,61.10,3.09,D895.91,3237.66,895.91,0.250,37,47,0.35,0.51,266,61.25,,1478,1476,1477,1472,2051,2045,39.8243500,-75.4296789,93.2,,16.000,X56,ERW,960
MFL,5683,2200,21.394,1130+10.4,,,,112957.78,112957.77,5682,ML Ext,U15.09,15.09,46.15,3.05,D880.96,3252.61,880.96,0.250,11,21,0.51,0.51,262,61.25,,1482,1479,1481,1477,2057,2052,39.8243853,-75.4297055,93.2,,16.000,X56,ERW,960
MFL,5684,2200,21.402,1130+56.2,,,,113003.51,113003.47,5683,ML Cluster Ext Weld Adjacent,D0.43,60.82,0.43,2.74,D835.24,3298.34,835.24,0.250,42,52,2.39,8.18,236,61.25,,1290,1221,1399,1364,1943,1895,39.8244936,-75.4297872,93.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5685,2200,21.402,1130+56.5,,,,113003.82,113003.74,5684,ML Cluster Ext Weld Xing,D0.12,61.13,0.12,2.65,D834.93,3298.65,834.93,0.250,31,41,7.61,16.65,228,61.25,,1197,1092,1333,1235,1851,1716,39.8244944,-75.4297877,93.0,,16.000,X56,ERW,960
MFL,5686,2201,21.402,1130+56.6,,,,113003.94,,5685,Weld,D61.16,61.25,61.16,,D834.81,3298.76,834.81,0.250,,,,,,61.16,,,,,,,,39.8244946,-75.4297879,93.0,,16.000,X56,ERW,960
MFL,5687,2201,21.414,1131+17.7,,,,113064.98,113064.97,5686,ML Ext Weld Adjacent,D0.11,61.05,0.11,2.90,D773.76,3359.81,773.76,0.250,15,25,0.31,0.51,250,61.16,,1483,1482,1483,1481,2060,2057,39.8246389,-75.4298980,93.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5688,2202,21.414,1131+17.8,,,,113065.09,,5687,Weld,D48.41,61.16,48.41,,D773.65,3359.92,773.65,0.250,,,,,,48.41,37,,,,,,,39.8246391,-75.4298981,93.1,,16.000,X56,ERW,960
MFL,5689,2202,21.414,1131+18.0,,,,113065.26,113065.22,5688,ML Cluster Ext Weld Adjacent,U0.17,0.17,48.25,2.73,D773.49,3360.09,773.49,0.250,18,28,1.57,3.30,235,48.41,,1446,1418,1455,1427,2021,1982,39.8246395,-75.4298984,93.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5690,2202,21.414,1131+18.4,,,,113065.64,113065.58,5689,ML Cluster Ext,U0.55,0.55,47.86,2.82,D773.10,3360.47,773.10,0.250,12,22,1.18,4.26,243,48.41,,1469,1454,1469,1451,2040,2016,39.8246404,-75.4298991,93.1,,16.000,X56,ERW,960
MFL,5691,2202,21.423,1131+66.2,,,,113113.39,113113.29,5690,ML Cluster Ext Weld Adjacent,D0.11,48.30,0.11,2.66,D725.35,3408.22,725.35,0.250,12,22,1.22,3.14,229,48.41,,1469,1452,1467,1447,2037,2009,39.8247528,-75.4299860,93.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5692,2203,21.423,1131+66.3,,,,113113.51,,5691,Weld,U48.41,48.41,50.17,,D725.24,3408.33,725.24,0.250,,,,,,50.17,,,,,,,,39.8247532,-75.4299862,93.1,,16.000,X56,ERW,960
MFL,5693,2204,21.433,1132+16.5,,,,113163.68,,5692,Weld,U50.17,50.17,61.34,,D675.07,3458.51,675.07,0.250,,,,,,61.34,,,,,,,,39.8248713,-75.4300770,93.7,,16.000,X56,ERW,960
MFL,5694,2204,21.444,1132+77.2,,,,113224.35,,5693,Marker Band Start,D0.67,60.67,0.67,,D614.40,3519.18,614.40,0.250,,,,,,61.34,,,,,,,,39.8250143,-75.4301873,94.0,,16.000,X56,ERW,960
MFL,5695,2204,21.444,1132+77.4,,,,113224.54,113224.53,5694,ML Cluster Ext Between Marker Bands,D0.48,60.86,0.48,1.71,D614.21,3519.36,614.21,0.250,10,20,0.31,2.18,147,61.34,,1484,1483,1484,1482,2061,2059,39.8250148,-75.4301877,94.0,,16.000,X56,ERW,960
MFL,5696,2204,21.444,1132+77.4,,,,113224.54,113224.53,5695,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.48,60.86,0.48,1.06,D614.21,3519.37,614.21,0.250,10,20,0.39,4.97,91,61.34,,1483,1481,1483,1481,2060,2056,39.8250148,-75.4301877,94.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5697,2205,21.444,1132+77.9,,,,113225.02,,5696,Weld Between Marker Bands,U61.34,61.34,61.35,,D613.73,3519.84,613.73,0.250,,,,,,61.35,325,,,,,,,39.8250159,-75.4301885,94.0,Between Marker Bands,16.000,X56,ERW,960
MFL,5698,2205,21.444,1132+77.9,,,,113225.06,113224.96,5697,ML Cluster Ext Weld Xing; Between Marker Bands,U0.04,0.04,61.31,1.76,D613.69,3519.89,613.69,0.250,19,29,1.45,9.23,151,61.35,,1448,1423,1464,1447,2033,2010,39.8250160,-75.4301886,94.0,,16.000,X56,ERW,960
MFL,5699,2205,21.444,1132+78.1,,,,113225.23,,5698,Marker Band End,U0.21,0.21,61.15,,D613.52,3520.05,613.52,0.250,,,,,,61.35,,,,,,,,39.8250164,-75.4301890,94.0,,16.000,X56,ERW,960
MFL,5700,2205,21.444,1132+78.2,,,,113225.31,113225.29,5699,ML Cluster Ext Weld Adjacent,U0.29,0.29,61.06,1.30,D613.44,3520.13,613.44,0.250,11,21,2.16,1.98,112,61.35,,1449,1412,1459,1431,2027,1988,39.8250166,-75.4301891,94.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5701,2205,21.444,1132+78.5,,,,113225.59,113225.57,5700,ML Cluster Ext,U0.57,0.58,60.78,1.09,D613.15,3520.42,613.15,0.250,11,21,0.27,3.60,94,61.35,,1484,1483,1484,1483,2061,2059,39.8250173,-75.4301896,94.0,,16.000,X56,ERW,960
MFL,5702,2205,21.456,1133+38.3,,,,113285.39,,5701,Marker Band Start,D0.98,60.37,0.98,,D553.36,3580.21,553.36,0.250,,,,,,61.35,,,,,,,,39.8251578,-75.4302985,94.8,,16.000,X56,ERW,960
MFL,5703,2205,21.456,1133+38.7,,,,113285.77,113285.74,5702,ML Cluster Ext Between Marker Bands,D0.61,60.75,0.61,2.55,D552.98,3580.59,552.98,0.250,52,62,1.61,5.70,220,61.35,,1322,1265,1428,1410,1983,1958,39.8251587,-75.4302992,94.8,,16.000,X56,ERW,960
MFL,5704,2205,21.456,1133+38.9,,,,113286.01,113285.99,5703,ML Ext Weld Adjacent; Between Marker Bands,D0.36,60.99,0.36,2.38,D552.74,3580.84,552.74,0.250,32,42,0.24,0.22,205,61.35,,1483,1481,1482,1480,2058,2056,39.8251593,-75.4302996,94.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5705,2205,21.456,1133+39.0,,,,113286.05,113286.03,5704,ML Ext Weld Adjacent; Between Marker Bands,D0.32,61.03,0.32,2.88,D552.69,3580.88,552.69,0.250,12,22,0.31,0.66,248,61.35,,1484,1482,1483,1482,2060,2058,39.8251594,-75.4302997,94.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5706,2205,21.456,1133+39.2,,,,113286.27,113286.17,5705,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.10,61.25,0.10,2.61,D552.48,3581.10,552.48,0.250,54,64,1.84,4.62,224,61.35,,1277,1209,1455,1439,2021,1999,39.8251599,-75.4303001,94.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5707,2206,21.456,1133+39.3,,,,113286.37,,5706,Weld Between Marker Bands,U61.35,61.35,61.41,,D552.37,3581.20,552.37,0.250,,,,,,61.41,,,,,,,,39.8251601,-75.4303003,94.9,Between Marker Bands,16.000,X56,ERW,960
MFL,5708,2206,21.456,1133+39.4,,,,113286.49,113286.48,5707,ML Ext Weld Adjacent; Between Marker Bands,U0.12,0.12,61.29,2.78,D552.26,3581.32,552.26,0.250,18,28,0.27,0.55,239,61.41,,1483,1482,1483,1482,2060,2058,39.8251604,-75.4303005,94.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5709,2206,21.456,1133+39.7,,,,113286.74,,5708,Marker Band End,U0.37,0.37,61.04,,D552.01,3581.56,552.01,0.250,,,,,,61.41,,,,,,,,39.8251610,-75.4303010,94.9,,16.000,X56,ERW,960
MFL,5710,2206,21.467,1134+00.0,,,,113347.05,,5709,Marker Band Start,D0.73,60.68,0.73,,D491.70,3641.88,491.70,0.250,,,,,,61.41,,,,,,,,39.8253020,-75.4304127,95.3,,16.000,X56,ERW,960
MFL,5711,2206,21.467,1134+00.2,,,,113347.21,113347.20,5710,ML Ext Between Marker Bands,D0.57,60.84,0.57,2.16,D491.54,3642.03,491.54,0.250,12,22,0.24,0.76,186,61.41,,1484,1484,1484,1483,2061,2060,39.8253023,-75.4304130,95.3,,16.000,X56,ERW,960
MFL,5712,2206,21.467,1134+00.3,,,,113347.29,113347.27,5711,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.49,60.92,0.49,2.42,D491.46,3642.12,491.46,0.250,12,22,1.06,1.47,208,61.41,,1472,1459,1472,1459,2045,2027,39.8253026,-75.4304132,95.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5713,2206,21.467,1134+00.5,,,,113347.53,113347.33,5712,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.25,61.16,0.25,2.19,D491.21,3642.36,491.21,0.250,25,35,3.14,4.61,188,61.41,,1350,1284,1404,1355,1950,1881,39.8253031,-75.4304136,95.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5714,2206,21.467,1134+00.7,,,,113347.72,113347.67,5713,ML Cluster Ext Weld Adjacent; Between Marker Bands,D0.06,61.35,0.06,2.55,D491.02,3642.55,491.02,0.250,22,32,1.02,3.40,219,61.41,,1461,1446,1461,1444,2030,2005,39.8253036,-75.4304140,95.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5715,2206,21.467,1134+00.7,,,,113347.75,113347.74,5714,ML Ext Weld Xing; Between Marker Bands,D0.03,61.38,0.03,2.21,D491.00,3642.57,491.00,0.250,44,54,0.31,0.76,190,61.41,,1478,1475,1476,1472,2050,2044,39.8253036,-75.4304140,95.4,,16.000,X56,ERW,960
MFL,5716,2207,21.467,1134+00.8,,,,113347.78,,5715,Weld Between Marker Bands,D41.78,61.41,41.78,,D490.97,3642.61,490.97,0.250,,,,,,41.78,317,,,,,,,39.8253037,-75.4304141,95.4,Between Marker Bands,16.000,X56,ERW,960
MFL,5717,2207,21.467,1134+00.9,,,,113347.94,113347.92,5716,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.16,0.16,41.63,2.09,D490.81,3642.76,490.81,0.250,23,33,1.10,3.75,180,41.78,,1456,1439,1463,1444,2032,2006,39.8253040,-75.4304144,95.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5718,2207,21.467,1134+01.3,,,,113348.29,113348.10,5717,ML Cluster Ext Weld Adjacent; Between Marker Bands,U0.52,0.52,41.27,2.41,D490.45,3643.12,490.45,0.250,12,22,2.51,3.25,207,41.78,,1438,1392,1455,1425,2022,1978,39.8253049,-75.4304150,95.4,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5719,2207,21.468,1134+01.5,,,,113348.46,,5718,Marker Band End,U0.68,0.68,41.10,,D490.29,3643.29,490.29,0.250,,,,,,41.78,,,,,,,,39.8253053,-75.4304154,95.4,,16.000,X56,ERW,960
MFL,5720,2207,21.468,1134+02.7,,,,113349.67,113349.64,5719,ML Cluster Ext Seam Adjacent,U1.89,1.89,39.89,3.73,D489.07,3644.50,489.07,0.250,12,22,1.69,2.08,321,41.78,,1457,1430,1452,1418,2016,1969,39.8253081,-75.4304176,95.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5721,2207,21.468,1134+03.6,,,,113350.64,113350.61,5720,ML Cluster Ext Seam Adjacent,U2.86,2.86,38.92,2.98,D488.10,3645.47,488.10,0.250,12,22,4.04,3.65,257,41.78,,1410,1341,1396,1313,1939,1823,39.8253104,-75.4304194,95.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5722,2207,21.475,1134+42.5,,,,113389.46,113389.45,5721,ML Ext Weld Adjacent,D0.10,41.68,0.10,2.37,D449.29,3684.29,449.29,0.250,16,26,0.24,0.51,204,41.78,,1484,1483,1484,1483,2061,2059,39.8254017,-75.4304900,96.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5723,2208,21.475,1134+42.6,,,,113389.56,,5722,Weld,D21.73,41.78,21.73,,D449.19,3684.39,449.19,0.250,,,,,,21.73,,,,,,,,39.8254020,-75.4304902,96.5,,16.000,X56,ERW,960
MFL,5724,2209,21.479,1134+64.3,,,,113411.29,,5723,Weld,U21.73,21.73,61.19,,D427.46,3706.12,427.46,0.250,,,,,,61.19,,,,,,,,39.8254533,-75.4305292,96.7,,16.000,X56,ERW,960
MFL,5725,2209,21.491,1135+25.2,,,,113472.08,113472.06,5724,ML Ext Weld Adjacent,D0.40,60.79,0.40,2.61,D366.67,3766.91,366.67,0.250,12,22,0.31,0.46,224,61.19,,1484,1482,1483,1482,2060,2058,39.8255973,-75.4306374,98.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5726,2209,21.491,1135+25.2,,,,113472.12,113472.04,5725,ML Cluster Ext Weld Adjacent,D0.35,60.83,0.35,1.87,D366.62,3766.95,366.62,0.250,17,27,1.92,6.19,161,61.19,,1436,1400,1440,1399,2000,1942,39.8255974,-75.4306375,98.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5727,2209,21.491,1135+25.5,,,,113472.43,113472.30,5726,ML Cluster Ext Weld Adjacent,D0.04,61.14,0.04,1.86,D366.31,3767.26,366.31,0.250,20,30,1.80,2.13,160,61.19,,1431,1396,1455,1434,2021,1991,39.8255982,-75.4306381,98.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5728,2210,21.491,1135+25.6,,,,113472.47,,5727,Weld,U61.19,61.19,61.50,,D366.27,3767.30,366.27,0.250,,,,,,61.50,337,,,,,,,39.8255983,-75.4306381,98.3,,16.000,X56,ERW,960
MFL,5729,2210,21.491,1135+25.8,,,,113472.66,113472.59,5728,ML Cluster Ext Weld Adjacent,U0.19,0.19,61.31,1.95,D366.08,3767.49,366.08,0.250,12,22,1.61,6.24,168,61.50,,1459,1434,1457,1426,2023,1981,39.8255987,-75.4306385,98.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5730,2210,21.491,1135+26.5,,,,113473.39,113473.37,5729,ML Cluster Ext,U0.91,0.91,60.58,1.44,D365.36,3768.21,365.36,0.250,11,21,0.51,1.37,124,61.50,,1482,1479,1481,1477,2057,2052,39.8256005,-75.4306398,98.3,,16.000,X56,ERW,960
MFL,5731,2211,21.503,1135+87.1,,,,113533.97,,5730,Weld,D61.44,61.50,61.44,,D304.77,3828.80,304.78,0.250,,,,,,61.44,26,,,,,,,39.8257445,-75.4307468,98.7,,16.000,X56,ERW,960
MFL,5732,2211,21.514,1136+48.0,,,,113594.78,113594.65,5731,ML Cluster Ext,D0.63,60.81,0.63,2.46,D243.97,3889.61,243.97,0.250,29,39,2.63,5.53,211,61.44,,1350,1290,1422,1379,1975,1915,39.8258888,-75.4308550,99.5,,16.000,X56,ERW,960
MFL,5733,2211,21.514,1136+48.1,,,,113594.84,113594.83,5732,ML Ext,D0.57,60.87,0.57,2.04,D243.90,3889.67,243.90,0.250,13,23,0.27,0.51,176,61.44,,1484,1483,1484,1482,2061,2059,39.8258890,-75.4308552,99.5,,16.000,X56,ERW,960
MFL,5734,2211,21.514,1136+48.3,,,,113595.09,113595.05,5733,ML Ext Weld Adjacent,D0.32,61.12,0.32,2.73,D243.66,3889.92,243.66,0.250,12,22,0.59,0.61,235,61.44,,1481,1476,1480,1474,2055,2047,39.8258896,-75.4308556,99.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5735,2212,21.514,1136+48.6,,,,113595.41,,5734,Weld,U61.44,61.44,61.55,,D243.33,3890.24,243.33,0.250,,,,,,61.55,,,,,,,,39.8258903,-75.4308562,99.5,,16.000,X56,ERW,960
MFL,5736,2212,21.514,1136+49.4,,,,113596.20,113596.16,5735,ML Cluster Ext,U0.78,0.78,60.76,0.06,D242.55,3891.02,242.55,0.250,17,27,1.10,1.37,5,61.55,,1465,1449,1460,1441,2028,2001,39.8258922,-75.4308576,99.5,,16.000,X56,ERW,960
MFL,5737,2213,21.526,1137+10.2,,,,113656.96,,5736,Weld,D57.21,61.55,57.21,,D181.79,3951.79,181.79,0.250,,,,,,57.21,36,,,,,,,39.8260366,-75.4309648,99.6,,16.000,X56,ERW,960
MFL,5738,2214,21.537,1137+67.5,,,,113714.17,,5737,Weld,U57.21,57.21,61.41,,D124.57,4009.00,124.57,0.250,,,,,,61.41,317,,,,,,,39.8261732,-75.4310646,99.5,,16.000,X56,ERW,960
MFL,5739,2215,21.548,1138+29.0,,,,113775.59,,5738,Weld,U61.41,61.41,62.18,,D63.16,4070.42,63.16,0.250,,,,,,62.18,51,,,,,,,39.8263195,-75.4311728,99.6,,16.000,X56,ERW,960
MFL,5740,2215,21.550,1138+37.7,,,,113784.27,,5739,MCP,U8.68,8.68,53.50,0.70,D54.48,4079.10,54.48,0.250,,,3.14,6.76,60,62.18,,,,,,,,39.8263401,-75.4311881,99.7,Touching Metal Object,16.000,X56,ERW,960
MFL,5741,2215,21.554,1138+60.8,,,,113807.33,,5740,MCP,D30.43,31.75,30.43,2.09,D31.41,4102.16,31.41,0.250,,,1.65,2.79,180,62.18,,,,,,,,39.8263947,-75.4312291,99.7,Close Metal Object,16.000,X56,ERW,960
MFL,5742,2216,21.560,1138+91.2,,,,113837.77,,5741,Weld,D3.62,62.18,3.62,,D0.98,4132.60,0.98,0.250,,,,,,3.62,,,,,,,,39.8264667,-75.4312832,98.7,,16.000,X56,Elbow,960
MFL,5743,2216,21.560,1138+92.2,,,,113838.74,,5742,AGM 46,U0.98,0.98,2.65,,D3062.68,4133.57,3062.68,0.250,,,,,,3.62,,,,,,,,39.8264693,-75.4312843,98.7,,16.000,X56,ERW,960
MFL,5744,2216,21.560,1138+92.7,1489.70,1488.32,1.00,113839.25,,5743,45° 3D Right Forged Bend,U1.48,1.48,2.15,,U0.50,0.50,3062.17,0.250,,,,,88,3.62,,,,,,,,39.8264707,-75.4312845,98.7,,16.000,X56,Elbow,960
MFL,5745,2217,21.561,1138+94.8,,,,113841.39,,5744,Weld,U3.62,3.62,61.66,,U2.65,2.65,3060.03,0.250,,,,,,61.66,,,,,,,,39.8264764,-75.4312832,98.7,,16.000,X56,ERW,960
MFL,5746,2217,21.572,1139+55.1,,,,113901.80,,5745,Sleeve Start,D1.25,60.41,1.25,,U63.05,63.05,2999.62,0.250,,,,,,61.66,,,,,,,,39.8266316,-75.4312089,98.1,,16.000,X56,ERW,960
MFL,5747,2218,21.573,1139+56.4,,,,113903.05,,5746,Weld,D58.74,61.66,58.74,,U64.30,64.30,2998.37,0.250,,,,,,58.74,348,,,,,,,39.8266349,-75.4312073,98.0,,16.000,X56,ERW,960
MFL,5748,2218,21.573,1139+57.7,,,,113904.32,,5747,Sleeve End,U1.27,1.27,57.47,,U65.58,65.58,2997.10,0.250,,,,,,58.74,,,,,,,,39.8266381,-75.4312057,98.0,,16.000,X56,ERW,960
MFL,5749,2218,21.575,1139+71.1,,,,113917.83,113917.80,5748,ML Cluster Ext,U14.78,14.78,43.96,2.47,U79.09,79.09,2983.59,0.250,11,21,0.74,2.28,213,58.74,,1479,1472,1478,1469,2052,2040,39.8266729,-75.4311886,97.7,,16.000,X56,ERW,960
MFL,5750,2218,21.583,1140+14.0,,,,113960.71,,5749,Sleeve Start,D1.08,57.66,1.08,,U121.97,121.97,2940.71,0.250,,,,,,58.74,,,,,,,,39.8267825,-75.4311339,96.9,,16.000,X56,ERW,960
MFL,5751,2219,21.584,1140+15.0,,,,113961.79,,5750,Weld,U58.74,58.74,61.32,,U123.05,123.05,2939.63,0.250,,,,,,61.32,,,,,,,,39.8267853,-75.4311325,96.9,,16.000,X56,ERW,960
MFL,5752,2219,21.584,1140+16.0,,,,113962.75,,5751,Sleeve End,U0.96,0.96,60.36,,U124.01,124.01,2938.67,0.250,,,,,,61.32,,,,,,,,39.8267877,-75.4311313,96.9,,16.000,X56,ERW,960
MFL,5753,2219,21.589,1140+42.9,,,,113989.73,,5752,MCP,U27.94,27.94,33.38,0.66,U150.99,150.99,2911.69,0.250,,,2.04,3.40,57,61.32,,,,,,,,39.8268566,-75.4310961,96.9,Close Metal Object,16.000,X56,ERW,960
MFL,5754,2219,21.590,1140+48.9,,,,113995.68,,5753,MCP,D27.43,33.89,27.43,3.49,U156.94,156.94,2905.74,0.250,,,4.08,4.82,300,61.32,,,,,,,,39.8268718,-75.4310883,96.9,Close Metal Object,16.000,X56,ERW,960
MFL,5755,2219,21.595,1140+75.3,,,,114022.14,,5754,Sleeve Start,D0.97,60.35,0.97,,U183.39,183.39,2879.28,0.250,,,,,,61.32,,,,,,,,39.8269393,-75.4310540,96.6,,16.000,X56,ERW,960
MFL,5756,2220,21.595,1140+76.2,,,,114023.11,,5755,Weld,D61.22,61.32,61.22,,U184.36,184.36,2878.31,0.250,,,,,,61.22,,,,,,,,39.8269418,-75.4310527,96.6,,16.000,X56,ERW,960
MFL,5757,2220,21.595,1140+77.3,,,,114024.18,,5756,Sleeve End,U1.07,1.07,60.15,,U185.43,185.43,2877.24,0.250,,,,,,61.22,,,,,,,,39.8269446,-75.4310513,96.6,,16.000,X56,ERW,960
MFL,5758,2220,21.607,1141+36.3,,,,114083.23,,5757,Sleeve Start,D1.09,60.12,1.09,,U244.49,244.49,2818.19,0.250,,,,,,61.22,,,,,,,,39.8270950,-75.4309748,95.3,,16.000,X56,ERW,960
MFL,5759,2221,21.607,1141+37.4,,,,114084.32,,5758,Weld,U61.22,61.22,61.72,,U245.58,245.58,2817.10,0.250,,,,,,61.72,,,,,,,,39.8270978,-75.4309734,95.3,,16.000,X56,ERW,960
MFL,5760,2221,21.607,1141+38.3,,,,114085.26,,5759,Sleeve End,U0.94,0.94,60.79,,U246.51,246.51,2816.16,0.250,,,,,,61.72,,,,,,,,39.8271003,-75.4309722,95.3,,16.000,X56,ERW,960
MFL,5761,2221,21.614,1141+74.6,,,,114121.59,,5760,39.3° 37.2D Left Cold Bend,D24.45,37.27,24.45,,U282.85,282.85,2779.83,0.250,,,,,269,61.72,,,,,,,,39.8271952,-75.4309363,95.0,,16.000,X56,ERW,960
MFL,5762,2222,21.619,1141+99.0,,,,114146.04,,5761,Weld,D19.74,61.72,19.74,,U307.30,307.30,2755.38,0.250,,,,,,19.74,,,,,,,,39.8272604,-75.4309544,94.7,,16.000,X56,ERW,960
MFL,5763,2223,21.622,1142+18.7,,,,114165.78,,5762,Weld,D18.55,19.74,18.55,,U327.04,327.04,2735.64,0.250,,,,,,18.55,,,,,,,,39.8273119,-75.4309759,94.5,,16.000,X56,ERW,960
MFL,5764,2224,21.626,1142+37.2,,,,114184.33,,5763,Weld,U18.55,18.55,61.74,,U345.59,345.59,2717.09,0.250,,,,,,61.74,33,,,,,,,39.8273603,-75.4309957,94.2,,16.000,X56,ERW,960
MFL,5765,2224,21.627,1142+42.0,,,,114189.17,,5764,MCP,U4.84,4.84,56.90,1.75,U350.42,350.42,2712.25,0.250,,,2.04,3.38,150,61.74,,,,,,,,39.8273730,-75.4310009,94.1,Close Metal Object,16.000,X56,ERW,960
MFL,5766,2224,21.627,1142+42.7,,,,114189.81,,5765,MCP,U5.48,5.48,56.26,0.35,U351.07,351.07,2711.61,0.250,,,2.82,6.68,30,61.74,,,,,,,,39.8273747,-75.4310016,94.0,Touching Metal Object,16.000,X56,ERW,960
MFL,5767,2224,21.632,1142+68.0,375.30,375.96,1.00,114215.20,,5766,40.2° 34.7D Right Cold Bend,U30.87,30.87,30.87,,U376.46,376.46,2686.22,0.250,,,,,83,61.74,,,,,,,,39.8274423,-75.4310188,92.2,,16.000,X56,ERW,960
MFL,5768,2225,21.638,1142+98.9,,,,114246.07,,5767,Weld,D61.41,61.74,61.41,,U407.33,407.33,2655.35,0.250,,,,,,61.41,,,,,,,,39.8275224,-75.4309863,91.7,,16.000,X56,ERW,960
MFL,5769,2225,21.638,1142+99.6,,,,114246.76,114246.74,5768,ML Ext,U0.69,0.69,60.72,1.73,U408.02,408.02,2654.66,0.250,12,22,0.43,0.66,149,61.41,,1483,1480,1482,1479,2058,2054,39.8275242,-75.4309854,91.7,,16.000,X56,ERW,960
MFL,5770,2226,21.649,1143+60.5,,,,114307.49,,5769,Weld,D60.61,61.41,60.61,,U468.74,468.74,2593.93,0.250,,,,,,60.61,48,,,,,,,39.8276779,-75.4309021,92.2,,16.000,X56,ERW,960
MFL,5771,2226,21.653,1143+79.2,,,,114326.15,,5770,MCP,U18.66,18.66,41.94,4.00,U487.40,487.40,2575.27,0.250,,,30.24,13.80,344,60.61,,,,,,,,39.8277249,-75.4308762,92.1,Close Metal Object,16.000,X56,ERW,960
MFL,5772,2226,21.660,1144+19.3,,,,114366.25,,5771,Sleeve Start,D1.84,58.76,1.84,,U527.50,527.50,2535.17,0.250,,,,,,60.61,,,,,,,,39.8278260,-75.4308206,92.1,,16.000,X56,ERW,960
MFL,5773,2227,21.661,1144+21.2,,,,114368.09,,5772,Weld,D9.88,60.61,9.88,,U529.35,529.35,2533.33,0.250,,,,,,9.88,,,,,,,,39.8278308,-75.4308180,92.1,,16.000,X56,ERW,960
MFL,5774,2227,21.661,1144+22.5,,,,114369.44,,5773,Sleeve End,U1.35,1.35,8.53,,U530.69,530.69,2531.98,0.250,,,,,,9.88,,,,,,,,39.8278342,-75.4308162,92.0,,16.000,X56,ERW,960
MFL,5775,2228,21.662,1144+31.1,,,,114377.97,,5774,Weld,U9.88,9.88,61.49,,U539.22,539.22,2523.45,0.250,,,,,,61.49,,,,,,,,39.8278557,-75.4308044,91.8,,16.000,X56,ERW,960
MFL,5776,2228,21.663,1144+31.3,,,,114378.17,114378.14,5775,ML Ext Weld Adjacent,U0.21,0.21,61.29,2.12,U539.43,539.43,2523.25,0.250,15,25,0.51,0.56,182,61.49,,1481,1477,1480,1475,2055,2049,39.8278563,-75.4308041,91.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5777,2228,21.667,1144+52.3,,,,114399.19,,5776,10.4° 38.4D Over Cold Bend,U21.22,21.22,40.27,,U560.44,560.44,2502.23,0.250,,,,,191,61.49,,,,,,,,39.8279095,-75.4307757,91.5,,16.000,X56,ERW,960
MFL,5778,2228,21.672,1144+82.8,,,,114429.56,,5777,12.5° 36.7D Sag Cold Bend,D9.89,51.60,9.89,,U590.82,590.82,2471.86,0.250,,,,,7,61.49,,,,,,,,39.8279866,-75.4307384,86.9,,16.000,X56,ERW,960
MFL,5779,2229,21.674,1144+92.7,,,,114439.46,,5778,Weld; Begin 0.344in Wall API 5L X52 - ERW,D31.63,61.49,31.63,,U600.71,600.71,2461.96,0.344,,,,,,31.63,,,,,,,,39.8280117,-75.4307255,87.2,,16.000,X52,ERW,960
MFL,5780,2229,21.675,1144+96.1,,,,114442.82,,5779,Casing Start,U3.36,3.36,28.27,,U604.07,604.07,2458.60,0.344,,,,,,31.63,,,,,,,,39.8280202,-75.4307210,87.3,,16.000,X52,ERW,960
MFL,5781,2230,21.680,1145+24.9,,,,114471.08,,5780,Weld,U31.63,31.63,39.03,,U632.34,632.34,2430.34,0.344,,,,,,39.03,45,,,,,,,39.8280917,-75.4306824,88.2,,16.000,X52,ERW,960
MFL,5782,2231,21.688,1145+64.5,,,,114510.11,,5781,Weld,D38.65,39.03,38.65,,U671.37,671.37,2391.31,0.344,,,,,,38.65,333,,,,,,,39.8281903,-75.4306285,88.7,,16.000,X52,ERW,960
MFL,5783,2231,21.690,1145+77.2,,,,114522.61,,5782,Casing End,U12.49,12.49,26.15,,U683.86,683.86,2378.81,0.344,,,,,,38.65,,,,,,,,39.8282217,-75.4306111,88.6,,16.000,X52,ERW,960
MFL,5784,2231,21.691,1145+81.3,,,,114526.66,114526.64,5783,ML Ext Seam Adjacent,U16.55,16.55,22.10,0.03,U687.91,687.91,2374.76,0.344,13,23,0.47,0.59,3,38.65,,1917,1914,1916,1912,2661,2656,39.8282319,-75.4306054,88.6,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,5785,2232,21.695,1146+03.8,,,,114548.76,,5784,Weld,U38.65,38.65,46.23,,U710.01,710.01,2352.66,0.344,,,,,,46.23,293,,,,,,,39.8282878,-75.4305747,88.3,,16.000,X52,ERW,960
MFL,5786,2232,21.697,1146+12.9,,,,114557.74,,5785,3.3° 46.9D Sag Left Cold Bend,U8.98,8.98,37.25,,U718.99,718.99,2343.68,0.344,,,,,336,46.23,,,,,,,,39.8283104,-75.4305623,88.3,,16.000,X52,ERW,960
MFL,5787,2232,21.697,1146+15.1,,,,114559.83,,5786,MCP,U11.07,11.07,35.16,0.35,U721.09,721.09,2341.59,0.344,,,6.90,5.93,30,46.23,,,,,,,,39.8283157,-75.4305595,88.4,Touching Metal Object,16.000,X52,ERW,960
MFL,5788,2233,21.704,1146+50.8,,,,114594.99,,5787,Weld,U46.23,46.23,56.20,,U756.25,756.25,2306.43,0.344,,,,,,56.20,130,,,,,,,39.8284053,-75.4305135,90.3,,16.000,X52,ERW,960
MFL,5789,2233,21.705,1146+59.2,,,,114603.23,,5788,4.3° 38.9D Left Over Cold Bend,U8.24,8.24,47.96,,U764.49,764.49,2298.19,0.344,,,,,226,56.20,,,,,,,,39.8284262,-75.4305030,90.8,,16.000,X52,ERW,960
MFL,5790,2233,21.707,1146+71.3,,,,114615.18,,5789,7.6° 45.8D Over Left Cold Bend,U20.18,20.19,36.01,,U776.43,776.43,2286.24,0.344,,,,,218,56.20,,,,,,,,39.8284575,-75.4304908,90.7,,16.000,X52,ERW,960
MFL,5791,2233,21.712,1146+97.6,,,,114641.06,,5790,7.2° 39.6D Sag Cold Bend,D10.13,46.07,10.13,,U802.32,802.32,2260.36,0.344,,,,,355,56.20,,,,,,,,39.8285266,-75.4304714,88.1,,16.000,X52,ERW,960
MFL,5792,2234,21.714,1147+07.9,,,,114651.19,,5791,Weld,U56.20,56.20,60.76,,U812.44,812.44,2250.23,0.344,,,,,,60.76,329,,,,,,,39.8285538,-75.4304643,88.1,,16.000,X52,ERW,960
MFL,5793,2234,21.715,1147+09.9,,,,114653.11,,5792,Casing Start,U1.92,1.92,58.84,,U814.36,814.36,2248.31,0.344,,,,,,60.76,,,,,,,,39.8285590,-75.4304629,88.2,,16.000,X52,ERW,960
MFL,5794,2234,21.725,1147+67.8,,,,114710.10,,5793,Casing End Eccentric @ 6:00,D1.85,58.91,1.85,,U871.35,871.35,2191.32,0.344,,,,,,60.76,,,,,,,,39.8287119,-75.4304226,88.0,,16.000,X52,ERW,960
MFL,5795,2235,21.726,1147+69.7,,,,114711.95,,5794,Weld; Begin 0.250in Wall API 5L X56 - ERW,U60.76,60.76,61.73,,U873.20,873.20,2189.47,0.250,,,,,,61.73,,,,,,,,39.8287169,-75.4304212,87.9,,16.000,X56,ERW,960
MFL,5796,2235,21.726,1147+70.3,,,,114712.54,114712.26,5795,ML Cluster Ext Weld Adjacent,U0.59,0.59,61.14,2.51,U873.79,873.79,2188.88,0.250,23,33,3.76,6.80,216,61.73,,1342,1268,1424,1372,1978,1905,39.8287184,-75.4304208,87.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5797,2235,21.733,1148+07.1,,,,114749.05,114749.01,5796,ML Ext,D24.63,37.10,24.63,0.33,U910.30,910.30,2152.37,0.250,22,32,0.71,0.89,28,61.73,,1473,1465,1470,1460,2041,2027,39.8288164,-75.4303934,86.8,,16.000,X56,ERW,960
MFL,5798,2235,21.735,1148+20.2,,,,114762.08,114762.06,5797,ML Ext,D11.60,50.13,11.60,1.60,U923.34,923.34,2139.34,0.250,11,21,0.59,0.66,138,61.73,,1481,1477,1480,1475,2056,2048,39.8288512,-75.4303836,86.6,,16.000,X56,ERW,960
MFL,5799,2235,21.736,1148+24.4,,,,114766.29,,5798,Marker Band Start,D7.39,54.34,7.39,,U927.55,927.55,2135.13,0.250,,,,,,61.73,,,,,,,,39.8288625,-75.4303804,86.4,,16.000,X56,ERW,960
MFL,5800,2235,21.736,1148+25.1,,,,114766.92,114766.91,5799,ML Cluster Ext Between Marker Bands,D6.76,54.97,6.76,0.57,U928.18,928.18,2134.50,0.250,49,59,0.43,1.06,49,61.73,,1470,1464,1465,1455,2035,2021,39.8288642,-75.4303799,86.4,,16.000,X56,ERW,960
MFL,5801,2235,21.736,1148+25.7,,,,114767.52,,5800,Marker Band End,D6.16,55.57,6.16,,U928.77,928.77,2133.90,0.250,,,,,,61.73,,,,,,,,39.8288658,-75.4303794,86.4,,16.000,X56,ERW,960
MFL,5802,2235,21.737,1148+30.1,,,,114771.92,114771.90,5801,ML Ext,D1.76,59.98,1.76,3.96,U933.18,933.18,2129.50,0.250,12,22,0.55,0.56,341,61.73,,1481,1477,1480,1476,2056,2049,39.8288776,-75.4303761,86.3,,16.000,X56,ERW,960
MFL,5803,2235,21.737,1148+31.0,,,,114772.85,114772.82,5802,ML Ext,D0.82,60.91,0.82,0.16,U934.11,934.11,2128.56,0.250,12,22,0.67,0.66,14,61.73,,1479,1474,1478,1471,2053,2043,39.8288801,-75.4303754,86.3,,16.000,X56,ERW,960
MFL,5804,2235,21.737,1148+31.5,,,,114773.35,114773.32,5803,ML Cluster Ext Weld Adjacent,D0.33,61.40,0.33,0.13,U934.60,934.60,2128.07,0.250,11,21,0.51,1.83,11,61.73,,1482,1479,1481,1477,2057,2052,39.8288814,-75.4303750,86.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5805,2235,21.737,1148+31.6,,,,114773.43,114773.41,5804,ML Ext Weld Adjacent,D0.25,61.48,0.25,1.43,U934.68,934.68,2127.99,0.250,25,35,0.39,0.43,123,61.73,,1480,1478,1479,1476,2054,2049,39.8288816,-75.4303750,86.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5806,2236,21.737,1148+31.9,,,,114773.68,,5805,Weld,D47.71,61.73,47.71,,U934.93,934.93,2127.74,0.250,,,,,,47.71,,,,,,,,39.8288823,-75.4303748,86.2,,16.000,X56,ERW,960
MFL,5807,2236,21.738,1148+32.6,,,,114774.35,114774.34,5806,ML Ext,U0.68,0.68,47.04,0.56,U935.61,935.61,2127.07,0.250,34,44,0.43,0.64,49,47.71,,1476,1472,1474,1469,2047,2040,39.8288841,-75.4303743,86.2,,16.000,X56,ERW,960
MFL,5808,2236,21.738,1148+32.7,,,,114774.50,114774.49,5807,ML Ext,U0.82,0.82,46.89,1.71,U935.75,935.75,2126.92,0.250,11,21,0.31,0.51,147,47.71,,1484,1483,1484,1482,2061,2058,39.8288844,-75.4303742,86.2,,16.000,X56,ERW,960
MFL,5809,2236,21.738,1148+32.9,,,,114774.67,114774.66,5808,ML Ext,U1.00,1.00,46.72,0.52,U935.93,935.93,2126.74,0.250,11,21,0.39,0.56,45,47.71,,1483,1481,1483,1480,2059,2056,39.8288850,-75.4303740,86.2,,16.000,X56,ERW,960
MFL,5810,2236,21.738,1148+33.1,,,,114774.92,114774.91,5809,ML Ext,U1.25,1.25,46.47,2.11,U936.18,936.18,2126.50,0.250,23,33,0.35,0.38,182,47.71,,1482,1479,1481,1478,2057,2053,39.8288856,-75.4303739,86.2,,16.000,X56,ERW,960
MFL,5811,2236,21.741,1148+53.2,,,,114794.81,,5810,MCP,U21.13,21.13,26.58,2.13,U956.07,956.07,2106.61,0.250,,,11.80,6.34,183,47.71,,,,,,,,39.8289389,-75.4303592,85.7,Close Metal Object,16.000,X56,ERW,960
MFL,5812,2237,21.746,1148+79.9,,,,114821.39,,5811,Weld,U47.71,47.71,61.77,,U982.65,982.65,2080.03,0.250,,,,,,61.77,,,,,,,,39.8290103,-75.4303406,85.3,,16.000,X56,ERW,960
MFL,5813,2237,21.752,1149+07.4,,,,114848.71,114848.47,5812,ML Cluster Ext,U27.32,27.32,34.44,2.84,U1009.97,1009.97,2052.71,0.250,27,37,3.76,1.55,244,61.77,,1313,1236,1417,1372,1968,1906,39.8290839,-75.4303224,85.0,,16.000,X56,ERW,960
MFL,5814,2237,21.753,1149+13.4,,,,114854.62,114854.60,5813,ML Ext,D28.54,33.23,28.54,2.90,U1015.87,1015.87,2046.80,0.250,34,44,0.67,0.59,249,61.77,,1465,1456,1460,1447,2028,2010,39.8290998,-75.4303186,84.9,,16.000,X56,ERW,960
MFL,5815,2237,21.753,1149+14.6,,,,114855.84,114855.80,5814,ML Cluster Ext,D27.31,34.45,27.31,2.88,U1017.10,1017.10,2045.58,0.250,24,34,0.59,0.96,248,61.77,,1475,1469,1475,1468,2048,2038,39.8291031,-75.4303178,84.9,,16.000,X56,ERW,960
MFL,5816,2237,21.753,1149+15.5,,,,114856.68,114856.55,5815,ML Cluster Ext,D26.48,35.29,26.48,1.48,U1017.93,1017.93,2044.74,0.250,20,30,1.69,2.30,127,61.77,,1436,1404,1459,1439,2026,1999,39.8291054,-75.4303172,84.9,,16.000,X56,ERW,960
MFL,5817,2237,21.754,1149+20.5,,,,114861.67,,5816,MCP,D21.49,40.28,21.49,0.00,U1022.92,1022.92,2039.75,0.250,,,1.73,4.31,0,61.77,,,,,,,,39.8291190,-75.4303140,84.7,Close Metal Object,16.000,X56,ERW,960
MFL,5818,2238,21.758,1149+42.1,,,,114883.16,,5817,Weld,D2.17,61.77,2.17,,U1044.41,1044.41,2018.26,0.250,,,,,,2.17,,,,,,,,39.8291766,-75.4303001,84.1,,16.000,X56,Elbow,960
MFL,5819,2238,21.758,1149+43.0,675.00,668.82,1.01,114884.02,,5818,30° 3D Right Forged Bend,U0.87,0.87,1.31,,U1045.28,1045.28,2017.40,0.250,,,,,90,2.17,,,,,,,,39.8291788,-75.4302988,84.1,,16.000,X56,Elbow,960
MFL,5820,2239,21.759,1149+44.3,,,,114885.32,,5819,Weld,U2.17,2.17,61.31,,U1046.58,1046.58,2016.09,0.250,,,,,,61.31,,,,,,,,39.8291817,-75.4302961,84.1,,16.000,X56,ERW,960
MFL,5821,2239,21.769,1149+98.7,,,,114939.71,,5820,MCP,D6.92,54.39,6.92,2.44,U1100.97,1100.97,1961.71,0.250,,,2.20,6.26,210,61.31,,,,,,,,39.8292904,-75.4301641,82.6,Touching Metal Object,16.000,X56,ERW,960
MFL,5822,2240,21.770,1150+05.6,,,,114946.63,,5821,Weld,D41.66,61.31,41.66,,U1107.89,1107.89,1954.79,0.250,,,,,,41.66,28,,,,,,,39.8293040,-75.4301468,82.3,,16.000,X56,ERW,960
MFL,5823,2241,21.778,1150+47.3,,,,114988.30,,5822,Weld,U41.66,41.66,61.56,,U1149.55,1149.55,1913.12,0.250,,,,,,61.56,298,,,,,,,39.8293848,-75.4300423,80.5,,16.000,X56,ERW,960
MFL,5824,2241,21.779,1150+50.5,,,,114991.50,,5823,MCP,U3.21,3.21,58.36,2.94,U1152.76,1152.76,1909.92,0.250,,,2.43,4.11,253,61.56,,,,,,,,39.8293910,-75.4300343,80.4,Close Metal Object,16.000,X56,ERW,960
MFL,5825,2241,21.780,1150+57.2,,,,114998.18,,5824,MCP,U9.89,9.89,51.68,1.05,U1159.44,1159.44,1903.24,0.250,,,9.10,9.47,90,61.56,,,,,,,,39.8294040,-75.4300174,80.2,Close Metal Object,16.000,X56,ERW,960
MFL,5826,2241,21.781,1150+63.1,,,,115004.13,,5825,MCP,U15.83,15.83,45.73,0.59,U1165.38,1165.38,1897.29,0.250,,,1.61,1.42,51,61.56,,,,,,,,39.8294154,-75.4300025,80.1,Close Metal Object,16.000,X56,ERW,960
MFL,5827,2241,21.788,1150+98.7,,,,115039.77,,5826,MCP,D10.09,51.47,10.09,0.83,U1201.03,1201.03,1861.65,0.250,,,1.96,3.30,71,61.56,,,,,,,,39.8294848,-75.4299134,79.3,Close Metal Object,16.000,X56,ERW,960
MFL,5828,2242,21.790,1151+08.8,,,,115049.86,,5827,Weld,D61.39,61.56,61.39,,U1211.11,1211.11,1851.56,0.250,,,,,,61.39,7,,,,,,,39.8295045,-75.4298883,79.2,,16.000,X56,ERW,960
CAL,5829,2242,21.790,1151+11.0,,,,115052.03,,5828,Dent,U2.18,2.18,59.22,2.15,U1213.29,1213.29,1849.39,0.250,2.7,3.2,36.04,5.23,185,61.39,,,,,,,,39.8295088,-75.4298829,79.2,,16.000,X56,ERW,960
CAL,5830,2242,21.795,1151+37.2,,,,115078.26,,5829,Dent,U28.40,28.40,32.99,2.61,U1239.52,1239.52,1823.16,0.250,1.0,1.5,5.26,3.97,224,61.39,,,,,,,,39.8295603,-75.4298179,79.2,,16.000,X56,ERW,960
MFL,5831,2242,21.797,1151+49.7,,,,115090.74,,5830,MCP,D20.51,40.88,20.51,1.56,U1252.00,1252.00,1810.68,0.250,,,2.27,3.96,135,61.39,,,,,,,,39.8295848,-75.4297870,79.0,Close Metal Object,16.000,X56,ERW,960
CAL,5832,2242,21.798,1151+50.3,,,,115091.36,,5831,Dent,D19.89,41.50,19.89,2.12,U1252.61,1252.61,1810.06,0.250,4.2,4.7,14.70,7.49,182,61.39,,,,,,,,39.8295861,-75.4297855,79.0,,16.000,X56,ERW,960
MFL,5833,2243,21.801,1151+70.2,,,,115111.25,,5832,Weld,D41.67,61.39,41.67,,U1272.51,1272.51,1790.17,0.250,,,,,,41.67,,,,,,,,39.8296254,-75.4297364,78.2,,16.000,X56,ERW,960
MFL,5834,2243,21.801,1151+70.4,,,,115111.39,115111.37,5833,ML Cluster Ext Weld Adjacent,U0.14,0.14,41.53,1.40,U1272.64,1272.64,1790.03,0.250,17,27,1.33,0.71,120,41.67,,1457,1436,1467,1451,2038,2015,39.8296256,-75.4297361,78.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5835,2243,21.801,1151+70.8,,,,115111.83,115111.81,5834,ML Cluster Ext,U0.58,0.58,41.09,2.36,U1273.08,1273.08,1789.59,0.250,11,21,0.47,1.78,203,41.67,,1482,1480,1482,1478,2058,2053,39.8296266,-75.4297349,78.2,,16.000,X56,ERW,960
MFL,5836,2243,21.801,1151+70.8,,,,115111.83,115111.81,5835,ML Ext,U0.59,0.59,41.08,2.73,U1273.09,1273.09,1789.59,0.250,11,21,0.43,0.51,235,41.67,,1483,1480,1482,1479,2059,2055,39.8296266,-75.4297349,78.2,,16.000,X56,ERW,960
