ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,5837,2243,21.805,1151+91.6,,,,115132.64,115132.60,5836,ML Int Manufacturing Related,D20.27,21.40,20.27,1.32,U1293.90,1293.90,1768.78,0.250,14,24,0.94,0.61,114,41.67,,1472,1461,1470,1456,2042,2022,39.8296676,-75.4296839,77.2,,16.000,X56,ERW,960
MFL,5838,2243,21.805,1151+91.8,,,,115132.82,115132.79,5837,ML Int Manufacturing Related,D20.09,21.57,20.09,1.29,U1294.08,1294.08,1768.60,0.250,10,20,0.43,0.46,111,41.67,,1483,1481,1483,1480,2059,2055,39.8296680,-75.4296834,77.2,,16.000,X56,ERW,960
MFL,5839,2244,21.809,1152+11.9,,,,115152.91,,5838,Weld,D40.96,41.67,40.96,,U1314.17,1314.17,1748.51,0.250,,,,,,40.96,22,,,,,,,39.8297078,-75.4296339,76.7,,16.000,X56,ERW,960
MFL,5840,2244,21.813,1152+33.9,,,,115174.92,,5839,Marker Band Start,D18.95,22.01,18.95,,U1336.18,1336.18,1726.50,0.250,,,,,,40.96,,,,,,,,39.8297513,-75.4295801,76.3,,16.000,X56,ERW,960
CAL,5841,2244,21.814,1152+34.6,,,,115175.59,,5840,Dent with Metal Loss Between Marker Bands,D18.28,22.68,18.28,2.26,U1336.85,1336.85,1725.83,0.250,4,,14.43,7.96,195,40.96,,,,,,,,39.8297527,-75.4295784,76.3,,16.000,X56,ERW,960
MFL,5842,2244,21.814,1152+36.2,,,,115177.27,,5841,Marker Band End,D16.60,24.36,16.60,,U1338.53,1338.53,1724.15,0.250,,,,,,40.96,,,,,,,,39.8297560,-75.4295743,76.2,,16.000,X56,ERW,960
CAL,5843,2244,21.815,1152+40.3,,,,115181.34,,5842,Dent,D12.53,28.43,12.53,2.13,U1342.60,1342.60,1720.08,0.250,1.2,1.7,4.86,4.01,183,40.96,,,,,,,,39.8297641,-75.4295644,76.2,,16.000,X56,ERW,960
MFL,5844,2245,21.817,1152+52.8,,,,115193.87,,5843,Weld,U40.96,40.96,61.27,,U1355.13,1355.13,1707.55,0.250,,,,,,61.27,,,,,,,,39.8297892,-75.4295338,75.9,,16.000,X56,ERW,960
MFL,5845,2246,21.829,1153+14.1,,,,115255.14,,5844,Weld,U61.27,61.27,61.59,,U1416.40,1416.40,1646.28,0.250,,,,,,61.59,,,,,,,,39.8299108,-75.4293836,74.3,,16.000,X56,ERW,960
MFL,5846,2246,21.831,1153+25.2,,,,115266.19,,5845,3.6° 54.8D Right Sag Cold Bend,U11.05,11.05,50.54,,U1427.45,1427.45,1635.23,0.250,,,,,63,61.59,,,,,,,,39.8299322,-75.4293561,73.9,,16.000,X56,ERW,960
MFL,5847,2247,21.840,1153+75.7,,,,115316.73,,5846,Weld,U61.59,61.59,61.59,,U1477.99,1477.99,1584.69,0.250,,,,,,61.59,9,,,,,,,39.8300252,-75.4292230,72.9,,16.000,X56,ERW,960
MFL,5848,2247,21.840,1153+75.9,,,,115316.92,115316.91,5847,ML Ext Weld Adjacent,U0.18,0.18,61.41,2.03,U1478.17,1478.17,1584.50,0.250,17,27,0.24,0.39,175,61.59,,1484,1483,1484,1483,2061,2059,39.8300256,-75.4292225,72.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5849,2248,21.852,1154+37.3,,,,115378.32,,5848,Weld,D61.42,61.59,61.42,,D1523.09,1539.58,1523.09,0.250,,,,,,61.42,304,,,,,,,39.8301380,-75.4290599,71.9,,16.000,X56,ERW,960
MFL,5850,2248,21.858,1154+67.7,,,,115408.76,115408.74,5849,ML Ext,U30.43,30.43,30.99,2.62,D1492.66,1570.01,1492.66,0.250,40,50,0.47,0.63,226,61.42,,1472,1467,1468,1460,2039,2028,39.8301936,-75.4289793,71.7,,16.000,X56,ERW,960
MFL,5851,2249,21.864,1154+98.7,,,,115439.75,,5850,Weld,U61.42,61.42,61.53,,D1461.67,1601.00,1461.67,0.250,,,,,,61.53,13,,,,,,,39.8302508,-75.4288981,70.7,,16.000,X56,ERW,960
MFL,5852,2250,21.875,1155+60.2,,,,115501.27,,5851,Weld,D39.86,61.53,39.86,,D1400.15,1662.53,1400.15,0.250,,,,,,39.86,310,,,,,,,39.8303629,-75.4287350,67.6,,16.000,X56,ERW,960
MFL,5853,2251,21.883,1156+00.1,,,,115541.14,,5852,Weld,D2.46,39.86,2.46,,D1360.28,1702.39,1360.28,0.250,,,,,,2.46,,,,,,,,39.8304326,-75.4286263,65.0,,16.000,X56,Elbow,960
MFL,5854,2251,21.883,1156+01.0,658.00,658.02,1.00,115542.04,,5853,30° 3D Right Forged Bend,U0.90,0.90,1.56,,D1359.38,1703.29,1359.38,0.250,,,,,85,2.46,,,,,,,,39.8304337,-75.4286234,65.0,,16.000,X56,Elbow,960
MFL,5855,2252,21.883,1156+02.6,,,,115543.60,,5854,Weld,U2.46,2.46,16.09,,D1357.82,1704.85,1357.82,0.250,,,,,,16.09,,,,,,,,39.8304346,-75.4286180,64.9,,16.000,X56,ERW,960
MFL,5856,2253,21.886,1156+18.7,,,,115559.69,,5855,Weld,D7.20,16.09,7.20,,D1341.73,1720.95,1341.73,0.250,,,,,,7.20,,,,,,,,39.8304383,-75.4285609,64.8,,16.000,X56,ERW,960
MFL,5857,2253,21.888,1156+25.2,,,,115566.16,115566.15,5856,ML Ext,D0.73,6.47,0.73,4.16,D1335.26,1727.42,1335.26,0.250,24,34,0.39,0.35,358,7.20,,1481,1478,1479,1476,2055,2050,39.8304397,-75.4285381,64.7,,16.000,X56,ERW,960
MFL,5858,2254,21.888,1156+25.9,,,,115566.89,,5857,Weld,U7.20,7.20,61.56,,D1334.53,1728.14,1334.53,0.250,,,,,,61.56,,,,,,,,39.8304399,-75.4285355,64.7,,16.000,X56,ERW,960
MFL,5859,2254,21.888,1156+29.9,,,,115570.86,,5858,Sleeve Start,U3.97,3.97,57.59,,D1330.56,1732.12,1330.56,0.250,,,,,,61.56,,,,,,,,39.8304408,-75.4285215,64.7,,16.000,X56,ERW,960
MFL,5860,2254,21.889,1156+33.2,,,,115574.20,,5859,Sleeve End,U7.31,7.31,54.26,,D1327.22,1735.45,1327.22,0.250,,,,,,61.56,,,,,,,,39.8304416,-75.4285096,64.8,,16.000,X56,ERW,960
MFL,5861,2254,21.895,1156+64.3,,,,115605.22,115605.21,5860,ML Ext,D23.23,38.33,23.23,1.66,D1296.20,1766.48,1296.20,0.250,15,25,0.35,0.40,143,61.56,,1483,1481,1482,1480,2059,2056,39.8304488,-75.4283997,65.0,,16.000,X56,ERW,960
MFL,5862,2255,21.899,1156+87.5,,,,115628.45,,5861,Weld,U61.56,61.56,61.68,,D1272.97,1789.71,1272.97,0.250,,,,,,61.68,,,,,,,,39.8304543,-75.4283174,65.0,,16.000,X56,ERW,960
MFL,5863,2255,21.910,1157+44.5,,,,115685.37,,5862,MCP,D4.75,56.92,4.75,3.97,D1216.05,1846.63,1216.05,0.250,,,6.47,5.99,341,61.68,,,,,,,,39.8304689,-75.4281161,66.8,Close Metal Object,16.000,X56,ERW,960
MFL,5864,2256,21.911,1157+49.3,,,,115690.13,,5863,Weld,U61.68,61.68,61.88,,D1211.29,1851.38,1211.29,0.250,,,,,,61.88,,,,,,,,39.8304703,-75.4280993,67.0,,16.000,X56,ERW,960
MFL,5865,2256,21.913,1157+57.4,,,,115698.26,115698.25,5864,ML Ext,U8.13,8.13,53.75,1.88,D1203.16,1859.51,1203.16,0.250,21,31,0.27,0.35,162,61.88,,1483,1482,1483,1481,2059,2057,39.8304730,-75.4280706,67.5,,16.000,X56,ERW,960
MFL,5866,2256,21.915,1157+69.2,,,,115710.02,,5865,32.2° 36.6D Left Cold Bend,U19.90,19.90,41.99,,D1191.39,1871.28,1191.39,0.250,,,,,262,61.88,,,,,,,,39.8304821,-75.4280306,68.0,,16.000,X56,ERW,960
MFL,5867,2256,21.916,1157+74.0,,,,115714.84,,5866,Marker Band Start,U24.72,24.72,37.17,,D1186.57,1876.10,1186.57,0.250,,,,,,61.88,,,,,,,,39.8304878,-75.4280152,68.1,,16.000,X56,ERW,960
MFL,5868,2256,21.916,1157+74.3,,,,115715.09,115715.06,5867,ML Ext Between Marker Bands,U24.96,24.96,36.92,3.22,D1186.33,1876.34,1186.33,0.250,59,69,0.63,0.58,277,61.88,,1442,1425,1425,1394,1979,1935,39.8304881,-75.4280145,68.1,,16.000,X56,ERW,960
MFL,5869,2256,21.916,1157+74.6,,,,115715.39,115715.36,5868,ML Ext Between Marker Bands,U25.26,25.26,36.62,2.80,D1186.03,1876.64,1186.03,0.250,30,40,0.43,0.46,241,61.88,,1478,1474,1476,1471,2050,2043,39.8304885,-75.4280136,68.1,,16.000,X56,ERW,960
MFL,5870,2256,21.916,1157+74.8,,,,115715.63,,5869,Marker Band End,U25.50,25.50,36.38,,D1185.79,1876.89,1185.79,0.250,,,,,,61.88,,,,,,,,39.8304889,-75.4280129,68.1,,16.000,X56,ERW,960
MFL,5871,2256,21.916,1157+74.9,,,,115715.73,115715.71,5870,ML Ext,U25.60,25.60,36.28,1.39,D1185.69,1876.98,1185.69,0.250,12,22,0.90,1.27,120,61.88,,1475,1465,1473,1461,2046,2029,39.8304890,-75.4280126,68.1,,16.000,X56,ERW,960
MFL,5872,2256,21.916,1157+78.3,,,,115719.09,115719.03,5871,ML Cluster Int Manufacturing Related,U28.96,28.96,32.92,2.75,D1182.33,1880.35,1182.33,0.250,18,28,1.10,0.97,236,61.88,,1463,1448,1464,1450,2034,2014,39.8304938,-75.4280024,68.1,,16.000,X56,ERW,960
MFL,5873,2256,21.921,1158+03.6,,,,115744.40,115744.37,5872,ML Cluster Ext,D7.61,54.27,7.61,2.15,D1157.02,1905.65,1157.02,0.250,34,44,0.67,1.66,185,61.88,,1465,1456,1463,1451,2032,2016,39.8305372,-75.4279322,67.6,,16.000,X56,ERW,960
MFL,5874,2256,21.922,1158+06.4,,,,115747.13,,5873,MCP,D4.89,57.00,4.89,2.27,D1154.29,1908.38,1154.29,0.250,,,4.47,4.51,196,61.88,,,,,,,,39.8305419,-75.4279249,67.6,Close Metal Object,16.000,X56,ERW,960
MFL,5875,2257,21.923,1158+11.3,,,,115752.01,,5874,Weld,D61.54,61.88,61.54,,D1149.41,1913.27,1149.41,0.250,,,,,,61.54,,,,,,,,39.8305506,-75.4279114,67.4,,16.000,X56,ERW,960
MFL,5876,2258,21.934,1158+72.9,,,,115813.55,,5875,Weld,D11.75,61.54,11.75,,D1087.87,1974.81,1087.87,0.250,,,,,,11.75,,,,,,,,39.8306586,-75.4277435,65.6,,16.000,X56,ERW,960
MFL,5877,2258,21.936,1158+83.1,,,,115823.73,115823.69,5876,ML Cluster Ext,D1.57,10.18,1.57,2.82,D1077.69,1984.99,1077.69,0.250,16,26,0.74,1.54,242,11.75,,1476,1468,1474,1464,2047,2033,39.8306762,-75.4277153,65.3,,16.000,X56,ERW,960
MFL,5878,2258,21.936,1158+83.2,,,,115823.82,115823.80,5877,ML Ext,D1.48,10.27,1.48,1.06,D1077.60,1985.07,1077.60,0.250,32,42,0.39,0.62,92,11.75,,1478,1475,1477,1472,2051,2045,39.8306764,-75.4277151,65.3,,16.000,X56,ERW,960
MFL,5879,2258,21.936,1158+83.3,,,,115823.97,115823.96,5878,ML Ext,D1.33,10.42,1.33,1.07,D1077.45,1985.23,1077.45,0.250,33,43,0.39,0.39,92,11.75,,1478,1475,1476,1472,2051,2044,39.8306766,-75.4277147,65.3,,16.000,X56,ERW,960
MFL,5880,2259,21.937,1158+84.6,,,,115825.30,,5879,Weld,U11.75,11.75,61.58,,D1076.12,1986.55,1076.12,0.250,,,,,,61.58,311,,,,,,,39.8306789,-75.4277110,65.2,,16.000,X56,ERW,960
MFL,5881,2259,21.942,1159+13.7,,,,115854.29,115854.18,5880,ML Cluster Ext,U28.99,28.99,32.58,1.38,D1047.13,2015.55,1047.13,0.250,24,34,2.51,2.18,119,61.58,,1382,1329,1422,1373,1975,1906,39.8307267,-75.4276287,64.4,,16.000,X56,ERW,960
MFL,5882,2259,21.943,1159+18.7,,,,115859.32,115859.30,5881,ML Ext,D27.56,34.02,27.56,1.81,D1042.10,2020.57,1042.10,0.250,16,26,0.78,0.78,156,61.58,,1475,1466,1472,1462,2045,2030,39.8307347,-75.4276142,64.3,,16.000,X56,ERW,960
MFL,5883,2259,21.946,1159+32.6,,,,115873.18,115873.00,5882,ML Cluster Ext,D13.70,47.88,13.70,0.09,D1028.24,2034.43,1028.24,0.250,27,37,5.41,2.59,8,61.58,,1269,1177,1394,1331,1937,1849,39.8307561,-75.4275736,63.8,,16.000,X56,ERW,960
MFL,5884,2259,21.946,1159+33.8,,,,115874.41,115874.39,5883,ML Cluster Ext,D12.47,49.11,12.47,1.47,D1027.01,2035.66,1027.01,0.250,29,39,0.75,1.18,126,61.58,,1465,1456,1461,1447,2029,2010,39.8307580,-75.4275699,63.8,,16.000,X56,ERW,960
MFL,5885,2259,21.947,1159+39.0,,,,115879.60,115879.57,5884,ML Cluster Ext,D7.27,54.30,7.27,1.36,D1021.82,2040.86,1021.82,0.250,11,21,0.43,2.43,117,61.58,,1483,1480,1482,1479,2059,2055,39.8307658,-75.4275545,63.6,,16.000,X56,ERW,960
MFL,5886,2259,21.947,1159+39.4,,,,115879.98,115879.97,5885,ML Cluster Ext,D6.89,54.69,6.89,1.22,D1021.44,2041.24,1021.44,0.250,12,22,0.59,1.62,105,61.58,,1481,1476,1480,1474,2055,2047,39.8307664,-75.4275534,63.6,,16.000,X56,ERW,960
MFL,5887,2260,21.948,1159+46.3,,,,115886.87,,5886,Weld,U61.58,61.58,61.76,,D1014.55,2048.13,1014.55,0.250,,,,,,61.76,286,,,,,,,39.8307767,-75.4275329,63.3,,16.000,X56,ERW,960
MFL,5888,2260,21.951,1159+60.5,,,,115901.09,115901.06,5887,ML Ext,U14.22,14.22,47.54,0.37,D1000.33,2062.35,1000.33,0.250,28,38,0.47,0.45,32,61.76,,1477,1473,1475,1470,2049,2041,39.8307977,-75.4274902,62.8,,16.000,X56,ERW,960
MFL,5889,2260,21.953,1159+69.0,,,,115909.57,,5888,10.2° 54.5D Right Cold Bend,U22.70,22.70,39.05,,D991.85,2070.83,991.85,0.250,,,,,79,61.76,,,,,,,,39.8308095,-75.4274645,62.5,,16.000,X56,ERW,960
MFL,5890,2260,21.954,1159+78.2,,,,115918.73,115918.71,5889,ML Cluster Ext Seam Adjacent,D29.90,31.86,29.90,3.10,D982.69,2079.99,982.69,0.250,34,44,0.63,1.39,267,61.76,,1467,1459,1463,1451,2032,2016,39.8308197,-75.4274348,62.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5891,2260,21.957,1159+90.6,,,,115931.11,,5890,MCP,D17.52,44.24,17.52,2.41,D970.31,2092.37,970.31,0.250,,,3.88,6.59,207,61.76,,,,,,,,39.8308329,-75.4273942,62.4,Close Metal Object,16.000,X56,ERW,960
MFL,5892,2260,21.957,1159+91.5,,,,115932.05,,5891,MCP,D16.58,45.18,16.58,1.93,D969.37,2093.30,969.37,0.250,,,1.33,3.35,166,61.76,,,,,,,,39.8308339,-75.4273912,62.4,Close Metal Object,16.000,X56,ERW,960
MFL,5893,2260,21.959,1160+00.7,,,,115941.24,115941.19,5892,ML Ext,D7.39,54.36,7.39,2.19,D960.18,2102.49,960.18,0.250,21,31,0.82,0.75,188,61.76,,1469,1459,1466,1453,2036,2018,39.8308438,-75.4273610,62.3,,16.000,X56,ERW,960
MFL,5894,2261,21.960,1160+08.1,,,,115948.63,,5893,Weld,D61.55,61.76,61.55,,D952.79,2109.88,952.79,0.250,,,,,,61.55,51,,,,,,,39.8308518,-75.4273370,62.3,,16.000,X56,ERW,960
MFL,5895,2261,21.962,1160+18.3,,,,115958.80,,5894,MCP,U10.17,10.17,51.38,1.00,D942.62,2120.05,942.62,0.250,,,2.39,6.14,86,61.55,,,,,,,,39.8308629,-75.4273038,62.2,Close Metal Object,16.000,X56,ERW,960
MFL,5896,2261,21.967,1160+45.0,,,,115985.49,,5895,MCP,D24.69,36.86,24.69,0.00,D915.93,2146.74,915.93,0.250,,,1.73,4.99,0,61.55,,,,,,,,39.8308923,-75.4272169,61.8,Touching Metal Object,16.000,X56,ERW,960
MFL,5897,2261,21.969,1160+57.5,,,,115997.89,,5896,MCP,D12.28,49.26,12.28,1.75,D903.53,2159.15,903.53,0.250,,,1.25,3.55,150,61.55,,,,,,,,39.8309059,-75.4271765,61.6,Touching Metal Object,16.000,X56,ERW,960
MFL,5898,2262,21.972,1160+69.8,,,,116010.17,,5897,Weld,D43.76,61.55,43.76,,D891.25,2171.43,891.25,0.250,,,,,,43.76,,,,,,,,39.8309193,-75.4271365,61.3,,16.000,X56,ERW,960
MFL,5899,2262,21.973,1160+78.3,,,,116018.75,116018.72,5898,ML Cluster Ext,U8.57,8.58,35.18,1.91,D882.67,2180.00,882.67,0.250,12,22,0.67,2.43,165,43.76,,1479,1474,1478,1471,2053,2043,39.8309289,-75.4271086,61.3,,16.000,X56,ERW,960
MFL,5900,2262,21.974,1160+81.7,,,,116022.06,116022.04,5899,ML Ext,U11.88,11.88,31.88,1.11,D879.36,2183.31,879.36,0.250,11,21,0.55,0.51,95,43.76,,1482,1478,1481,1476,2057,2050,39.8309327,-75.4270978,61.3,,16.000,X56,ERW,960
MFL,5901,2263,21.980,1161+13.6,,,,116053.93,,5900,Weld,D41.96,43.76,41.96,,D847.49,2215.19,847.49,0.250,,,,,,41.96,,,,,,,,39.8309683,-75.4269943,61.5,,16.000,X56,ERW,960
MFL,5902,2263,21.980,1161+13.7,,,,116054.08,116054.06,5901,ML Ext Weld Adjacent,U0.15,0.15,41.81,2.05,D847.34,2215.34,847.34,0.250,13,23,0.27,0.56,176,41.96,,1484,1483,1484,1482,2061,2059,39.8309685,-75.4269939,61.5,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5903,2263,21.983,1161+30.7,,,,116071.00,116070.99,5902,ML Ext,U17.07,17.07,24.89,2.08,D830.42,2232.25,830.42,0.250,27,37,0.31,0.39,179,41.96,,1482,1480,1481,1478,2057,2053,39.8309875,-75.4269391,61.6,,16.000,X56,ERW,960
MFL,5904,2263,21.983,1161+30.7,,,,116071.02,116071.00,5903,ML Cluster Ext,U17.09,17.09,24.87,2.25,D830.40,2232.28,830.40,0.250,23,33,0.67,1.06,193,41.96,,1473,1466,1473,1465,2046,2034,39.8309875,-75.4269390,61.6,,16.000,X56,ERW,960
MFL,5905,2263,21.987,1161+50.7,,,,116091.03,116091.01,5904,ML Ext,D4.86,37.10,4.86,2.02,D810.39,2252.29,810.39,0.250,23,33,0.43,0.45,174,41.96,,1480,1477,1479,1475,2054,2048,39.8310101,-75.4268742,61.7,,16.000,X56,ERW,960
MFL,5906,2264,21.988,1161+55.6,,,,116095.89,,5905,Weld,U41.96,41.96,61.45,,D805.53,2257.15,805.53,0.250,,,,,,61.45,298,,,,,,,39.8310156,-75.4268585,61.7,,16.000,X56,ERW,960
MFL,5907,2264,21.998,1162+08.8,,,,116148.98,116148.89,5906,ML Cluster Ext,D8.36,53.09,8.36,1.66,D752.44,2310.24,752.44,0.250,19,29,1.22,1.69,143,61.45,,1457,1438,1457,1435,2024,1993,39.8310764,-75.4266870,61.7,,16.000,X56,ERW,960
MFL,5908,2264,21.999,1162+16.5,,,,116156.72,116156.70,5907,ML Cluster Ext Seam Adjacent,D0.62,60.83,0.62,3.19,D744.70,2317.98,744.70,0.250,18,28,1.22,6.49,275,61.45,,1459,1441,1458,1436,2025,1995,39.8310853,-75.4266619,61.6,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5909,2264,21.999,1162+16.7,,,,116156.90,116156.88,5908,ML Ext Seam & Weld Adjacent,D0.44,61.01,0.44,3.20,D744.52,2318.15,744.52,0.250,14,24,0.63,0.56,275,61.45,,1479,1474,1478,1471,2053,2043,39.8310855,-75.4266614,61.6,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5910,2264,21.999,1162+17.0,,,,116157.17,116157.14,5909,ML Cluster Ext Seam & Weld Adjacent,D0.17,61.28,0.17,3.21,D744.25,2318.43,744.25,0.250,12,22,0.94,1.67,276,61.45,,1474,1464,1475,1465,2049,2034,39.8310859,-75.4266604,61.6,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5911,2264,21.999,1162+17.0,,,,116157.21,116157.16,5910,ML Cluster Ext Weld Adjacent,D0.12,61.32,0.12,0.97,D744.20,2318.47,744.20,0.250,11,21,0.86,3.30,84,61.45,,1477,1468,1475,1464,2049,2033,39.8310859,-75.4266603,61.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5912,2265,21.999,1162+17.1,,,,116157.34,,5911,Weld,D58.44,61.45,58.44,,D744.08,2318.60,744.08,0.250,,,,,,58.44,15,,,,,,,39.8310860,-75.4266600,61.6,,16.000,X56,ERW,960
MFL,5913,2265,22.007,1162+57.1,,,,116197.29,,5912,MCP,D18.49,39.95,18.49,0.35,D704.13,2358.55,704.13,0.250,,,5.65,4.65,30,58.44,,,,,,,,39.8311323,-75.4265313,60.8,Close Metal Object,16.000,X56,ERW,960
MFL,5914,2265,22.007,1162+58.7,,,,116198.91,,5913,MCP,D16.87,41.57,16.87,0.06,D702.51,2360.16,702.51,0.250,,,5.41,7.10,6,58.44,,,,,,,,39.8311341,-75.4265262,60.8,Close Metal Object,16.000,X56,ERW,960
MFL,5915,2265,22.010,1162+73.5,,,,116213.59,,5914,MCP,D2.19,56.26,2.19,2.79,D687.82,2374.85,687.82,0.250,,,2.27,4.82,240,58.44,,,,,,,,39.8311513,-75.4264789,60.5,Touching Metal Object,16.000,X56,ERW,960
MFL,5916,2266,22.011,1162+75.6,,,,116215.78,,5915,Weld,D12.90,58.44,12.90,,D685.64,2377.04,685.64,0.250,,,,,,12.90,314,,,,,,,39.8311538,-75.4264719,60.4,,16.000,X56,ERW,960
MFL,5917,2267,22.013,1162+88.6,,,,116228.68,,5916,Weld,U12.90,12.90,56.67,,D672.74,2389.94,672.74,0.250,,,,,,56.67,31,,,,,,,39.8311689,-75.4264303,60.3,,16.000,X56,ERW,960
MFL,5918,2268,22.024,1163+45.3,,,,116285.35,,5917,Weld,U56.67,56.67,61.55,,D616.07,2446.61,616.07,0.250,,,,,,61.55,97,,,,,,,39.8312351,-75.4262482,60.9,,16.000,X56,ERW,960
MFL,5919,2268,22.027,1163+61.6,,,,116301.58,,5918,MCP,U16.23,16.23,45.32,0.70,D599.84,2462.84,599.84,0.250,,,2.51,4.40,60,61.55,,,,,,,,39.8312539,-75.4261960,61.2,Touching Metal Object,16.000,X56,ERW,960
MFL,5920,2268,22.032,1163+90.8,,,,116330.75,,5919,MCP,D16.16,45.40,16.16,1.64,D570.67,2492.00,570.67,0.250,,,1.80,2.99,141,61.55,,,,,,,,39.8312879,-75.4261021,61.3,Close Metal Object,16.000,X56,ERW,960
MFL,5921,2268,22.033,1163+93.6,,,,116333.62,,5920,MCP,D13.29,48.27,13.29,0.00,D567.80,2494.87,567.80,0.250,,,2.04,2.62,0,61.55,,,,,,,,39.8312913,-75.4260928,61.3,Touching Metal Object,16.000,X56,ERW,960
MFL,5922,2268,22.035,1164+05.2,,,,116345.12,,5921,MCP,D1.78,59.77,1.78,3.69,D556.30,2506.38,556.30,0.250,,,1.92,2.64,317,61.55,,,,,,,,39.8313047,-75.4260557,61.3,Close Metal Object,16.000,X56,ERW,960
MFL,5923,2269,22.035,1164+06.9,,,,116346.90,,5922,Weld,D61.42,61.55,61.42,,D554.52,2508.16,554.52,0.250,,,,,,61.42,74,,,,,,,39.8313068,-75.4260499,61.3,,16.000,X56,ERW,960
MFL,5924,2269,22.036,1164+12.0,,,,116351.97,,5923,MCP,U5.07,5.07,56.36,2.79,D549.45,2513.23,549.45,0.250,,,1.65,3.97,240,61.42,,,,,,,,39.8313128,-75.4260337,61.3,Close Metal Object,16.000,X56,ERW,960
MFL,5925,2269,22.037,1164+15.5,,,,116355.48,,5924,MCP,U8.57,8.57,52.85,3.17,D545.94,2516.73,545.94,0.250,,,4.90,7.61,273,61.42,,,,,,,,39.8313169,-75.4260224,61.3,Close Metal Object,16.000,X56,ERW,960
MFL,5926,2269,22.037,1164+17.8,,,,116357.73,,5925,3.8° 45.2D Over Cold Bend,U10.83,10.83,50.60,,D543.69,2518.99,543.69,0.250,,,,,175,61.42,,,,,,,,39.8313196,-75.4260152,61.3,,16.000,X56,ERW,960
MFL,5927,2269,22.039,1164+25.1,,,,116365.04,,5926,MCP,U18.14,18.14,43.29,2.44,D536.38,2526.30,536.38,0.250,,,2.20,3.30,210,61.42,,,,,,,,39.8313281,-75.4259918,60.9,Close Metal Object,16.000,X56,ERW,960
MFL,5928,2269,22.041,1164+36.9,,,,116376.78,,5927,MCP,U29.88,29.88,31.54,2.52,D524.64,2538.04,524.64,0.250,,,1.29,3.14,217,61.42,,,,,,,,39.8313419,-75.4259541,60.1,Close Metal Object,16.000,X56,ERW,960
MFL,5929,2269,22.044,1164+49.9,,,,116389.80,116389.78,5928,ML Ext Seam Adjacent,D18.53,42.89,18.53,1.04,D511.62,2551.05,511.62,0.250,18,28,0.35,0.51,90,61.42,,1482,1481,1482,1479,2058,2055,39.8313571,-75.4259126,59.1,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5930,2269,22.044,1164+51.6,,,,116391.48,116391.47,5929,ML Ext Seam Adjacent,D16.85,44.58,16.85,1.22,D509.94,2552.74,509.94,0.250,24,34,0.39,0.63,105,61.42,,1481,1478,1479,1476,2055,2050,39.8313591,-75.4259072,59.0,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5931,2269,22.044,1164+53.1,,,,116393.05,,5930,3.3° 55.7D Sag Cold Bend,D15.28,46.15,15.28,,D508.37,2554.31,508.37,0.250,,,,,354,61.42,,,,,,,,39.8313609,-75.4259022,58.9,,16.000,X56,ERW,960
MFL,5932,2269,22.045,1164+55.4,,,,116395.29,116395.28,5931,ML Ext Seam Adjacent,D13.04,48.39,13.04,1.22,D506.13,2556.55,506.13,0.250,24,34,0.35,0.37,105,61.42,,1481,1479,1481,1478,2056,2052,39.8313636,-75.4258950,58.8,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5933,2270,22.047,1164+68.4,,,,116408.33,,5932,Weld,D61.03,61.42,61.03,,D493.09,2569.58,493.09,0.250,,,,,,61.03,249,,,,,,,39.8313791,-75.4258531,58.6,,16.000,X56,ERW,960
MFL,5934,2271,22.059,1165+29.6,,,,116469.36,,5933,Weld,U61.03,61.03,61.31,,D432.06,2630.62,432.06,0.250,,,,,,61.31,,,,,,,,39.8314508,-75.4256571,58.6,,16.000,X56,ERW,960
MFL,5935,2271,22.059,1165+29.7,,,,116469.54,116469.52,5934,ML Cluster Ext Weld Adjacent,U0.18,0.18,61.13,1.72,D431.88,2630.80,431.88,0.250,18,28,0.43,1.62,148,61.31,,1481,1478,1480,1477,2056,2051,39.8314510,-75.4256566,58.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5936,2271,22.064,1165+57.0,,,,116496.72,116496.70,5935,ML Ext,U27.36,27.36,33.95,1.88,D404.70,2657.98,404.70,0.250,10,20,0.39,0.56,162,61.31,,1483,1481,1483,1481,2060,2056,39.8314830,-75.4255693,58.5,,16.000,X56,ERW,960
MFL,5937,2271,22.068,1165+77.3,,,,116517.05,,5936,3.1° 46.9D Over Cold Bend,D13.62,47.69,13.62,,D384.37,2678.31,384.37,0.250,,,,,167,61.31,,,,,,,,39.8315069,-75.4255041,58.2,,16.000,X56,ERW,960
MFL,5938,2272,22.070,1165+91.0,,,,116530.67,,5937,Weld,U61.31,61.31,61.50,,D370.75,2691.93,370.75,0.250,,,,,,61.50,4,,,,,,,39.8315224,-75.4254601,57.2,,16.000,X56,ERW,960
MFL,5939,2272,22.074,1166+08.5,,,,116548.17,,5938,5.5° 48.4D Sag Cold Bend,U17.50,17.50,44.00,,D353.25,2709.42,353.25,0.250,,,,,350,61.50,,,,,,,,39.8315423,-75.4254036,56.4,,16.000,X56,ERW,960
MFL,5940,2272,22.079,1166+39.1,,,,116578.76,,5939,3.4° 50.7D Over Cold Bend,D13.41,48.09,13.41,,D322.66,2740.01,322.66,0.250,,,,,172,61.50,,,,,,,,39.8315780,-75.4253054,57.5,,16.000,X56,ERW,960
MFL,5941,2272,22.080,1166+41.6,,,,116581.29,116581.27,5940,ML Ext,D10.88,50.62,10.88,2.06,D320.13,2742.54,320.13,0.250,23,33,0.31,0.38,177,61.50,,1482,1481,1482,1479,2058,2055,39.8315809,-75.4252972,57.5,,16.000,X56,ERW,960
MFL,5942,2273,22.082,1166+52.5,,,,116592.17,,5941,Weld,D61.37,61.50,61.37,,D309.25,2753.42,309.25,0.250,,,,,,61.37,329,,,,,,,39.8315934,-75.4252621,57.3,,16.000,X56,ERW,960
MFL,5943,2273,22.083,1166+60.4,,,,116600.07,116600.05,5942,ML Ext,U7.91,7.91,53.46,0.54,D301.35,2761.33,301.35,0.250,25,35,0.43,0.63,46,61.37,,1479,1476,1478,1474,2053,2047,39.8316024,-75.4252365,57.3,,16.000,X56,ERW,960
MFL,5944,2273,22.092,1167+05.4,,,,116645.01,116645.00,5943,ML Ext,D8.52,52.85,8.52,2.05,D256.41,2806.27,256.41,0.250,18,28,0.35,0.38,177,61.37,,1482,1481,1482,1479,2058,2055,39.8316537,-75.4250912,57.1,,16.000,X56,ERW,960
MFL,5945,2274,22.093,1167+14.0,,,,116653.54,,5944,Weld,U61.37,61.37,61.69,,D247.88,2814.79,247.88,0.250,,,,,,61.69,24,,,,,,,39.8316635,-75.4250636,57.1,,16.000,X56,ERW,960
MFL,5946,2274,22.103,1167+66.1,,,,116705.61,116705.57,5945,ML Cluster Ext,D9.61,52.08,9.61,1.97,D195.81,2866.87,195.81,0.250,30,40,1.25,3.38,170,61.69,,1434,1409,1427,1395,1982,1938,39.8317230,-75.4248953,57.6,,16.000,X56,ERW,960
MFL,5947,2274,22.105,1167+72.9,,,,116712.40,116712.39,5946,ML Ext,D2.82,58.87,2.82,3.43,D189.02,2873.66,189.02,0.250,22,32,0.43,0.45,295,61.69,,1480,1477,1479,1475,2054,2049,39.8317306,-75.4248733,57.7,,16.000,X56,ERW,960
MFL,5948,2275,22.105,1167+75.8,,,,116715.23,,5947,Weld,D45.54,61.69,45.54,,D186.19,2876.48,186.19,0.250,,,,,,45.54,318,,,,,,,39.8317338,-75.4248641,57.7,,16.000,X56,ERW,960
MFL,5949,2276,22.114,1168+21.4,,,,116760.77,,5948,Weld,D14.25,45.54,14.25,,D140.65,2922.02,140.65,0.250,,,,,,14.25,30,,,,,,,39.8317847,-75.4247164,57.7,,16.000,X56,ERW,960
MFL,5950,2277,22.116,1168+35.6,,,,116775.02,,5949,Weld,U14.25,14.25,48.60,,D126.40,2936.28,126.40,0.250,,,,,,48.60,19,,,,,,,39.8318006,-75.4246700,57.9,,16.000,X56,ERW,960
MFL,5951,2277,22.119,1168+48.9,,,,116788.26,,5950,MCP,U13.24,13.24,35.35,1.74,D113.16,2949.52,113.16,0.250,,,2.23,4.16,150,48.60,,,,,,,,39.8318153,-75.4246270,58.2,Close Metal Object,16.000,X56,ERW,960
MFL,5952,2277,22.123,1168+69.5,,,,116808.82,,5951,13.5° 51.6D Right Cold Bend,D14.80,33.80,14.80,,D92.60,2970.07,92.60,0.250,,,,,95,48.60,,,,,,,,39.8318364,-75.4245594,59.0,,16.000,X56,ERW,960
MFL,5953,2278,22.126,1168+84.3,,,,116823.62,,5952,Weld,D13.12,48.60,13.12,,D77.80,2984.87,77.80,0.250,,,,,,13.12,95,,,,,,,39.8318444,-75.4245079,59.2,,16.000,X56,ERW,960
MFL,5954,2278,22.127,1168+91.4,,,,116830.71,,5953,3.4° 48.3D Over Cold Bend,D6.02,7.09,6.02,,D70.71,2991.97,70.71,0.250,,,,,179,13.12,,,,,,,,39.8318473,-75.4244829,59.2,,16.000,X56,ERW,960
MFL,5955,2279,22.128,1168+97.4,,,,116836.73,,5954,Weld,U13.12,13.12,61.70,,D64.69,2997.99,64.69,0.250,,,,,,61.70,,,,,,,,39.8318498,-75.4244617,58.9,,16.000,X56,ERW,960
MFL,5956,2280,22.140,1169+59.2,,,,116898.43,,5955,Weld; Begin 0.344in Wall API 5L X52 - ERW,D42.34,61.70,42.34,,D2.99,3059.69,2.99,0.344,,,,,,42.34,,,,,,,,39.8318754,-75.4242452,55.9,,16.000,X52,ERW,960
MFL,5957,2280,22.140,1169+61.5,,,,116900.74,,5956,Casing Start,U2.31,2.31,40.03,,D0.68,3062.00,0.68,0.344,,,,,,42.34,,,,,,,,39.8318764,-75.4242372,55.9,,16.000,X52,ERW,960
MFL,5958,2280,22.140,1169+62.2,,,,116901.42,,5957,AGM 48,U2.99,2.99,39.35,,U3062.67,3062.68,3651.01,0.344,,,,,,42.34,,,,,,,,39.8318767,-75.4242348,55.9,,16.000,X52,Valve,960
MFL,5959,2281,22.148,1170+01.9,,,,116940.77,,5958,Weld,U42.34,42.34,61.44,,U39.35,39.35,3611.66,0.344,,,,,,61.44,,,,,,,,39.8318948,-75.4240969,56.4,,16.000,X52,ERW,960
MFL,5960,2281,22.159,1170+62.2,,,,117000.41,,5959,Casing End,D1.80,59.64,1.80,,U98.99,98.99,3552.02,0.344,,,,,,61.44,,,,,,,,39.8319224,-75.4238883,56.4,,16.000,X52,ERW,960
MFL,5961,2281,22.159,1170+62.5,,,,117000.72,,5960,Sleeve Start,D1.49,59.96,1.49,,U99.30,99.30,3551.71,0.344,,,,,,61.44,,,,,,,,39.8319226,-75.4238872,56.4,,16.000,X52,ERW,960
MFL,5962,2281,22.160,1170+64.0,,,,117002.17,,5961,Sleeve End,D0.04,61.40,0.04,,U100.75,100.75,3550.26,0.344,,,,,,61.44,,,,,,,,39.8319233,-75.4238821,56.4,,16.000,X52,ERW,960
MFL,5963,2282,22.160,1170+64.0,,,,117002.21,,5962,Weld,D1.24,61.44,1.24,,U100.79,100.79,3550.22,0.344,,,,,,1.24,,,,,,,,39.8319233,-75.4238819,56.4,,16.000,X52,Elbow,960
MFL,5964,2282,22.160,1170+64.6,,,,117002.86,,5963,22.5° 3D Sag Forged Bend,D0.59,0.65,0.59,,U101.44,101.44,3549.57,0.344,,,,,353,1.24,,,,,,,,39.8319236,-75.4238796,56.4,,16.000,X52,Elbow,960
MFL,5965,2283,22.160,1170+65.2,,,,117003.44,,5964,Weld; Begin 0.250in Wall API 5L X56 - ERW,U1.24,1.24,41.35,,U102.03,102.03,3548.98,0.250,,,,,,41.35,357,,,,,,,39.8319240,-75.4238776,56.5,,16.000,X52,ERW,960
MFL,5966,2283,22.163,1170+85.0,,,,117022.99,117021.76,5965,ML Ext Manufacturing Related; Seam Adjacent,U19.54,19.54,21.81,3.67,U121.57,121.57,3529.44,0.250,14,24,14.86,2.69,316,41.35,,1259,1157,1234,1113,1714,1546,39.8319349,-75.4238122,61.9,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,5967,2283,22.166,1171+00.6,,,,117038.42,117038.23,5966,ML Cluster Ext Seam Xing,D6.37,34.98,6.37,4.11,U137.00,137.00,3514.01,0.250,11,21,3.45,4.72,353,41.35,,1339,1282,1341,1283,1863,1783,39.8319437,-75.4237602,66.4,,16.000,X52,ERW,960
MFL,5968,2283,22.167,1171+05.8,,,,117043.63,,5967,Sleeve Start,D1.16,40.19,1.16,,U142.21,142.21,3508.80,0.250,,,,,,41.35,,,,,,,,39.8319466,-75.4237437,67.8,,16.000,X52,ERW,960
MFL,5969,2283,22.168,1171+06.9,,,,117044.71,,5968,Sleeve End,D0.08,41.27,0.08,,U143.29,143.30,3507.71,0.250,,,,,,41.35,,,,,,,,39.8319474,-75.4237401,68.1,,16.000,X52,ERW,960
MFL,5970,2284,22.168,1171+07.0,,,,117044.79,,5969,Weld,D2.80,41.35,2.80,,U143.37,143.37,3507.64,0.250,,,,,,2.80,,,,,,,,39.8319474,-75.4237399,68.1,,16.000,X56,Elbow,960
MFL,5971,2284,22.168,1171+08.0,1507.00,1503.76,1.00,117045.79,,5970,45° 3D Left Forged Bend,U1.00,1.00,1.80,,U144.37,144.37,3506.64,0.250,,,,,244,2.80,,,,,,,,39.8319486,-75.4237368,68.3,,16.000,X56,Elbow,960
MFL,5972,2285,22.168,1171+09.9,,,,117047.59,,5971,Weld,U2.80,2.80,38.01,,U146.17,146.17,3504.84,0.250,,,,,,38.01,38,,,,,,,39.8319521,-75.4237322,68.4,,16.000,X56,ERW,960
MFL,5973,2285,22.173,1171+35.5,,,,117072.19,,5972,MCP,D13.42,24.60,13.42,3.93,U170.77,170.77,3480.24,0.250,,,2.55,1.42,338,38.01,,,,,,,,39.8320029,-75.4236749,68.7,Close Metal Object,16.000,X56,ERW,960
MFL,5974,2286,22.175,1171+49.5,,,,117085.60,,5973,Weld,U38.01,38.01,61.84,,U184.19,184.19,3466.82,0.250,,,,,,61.84,313,,,,,,,39.8320306,-75.4236437,68.7,,16.000,X56,ERW,960
MFL,5975,2286,22.175,1171+49.9,,,,117086.02,117085.88,5974,ML Cluster Ext Weld Adjacent,U0.42,0.42,61.43,2.36,U184.60,184.60,3466.41,0.250,29,39,2.00,4.00,203,61.84,,1387,1342,1428,1392,1984,1933,39.8320314,-75.4236427,68.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5976,2286,22.180,1171+72.7,,,,117107.93,117107.91,5975,ML Cluster Ext,U22.32,22.32,39.52,2.18,U206.51,206.51,3444.50,0.250,22,32,0.98,1.44,187,61.84,,1462,1448,1469,1456,2040,2022,39.8320766,-75.4235914,68.6,,16.000,X56,ERW,960
MFL,5977,2286,22.180,1171+73.7,,,,117108.91,117108.74,5976,ML Cluster Ext,U23.31,23.31,38.53,1.97,U207.50,207.50,3443.51,0.250,11,21,2.39,1.83,170,61.84,,1444,1402,1455,1423,2020,1976,39.8320786,-75.4235891,68.6,,16.000,X56,ERW,960
MFL,5978,2286,22.180,1171+74.1,,,,117109.27,117109.25,5977,ML Ext,U23.67,23.67,38.18,1.88,U207.85,207.85,3443.16,0.250,11,21,0.39,0.56,162,61.84,,1483,1481,1483,1480,2059,2056,39.8320793,-75.4235883,68.6,,16.000,X56,ERW,960
MFL,5979,2286,22.180,1171+74.5,,,,117109.67,117109.65,5978,ML Ext,U24.07,24.07,37.78,2.13,U208.25,208.25,3442.76,0.250,11,21,0.55,0.56,183,61.84,,1482,1478,1481,1476,2057,2050,39.8320802,-75.4235873,68.6,,16.000,X56,ERW,960
MFL,5980,2286,22.181,1171+80.0,,,,117114.92,,5979,Sleeve Start,U29.32,29.32,32.53,,U213.50,213.50,3437.51,0.250,,,,,,61.84,,,,,,,,39.8320909,-75.4235750,68.6,,16.000,X56,ERW,960
MFL,5981,2286,22.181,1171+82.3,,,,117117.12,,5980,Sleeve End,D30.33,31.51,30.33,,U215.70,215.70,3435.31,0.250,,,,,,61.84,,,,,,,,39.8320955,-75.4235698,68.5,,16.000,X56,ERW,960
MFL,5982,2287,22.187,1172+13.9,,,,117147.45,,5981,Weld,D6.68,61.84,6.68,,U246.03,246.03,3404.98,0.250,,,,,,6.68,,,,,,,,39.8321572,-75.4234977,68.2,,16.000,X56,Elbow,960
MFL,5983,2287,22.188,1172+17.0,109.00,104.65,1.04,117150.45,,5982,90° 3D Right Forged Bend,U3.00,3.00,3.68,,U249.03,249.03,3401.98,0.250,,,,,90,6.68,,,,,,,,39.8321598,-75.4234878,68.2,,16.000,X56,Elbow,960
MFL,5984,2288,22.188,1172+21.0,,,,117154.12,,5983,Weld,D2.40,6.68,2.40,,U252.70,252.70,3398.31,0.250,,,,,,2.40,,,,,,,,39.8321561,-75.4234761,68.2,,16.000,X56,ERW,960
MFL,5985,2288,22.189,1172+23.5,,,,117156.43,117156.42,5984,ML Ext Weld Adjacent,D0.09,2.31,0.09,2.55,U255.01,255.01,3395.99,0.250,24,34,0.27,0.37,219,2.40,,1483,1481,1482,1481,2059,2056,39.8321518,-75.4234700,68.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5986,2289,22.189,1172+23.6,,,,117156.52,,5985,Weld,U2.40,2.40,11.33,,U255.10,255.10,3395.91,0.250,,,,,,11.33,,,,,,,,39.8321517,-75.4234698,68.2,,16.000,X56,ERW,960
MFL,5987,2290,22.191,1172+35.8,,,,117167.84,,5986,Weld,D7.93,11.33,7.93,,U266.43,266.43,3384.58,0.250,,,,,,7.93,,,,,,,,39.8321308,-75.4234401,68.2,,16.000,X56,ERW,960
MFL,5988,2290,22.192,1172+43.2,,,,117174.75,117174.72,5987,ML Cluster Ext,D1.02,6.91,1.02,2.46,U273.33,273.33,3377.68,0.250,17,27,0.74,2.48,211,7.93,,1475,1467,1474,1465,2048,2035,39.8321180,-75.4234220,68.2,,16.000,X56,ERW,960
MFL,5989,2290,22.192,1172+44.1,,,,117175.59,117175.34,5988,ML Cluster Ext Weld Adjacent,D0.19,7.74,0.19,2.19,U274.17,274.17,3376.84,0.250,20,30,3.14,7.25,189,7.93,,1380,1318,1416,1361,1967,1890,39.8321165,-75.4234198,68.2,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,5990,2291,22.192,1172+44.3,,,,117175.77,,5989,Weld,D6.14,7.93,6.14,,U274.36,274.36,3376.65,0.250,,,,,,6.14,,,,,,,,39.8321161,-75.4234193,68.2,,16.000,X56,Elbow,960
MFL,5991,2291,22.193,1172+47.5,,,,117178.75,,5990,90° 3D Sag Forged Bend,U2.97,2.97,3.16,,U277.33,277.33,3373.68,0.250,,,,,360,6.14,,,,,,,,39.8321112,-75.4234124,69.4,,16.000,X56,Elbow,960
MFL,5992,2292,22.194,1172+50.9,,,,117181.91,,5991,Weld,U6.14,6.14,7.76,,U280.49,280.49,3370.52,0.250,,,,,,7.76,221,,,,,,,39.8321092,-75.4234094,72.3,,16.000,X56,ERW,960
MFL,5993,2292,22.194,1172+55.2,,,,117185.86,117185.46,5992,ML Cluster Ext,D3.81,3.95,3.81,3.71,U284.44,284.44,3366.57,0.250,18,28,5.65,5.88,319,7.76,,1343,1256,1402,1336,1948,1855,39.8321092,-75.4234094,76.3,,16.000,X56,ERW,960
MFL,5994,2293,22.195,1172+59.3,,,,117189.67,,5993,Weld,D1.20,7.76,1.20,,U288.25,288.25,3362.76,0.250,,,,,,1.20,,,,,,,,39.8321091,-75.4234094,80.2,,16.000,X56,Flange,960
MFL,5995,2293,22.195,1172+60.0,,,,117190.28,,5994,Flange,D0.59,0.61,0.59,,U288.86,288.86,3362.15,0.250,,,,,,1.20,,,,,,,,39.8321091,-75.4234094,80.9,,16.000,X56,Flange,960
MFL,5996,2294,22.195,1172+60.6,,,,117190.87,,5995,Weld,U1.20,1.20,5.74,,U289.45,289.45,3361.56,0.250,,,,,,5.74,255,,,,,,,39.8321091,-75.4234094,81.5,,16.000,X56,ERW,960
MFL,5997,2295,22.196,1172+66.8,,,,117196.61,,5996,Weld,U5.74,5.74,6.67,,U295.19,295.19,3355.82,0.250,,,,,,6.67,,,,,,,,39.8321091,-75.4234092,86.9,,16.000,X56,Elbow,960
MFL,5998,2295,22.197,1172+70.0,53.00,49.12,1.08,117199.57,,5997,90° 3D Over Forged Bend,U2.96,2.96,3.71,,U298.15,298.15,3352.86,0.250,,,,,179,6.67,,,,,,,,39.8321104,-75.4234048,89.5,,16.000,X56,Elbow,960
MFL,5999,2296,22.198,1172+73.7,,,,117203.28,,5998,Weld,U6.67,6.67,45.95,,U301.86,301.86,3349.15,0.250,,,,,,45.95,2,,,,,,,39.8321135,-75.4233936,90.8,,16.000,X56,ERW,960
MFL,6000,2296,22.198,1172+73.9,,,,117203.46,,5999,Support,U0.18,0.18,45.77,2.03,U302.04,302.04,3348.97,0.250,,,9.88,19.12,175,45.95,,,,,,,,39.8321137,-75.4233931,90.8,,16.000,X56,ERW,960
MFL,6001,2296,22.203,1173+03.1,,,,117232.56,,6000,Support,D16.68,29.28,16.68,2.09,U331.14,331.14,3319.87,0.250,,,16.31,16.99,180,45.95,,,,,,,,39.8321415,-75.4232961,91.2,,16.000,X56,ERW,960
MFL,6002,2297,22.206,1173+19.8,,,,117249.24,,6001,Weld; Begin 0.344in Wall API 5L X52 - ERW,D32.20,45.95,32.20,,U347.82,347.82,3303.19,0.344,,,,,,32.20,291,,,,,,,39.8321577,-75.4232404,91.3,,16.000,X52,ERW,960
MFL,6003,2297,22.209,1173+32.8,,,,117262.18,,6002,Support,U12.94,12.94,19.26,2.09,U360.76,360.76,3290.25,0.344,,,8.16,16.65,180,32.20,,,,,,,,39.8321703,-75.4231975,91.4,,16.000,X52,ERW,960
MFL,6004,2298,22.212,1173+52.1,,,,117281.44,,6003,Weld,D20.34,32.20,20.34,,U380.02,380.02,3270.99,0.344,,,,,,20.34,59,,,,,,,39.8321891,-75.4231334,91.5,,16.000,X52,ERW,960
MFL,6005,2298,22.215,1173+64.1,,,,117293.37,,6004,Support,D8.40,11.94,8.41,,U391.95,391.95,3259.06,0.344,,,,,,20.34,,,,,,,,39.8322007,-75.4230936,91.5,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6006,2299,22.216,1173+72.5,,,,117301.77,,6005,Weld,D3.11,20.34,3.11,,U400.36,400.36,3250.65,0.344,,,,,,3.11,,,,,,,,39.8322088,-75.4230661,91.5,,16.000,X52,Elbow,960
MFL,6007,2299,22.217,1173+74.0,104.00,103.70,1.00,117303.27,,6006,45° 3D Left Forged Bend,U1.49,1.49,1.62,,U401.85,401.85,3249.16,0.344,,,,,269,3.11,,,,,,,,39.8322111,-75.4230619,91.5,,16.000,X52,Elbow,960
MFL,6008,2300,22.217,1173+75.3,,,,117304.89,,6007,Weld; Begin 0.250in Wall API 5L X56 - ERW,U3.11,3.11,12.75,,U403.47,403.47,3247.54,0.250,,,,,,12.75,,,,,,,,39.8322148,-75.4230587,91.5,,16.000,X56,ERW,960
MFL,6009,2301,22.219,1173+88.0,,,,117317.64,,6008,Weld,U12.75,12.75,61.48,,U416.22,416.22,3234.79,0.250,,,,,,61.48,,,,,,,,39.8322466,-75.4230402,91.3,,16.000,X56,ERW,960
MFL,6010,2301,22.221,1173+96.1,,,,117325.79,,6009,Support,U8.15,8.15,53.33,2.09,U424.37,424.37,3226.64,0.250,,,6.27,16.74,180,61.48,,,,,,,,39.8322670,-75.4230285,91.1,,16.000,X56,ERW,960
MFL,6011,2301,22.227,1174+26.2,,,,117356.16,,6010,Support,D22.95,38.52,22.95,2.09,U454.74,454.74,3196.27,0.250,,,7.22,14.54,180,61.48,,,,,,,,39.8323430,-75.4229841,90.4,,16.000,X56,ERW,960
MFL,6012,2302,22.231,1174+49.0,,,,117379.12,,6011,Weld,D55.18,61.48,55.18,,U477.70,477.70,3173.31,0.250,,,,,,55.18,,,,,,,,39.8324001,-75.4229506,89.8,,16.000,X56,ERW,960
MFL,6013,2302,22.232,1174+56.0,,,,117386.12,,6012,Support,U7.01,7.01,48.18,2.09,U484.70,484.70,3166.31,0.250,,,6.90,15.72,180,55.18,,,,,,,,39.8324177,-75.4229403,89.6,,16.000,X56,ERW,960
MFL,6014,2302,22.238,1174+85.7,,,,117416.03,,6013,Support,D18.27,36.91,18.27,2.09,U514.61,514.61,3136.40,0.250,,,7.53,17.08,180,55.18,,,,,,,,39.8324923,-75.4228962,88.8,,16.000,X56,ERW,960
MFL,6015,2303,22.241,1175+03.9,,,,117434.30,,6014,Weld,U55.18,55.18,61.52,,U532.88,532.88,3118.13,0.250,,,,,,61.52,,,,,,,,39.8325379,-75.4228691,88.3,,16.000,X56,ERW,960
MFL,6016,2303,22.244,1175+15.7,,,,117446.22,,6015,Support,U11.92,11.92,49.60,2.09,U544.81,544.81,3106.20,0.250,,,7.53,17.33,180,61.52,,,,,,,,39.8325675,-75.4228514,88.0,,16.000,X56,ERW,960
MFL,6017,2303,22.249,1175+45.2,,,,117475.90,,6016,Support,D19.93,41.60,19.93,,U574.48,574.48,3076.53,0.250,,,,,,61.52,,,,,,,,39.8326412,-75.4228071,87.3,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6018,2304,22.253,1175+65.0,,,,117495.82,,6017,Weld; Begin 0.344in Wall API 5L X56 - ERW,D37.54,61.52,37.54,,U594.41,594.41,3056.60,0.344,,,,,,37.54,166,,,,,,,39.8326907,-75.4227770,86.8,,16.000,X56,ERW,960
MFL,6019,2304,22.255,1175+75.0,,,,117505.80,,6018,Support,U9.98,9.98,27.56,2.09,U604.39,604.39,3046.62,0.344,,,7.84,15.89,180,37.54,,,,,,,,39.8327153,-75.4227620,86.5,,16.000,X56,ERW,960
MFL,6020,2304,22.257,1175+87.0,213.00,214.59,0.99,117517.86,,6019,18.3° 41.2D Right Cold Bend,D15.51,22.04,15.51,,U616.44,616.44,3034.57,0.344,,,,,88,37.54,,,,,,,,39.8327442,-75.4227417,86.1,,16.000,X56,ERW,960
MFL,6021,2304,22.259,1175+98.6,,,,117529.28,,6020,Support,D4.08,33.46,4.08,2.09,U627.86,627.86,3023.15,0.344,,,7.53,13.78,180,37.54,,,,,,,,39.8327682,-75.4227156,85.9,,16.000,X56,ERW,960
MFL,6022,2305,22.260,1176+02.7,,,,117533.36,,6021,Weld,D9.41,37.54,9.41,,U631.94,631.94,3019.06,0.344,,,,,,9.41,234,,,,,,,39.8327762,-75.4227056,85.8,,16.000,X52,ERW,960
MFL,6023,2306,22.262,1176+12.2,,,,117542.77,,6022,Weld,U9.41,9.41,34.96,,U641.35,641.35,3009.66,0.344,,,,,,34.96,153,,,,,,,39.8327949,-75.4226825,85.6,,16.000,X52,ERW,960
MFL,6024,2306,22.265,1176+28.9,,,,117559.22,,6023,Support,U16.45,16.45,18.51,2.09,U657.80,657.80,2993.21,0.344,,,7.53,13.70,180,34.96,,,,,,,,39.8328275,-75.4226422,85.2,,16.000,X52,ERW,960
MFL,6025,2307,22.269,1176+47.7,,,,117577.73,,6024,Weld,U34.96,34.96,39.41,,U676.31,676.31,2974.70,0.344,,,,,,39.41,185,,,,,,,39.8328643,-75.4225968,84.8,,16.000,X52,ERW,960
MFL,6026,2307,22.271,1176+59.3,,,,117589.20,,6025,Support,U11.47,11.47,27.94,2.09,U687.79,687.79,2963.22,0.344,,,7.22,15.89,180,39.41,,,,,,,,39.8328872,-75.4225690,84.5,,16.000,X52,ERW,960
MFL,6027,2308,22.276,1176+87.6,,,,117617.14,,6026,Weld,D15.67,39.41,15.67,,U715.72,715.72,2935.28,0.344,,,,,,15.67,187,,,,,,,39.8329432,-75.4225014,83.9,,16.000,X52,ERW,960
MFL,6028,2308,22.276,1176+89.4,,,,117618.90,,6027,Support,U1.76,1.76,13.91,2.09,U717.49,717.49,2933.52,0.344,,,10.67,18.94,180,15.67,,,,,,,,39.8329468,-75.4224971,83.9,,16.000,X52,ERW,960
MFL,6029,2309,22.279,1177+03.5,,,,117632.81,,6028,Weld,D3.07,15.67,3.07,,U731.39,731.39,2919.61,0.344,,,,,,3.07,,,,,,,,39.8329749,-75.4224637,83.5,,16.000,X52,Elbow,960
MFL,6030,2309,22.279,1177+05.0,118.00,116.47,1.01,117634.33,,6029,45° 3D Right Forged Bend,U1.52,1.52,1.55,,U732.91,732.91,2918.10,0.344,,,,,90,3.07,,,,,,,,39.8329771,-75.4224592,83.4,,16.000,X52,Elbow,960
MFL,6031,2310,22.280,1177+06.5,,,,117635.88,,6030,Weld,U3.07,3.07,39.94,,U734.46,734.46,2916.55,0.344,,,,,,39.94,54,,,,,,,39.8329778,-75.4224539,83.4,,16.000,X52,ERW,960
MFL,6032,2310,22.283,1177+26.9,,,,117656.34,117656.31,6031,ML Ext Manufacturing Related; Seam Xing,D19.48,20.46,19.48,0.58,U754.92,754.92,2896.09,0.344,11,21,0.59,1.50,50,39.94,,1916,1912,1915,1910,2660,2652,39.8329799,-75.4223814,82.9,,16.000,X52,ERW,960
MFL,6033,2310,22.284,1177+30.7,,,,117660.16,,6032,Support,D15.66,24.28,15.66,,U758.74,758.74,2892.27,0.344,,,,,,39.94,,,,,,,,39.8329803,-75.4223677,82.8,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6034,2311,22.287,1177+46.3,,,,117675.82,,6033,Weld,U39.94,39.94,44.10,,U774.40,774.40,2876.61,0.344,,,,,,44.10,127,,,,,,,39.8329824,-75.4223121,82.4,,16.000,X52,ERW,960
MFL,6035,2311,22.289,1177+56.5,,,,117686.12,,6034,Support,U10.30,10.30,33.80,2.09,U784.70,784.70,2866.31,0.344,,,6.27,14.29,180,44.10,,,,,,,,39.8329839,-75.4222756,82.1,,16.000,X52,ERW,960
MFL,6036,2311,22.294,1177+82.3,,,,117712.10,,6035,Support,D7.81,36.29,7.81,2.09,U810.69,810.69,2840.32,0.344,,,10.35,14.29,180,44.10,,,,,,,,39.8329880,-75.4221834,81.5,,16.000,X52,ERW,960
MFL,6037,2312,22.295,1177+90.1,,,,117719.91,,6036,Weld,D0.92,44.10,0.92,,U818.50,818.50,2832.51,0.344,,,,,,0.92,,,,,,,,39.8329893,-75.4221557,81.1,,16.000,X52,Elbow,960
MFL,6038,2312,22.296,1177+90.5,,,,117720.34,,6037,22.5° 1.5D Over Forged Bend,U0.43,0.43,0.50,,U818.92,818.92,2832.09,0.344,,,,,182,0.92,,,,,,,,39.8329893,-75.4221542,81.1,,16.000,X52,Elbow,960
MFL,6039,2313,22.296,1177+91.0,,,,117720.84,,6038,Weld,U0.92,0.92,15.99,,U819.42,819.42,2831.59,0.344,,,,,,15.99,137,,,,,,,39.8329894,-75.4221525,81.0,,16.000,X52,ERW,960
MFL,6040,2314,22.299,1178+06.9,,,,117736.83,,6039,Weld,D6.11,15.99,6.11,,U835.41,835.41,2815.60,0.344,,,,,,6.11,,,,,,,,39.8329923,-75.4220982,76.4,,16.000,X52,Elbow,960
MFL,6041,2314,22.299,1178+10.0,105.00,105.60,0.99,117739.93,,6040,90° 3D Left Forged Bend,D3.01,3.10,3.01,,U838.51,838.51,2812.50,0.344,,,,,286,6.11,,,,,,,,39.8329963,-75.4220892,75.6,,16.000,X52,Elbow,960
MFL,6042,2315,22.300,1178+13.1,,,,117742.94,,6041,Weld,U6.11,6.11,31.72,,U841.52,841.52,2809.49,0.344,,,,,,31.72,259,,,,,,,39.8330040,-75.4220864,75.4,,16.000,X52,ERW,960
MFL,6043,2315,22.300,1178+13.3,,,,117743.15,117743.14,6042,ML Ext Seam & Weld Adjacent,U0.21,0.21,31.51,2.78,U841.73,841.73,2809.28,0.344,29,39,0.24,0.25,239,31.72,,1918,1917,1917,1916,2663,2661,39.8330046,-75.4220865,75.4,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6044,2315,22.300,1178+14.0,,,,117743.86,117743.85,6043,ML Int Seam Adjacent,U0.92,0.92,30.80,2.57,U842.44,842.44,2808.57,0.344,10,20,0.39,0.75,221,31.72,,1918,1916,1918,1915,2663,2660,39.8330065,-75.4220867,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6045,2315,22.300,1178+14.0,,,,117743.87,117743.86,6044,ML Int,U0.93,0.93,30.79,1.85,U842.45,842.45,2808.56,0.344,12,22,0.24,0.45,159,31.72,,1919,1918,1919,1918,2665,2664,39.8330066,-75.4220867,75.3,,16.000,X52,ERW,960
MFL,6046,2315,22.300,1178+14.2,,,,117744.08,117744.06,6045,ML Cluster Int,U1.14,1.14,30.58,1.79,U842.66,842.66,2808.35,0.344,10,20,0.51,1.65,154,31.72,,1917,1914,1916,1913,2662,2656,39.8330071,-75.4220867,75.3,,16.000,X52,ERW,960
MFL,6047,2315,22.300,1178+14.3,,,,117744.16,117744.15,6046,ML Int Seam Adjacent,U1.22,1.22,30.50,2.61,U842.74,842.74,2808.27,0.344,10,20,0.27,0.60,224,31.72,,1919,1918,1919,1917,2665,2663,39.8330074,-75.4220867,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6048,2315,22.300,1178+14.4,,,,117744.28,117744.26,6047,ML Cluster Int Seam Adjacent,U1.34,1.34,30.38,2.54,U842.86,842.86,2808.15,0.344,10,20,0.47,1.35,218,31.72,,1917,1915,1917,1914,2662,2658,39.8330077,-75.4220868,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6049,2315,22.300,1178+14.6,,,,117744.42,117744.40,6048,ML Int,U1.48,1.48,30.24,2.35,U843.00,843.00,2808.01,0.344,10,20,0.27,0.60,202,31.72,,1919,1918,1919,1917,2665,2663,39.8330080,-75.4220868,75.3,,16.000,X52,ERW,960
MFL,6050,2315,22.300,1178+14.8,,,,117744.63,117744.61,6049,ML Int Seam Adjacent,U1.69,1.69,30.03,2.66,U843.21,843.21,2807.80,0.344,10,20,0.39,0.70,229,31.72,,1918,1916,1918,1915,2663,2660,39.8330086,-75.4220868,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6051,2315,22.300,1178+14.9,,,,117744.74,117744.73,6050,ML Int,U1.80,1.80,29.91,2.09,U843.33,843.33,2807.68,0.344,10,20,0.47,0.65,180,31.72,,1917,1915,1917,1914,2662,2658,39.8330089,-75.4220869,75.3,,16.000,X52,ERW,960
MFL,6052,2315,22.300,1178+15.2,,,,117745.04,117745.01,6051,ML Int Seam Adjacent,U2.10,2.10,29.62,2.72,U843.62,843.62,2807.39,0.344,10,20,0.55,0.75,234,31.72,,1917,1913,1916,1912,2661,2655,39.8330097,-75.4220869,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6053,2315,22.300,1178+15.6,,,,117745.44,117745.42,6052,ML Int Seam Adjacent,U2.50,2.50,29.22,2.84,U844.02,844.02,2806.99,0.344,10,20,0.55,0.65,245,31.72,,1917,1913,1916,1912,2661,2655,39.8330108,-75.4220870,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6054,2315,22.300,1178+15.9,,,,117745.78,117745.76,6053,ML Int,U2.84,2.84,28.88,1.69,U844.36,844.36,2806.65,0.344,10,20,0.31,0.90,146,31.72,,1919,1917,1918,1917,2664,2662,39.8330117,-75.4220871,75.3,,16.000,X52,ERW,960
MFL,6055,2315,22.300,1178+16.0,,,,117745.88,117745.83,6054,ML Int Seam Adjacent,U2.94,2.94,28.78,2.64,U844.46,844.46,2806.55,0.344,12,22,0.71,0.65,227,31.72,,1914,1908,1912,1905,2656,2646,39.8330120,-75.4220871,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6056,2315,22.300,1178+16.4,,,,117746.25,117746.23,6055,ML Int,U3.31,3.31,28.41,1.69,U844.83,844.83,2806.18,0.344,10,20,0.39,0.60,146,31.72,,1918,1916,1918,1915,2663,2660,39.8330130,-75.4220872,75.3,,16.000,X52,ERW,960
MFL,6057,2315,22.300,1178+16.7,,,,117746.53,,6056,Support,U3.59,3.59,28.12,2.09,U845.12,845.12,2805.89,0.344,,,5.49,15.47,180,31.72,,,,,,,,39.8330138,-75.4220873,75.3,,16.000,X52,ERW,960
MFL,6058,2315,22.301,1178+17.6,,,,117747.37,117747.36,6057,ML Cluster Int Seam Adjacent,U4.43,4.43,27.28,2.58,U845.96,845.96,2805.05,0.344,11,21,0.63,0.95,222,31.72,,1915,1911,1915,1910,2660,2652,39.8330160,-75.4220874,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6059,2315,22.301,1178+17.7,,,,117747.55,117747.53,6058,ML Int,U4.61,4.61,27.11,2.00,U846.13,846.13,2804.88,0.344,10,20,0.31,0.75,172,31.72,,1919,1917,1918,1917,2664,2662,39.8330166,-75.4220875,75.3,,16.000,X52,ERW,960
MFL,6060,2315,22.301,1178+18.1,,,,117747.89,117747.86,6059,ML Cluster Int,U4.95,4.95,26.77,1.80,U846.47,846.47,2804.54,0.344,10,20,0.51,1.45,155,31.72,,1917,1914,1916,1913,2662,2656,39.8330176,-75.4220876,75.3,,16.000,X52,ERW,960
MFL,6061,2315,22.301,1178+18.2,,,,117748.05,117748.00,6060,ML Cluster Int,U5.11,5.11,26.61,1.84,U846.63,846.63,2804.38,0.344,11,21,0.63,2.00,158,31.72,,1915,1911,1915,1909,2659,2651,39.8330180,-75.4220876,75.3,,16.000,X52,ERW,960
MFL,6062,2315,22.301,1178+19.2,,,,117749.04,117748.78,6061,ML Cluster Int Seam Adjacent,U6.10,6.10,25.62,2.60,U847.62,847.62,2803.39,0.344,10,20,3.25,8.22,224,31.72,,1863,1800,1883,1843,2615,2560,39.8330207,-75.4220878,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6063,2315,22.301,1178+19.8,,,,117749.55,117749.53,6062,ML Int,U6.61,6.61,25.11,1.96,U848.13,848.13,2802.87,0.344,10,20,0.31,0.75,169,31.72,,1919,1917,1918,1917,2664,2662,39.8330221,-75.4220879,75.3,,16.000,X52,ERW,960
MFL,6064,2315,22.301,1178+20.1,,,,117749.90,117749.87,6063,ML Int,U6.96,6.96,24.76,1.97,U848.48,848.48,2802.53,0.344,10,20,0.43,0.75,169,31.72,,1918,1915,1917,1915,2663,2659,39.8330230,-75.4220880,75.3,,16.000,X52,ERW,960
MFL,6065,2315,22.301,1178+20.6,,,,117750.40,117750.35,6064,ML Cluster Int,U7.46,7.46,24.26,1.97,U848.98,848.98,2802.03,0.344,10,20,0.71,3.36,169,31.72,,1915,1909,1914,1907,2658,2648,39.8330244,-75.4220881,75.3,,16.000,X52,ERW,960
MFL,6066,2315,22.302,1178+24.0,,,,117753.77,117753.73,6065,ML Cluster Ext,U10.83,10.83,20.89,2.06,U852.35,852.35,2798.66,0.344,15,25,0.59,1.15,177,31.72,,1914,1910,1913,1907,2657,2649,39.8330336,-75.4220889,75.3,,16.000,X52,ERW,960
MFL,6067,2315,22.303,1178+29.1,,,,117758.73,117758.70,6066,ML Ext,U15.79,15.79,15.93,2.41,U857.31,857.31,2793.70,0.344,11,21,0.51,0.75,207,31.72,,1917,1913,1916,1912,2661,2656,39.8330471,-75.4220900,75.3,,16.000,X52,ERW,960
