ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,6068,2315,22.303,1178+30.7,,,,117760.32,,6067,Casing Start,D14.33,17.39,14.33,,U858.91,858.91,2792.10,0.344,,,,,,31.72,,,,,,,,39.8330514,-75.4220904,75.3,,16.000,X52,ERW,960
MFL,6069,2315,22.304,1178+35.4,,,,117764.95,117764.91,6068,ML Cluster Ext,D9.71,22.01,9.71,2.09,U863.53,863.53,2787.48,0.344,11,21,0.67,1.55,180,31.72,,1915,1909,1914,1907,2658,2649,39.8330642,-75.4220914,75.3,,16.000,X52,ERW,960
MFL,6070,2315,22.304,1178+36.2,,,,117765.77,117765.63,6069,ML Cluster Ext,D8.89,22.83,8.89,2.12,U864.35,864.35,2786.66,0.344,12,22,2.04,3.51,183,31.72,,1882,1845,1887,1851,2620,2571,39.8330664,-75.4220916,75.3,,16.000,X52,ERW,960
MFL,6071,2316,22.306,1178+45.3,,,,117774.66,,6070,Weld,U31.72,31.72,34.37,,U873.24,873.24,2777.77,0.344,,,,,,34.37,57,,,,,,,39.8330908,-75.4220936,75.3,,16.000,X52,ERW,960
MFL,6072,2316,22.306,1178+47.4,,,,117776.78,117776.74,6071,ML Cluster Ext Seam Adjacent,U2.12,2.12,32.26,0.16,U875.36,875.36,2775.65,0.344,13,23,0.71,4.18,14,34.37,,1913,1907,1912,1904,2656,2645,39.8330965,-75.4220940,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6073,2316,22.306,1178+47.4,,,,117776.79,117776.74,6072,ML Cluster Ext,U2.13,2.13,32.24,3.64,U875.37,875.37,2775.64,0.344,14,24,0.78,5.36,313,34.37,,1911,1903,1910,1900,2652,2639,39.8330965,-75.4220940,75.3,,16.000,X52,ERW,960
MFL,6074,2316,22.306,1178+47.4,,,,117776.81,117776.77,6073,ML Cluster Ext,U2.15,2.15,32.22,2.95,U875.39,875.39,2775.62,0.344,11,21,0.55,1.50,254,34.37,,1916,1913,1916,1911,2661,2654,39.8330966,-75.4220940,75.3,,16.000,X52,ERW,960
MFL,6075,2316,22.306,1178+47.4,,,,117776.82,117776.79,6074,ML Ext Seam Adjacent,U2.16,2.16,32.21,1.02,U875.40,875.40,2775.61,0.344,12,22,0.63,0.65,88,34.37,,1915,1910,1914,1908,2658,2650,39.8330967,-75.4220940,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6076,2316,22.306,1178+47.9,,,,117777.30,117777.27,6075,ML Cluster Ext Seam Adjacent,U2.64,2.64,31.74,4.08,U875.88,875.88,2775.13,0.344,14,24,0.86,8.79,351,34.37,,1909,1900,1907,1896,2649,2633,39.8330979,-75.4220941,75.3,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6077,2316,22.309,1178+61.8,,,,117791.00,,6076,Casing End,U16.35,16.35,18.03,,U889.59,889.59,2761.42,0.344,,,,,,34.37,,,,,,,,39.8331354,-75.4220969,75.4,,16.000,X52,ERW,960
MFL,6078,2317,22.312,1178+80.1,,,,117809.03,,6077,Weld,D22.61,34.37,22.61,,U907.61,907.61,2743.40,0.344,,,,,,22.61,338,,,,,,,39.8331847,-75.4221002,75.6,,16.000,X52,ERW,960
MFL,6079,2317,22.315,1178+92.5,,,,117821.18,,6078,Support,D10.46,12.14,10.46,,U919.76,919.76,2731.25,0.344,,,,,,22.61,,,,,,,,39.8332180,-75.4221025,75.8,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6080,2318,22.317,1179+03.1,,,,117831.64,,6079,Weld,D18.09,22.61,18.09,,U930.22,930.22,2720.79,0.344,,,,,,18.09,42,,,,,,,39.8332466,-75.4221045,75.9,,16.000,X52,ERW,960
MFL,6081,2319,22.320,1179+21.4,,,,117849.73,,6080,Weld,D1.11,18.09,1.11,,U948.31,948.31,2702.70,0.344,,,,,,1.11,,,,,,,,39.8332960,-75.4221081,75.9,,16.000,X52,Elbow,960
MFL,6082,2319,22.320,1179+22.0,112.00,110.34,1.02,117850.27,,6081,22.5° 1.5D Left Forged Bend,U0.55,0.55,0.56,,U948.85,948.85,2702.16,0.344,,,,,276,1.11,,,,,,,,39.8332975,-75.4221086,75.9,,16.000,X52,Elbow,960
MFL,6083,2320,22.320,1179+22.5,,,,117850.84,,6082,Weld,U1.11,1.11,21.53,,U949.42,949.42,2701.59,0.344,,,,,,21.53,33,,,,,,,39.8332991,-75.4221090,75.9,,16.000,X52,ERW,960
MFL,6084,2321,22.324,1179+43.0,,,,117872.36,,6083,Weld; Begin 0.250in Wall API 5L X56 - ERW,U21.53,21.53,50.33,,U970.95,970.95,2680.06,0.250,,,,,,50.33,342,,,,,,,39.8333546,-75.4221336,76.0,,16.000,X56,ERW,960
MFL,6085,2321,22.327,1179+55.1,,,,117884.53,,6084,Support,U12.17,12.17,38.17,2.09,U983.11,983.11,2667.89,0.250,,,8.31,17.42,180,50.33,,,,,,,,39.8333864,-75.4221477,76.1,,16.000,X56,ERW,960
MFL,6086,2321,22.328,1179+60.1,,,,117889.54,,6085,3.8° 57.7D Over Cold Bend,U17.18,17.18,33.16,,U988.12,988.12,2662.89,0.250,,,,,181,50.33,,,,,,,,39.8333994,-75.4221535,76.0,,16.000,X56,ERW,960
MFL,6087,2321,22.333,1179+86.8,,,,117916.50,,6086,3.1° 59.7D Sag Cold Bend,D6.20,44.13,6.20,,U1015.08,1015.08,2635.93,0.250,,,,,7,50.33,,,,,,,,39.8334692,-75.4221845,74.3,,16.000,X56,ERW,960
MFL,6088,2321,22.333,1179+90.0,,,,117919.69,,6087,Support,D3.00,47.33,3.00,,U1018.28,1018.28,2632.73,0.250,,,,,,50.33,,,,,,,,39.8334775,-75.4221881,74.3,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6089,2322,22.334,1179+93.0,,,,117922.70,,6088,Weld; Begin 0.344in Wall API 5L X56 - ERW,D29.89,50.33,29.89,,U1021.28,1021.28,2629.73,0.344,,,,,,29.89,61,,,,,,,39.8334853,-75.4221915,74.2,,16.000,X56,ERW,960
MFL,6090,2322,22.339,1180+19.3,,,,117948.83,,6089,Support,D3.76,26.13,3.76,2.09,U1047.41,1047.41,2603.60,0.344,,,8.47,16.57,180,29.89,,,,,,,,39.8335531,-75.4222207,74.1,,16.000,X56,ERW,960
MFL,6091,2323,22.340,1180+23.1,,,,117952.59,,6090,Weld,U29.89,29.89,42.45,,U1051.17,1051.17,2599.84,0.344,,,,,,42.45,297,,,,,,,39.8335629,-75.4222249,74.1,,16.000,X52,ERW,960
MFL,6092,2323,22.344,1180+48.7,,,,117977.90,,6091,Support,D17.14,25.31,17.14,,U1076.48,1076.48,2574.53,0.344,,,,,,42.45,,,,,,,,39.8336288,-75.4222530,74.0,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6093,2324,22.348,1180+65.9,,,,117995.04,,6092,Weld,D39.65,42.45,39.65,,U1093.62,1093.62,2557.39,0.344,,,,,,39.65,329,,,,,,,39.8336735,-75.4222719,73.9,,16.000,X52,ERW,960
MFL,6094,2324,22.350,1180+80.9,,,,118009.85,,6093,Support,U14.81,14.81,24.84,2.09,U1108.43,1108.43,2542.58,0.344,,,5.02,18.18,180,39.65,,,,,,,,39.8337121,-75.4222882,73.8,,16.000,X52,ERW,960
MFL,6095,2325,22.355,1181+05.9,,,,118034.69,,6094,Weld,D3.94,39.65,3.94,,U1133.27,1133.27,2517.74,0.344,,,,,,3.94,,,,,,,,39.8337768,-75.4223154,73.7,,16.000,X52,Elbow,960
MFL,6096,2325,22.355,1181+08.0,186.00,186.50,1.00,118036.77,,6095,60° 3D Right Forged Bend,D1.86,2.09,1.86,,U1135.36,1135.36,2515.65,0.344,,,,,91,3.94,,,,,,,,39.8337825,-75.4223154,73.7,,16.000,X52,Elbow,960
MFL,6097,2326,22.356,1181+09.9,,,,118038.63,,6096,Weld,U3.94,3.94,39.45,,U1137.21,1137.21,2513.80,0.344,,,,,,39.45,41,,,,,,,39.8337869,-75.4223122,73.7,,16.000,X52,ERW,960
MFL,6098,2326,22.359,1181+25.2,,,,118054.00,,6097,Support,U15.37,15.37,24.08,2.09,U1152.58,1152.58,2498.42,0.344,,,7.53,15.98,180,39.45,,,,,,,,39.8338188,-75.4222766,73.5,,16.000,X52,ERW,960
MFL,6099,2327,22.363,1181+49.3,,,,118078.08,,6098,Weld,U39.45,39.45,42.14,,U1176.66,1176.66,2474.35,0.344,,,,,,42.14,33,,,,,,,39.8338687,-75.4222205,73.3,,16.000,X52,ERW,960
MFL,6100,2327,22.365,1181+56.5,,,,118085.27,,6099,Support,U7.19,7.19,34.95,2.09,U1183.85,1183.85,2467.16,0.344,,,9.41,15.05,180,42.14,,,,,,,,39.8338835,-75.4222038,73.3,,16.000,X52,ERW,960
MFL,6101,2327,22.370,1181+86.2,,,,118115.02,,6100,Support,D5.20,36.94,5.20,,U1213.60,1213.60,2437.40,0.344,,,,,,42.14,,,,,,,,39.8339454,-75.4221351,73.3,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6102,2327,22.370,1181+86.9,,,,118115.69,118115.67,6101,ML Cluster Ext Under Pipe Support,D4.53,37.61,4.53,3.22,U1214.27,1214.27,2436.74,0.344,14,24,0.67,2.27,277,42.14,,1913,1908,1912,1905,2655,2646,39.8339468,-75.4221336,73.3,,16.000,X52,ERW,960
MFL,6103,2328,22.371,1181+91.4,,,,118120.22,,6102,Weld,D28.25,42.14,28.25,,U1218.80,1218.80,2432.21,0.344,,,,,,28.25,325,,,,,,,39.8339562,-75.4221232,73.3,,16.000,X52,ERW,960
MFL,6104,2328,22.374,1182+06.2,,,,118135.01,118134.89,6103,ML Cluster Ext,D13.46,14.79,13.46,0.49,U1233.59,1233.59,2417.42,0.344,16,26,2.20,2.76,42,28.25,,1862,1818,1873,1829,2602,2541,39.8339873,-75.4220895,73.2,,16.000,X52,ERW,960
MFL,6105,2328,22.376,1182+16.0,,,,118144.85,,6104,Support,D3.62,24.64,3.62,2.09,U1243.44,1243.44,2407.57,0.344,,,6.27,17.67,180,28.25,,,,,,,,39.8340081,-75.4220671,73.1,,16.000,X52,ERW,960
MFL,6106,2329,22.377,1182+19.6,,,,118148.47,,6105,Weld,U28.25,28.25,31.91,,U1247.05,1247.05,2403.96,0.344,,,,,,31.91,32,,,,,,,39.8340157,-75.4220589,73.1,,16.000,X52,ERW,960
MFL,6107,2329,22.382,1182+45.7,,,,118174.59,118174.30,6106,ML Cluster Ext Under Pipe Support,D5.79,26.12,5.79,2.52,U1273.17,1273.17,2377.84,0.344,19,29,5.45,2.81,217,31.91,,1746,1642,1819,1744,2526,2422,39.8340709,-75.4219999,72.9,,16.000,X52,ERW,960
MFL,6108,2329,22.382,1182+45.9,,,,118174.82,,6107,Support,D5.57,26.35,5.57,,U1273.40,1273.40,2377.61,0.344,,,,,,31.91,,,,,,,,39.8340714,-75.4219994,72.9,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6109,2330,22.383,1182+51.5,,,,118180.38,,6108,Weld,D29.94,31.91,29.94,,U1278.96,1278.96,2372.05,0.344,,,,,,29.94,292,,,,,,,39.8340832,-75.4219868,72.9,,16.000,X52,ERW,960
MFL,6110,2330,22.387,1182+72.4,,,,118201.33,118201.29,6109,ML Cluster Ext Under Pipe Support,D8.99,20.95,8.99,2.29,U1299.91,1299.91,2351.10,0.344,13,23,3.41,10.02,197,29.94,,1841,1772,1856,1794,2578,2492,39.8341275,-75.4219395,72.8,,16.000,X52,ERW,960
MFL,6111,2330,22.387,1182+72.8,,,,118201.72,,6110,Support,D8.60,21.34,8.60,,U1300.30,1300.30,2350.71,0.344,,,,,,29.94,,,,,,,,39.8341283,-75.4219386,72.8,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6112,2331,22.388,1182+81.4,,,,118210.32,,6111,Weld,U29.94,29.94,41.31,,U1308.91,1308.91,2342.10,0.344,,,,,,41.31,43,,,,,,,39.8341466,-75.4219192,72.7,,16.000,X52,ERW,960
MFL,6113,2331,22.393,1183+06.4,,,,118235.34,,6112,Support,D16.29,25.02,16.29,2.09,U1333.92,1333.92,2317.09,0.344,,,10.04,17.75,180,41.31,,,,,,,,39.8341993,-75.4218626,72.6,,16.000,X52,ERW,960
MFL,6114,2332,22.396,1183+22.7,,,,118251.63,,6113,Weld,D40.67,41.31,40.67,,U1350.21,1350.21,2300.80,0.344,,,,,,40.67,317,,,,,,,39.8342338,-75.4218257,72.5,,16.000,X52,ERW,960
MFL,6115,2332,22.399,1183+36.0,,,,118264.99,,6114,Support,U13.36,13.36,27.31,,U1363.57,1363.57,2287.44,0.344,,,,,,40.67,,,,,,,,39.8342619,-75.4217952,72.4,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6116,2333,22.404,1183+63.3,,,,118292.30,,6115,Weld,D34.65,40.67,34.65,,U1390.88,1390.88,2260.13,0.344,,,,,,34.65,31,,,,,,,39.8343193,-75.4217330,72.1,,16.000,X52,ERW,960
MFL,6117,2333,22.404,1183+65.5,,,,118294.45,,6116,Support,U2.15,2.15,32.50,2.09,U1393.03,1393.03,2257.98,0.344,,,7.84,16.99,180,34.65,,,,,,,,39.8343238,-75.4217280,72.1,,16.000,X52,ERW,960
MFL,6118,2333,22.409,1183+89.1,,,,118318.12,,6117,4.2° 47.9D Right Cold Bend,D8.83,25.82,8.83,,U1416.71,1416.71,2234.30,0.344,,,,,92,34.65,,,,,,,,39.8343731,-75.4216735,71.8,,16.000,X52,ERW,960
MFL,6119,2333,22.409,1183+92.7,,,,118321.67,,6118,Support,D5.29,29.37,5.29,2.09,U1420.25,1420.25,2230.76,0.344,,,5.65,14.63,180,34.65,,,,,,,,39.8343801,-75.4216647,71.7,,16.000,X52,ERW,960
MFL,6120,2334,22.410,1183+98.0,,,,118326.96,,6119,Weld,U34.65,34.65,36.66,,U1425.54,1425.54,2225.47,0.344,,,,,,36.66,38,,,,,,,39.8343904,-75.4216516,71.6,,16.000,X52,ERW,960
MFL,6121,2334,22.412,1184+08.2,,,,118337.20,,6120,Support,U10.24,10.24,26.42,,U1435.78,1435.78,2215.23,0.344,,,,,,36.66,,,,,,,,39.8344103,-75.4216259,71.4,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6122,2334,22.415,1184+22.7,,,,118351.71,,6121,Support,D11.91,24.75,11.91,2.09,U1450.29,1450.29,2200.72,0.344,,,5.65,14.54,180,36.66,,,,,,,,39.8344385,-75.4215896,71.1,,16.000,X52,ERW,960
MFL,6123,2335,22.417,1184+34.6,,,,118363.62,,6122,Weld,D36.19,36.66,36.19,,U1462.20,1462.20,2188.81,0.344,,,,,,36.19,309,,,,,,,39.8344616,-75.4215596,70.9,,16.000,X52,ERW,960
MFL,6124,2335,22.421,1184+55.3,,,,118384.28,,6123,Support,D15.53,20.66,15.53,2.09,U1482.86,1482.86,2168.15,0.344,,,6.59,16.15,180,36.19,,,,,,,,39.8345016,-75.4215076,70.5,,16.000,X52,ERW,960
MFL,6125,2336,22.424,1184+70.8,,,,118399.81,,6124,Weld,U36.19,36.19,38.81,,U1498.39,1498.39,2152.62,0.344,,,,,,38.81,46,,,,,,,39.8345315,-75.4214684,70.2,,16.000,X52,ERW,960
MFL,6126,2336,22.426,1184+80.9,,,,118409.97,,6125,6.4° 53.7D Right Cold Bend,U10.16,10.16,28.65,,U1508.55,1508.55,2142.46,0.344,,,,,87,38.81,,,,,,,,39.8345508,-75.4214423,70.0,,16.000,X52,ERW,960
MFL,6127,2336,22.427,1184+83.8,,,,118412.80,,6126,Support,U12.99,12.99,25.82,1.75,U1511.38,1511.38,2139.63,0.344,,,10.35,19.70,150,38.81,,,,,,,,39.8345558,-75.4214346,70.0,,16.000,X52,ERW,960
MFL,6128,2337,22.432,1185+09.6,,,,118438.62,,6127,Weld,U38.81,38.81,43.49,,U1537.20,1537.20,2113.81,0.344,,,,,,43.49,57,,,,,,,39.8345991,-75.4213623,69.5,,16.000,X52,ERW,960
MFL,6129,2337,22.432,1185+13.3,,,,118442.40,,6128,Support,U3.78,3.78,39.71,,U1540.98,1540.98,2110.03,0.344,,,,,,43.49,,,,,,,,39.8346054,-75.4213517,69.5,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6130,2337,22.437,1185+37.2,,,,118466.29,,6129,4.2° 41.5D Right Cold Bend,D15.81,27.67,15.81,,U1564.88,1564.88,2086.13,0.344,,,,,88,43.49,,,,,,,,39.8346452,-75.4212843,69.1,,16.000,X52,ERW,960
MFL,6131,2337,22.438,1185+41.4,,,,118470.45,,6130,Support,D11.66,31.83,11.66,2.09,U1569.03,1569.03,2081.98,0.344,,,7.22,15.47,180,43.49,,,,,,,,39.8346514,-75.4212720,69.0,,16.000,X52,ERW,960
MFL,6132,2338,22.440,1185+53.0,,,,118482.11,,6131,Weld,D22.66,43.49,22.66,,U1580.69,1580.69,2070.32,0.344,,,,,,22.66,44,,,,,,,39.8346689,-75.4212372,68.9,,16.000,X52,ERW,960
MFL,6133,2338,22.442,1185+66.4,,,,118495.49,,6132,Support,D9.27,13.39,9.27,,U1594.08,1594.08,2056.93,0.344,,,,,,22.66,,,,,,,,39.8346889,-75.4211972,68.8,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6134,2339,22.444,1185+75.6,,,,118504.76,,6133,Weld,U22.66,22.66,36.74,,U1603.35,1603.35,2047.66,0.344,,,,,,36.74,325,,,,,,,39.8347027,-75.4211696,68.7,,16.000,X52,ERW,960
MFL,6135,2339,22.448,1185+95.4,,,,118524.54,,6134,Support,D16.97,19.77,16.97,2.09,U1623.12,1623.12,2027.89,0.344,,,6.59,15.30,180,36.74,,,,,,,,39.8347315,-75.4211101,68.5,,16.000,X52,ERW,960
MFL,6136,2340,22.451,1186+12.4,,,,118541.51,,6135,Weld,U36.74,36.74,40.09,,U1640.09,1640.09,2010.92,0.344,,,,,,40.09,52,,,,,,,39.8347546,-75.4210580,68.4,,16.000,X52,ERW,960
MFL,6137,2340,22.454,1186+29.6,,,,118558.79,,6136,Support,U17.28,17.28,22.81,2.09,U1657.37,1657.37,1993.64,0.344,,,9.10,17.50,180,40.09,,,,,,,,39.8347781,-75.4210045,68.3,,16.000,X52,ERW,960
MFL,6138,2340,22.455,1186+32.1,,,,118561.23,,6137,9.7° 45.2D Right Cold Bend,U19.72,19.72,20.36,,U1659.81,1659.81,1991.20,0.344,,,,,86,40.09,,,,,,,,39.8347810,-75.4209967,68.3,,16.000,X52,ERW,960
MFL,6139,2341,22.459,1186+52.4,,,,118581.59,,6138,Weld,U40.09,40.09,40.13,,U1680.17,1680.17,1970.84,0.344,,,,,,40.13,188,,,,,,,39.8348006,-75.4209289,68.4,,16.000,X52,ERW,960
MFL,6140,2341,22.460,1186+59.3,,,,118588.51,,6139,Support,U6.92,6.92,33.22,,U1687.09,1687.09,1963.92,0.344,,,,,,40.13,,,,,,,,39.8348070,-75.4209058,68.4,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6141,2341,22.466,1186+89.2,,,,118618.36,,6140,Support,D3.36,36.77,3.36,2.09,U1716.95,1716.95,1934.06,0.344,,,9.41,16.74,180,40.13,,,,,,,,39.8348348,-75.4208061,68.4,,16.000,X52,ERW,960
MFL,6142,2342,22.466,1186+92.5,,,,118621.72,,6141,Weld,U40.13,40.13,41.11,,U1720.31,1720.31,1930.70,0.344,,,,,,41.11,42,,,,,,,39.8348379,-75.4207949,68.4,,16.000,X52,ERW,960
MFL,6143,2342,22.471,1187+19.4,,,,118648.61,,6142,Support,D14.22,26.89,14.22,2.09,U1747.19,1747.19,1903.82,0.344,,,7.84,15.22,180,41.11,,,,,,,,39.8348630,-75.4207050,68.4,,16.000,X52,ERW,960
MFL,6144,2343,22.474,1187+33.6,,,,118662.83,,6143,Weld,D30.12,41.11,30.12,,U1761.42,1761.42,1889.59,0.344,,,,,,30.12,287,,,,,,,39.8348762,-75.4206574,68.4,,16.000,X52,ERW,960
MFL,6145,2343,22.477,1187+49.2,,,,118678.47,,6144,Support,D14.48,15.63,14.48,,U1777.05,1777.05,1873.96,0.344,,,,,,30.12,,,,,,,,39.8348907,-75.4206052,68.5,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6146,2344,22.480,1187+63.7,,,,118692.95,,6145,Weld,U30.12,30.12,34.65,,U1791.53,1791.53,1859.48,0.344,,,,,,34.65,51,,,,,,,39.8349042,-75.4205569,68.5,,16.000,X52,ERW,960
MFL,6147,2344,22.483,1187+79.2,,,,118708.45,,6146,Support,U15.50,15.50,19.15,2.09,U1807.03,1807.03,1843.97,0.344,,,6.59,15.64,180,34.65,,,,,,,,39.8349186,-75.4205049,68.5,,16.000,X52,ERW,960
MFL,6148,2345,22.486,1187+98.3,,,,118727.60,,6147,Weld,U34.65,34.65,37.13,,D1824.82,1826.18,1824.82,0.344,,,,,,37.13,317,,,,,,,39.8349364,-75.4204409,68.5,,16.000,X52,ERW,960
MFL,6149,2345,22.488,1188+09.3,,,,118738.57,,6148,Support,U10.97,10.97,26.16,2.09,D1813.86,1837.15,1813.86,0.344,,,7.22,14.88,180,37.13,,,,,,,,39.8349465,-75.4204043,68.5,,16.000,X52,ERW,960
MFL,6150,2346,22.493,1188+35.4,,,,118764.73,,6149,Weld,U37.13,37.13,38.85,,D1787.70,1863.31,1787.70,0.344,,,,,,38.85,59,,,,,,,39.8349709,-75.4203167,68.6,,16.000,X52,ERW,960
MFL,6151,2346,22.494,1188+39.4,,,,118768.69,,6150,Support,U3.96,3.96,34.89,,D1783.74,1867.27,1783.74,0.344,,,,,,38.85,,,,,,,,39.8349745,-75.4203036,68.6,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6152,2346,22.495,1188+46.0,,,,118775.33,118775.26,6151,ML Ext,U10.60,10.60,28.25,4.09,D1777.10,1873.91,1777.10,0.344,15,25,1.18,0.50,352,38.85,,1900,1884,1896,1875,2633,2605,39.8349807,-75.4202815,68.6,,16.000,X52,ERW,960
MFL,6153,2346,22.500,1188+69.2,,,,118798.57,,6152,Support,D5.01,33.84,5.01,,D1753.86,1897.15,1753.86,0.344,,,,,,38.85,,,,,,,,39.8350023,-75.4202037,68.7,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6154,2347,22.501,1188+74.2,,,,118803.58,,6153,Weld,D36.76,38.85,36.76,,D1748.85,1902.16,1748.85,0.344,,,,,,36.76,292,,,,,,,39.8350070,-75.4201872,68.7,,16.000,X52,ERW,960
MFL,6155,2347,22.505,1188+99.5,,,,118828.84,,6154,Support,D11.50,25.26,11.50,2.09,D1723.59,1927.42,1723.59,0.344,,,7.22,16.23,180,36.76,,,,,,,,39.8350308,-75.4201025,68.6,,16.000,X52,ERW,960
MFL,6156,2348,22.508,1189+11.0,,,,118840.34,,6155,Weld,D31.71,36.76,31.71,,D1712.09,1938.92,1712.09,0.344,,,,,,31.71,122,,,,,,,39.8350417,-75.4200644,68.6,,16.000,X52,ERW,960
MFL,6157,2348,22.511,1189+29.4,,,,118858.75,,6156,Support,D13.30,18.41,13.30,,D1693.68,1957.33,1693.68,0.344,,,,,,31.71,,,,,,,,39.8350594,-75.4200030,68.5,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6158,2348,22.512,1189+36.5,,,,118865.88,118865.85,6157,ML Int Manufacturing Related; Seam Adjacent,D6.17,25.54,6.17,1.33,D1686.55,1964.46,1686.55,0.344,11,21,0.55,0.45,114,31.71,,1916,1913,1916,1911,2660,2654,39.8350663,-75.4199792,68.5,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X52,ERW,960
MFL,6159,2349,22.514,1189+42.7,,,,118872.05,,6158,Weld,D1.16,31.71,1.16,,D1680.38,1970.63,1680.38,0.344,,,,,,1.16,,,,,,,,39.8350723,-75.4199589,68.5,,16.000,X52,Elbow,960
MFL,6160,2349,22.514,1189+43.0,,,,118872.41,,6159,22.5° 1.5D Sag Forged Bend,U0.37,0.37,0.80,,D1680.02,1970.99,1680.02,0.344,,,,,1,1.16,,,,,,,,39.8350726,-75.4199576,68.6,,16.000,X52,Elbow,960
MFL,6161,2350,22.514,1189+43.8,,,,118873.21,,6160,Weld,U1.16,1.16,13.12,,D1679.22,1971.79,1679.22,0.344,,,,,,13.12,78,,,,,,,39.8350734,-75.4199551,68.8,,16.000,X52,ERW,960
MFL,6162,2351,22.516,1189+56.9,,,,118886.33,,6161,Weld,D6.64,13.12,6.64,,D1666.10,1984.91,1666.10,0.344,,,,,,6.64,,,,,,,,39.8350857,-75.4199139,73.0,,16.000,X52,Elbow,960
MFL,6163,2351,22.517,1189+60.0,852.00,852.62,1.00,118889.39,,6162,90° 3D Left Forged Bend,U3.07,3.07,3.58,,D1663.03,1987.98,1663.03,0.344,,,,,251,6.64,,,,,,,,39.8350917,-75.4199073,73.8,,16.000,X52,Elbow,960
MFL,6164,2352,22.518,1189+63.6,,,,118892.97,,6163,Weld,U6.64,6.64,36.53,,D1659.46,1991.55,1659.46,0.344,,,,,,36.53,250,,,,,,,39.8351011,-75.4199076,74.2,,16.000,X52,ERW,960
MFL,6165,2352,22.522,1189+88.9,,,,118918.30,,6164,Support,D11.20,25.33,11.20,,D1634.12,2016.89,1634.12,0.344,,,,,,36.53,,,,,,,,39.8351657,-75.4199399,74.1,"Support full circumference, no orientation provided",16.000,X52,ERW,960
MFL,6166,2352,22.523,1189+90.4,,,,118919.75,118919.71,6165,ML Cluster Ext,D9.76,26.78,9.76,2.04,D1632.68,2018.33,1632.68,0.344,18,28,1.25,1.10,176,36.53,,1892,1873,1887,1862,2620,2586,39.8351694,-75.4199418,74.1,,16.000,X52,ERW,960
MFL,6167,2353,22.525,1190+00.1,,,,118929.50,,6166,Weld,D34.88,36.53,34.88,,D1622.92,2028.09,1622.92,0.344,,,,,,34.88,47,,,,,,,39.8351945,-75.4199543,74.0,,16.000,X52,ERW,960
MFL,6168,2353,22.528,1190+18.5,,,,118947.87,,6167,Support,D16.51,18.37,16.51,2.09,D1604.56,2046.45,1604.56,0.344,,,9.41,17.42,180,34.88,,,,,,,,39.8352414,-75.4199774,74.0,,16.000,X52,ERW,960
MFL,6169,2354,22.531,1190+35.0,,,,118964.38,,6168,Weld; Begin 0.250in Wall API 5L X56 - ERW,U34.88,34.88,46.46,,D1588.05,2062.96,1588.05,0.250,,,,,,46.46,,,,,,,,39.8352835,-75.4199976,74.0,,16.000,X56,ERW,960
MFL,6170,2354,22.531,1190+35.6,,,,118964.98,,6169,Manufacturing Indication Int,U0.60,0.60,45.86,1.63,D1587.44,2063.56,1587.44,0.250,,,1.37,0.71,141,46.46,,,,,,,,39.8352850,-75.4199984,74.0,,16.000,X56,ERW,960
MFL,6171,2354,22.534,1190+48.8,,,,118978.28,,6170,Support,U13.90,13.90,32.57,2.09,D1574.15,2076.86,1574.15,0.250,,,5.65,12.77,180,46.46,,,,,,,,39.8353195,-75.4200148,73.9,,16.000,X56,ERW,960
MFL,6172,2354,22.534,1190+49.7,,,,118979.12,118978.87,6171,ML Cluster Ext,U14.74,14.74,31.72,1.30,D1573.30,2077.70,1573.30,0.250,19,29,3.10,2.43,112,46.46,,1387,1326,1434,1394,1992,1936,39.8353217,-75.4200158,73.9,,16.000,X56,ERW,960
MFL,6173,2354,22.535,1190+52.8,,,,118982.23,118982.22,6172,ML Cluster Ext,U17.85,17.85,28.61,0.96,D1570.20,2080.81,1570.20,0.250,16,26,1.25,0.81,83,46.46,,1461,1442,1468,1453,2039,2018,39.8353297,-75.4200197,73.9,,16.000,X56,ERW,960
MFL,6174,2354,22.535,1190+56.8,,,,118986.26,118986.24,6173,ML Ext,U21.88,21.88,24.59,0.68,D1566.17,2084.84,1566.17,0.250,11,21,0.39,0.41,59,46.46,,1483,1481,1483,1480,2059,2056,39.8353402,-75.4200246,73.9,,16.000,X56,ERW,960
MFL,6175,2354,22.536,1190+61.4,,,,118990.88,118990.86,6174,ML Cluster Ext,D19.96,26.50,19.96,0.94,D1561.55,2089.46,1561.55,0.250,29,39,2.04,1.88,81,46.46,,1385,1338,1407,1366,1954,1897,39.8353521,-75.4200302,73.9,,16.000,X56,ERW,960
MFL,6176,2354,22.537,1190+67.0,,,,118996.53,118996.47,6175,ML Cluster Ext,D14.31,32.15,14.31,0.97,D1555.90,2095.11,1555.90,0.250,28,38,1.33,1.52,83,46.46,,1433,1407,1441,1414,2001,1965,39.8353665,-75.4200370,73.9,,16.000,X56,ERW,960
MFL,6177,2354,22.538,1190+68.9,,,,118998.44,118998.40,6176,ML Ext,D12.40,34.06,12.40,2.37,D1553.98,2097.03,1553.98,0.250,14,24,0.94,0.76,204,46.46,,1472,1461,1470,1456,2042,2022,39.8353713,-75.4200393,73.9,,16.000,X56,ERW,960
MFL,6178,2354,22.538,1190+71.5,,,,119001.03,119000.99,6177,ML Ext,D9.81,36.65,9.81,0.87,D1551.40,2099.61,1551.40,0.250,12,22,0.75,0.66,75,46.46,,1478,1471,1477,1468,2051,2039,39.8353780,-75.4200424,73.9,,16.000,X56,ERW,960
MFL,6179,2354,22.539,1190+78.7,,,,119008.21,,6178,Support,D2.63,43.83,2.63,2.09,D1544.22,2106.79,1544.22,0.250,,,6.90,14.37,180,46.46,,,,,,,,39.8353965,-75.4200511,73.8,,16.000,X56,ERW,960
MFL,6180,2355,22.540,1190+81.3,,,,119010.85,,6179,Weld,U46.46,46.46,61.57,,D1541.58,2109.43,1541.58,0.250,,,,,,61.57,335,,,,,,,39.8354035,-75.4200543,73.8,,16.000,X56,ERW,960
MFL,6181,2355,22.540,1190+81.4,,,,119010.98,119010.97,6180,ML Ext Weld Adjacent,U0.13,0.13,61.43,2.87,D1541.45,2109.56,1541.45,0.250,25,35,0.24,0.20,247,61.57,,1483,1482,1483,1482,2060,2058,39.8354038,-75.4200545,73.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6182,2355,22.540,1190+81.4,,,,119010.99,119010.98,6181,ML Ext Weld Adjacent,U0.14,0.14,61.43,2.34,D1541.44,2109.57,1541.44,0.250,26,36,0.24,0.20,202,61.57,,1483,1482,1483,1481,2059,2058,39.8354038,-75.4200545,73.8,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6183,2355,22.541,1190+86.6,,,,119016.20,119016.19,6182,ML Ext,U5.35,5.35,56.21,2.01,D1536.23,2114.78,1536.23,0.250,11,21,0.27,0.66,173,61.57,,1484,1483,1484,1483,2061,2059,39.8354174,-75.4200609,73.8,,16.000,X56,ERW,960
MFL,6184,2355,22.541,1190+86.9,,,,119016.49,119016.32,6183,ML Cluster Ext,U5.65,5.65,55.92,2.10,D1535.94,2115.07,1535.94,0.250,25,35,2.20,1.67,181,61.57,,1393,1346,1440,1412,2001,1961,39.8354181,-75.4200612,73.8,,16.000,X56,ERW,960
MFL,6185,2355,22.541,1190+87.3,,,,119016.84,119016.78,6184,ML Cluster Ext,U5.99,5.99,55.57,2.08,D1535.59,2115.42,1535.59,0.250,12,22,1.65,4.21,179,61.57,,1458,1432,1461,1435,2029,1993,39.8354190,-75.4200616,73.8,,16.000,X56,ERW,960
MFL,6186,2355,22.541,1190+88.3,,,,119017.90,119017.83,6185,ML Cluster Ext,U7.05,7.05,54.51,1.77,D1534.53,2116.48,1534.53,0.250,11,21,1.69,5.83,152,61.57,,1460,1433,1456,1423,2023,1977,39.8354218,-75.4200629,73.8,,16.000,X56,ERW,960
MFL,6187,2355,22.545,1191+08.5,,,,119038.17,,6186,Support,U27.33,27.33,34.24,,D1514.26,2136.75,1514.26,0.250,,,,,,61.57,,,,,,,,39.8354737,-75.4200871,73.7,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6188,2355,22.550,1191+36.6,,,,119066.36,119066.35,6187,ML Ext,D6.05,55.52,6.05,1.54,D1486.06,2164.94,1486.06,0.250,24,34,0.24,0.25,133,61.57,,1483,1482,1483,1482,2060,2058,39.8355465,-75.4201212,73.7,,16.000,X56,ERW,960
MFL,6189,2355,22.551,1191+37.9,,,,119067.68,119067.66,6188,ML Ext,D4.73,56.84,4.73,1.41,D1484.75,2166.26,1484.75,0.250,11,21,0.39,1.52,121,61.57,,1483,1481,1483,1480,2059,2056,39.8355499,-75.4201228,73.7,,16.000,X56,ERW,960
MFL,6190,2355,22.551,1191+38.2,,,,119067.97,,6189,Support,D4.44,57.13,4.44,2.09,D1484.45,2166.56,1484.45,0.250,,,9.41,14.79,180,61.57,,,,,,,,39.8355506,-75.4201231,73.7,,16.000,X56,ERW,960
MFL,6191,2355,22.551,1191+38.9,,,,119068.63,119068.61,6190,ML Ext,D3.78,57.79,3.78,1.50,D1483.80,2167.21,1483.80,0.250,10,20,0.55,2.41,129,61.57,,1482,1478,1481,1477,2057,2051,39.8355523,-75.4201239,73.7,,16.000,X56,ERW,960
MFL,6192,2355,22.551,1191+39.6,,,,119069.31,119069.31,6191,ML Ext,D3.10,58.47,3.10,1.51,D1483.11,2167.90,1483.11,0.250,10,20,0.27,1.52,130,61.57,,1484,1483,1484,1483,2061,2059,39.8355541,-75.4201248,73.7,,16.000,X56,ERW,960
MFL,6193,2356,22.552,1191+42.6,,,,119072.41,,6192,Weld,D61.56,61.57,61.56,,D1480.02,2170.99,1480.02,0.250,,,,,,61.56,42,,,,,,,39.8355622,-75.4201286,73.7,,16.000,X56,ERW,960
MFL,6194,2356,22.552,1191+42.7,,,,119072.52,119072.51,6193,ML Ext Weld Adjacent,U0.11,0.11,61.45,1.77,D1479.91,2171.10,1479.91,0.250,23,33,0.24,0.25,152,61.56,,1483,1483,1483,1482,2060,2058,39.8355624,-75.4201287,73.7,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6195,2356,22.554,1191+52.9,,,,119082.72,,6194,Support,U10.31,10.31,51.25,2.09,D1469.71,2181.30,1469.71,0.250,,,6.59,14.37,180,61.56,,,,,,,,39.8355887,-75.4201412,73.6,,16.000,X56,ERW,960
MFL,6196,2356,22.556,1191+64.4,,,,119094.26,119094.08,6195,ML Cluster Ext,U21.84,21.84,39.72,2.04,D1458.17,2192.84,1458.17,0.250,35,45,6.63,3.40,175,61.56,,1171,1066,1355,1289,1882,1790,39.8356182,-75.4201555,73.6,,16.000,X56,ERW,960
MFL,6197,2356,22.556,1191+65.2,,,,119095.06,119095.03,6196,ML Cluster Ext,U22.64,22.64,38.92,2.12,D1457.37,2193.64,1457.37,0.250,36,46,0.98,2.81,182,61.56,,1442,1423,1453,1434,2019,1992,39.8356202,-75.4201565,73.6,,16.000,X56,ERW,960
MFL,6198,2356,22.556,1191+66.2,,,,119096.10,119095.98,6197,ML Cluster Ext,U23.69,23.69,37.87,2.27,D1456.33,2194.68,1456.33,0.250,34,44,4.27,4.21,196,61.56,,1240,1150,1347,1267,1870,1759,39.8356229,-75.4201578,73.6,,16.000,X56,ERW,960
MFL,6199,2356,22.556,1191+68.0,,,,119097.88,,6198,Support,U25.47,25.47,36.09,2.09,D1454.55,2196.46,1454.55,0.250,,,10.67,17.67,180,61.56,,,,,,,,39.8356275,-75.4201600,73.6,,16.000,X56,ERW,960
MFL,6200,2356,22.562,1191+99.2,,,,119129.20,,6199,Support,D4.77,56.79,4.77,,D1423.23,2227.78,1423.23,0.250,,,,,,61.56,,,,,,,,39.8357076,-75.4201995,73.4,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6201,2357,22.563,1192+04.0,,,,119133.97,,6200,Weld,U61.56,61.56,61.62,,D1418.46,2232.55,1418.46,0.250,,,,,,61.62,,,,,,,,39.8357200,-75.4202056,73.3,,16.000,X56,ERW,960
MFL,6202,2357,22.563,1192+04.1,,,,119134.09,119134.08,6201,ML Ext Weld Adjacent,U0.12,0.12,61.50,2.22,D1418.33,2232.67,1418.33,0.250,16,26,0.27,0.49,191,61.62,,1484,1483,1483,1482,2060,2058,39.8357204,-75.4202058,73.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6203,2357,22.568,1192+27.9,,,,119157.96,,6202,Support,U23.99,23.99,37.63,2.09,D1394.47,2256.54,1394.47,0.250,,,13.18,12.34,180,61.62,,,,,,,,39.8357812,-75.4202364,73.3,,16.000,X56,ERW,960
MFL,6204,2357,22.573,1192+55.2,,,,119185.40,119185.39,6203,ML Ext,D10.19,51.43,10.19,2.41,D1367.02,2283.99,1367.02,0.250,18,28,0.24,0.38,208,61.62,,1484,1483,1484,1483,2061,2059,39.8358513,-75.4202716,73.2,,16.000,X56,ERW,960
MFL,6205,2357,22.574,1192+58.0,,,,119188.18,,6204,Support,D7.41,54.21,7.41,2.09,D1364.25,2286.76,1364.25,0.250,,,9.41,11.58,180,61.62,,,,,,,,39.8358584,-75.4202751,73.2,,16.000,X56,ERW,960
MFL,6206,2358,22.575,1192+65.4,,,,119195.59,,6205,Weld,D14.73,61.62,14.73,,D1356.84,2294.17,1356.84,0.250,,,,,,14.73,,,,,,,,39.8358774,-75.4202846,73.2,,16.000,X56,ERW,960
MFL,6207,2359,22.578,1192+80.0,,,,119210.32,,6206,Weld,U14.73,14.73,45.69,,D1342.11,2308.90,1342.11,0.250,,,,,,45.69,238,,,,,,,39.8359153,-75.4203035,73.2,,16.000,X56,ERW,960
MFL,6208,2359,22.578,1192+80.8,,,,119211.05,119211.03,6207,ML Ext,U0.73,0.73,44.96,0.84,D1341.38,2309.63,1341.38,0.250,11,21,0.43,0.91,73,45.69,,1483,1480,1482,1479,2059,2055,39.8359171,-75.4203045,73.2,,16.000,X56,ERW,960
MFL,6209,2359,22.578,1192+81.1,,,,119211.34,,6208,Manufacturing Indication Ext Seam Adjacent,U1.03,1.03,44.66,2.00,D1341.09,2309.92,1341.09,0.250,,,2.20,8.57,172,45.69,,,,,,,,39.8359179,-75.4203048,73.2,,16.000,X56,ERW,960
MFL,6210,2359,22.578,1192+81.7,,,,119211.99,119211.93,6209,ML Cluster Ext,U1.68,1.68,44.01,0.48,D1340.43,2310.58,1340.43,0.250,19,29,2.24,5.22,41,45.69,,1417,1373,1432,1390,1989,1931,39.8359196,-75.4203057,73.2,,16.000,X56,ERW,960
MFL,6211,2359,22.578,1192+83.6,,,,119213.89,119213.79,6210,ML Cluster Ext,U3.57,3.57,42.12,0.40,D1338.54,2312.47,1338.54,0.250,11,21,1.61,3.35,35,45.69,,1461,1436,1461,1436,2030,1995,39.8359244,-75.4203081,73.2,,16.000,X56,ERW,960
MFL,6212,2359,22.579,1192+87.6,,,,119217.88,,6211,Support,U7.56,7.56,38.13,2.09,D1334.55,2316.46,1334.55,0.250,,,16.31,13.36,180,45.69,,,,,,,,39.8359345,-75.4203131,73.3,,16.000,X56,ERW,960
MFL,6213,2359,22.580,1192+93.3,,,,119223.64,,6212,6° 63.5D Sag Cold Bend,U13.33,13.33,32.36,,D1328.78,2322.22,1328.78,0.250,,,,,6,45.69,,,,,,,,39.8359493,-75.4203204,73.5,,16.000,X56,ERW,960
MFL,6214,2359,22.584,1193+12.8,,,,119243.15,,6213,7° 65.4D Over Cold Bend,D12.85,32.84,12.85,,D1309.27,2341.74,1309.27,0.250,,,,,180,45.69,,,,,,,,39.8359991,-75.4203442,75.5,,16.000,X56,ERW,960
MFL,6215,2359,22.585,1193+17.9,,,,119248.31,,6214,Support,D7.70,37.99,7.70,,D1304.12,2346.89,1304.12,0.250,,,,,,45.69,,,,,,,,39.8360124,-75.4203505,75.8,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6216,2360,22.586,1193+25.6,,,,119256.00,,6215,Weld,D35.15,45.69,35.15,,D1296.43,2354.58,1296.43,0.250,,,,,,35.15,,,,,,,,39.8360322,-75.4203599,75.8,,16.000,X56,ERW,960
MFL,6217,2360,22.589,1193+41.8,,,,119272.30,,6216,Support,U16.30,16.30,18.85,2.09,D1280.12,2370.89,1280.12,0.250,,,18.20,15.89,180,35.15,,,,,,,,39.8360741,-75.4203797,75.7,,16.000,X56,ERW,960
MFL,6218,2361,22.593,1193+60.6,,,,119291.15,,6217,Weld,D5.44,35.15,5.44,,D1261.28,2389.73,1261.28,0.250,,,,,,5.44,,,,,,,,39.8361228,-75.4204020,75.7,,16.000,X56,Elbow,960
MFL,6219,2361,22.593,1193+63.0,403.00,404.18,1.00,119293.57,,6218,75° 3D Right Forged Bend,U2.42,2.42,3.02,,D1258.86,2392.15,1258.86,0.250,,,,,90,5.44,,,,,,,,39.8361293,-75.4204015,75.7,,16.000,X56,Elbow,960
MFL,6220,2362,22.594,1193+66.0,,,,119296.59,,6219,Weld,U5.44,5.44,53.61,,D1255.84,2395.17,1255.84,0.250,,,,,,53.61,297,,,,,,,39.8361358,-75.4203950,75.7,,16.000,X56,ERW,960
MFL,6221,2362,22.600,1193+96.4,,,,119326.99,,6220,Support,D23.20,30.40,23.20,,D1225.43,2425.58,1225.43,0.250,,,,,,53.61,,,,,,,,39.8361849,-75.4203078,76.0,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6222,2363,22.604,1194+19.5,,,,119350.20,,6221,Weld,D49.49,53.61,49.49,,D1202.23,2448.78,1202.23,0.250,,,,,,49.49,235,,,,,,,39.8362221,-75.4202412,76.1,,16.000,X56,ERW,960
MFL,6223,2363,22.605,1194+23.3,,,,119353.97,,6222,Support,U3.78,3.78,45.71,2.09,D1198.45,2452.55,1198.45,0.250,,,13.17,13.10,180,49.49,,,,,,,,39.8362282,-75.4202302,76.1,,16.000,X56,ERW,960
MFL,6224,2363,22.606,1194+29.4,,,,119360.05,,6223,6.8° 45.9D Over Cold Bend,U9.85,9.85,39.64,,D1192.38,2458.63,1192.38,0.250,,,,,178,49.49,,,,,,,,39.8362381,-75.4202127,76.0,,16.000,X56,ERW,960
MFL,6225,2363,22.610,1194+50.1,,,,119380.83,,6224,6.5° 65.9D Sag Cold Bend,D18.85,30.64,18.85,,D1171.59,2479.41,1171.59,0.250,,,,,355,49.49,,,,,,,,39.8362713,-75.4201532,73.8,,16.000,X56,ERW,960
MFL,6226,2363,22.611,1194+55.7,,,,119386.49,,6225,Support,D13.19,36.30,13.19,,D1165.93,2485.08,1165.93,0.250,,,,,,49.49,,,,,,,,39.8362804,-75.4201372,73.6,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6227,2364,22.614,1194+68.9,,,,119399.69,,6226,Weld,D7.17,49.49,7.17,,D1152.74,2498.27,1152.74,0.250,,,,,,7.17,,,,,,,,39.8363019,-75.4200993,73.5,,16.000,X56,ERW,960
MFL,6228,2365,22.615,1194+76.1,,,,119406.86,,6227,Weld,U7.17,7.17,31.45,,D1145.57,2505.44,1145.57,0.250,,,,,,31.45,,,,,,,,39.8363135,-75.4200788,73.5,,16.000,X56,ERW,960
MFL,6229,2365,22.617,1194+86.4,,,,119417.19,,6228,Support,U10.33,10.33,21.12,2.09,D1135.24,2515.77,1135.24,0.250,,,11.29,15.89,180,31.45,,,,,,,,39.8363303,-75.4200491,73.5,,16.000,X56,ERW,960
MFL,6230,2366,22.621,1195+07.5,,,,119438.31,,6229,Weld,U31.45,31.45,61.17,,D1114.12,2536.89,1114.12,0.250,,,,,,61.17,312,,,,,,,39.8363643,-75.4199884,73.5,,16.000,X56,ERW,960
MFL,6231,2366,22.622,1195+13.9,,,,119444.77,,6230,Support,U6.46,6.46,54.71,2.09,D1107.66,2543.35,1107.66,0.250,,,18.51,16.82,180,61.17,,,,,,,,39.8363746,-75.4199699,73.5,,16.000,X56,ERW,960
MFL,6232,2366,22.628,1195+44.8,,,,119475.67,,6231,Support,D23.80,37.36,23.80,,D1076.76,2574.25,1076.76,0.250,,,,,,61.17,,,,,,,,39.8364243,-75.4198810,73.5,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6233,2366,22.632,1195+63.9,,,,119494.90,119494.88,6232,ML Ext,D4.58,56.59,4.58,2.68,D1057.53,2593.48,1057.53,0.250,12,22,0.35,0.66,231,61.17,,1483,1482,1483,1481,2060,2057,39.8364552,-75.4198256,73.4,,16.000,X56,ERW,960
MFL,6234,2366,22.632,1195+64.3,,,,119495.24,119495.23,6233,ML Cluster Ext,D4.23,56.94,4.23,2.64,D1057.18,2593.83,1057.18,0.250,12,22,1.33,0.51,227,61.17,,1466,1447,1475,1465,2049,2035,39.8364557,-75.4198247,73.4,,16.000,X56,ERW,960
MFL,6235,2367,22.632,1195+68.5,,,,119499.47,,6234,Weld,U61.17,61.17,61.56,,D1052.95,2598.05,1052.95,0.250,,,,,,61.56,,,,,,,,39.8364625,-75.4198124,73.4,,16.000,X56,ERW,960
MFL,6236,2367,22.633,1195+71.3,,,,119502.22,119502.19,6235,ML Cluster Ext,U2.75,2.75,58.82,4.17,D1050.21,2600.80,1050.21,0.250,11,21,0.90,2.23,358,61.56,,1476,1466,1474,1462,2048,2031,39.8364669,-75.4198045,73.4,,16.000,X56,ERW,960
MFL,6237,2367,22.634,1195+74.2,,,,119505.16,,6236,Support,U5.69,5.69,55.87,2.09,D1047.26,2603.74,1047.26,0.250,,,14.43,13.95,180,61.56,,,,,,,,39.8364717,-75.4197961,73.3,,16.000,X56,ERW,960
MFL,6238,2367,22.639,1196+03.6,,,,119534.65,,6237,Support,D26.38,35.18,26.38,2.09,D1017.77,2633.24,1017.77,0.250,,,14.75,17.75,180,61.56,,,,,,,,39.8365191,-75.4197113,72.6,,16.000,X56,ERW,960
MFL,6239,2368,22.644,1196+30.0,,,,119561.03,,6238,Weld,U61.56,61.56,61.62,,D991.39,2659.62,991.39,0.250,,,,,,61.62,320,,,,,,,39.8365616,-75.4196356,71.7,,16.000,X56,ERW,960
MFL,6240,2368,22.645,1196+35.9,,,,119567.02,,6239,Support,U5.99,5.99,55.63,,D985.41,2665.60,985.41,0.250,,,,,,61.62,,,,,,,,39.8365713,-75.4196183,71.4,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6241,2368,22.646,1196+42.0,,,,119573.11,,6240,Support,U12.08,12.08,49.54,2.09,D979.32,2671.69,979.32,0.250,,,16.94,13.44,180,61.62,,,,,,,,39.8365811,-75.4196008,71.3,,16.000,X56,ERW,960
MFL,6242,2368,22.649,1196+57.1,,,,119588.20,,6241,Support,U27.16,27.16,34.46,2.09,D964.23,2686.78,964.23,0.250,,,16.94,15.39,180,61.62,,,,,,,,39.8366054,-75.4195575,71.0,,16.000,X56,ERW,960
MFL,6243,2368,22.651,1196+63.8,,,,119594.94,,6242,Support,D27.71,33.91,27.71,2.09,D957.48,2693.52,957.48,0.250,,,18.82,12.51,180,61.62,,,,,,,,39.8366163,-75.4195382,70.9,,16.000,X56,ERW,960
MFL,6244,2368,22.652,1196+71.4,,,,119602.58,,6243,Support,D20.08,41.54,20.08,,D949.85,2701.16,949.85,0.250,,,,,,61.62,,,,,,,,39.8366286,-75.4195162,70.8,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6245,2369,22.656,1196+91.5,,,,119622.65,,6244,Weld,D59.86,61.62,59.86,,D929.77,2721.24,929.77,0.250,,,,,,59.86,94,,,,,,,39.8366610,-75.4194584,71.0,,16.000,X56,ERW,960
MFL,6246,2369,22.657,1196+95.9,,,,119627.10,119627.01,6245,ML Cluster Ext,U4.45,4.45,55.41,2.58,D925.33,2725.68,925.33,0.250,28,38,2.67,3.09,222,59.86,,1354,1293,1405,1350,1951,1875,39.8366681,-75.4194457,71.2,,16.000,X56,ERW,960
MFL,6247,2369,22.657,1196+97.9,,,,119629.06,,6246,Support,U6.41,6.41,53.46,,D923.37,2727.64,923.37,0.250,,,,,,59.86,,,,,,,,39.8366713,-75.4194401,71.2,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6248,2369,22.662,1197+22.2,,,,119653.45,,6247,Support,D29.07,30.80,29.07,2.09,D898.98,2752.03,898.98,0.250,,,17.57,12.77,180,59.86,,,,,,,,39.8367104,-75.4193700,72.6,,16.000,X56,ERW,960
MFL,6249,2369,22.664,1197+33.3,,,,119664.56,119664.54,6248,ML Cluster Ext,D17.95,41.91,17.95,2.27,D887.87,2763.14,887.87,0.250,15,25,0.71,0.91,196,59.86,,1477,1470,1475,1467,2049,2037,39.8367283,-75.4193382,73.5,,16.000,X56,ERW,960
MFL,6250,2369,22.664,1197+35.7,,,,119666.99,119666.86,6249,ML Cluster Ext,D15.53,44.34,15.53,2.12,D885.44,2765.57,885.44,0.250,24,34,3.18,3.60,182,59.86,,1355,1289,1416,1360,1967,1889,39.8367322,-75.4193312,73.7,,16.000,X56,ERW,960
MFL,6251,2369,22.664,1197+37.3,,,,119668.56,119668.40,6250,ML Cluster Ext,D13.96,45.90,13.96,2.38,D883.87,2767.14,883.87,0.250,20,30,2.27,1.67,205,59.86,,1411,1365,1438,1405,1997,1951,39.8367347,-75.4193268,73.8,,16.000,X56,ERW,960
MFL,6252,2369,22.665,1197+38.9,,,,119670.22,119670.21,6251,ML Cluster Ext,D12.30,47.56,12.30,2.63,D882.21,2768.80,882.21,0.250,12,22,1.29,1.07,226,59.86,,1467,1448,1472,1460,2045,2027,39.8367374,-75.4193220,74.0,,16.000,X56,ERW,960
MFL,6253,2369,22.665,1197+39.6,,,,119670.85,119670.83,6252,ML Cluster Ext,D11.66,48.20,11.66,2.07,D881.58,2769.43,881.58,0.250,12,22,0.74,1.07,178,59.86,,1478,1471,1479,1473,2054,2046,39.8367384,-75.4193201,74.0,,16.000,X56,ERW,960
MFL,6254,2369,22.665,1197+39.8,,,,119671.08,119671.05,6253,ML Cluster Ext,D11.44,48.42,11.44,2.50,D881.35,2769.66,881.35,0.250,14,24,1.84,1.57,215,59.86,,1448,1415,1463,1441,2032,2002,39.8367388,-75.4193195,74.1,,16.000,X56,ERW,960
MFL,6255,2369,22.665,1197+40.8,,,,119672.09,119672.02,6254,ML Cluster Ext,D10.43,49.43,10.43,2.20,D880.34,2770.67,880.34,0.250,20,30,6.24,3.40,190,59.86,,1319,1226,1413,1353,1963,1880,39.8367404,-75.4193167,74.2,,16.000,X56,ERW,960
MFL,6256,2369,22.666,1197+46.9,,,,119678.18,119678.09,6255,ML Cluster Ext,D4.33,55.53,4.33,2.51,D874.25,2776.76,874.25,0.250,13,23,1.88,1.47,216,59.86,,1449,1417,1458,1432,2025,1988,39.8367502,-75.4192993,74.8,,16.000,X56,ERW,960
MFL,6257,2369,22.666,1197+47.5,,,,119678.77,119678.70,6256,ML Cluster Ext,D3.74,56.12,3.74,2.63,D873.65,2777.36,873.65,0.250,12,22,1.18,2.13,226,59.86,,1469,1454,1467,1448,2038,2011,39.8367511,-75.4192976,74.8,,16.000,X56,ERW,960
MFL,6258,2369,22.667,1197+50.8,,,,119682.13,,6257,Support,D0.38,59.48,0.38,,D870.29,2780.71,870.29,0.250,,,,,,59.86,,,,,,,,39.8367566,-75.4192879,75.2,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6259,2370,22.667,1197+51.2,,,,119682.52,,6258,Weld,U59.86,59.86,61.76,,D869.91,2781.10,869.91,0.250,,,,,,61.76,327,,,,,,,39.8367571,-75.4192869,75.2,,16.000,X56,ERW,960
MFL,6260,2370,22.673,1197+80.5,,,,119711.88,,6259,Support,U29.37,29.37,32.39,2.09,D840.55,2810.46,840.55,0.250,,,15.69,14.96,180,61.76,,,,,,,,39.8368042,-75.4192030,78.5,,16.000,X56,ERW,960
MFL,6261,2370,22.678,1198+07.8,,,,119739.17,,6260,Support,D5.10,56.66,5.10,,D813.25,2837.76,813.25,0.250,,,,,,61.76,,,,,,,,39.8368476,-75.4191250,81.9,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6262,2371,22.679,1198+12.9,,,,119744.27,,6261,Weld,D61.40,61.76,61.40,,D808.15,2842.86,808.15,0.250,,,,,,61.40,291,,,,,,,39.8368558,-75.4191103,82.5,,16.000,X56,ERW,960
MFL,6263,2371,22.684,1198+39.0,,,,119770.52,,6262,Support,U26.24,26.24,35.16,,D781.91,2869.10,781.91,0.250,,,,,,61.40,,,,,,,,39.8368973,-75.4190352,85.5,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6264,2371,22.689,1198+67.1,,,,119798.60,,6263,Support,D7.08,54.32,7.08,2.09,D753.83,2897.18,753.83,0.250,,,17.25,13.86,180,61.40,,,,,,,,39.8369419,-75.4189543,88.0,,16.000,X56,ERW,960
MFL,6265,2372,22.690,1198+74.1,,,,119805.67,,6264,Weld,U61.40,61.40,61.83,,D746.75,2904.26,746.75,0.250,,,,,,61.83,334,,,,,,,39.8369532,-75.4189338,88.5,,16.000,X56,ERW,960
MFL,6266,2372,22.691,1198+75.2,,,,119806.74,119806.72,6265,ML Cluster Ext,U1.06,1.06,60.77,1.20,D745.69,2905.32,745.69,0.250,13,23,1.18,0.96,104,61.83,,1468,1452,1472,1460,2045,2028,39.8369548,-75.4189309,88.6,,16.000,X56,ERW,960
MFL,6267,2372,22.695,1198+99.4,,,,119830.93,,6266,Support,U25.26,25.26,36.57,,D721.49,2929.52,721.49,0.250,,,,,,61.83,,,,,,,,39.8369936,-75.4188613,89.9,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6268,2372,22.701,1199+28.7,,,,119860.34,,6267,Support,D7.16,54.67,7.16,2.09,D692.08,2958.93,692.08,0.250,,,16.94,14.20,180,61.83,,,,,,,,39.8370407,-75.4187767,91.2,,16.000,X56,ERW,960
MFL,6269,2373,22.702,1199+35.9,,,,119867.51,,6268,Weld,D61.39,61.83,61.39,,D684.92,2966.09,684.92,0.250,,,,,,61.39,227,,,,,,,39.8370522,-75.4187560,91.4,,16.000,X56,ERW,960
MFL,6270,2373,22.707,1199+61.1,,,,119892.79,,6269,Support,U25.28,25.28,36.11,,D659.64,2991.37,659.64,0.250,,,,,,61.39,,,,,,,,39.8370927,-75.4186831,92.4,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6271,2373,22.712,1199+89.4,,,,119921.18,,6270,Support,D7.72,53.67,7.72,2.09,D631.25,3019.76,631.25,0.250,,,18.51,16.15,180,61.39,,,,,,,,39.8371382,-75.4186014,93.4,,16.000,X56,ERW,960
MFL,6272,2374,22.714,1199+97.1,,,,119928.90,,6271,Weld,D60.20,61.39,60.20,,D623.53,3027.48,623.53,0.250,,,,,,60.20,337,,,,,,,39.8371506,-75.4185792,93.7,,16.000,X56,ERW,960
MFL,6273,2374,22.715,1200+03.6,,,,119935.39,119935.28,6272,ML Cluster Ext,U6.49,6.49,53.71,1.09,D617.04,3033.97,617.04,0.250,11,21,1.53,1.83,94,60.20,,1463,1440,1466,1446,2036,2008,39.8371610,-75.4185605,93.9,,16.000,X56,ERW,960
MFL,6274,2374,22.715,1200+03.9,,,,119935.69,119935.58,6273,ML Cluster Ext,U6.79,6.79,53.41,0.99,D616.74,3034.27,616.74,0.250,14,24,1.65,2.23,86,60.20,,1453,1426,1459,1434,2027,1992,39.8371614,-75.4185596,94.0,,16.000,X56,ERW,960
MFL,6275,2374,22.718,1200+20.7,,,,119952.47,,6274,Support,U23.57,23.57,36.63,,D599.95,3051.05,599.95,0.250,,,,,,60.20,,,,,,,,39.8371883,-75.4185112,94.5,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6276,2374,22.724,1200+49.8,,,,119981.65,,6275,Support,D7.45,52.75,7.45,2.09,D570.78,3080.23,570.78,0.250,,,18.20,14.54,180,60.20,,,,,,,,39.8372350,-75.4184271,95.5,,16.000,X56,ERW,960
MFL,6277,2375,22.725,1200+57.2,,,,119989.10,,6276,Weld,U60.20,60.20,61.63,,D563.33,3087.68,563.33,0.250,,,,,,61.63,,,,,,,,39.8372469,-75.4184056,95.7,,16.000,X56,ERW,960
MFL,6278,2375,22.730,1200+80.7,,,,120012.58,,6277,Support,U23.48,23.48,38.14,2.09,D539.85,3111.16,539.85,0.250,,,15.69,13.61,180,61.63,,,,,,,,39.8372847,-75.4183381,96.3,,16.000,X56,ERW,960
MFL,6279,2375,22.735,1201+09.4,,,,120041.34,,6278,Support,D9.39,52.24,9.39,,D511.09,3139.92,511.09,0.250,,,,,,61.63,,,,,,,,39.8373308,-75.4182554,97.0,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6280,2376,22.737,1201+18.7,,,,120050.72,,6279,Weld,D59.25,61.63,59.25,,D501.70,3149.31,501.70,0.250,,,,,,59.25,305,,,,,,,39.8373459,-75.4182284,97.3,,16.000,X56,ERW,960
MFL,6281,2376,22.741,1201+39.3,,,,120071.35,,6280,Support,U20.63,20.63,38.62,2.09,D481.08,3169.93,481.08,0.250,,,16.63,13.61,180,59.25,,,,,,,,39.8373790,-75.4181690,97.9,,16.000,X56,ERW,960
MFL,6282,2376,22.747,1201+69.5,,,,120101.57,,6281,Support,D8.40,50.85,8.40,,D450.85,3200.15,450.85,0.250,,,,,,59.25,,,,,,,,39.8374274,-75.4180820,99.0,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6283,2376,22.748,1201+77.8,,,,120109.91,120109.85,6282,ML Cluster Ext Weld Adjacent,D0.07,59.18,0.07,0.82,D442.52,3208.49,442.52,0.250,16,26,1.33,4.31,71,59.25,,1458,1438,1454,1428,2019,1983,39.8374408,-75.4180580,99.3,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6284,2377,22.748,1201+77.9,,,,120109.97,,6283,Weld,U59.25,59.25,61.67,,D442.46,3208.55,442.46,0.250,,,,,,61.67,359,,,,,,,39.8374408,-75.4180579,99.3,,16.000,X56,ERW,960
MFL,6285,2377,22.752,1201+98.8,,,,120130.93,,6284,Support,U20.96,20.96,40.71,2.09,D421.50,3229.51,421.50,0.250,,,20.39,15.56,180,61.67,,,,,,,,39.8374745,-75.4179974,99.9,,16.000,X56,ERW,960
MFL,6286,2377,22.758,1202+29.3,,,,120161.49,,6285,Support,D10.15,51.52,10.15,,D390.93,3260.07,390.93,0.250,,,,,,61.67,,,,,,,,39.8375234,-75.4179093,100.8,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6287,2378,22.760,1202+39.4,,,,120171.64,,6286,Weld,D59.23,61.67,59.23,,D380.79,3270.22,380.79,0.250,,,,,,59.23,,,,,,,,39.8375397,-75.4178799,101.0,,16.000,X56,ERW,960
MFL,6288,2378,22.761,1202+46.9,,,,120179.14,120179.11,6287,ML Cluster Ext,U7.50,7.50,51.72,1.84,D373.28,3277.72,373.28,0.250,14,24,0.43,1.12,159,59.23,,1482,1480,1482,1479,2058,2054,39.8375516,-75.4178583,101.2,,16.000,X56,ERW,960
MFL,6289,2378,22.763,1202+58.4,,,,120190.64,,6288,Support,U19.00,19.00,40.22,2.09,D361.79,3289.22,361.79,0.250,,,19.14,13.70,180,59.23,,,,,,,,39.8375700,-75.4178253,101.5,,16.000,X56,ERW,960
MFL,6290,2378,22.769,1202+89.1,,,,120221.46,,6289,Support,D9.40,49.82,9.40,,D330.96,3320.05,330.96,0.250,,,,,,59.23,,,,,,,,39.8376194,-75.4177366,102.2,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6291,2379,22.771,1202+98.5,,,,120230.87,,6290,Weld,D58.24,59.23,58.24,,D321.56,3329.45,321.56,0.250,,,,,,58.24,,,,,,,,39.8376346,-75.4177094,102.3,,16.000,X56,ERW,960
MFL,6292,2379,22.775,1203+18.8,,,,120251.14,,6291,Support,U20.27,20.27,37.97,2.09,D301.29,3349.72,301.29,0.250,,,19.45,14.79,180,58.24,,,,,,,,39.8376671,-75.4176511,102.5,,16.000,X56,ERW,960
MFL,6293,2379,22.781,1203+49.8,,,,120282.19,,6292,Support,D6.91,51.33,6.91,,D270.23,3380.78,270.23,0.250,,,,,,58.24,,,,,,,,39.8377170,-75.4175617,102.8,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6294,2380,22.782,1203+56.7,,,,120289.10,,6293,Weld,D57.64,58.24,57.64,,D263.33,3387.68,263.33,0.250,,,,,,57.64,264,,,,,,,39.8377281,-75.4175418,102.9,,16.000,X56,ERW,960
MFL,6295,2380,22.786,1203+78.2,,,,120310.69,,6294,Support,U21.59,21.59,36.05,2.09,D241.74,3409.27,241.74,0.250,,,14.43,11.67,180,57.64,,,,,,,,39.8377628,-75.4174796,103.1,,16.000,X56,ERW,960
MFL,6296,2380,22.792,1204+09.6,,,,120342.14,,6295,Support,D4.60,53.04,4.60,,D210.28,3440.72,210.28,0.250,,,,,,57.64,,,,,,,,39.8378134,-75.4173890,103.5,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6297,2381,22.793,1204+14.2,,,,120346.74,,6296,Weld,U57.64,57.64,61.67,,D205.68,3445.33,205.68,0.250,,,,,,61.67,,,,,,,,39.8378208,-75.4173758,103.5,,16.000,X56,ERW,960
MFL,6298,2381,22.797,1204+37.7,,,,120370.28,,6297,Support,U23.53,23.53,38.14,2.09,D182.15,3468.86,182.15,0.250,,,18.20,12.60,180,61.67,,,,,,,,39.8378585,-75.4173080,103.7,,16.000,X56,ERW,960
MFL,6299,2381,22.803,1204+68.4,,,,120401.10,,6298,Support,D7.32,54.36,7.32,,D151.33,3499.68,151.33,0.250,,,,,,61.67,,,,,,,,39.8379079,-75.4172192,103.9,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6300,2382,22.805,1204+75.7,,,,120408.42,,6299,Weld,D61.62,61.67,61.62,,D144.01,3507.00,144.01,0.250,,,,,,61.62,,,,,,,,39.8379196,-75.4171980,104.0,,16.000,X56,ERW,960
MFL,6301,2382,22.809,1204+97.7,,,,120430.38,,6300,Support,U21.96,21.96,39.66,2.09,D122.05,3528.96,122.05,0.250,,,15.69,13.02,180,61.62,,,,,,,,39.8379548,-75.4171348,104.0,,16.000,X56,ERW,960
