ILI Tool,PBF_ID,Adjstd Weld Number,Adjstd Milepost,Adjstd Sta,STA Diff,ODO Diff,Multiplier,Odometer (ft),Odometer Distance to Start of Box (ft),Feature Number,Feature Description,Distance to Nearest Weld (ft),Distance to Upstream Weld (ft),Distance to Downstream Weld (ft),Distance From Top of Pipe (ft),Distance to Nearest AGM (ft),Distance to Upstream AGM (ft),Distance to Downstream AGM (ft),WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,6302,2382,22.814,1205+27.5,,,,120460.32,,6301,Support,D9.72,51.90,9.72,,D92.11,3558.90,92.11,0.250,,,,,,61.62,,,,,,,,39.8380029,-75.4170487,103.9,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6303,2383,22.816,1205+37.3,,,,120470.04,,6302,Weld,U61.62,61.62,61.76,,D82.39,3568.62,82.39,0.250,,,,,,61.76,34,,,,,,,39.8380185,-75.4170207,103.9,,16.000,X56,ERW,960
MFL,6304,2383,22.820,1205+57.6,,,,120490.43,,6303,Support,U20.40,20.40,41.37,2.09,D61.99,3589.01,61.99,0.250,,,17.25,12.43,180,61.76,,,,,,,,39.8380514,-75.4169620,103.8,,16.000,X56,ERW,960
MFL,6305,2383,22.826,1205+87.1,,,,120519.97,,6304,Support,D11.83,49.94,11.83,2.09,D32.45,3618.56,32.45,0.250,,,15.06,10.91,180,61.76,,,,,,,,39.8380990,-75.4168772,103.5,,16.000,X56,ERW,960
MFL,6306,2383,22.826,1205+87.5,,,,120520.35,120520.34,6305,ML Ext Under Pipe Support,D11.45,50.32,11.45,2.01,D32.07,3618.93,32.07,0.250,17,27,0.35,0.52,173,61.76,,1483,1481,1482,1480,2058,2055,39.8380995,-75.4168762,103.5,,16.000,X56,ERW,960
MFL,6307,2384,22.828,1205+98.9,,,,120531.80,,6306,Weld,D20.28,61.76,20.28,,D20.63,3630.38,20.63,0.250,,,,,,20.28,342,,,,,,,39.8381180,-75.4168433,103.4,,16.000,X56,ERW,960
MFL,6308,2384,22.831,1206+16.0,,,,120548.89,,6307,Support,D3.20,17.09,3.20,,D3.54,3647.47,3.54,0.250,,,,,,20.28,,,,,,,,39.8381457,-75.4167942,103.1,"Support full circumference, no orientation provided",16.000,X56,ERW,960
MFL,6309,2385,22.832,1206+19.1,,,,120552.08,,6308,Weld,D1.19,20.28,1.19,,D0.34,3650.67,0.34,0.250,,,,,,1.19,,,,,,,,39.8381508,-75.4167851,103.1,,16.000,X56,Flange,960
MFL,6310,2385,22.832,1206+19.5,,,,120552.43,,6309,AGM 49,U0.34,0.34,0.85,,D2938.02,3651.01,2938.02,0.250,,,,,,1.19,,,,,,,,39.8381514,-75.4167840,103.1,,16.000,X52,Valve,960
MFL,6311,2385,22.832,1206+19.8,,,,120552.70,,6310,Flange,D0.58,0.61,0.58,,U0.27,0.27,2937.75,0.250,,,,,,1.19,,,,,,,,39.8381518,-75.4167832,103.1,,16.000,X56,Flange,960
MFL,6312,2386,22.832,1206+20.3,,,,120553.28,,6311,Weld,U1.19,1.19,40.18,,U0.85,0.85,2937.17,0.250,,,,,,40.18,350,,,,,,,39.8381528,-75.4167815,103.0,,16.000,X56,ERW,960
MFL,6313,2386,22.838,1206+50.6,,,,120583.64,,6312,Sleeve Start,D9.81,30.37,9.81,,U31.22,31.22,2906.81,0.250,,,,,,40.18,,,,,,,,39.8382018,-75.4166946,102.3,,16.000,X56,ERW,960
MFL,6314,2386,22.839,1206+54.6,,,,120587.58,,6313,Sleeve End,D5.88,34.30,5.88,,U35.15,35.15,2902.87,0.250,,,,,,40.18,,,,,,,,39.8382083,-75.4166832,102.1,,16.000,X56,ERW,960
MFL,6315,2387,22.840,1206+60.4,,,,120593.45,,6314,Weld,U40.18,40.18,45.99,,U41.03,41.03,2897.00,0.250,,,,,,45.99,38,,,,,,,39.8382178,-75.4166664,101.7,,16.000,X56,ERW,960
MFL,6316,2387,22.843,1206+75.9,,,,120608.99,120608.96,6315,ML Ext,U15.53,15.53,30.45,1.71,U56.56,56.56,2881.46,0.250,11,21,0.59,0.81,147,45.99,,1481,1477,1480,1475,2056,2048,39.8382427,-75.4166218,100.6,,16.000,X56,ERW,960
MFL,6317,2388,22.848,1207+06.3,,,,120639.44,,6316,Weld,U45.99,45.99,61.33,,U87.01,87.01,2851.01,0.250,,,,,,61.33,,,,,,,,39.8382914,-75.4165344,98.7,,16.000,X56,ERW,960
MFL,6318,2389,22.860,1207+67.6,,,,120700.77,,6317,Weld,D11.44,61.33,11.44,,U148.34,148.34,2789.68,0.250,,,,,,11.44,,,,,,,,39.8383894,-75.4163575,96.7,,16.000,X56,ERW,960
MFL,6319,2390,22.862,1207+79.0,,,,120712.21,,6318,Weld,D6.33,11.44,6.33,,U159.78,159.78,2778.24,0.250,,,,,,6.33,,,,,,,,39.8384078,-75.4163249,96.3,,16.000,X56,Elbow,960
MFL,6320,2390,22.863,1207+82.0,1419.00,1421.68,1.00,120715.25,,6319,90° 3D Left Forged Bend,U3.04,3.04,3.29,,U162.82,162.82,2775.20,0.250,,,,,274,6.33,,,,,,,,39.8384149,-75.4163198,96.3,,16.000,X56,Elbow,960
MFL,6321,2391,22.863,1207+85.3,,,,120718.53,,6320,Weld,U6.33,6.33,49.92,,U166.11,166.11,2771.92,0.250,,,,,,49.92,,,,,,,,39.8384234,-75.4163227,96.4,,16.000,X56,ERW,960
MFL,6322,2391,22.873,1208+34.8,,,,120767.91,120767.81,6321,ML Cluster Ext Weld Adjacent,D0.54,49.38,0.54,2.18,U215.49,215.49,2722.54,0.250,23,33,2.27,11.82,187,49.92,,1398,1350,1407,1355,1954,1882,39.8385322,-75.4164268,97.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6323,2392,22.873,1208+35.3,,,,120768.45,,6322,Weld,D7.89,49.92,7.89,,U216.03,216.03,2722.00,0.250,,,,,,7.89,,,,,,,,39.8385333,-75.4164280,97.1,,16.000,X56,ERW,960
MFL,6324,2392,22.873,1208+35.6,,,,120768.80,120768.72,6323,ML Cluster Ext Weld Adjacent,U0.35,0.35,7.54,2.93,U216.37,216.37,2721.65,0.250,18,28,1.06,1.27,252,7.89,,1464,1450,1470,1456,2042,2022,39.8385341,-75.4164287,97.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6325,2392,22.873,1208+36.0,,,,120769.12,120768.09,6324,ML Cluster Ext Weld Xing,U0.67,0.67,7.22,2.19,U216.69,216.69,2721.33,0.250,29,39,18.35,16.03,189,7.89,,1167,1051,1293,1173,1795,1629,39.8385348,-75.4164294,97.1,,16.000,X56,ERW,960
MFL,6326,2392,22.874,1208+43.1,,,,120776.29,120776.27,6325,ML Ext Weld Adjacent,D0.05,7.84,0.05,1.16,U223.86,223.86,2714.16,0.250,11,21,0.39,0.77,100,7.89,,1483,1481,1483,1480,2059,2056,39.8385505,-75.4164447,97.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6327,2393,22.874,1208+43.2,,,,120776.34,,6326,Weld,U7.89,7.89,60.49,,U223.91,223.91,2714.11,0.250,,,,,,60.49,353,,,,,,,39.8385507,-75.4164448,97.0,,16.000,X56,ERW,960
MFL,6328,2393,22.874,1208+43.3,,,,120776.45,120775.82,6327,ML Cluster Ext Weld Xing,U0.11,0.11,60.37,1.59,U224.03,224.03,2714.00,0.250,43,53,11.29,16.75,137,60.49,,1032,914,1261,1157,1751,1607,39.8385509,-75.4164450,97.0,,16.000,X56,ERW,960
MFL,6329,2393,22.874,1208+43.5,,,,120776.66,120776.65,6328,ML Ext Weld Adjacent,U0.32,0.32,60.17,1.29,U224.23,224.23,2713.79,0.250,24,34,0.27,0.47,111,60.49,,1483,1481,1482,1481,2059,2056,39.8385514,-75.4164455,97.0,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6330,2393,22.874,1208+44.0,,,,120777.10,120776.94,6329,ML Cluster Ext,U0.76,0.76,59.73,1.84,U224.67,224.67,2713.35,0.250,37,47,2.31,17.18,158,60.49,,1326,1265,1390,1331,1931,1849,39.8385523,-75.4164464,97.0,,16.000,X56,ERW,960
MFL,6331,2393,22.886,1209+03.5,,,,120836.50,120836.16,6330,ML Cluster Ext Weld Xing,D0.33,60.16,0.33,1.52,U284.07,284.07,2653.95,0.250,29,39,16.24,17.40,131,60.49,,1172,1058,1306,1194,1814,1658,39.8386822,-75.4165732,97.1,,16.000,X56,ERW,960
MFL,6332,2394,22.886,1209+03.8,,,,120836.82,,6331,Weld,D56.95,60.49,56.95,,U284.40,284.40,2653.63,0.250,,,,,,56.95,93,,,,,,,39.8386830,-75.4165739,97.1,,16.000,X56,ERW,960
MFL,6333,2394,22.886,1209+03.9,,,,120836.93,120836.89,6332,ML Cluster Ext Weld Adjacent,U0.11,0.11,56.84,2.55,U284.51,284.51,2653.52,0.250,15,25,1.37,2.84,220,56.95,,1459,1438,1461,1438,2030,1997,39.8386832,-75.4165741,97.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6334,2394,22.893,1209+42.0,,,,120874.96,120874.93,6333,ML Int Manufacturing Related,D18.81,38.14,18.81,2.34,U322.54,322.54,2615.49,0.250,15,25,0.71,0.41,201,56.95,,1477,1470,1475,1467,2049,2037,39.8387665,-75.4166552,97.0,,16.000,X56,ERW,960
MFL,6335,2395,22.897,1209+60.8,,,,120893.77,,6334,Weld,U56.95,56.95,61.63,,U341.34,341.34,2596.68,0.250,,,,,,61.63,,,,,,,,39.8388078,-75.4166954,96.8,,16.000,X56,ERW,960
MFL,6336,2395,22.897,1209+61.1,,,,120894.04,120893.13,6335,ML Cluster Ext Weld Xing,U0.28,0.28,61.36,1.26,U341.62,341.62,2596.41,0.250,30,40,16.90,6.70,109,61.63,,1159,1044,1365,1276,1896,1772,39.8388083,-75.4166959,96.8,,16.000,X56,ERW,960
CAL,6337,2395,22.902,1209+89.6,,,,120922.54,,6336,Dent,U28.77,28.77,32.86,1.82,U370.12,370.12,2567.91,0.250,1.1,1.6,3.80,4.25,157,61.63,,,,,,,,39.8388708,-75.4167566,96.3,,16.000,X56,ERW,960
MFL,6338,2396,22.908,1210+22.6,,,,120955.40,,6337,Weld,D57.32,61.63,57.32,,U402.97,402.97,2535.05,0.250,,,,,,57.32,99,,,,,,,39.8389430,-75.4168261,96.1,,16.000,X56,ERW,960
MFL,6339,2397,22.919,1210+80.0,,,,121012.72,,6338,Weld,U57.32,57.32,61.39,,U460.30,460.30,2477.73,0.250,,,,,,61.39,306,,,,,,,39.8390692,-75.4169474,95.3,,16.000,X56,ERW,960
MFL,6340,2397,22.919,1210+80.5,,,,121013.30,121013.28,6339,ML Ext,U0.57,0.58,60.81,1.26,U460.87,460.87,2477.15,0.250,12,22,0.31,0.41,108,61.39,,1484,1482,1483,1482,2060,2058,39.8390704,-75.4169485,95.3,,16.000,X56,ERW,960
MFL,6341,2397,22.919,1210+80.6,,,,121013.31,121013.24,6340,ML Cluster Ext,U0.59,0.59,60.80,1.68,U460.89,460.89,2477.14,0.250,22,32,1.18,8.54,145,61.39,,1454,1435,1462,1441,2030,2001,39.8390705,-75.4169486,95.3,,16.000,X56,ERW,960
MFL,6342,2398,22.931,1211+41.5,,,,121074.11,,6341,Weld,D60.78,61.39,60.78,,U521.68,521.69,2416.34,0.250,,,,,,60.78,,,,,,,,39.8392047,-75.4170762,94.3,,16.000,X56,ERW,960
MFL,6343,2398,22.942,1212+02.0,,,,121134.51,121134.49,6342,ML Ext Weld Adjacent,D0.38,60.40,0.38,3.05,U582.09,582.09,2355.94,0.250,11,21,0.43,0.46,262,60.78,,1483,1480,1482,1479,2059,2055,39.8393382,-75.4172028,94.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6344,2398,22.942,1212+02.2,,,,121134.72,121134.61,6343,ML Cluster Ext Weld Adjacent,D0.17,60.61,0.17,2.90,U582.29,582.30,2355.73,0.250,12,22,1.61,1.17,249,60.78,,1459,1434,1471,1458,2043,2025,39.8393387,-75.4172033,94.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6345,2399,22.942,1212+02.3,,,,121134.89,,6344,Weld,U60.78,60.78,61.42,,U582.46,582.46,2355.56,0.250,,,,,,61.42,276,,,,,,,39.8393391,-75.4172036,94.1,,16.000,X56,ERW,960
MFL,6346,2399,22.942,1212+02.5,,,,121135.03,121134.99,6345,ML Cluster Ext Seam & Weld Adjacent,U0.14,0.14,61.28,3.01,U582.60,582.60,2355.42,0.250,19,29,0.90,2.49,259,61.42,,1469,1457,1465,1451,2035,2015,39.8393393,-75.4172039,94.1,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6347,2399,22.942,1212+02.5,,,,121135.05,121135.04,6346,ML Ext Seam & Weld Adjacent,U0.16,0.16,61.26,3.25,U582.62,582.62,2355.40,0.250,18,28,0.24,0.20,280,61.42,,1484,1483,1484,1483,2061,2059,39.8393393,-75.4172039,94.1,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6348,2399,22.942,1212+03.0,,,,121135.50,121135.18,6347,ML Cluster Ext Seam Xing; Weld Adjacent,U0.61,0.61,60.81,2.99,U583.07,583.07,2354.95,0.250,15,25,3.96,4.82,257,61.42,,1392,1322,1432,1381,1988,1917,39.8393403,-75.4172049,94.1,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6349,2400,22.954,1212+63.9,,,,121196.31,,6348,Weld,U61.42,61.42,61.65,,U643.88,643.88,2294.14,0.250,,,,,,61.65,,,,,,,,39.8394741,-75.4173337,93.8,,16.000,X56,ERW,960
MFL,6350,2400,22.963,1213+09.6,,,,121242.01,,6349,MCP,D15.96,45.70,15.96,2.09,U689.58,689.58,2248.44,0.250,,,4.55,9.98,180,61.65,,,,,,,,39.8395745,-75.4174305,93.9,Touching Metal Object,16.000,X56,ERW,960
MFL,6351,2401,22.966,1213+25.6,,,,121257.96,,6350,Weld,D51.46,61.65,51.46,,U705.53,705.53,2232.49,0.250,,,,,,51.46,,,,,,,,39.8396095,-75.4174644,93.6,,16.000,X56,ERW,960
MFL,6352,2401,22.966,1213+26.3,,,,121258.62,121258.60,6351,ML Cluster Ext,U0.65,0.65,50.81,1.34,U706.19,706.19,2231.83,0.250,14,24,0.47,3.75,115,51.46,,1482,1479,1481,1477,2057,2052,39.8396109,-75.4174658,93.6,,16.000,X56,ERW,960
MFL,6353,2401,22.975,1213+76.6,,,,121308.82,121308.76,6352,ML Cluster Ext,D0.60,50.86,0.60,1.56,U756.39,756.39,2181.63,0.250,31,41,1.06,22.52,135,51.46,,1445,1426,1449,1427,2012,1982,39.8397206,-75.4175732,92.6,,16.000,X56,ERW,960
MFL,6354,2401,22.975,1213+77.0,,,,121309.26,121309.20,6353,ML Cluster Ext Weld Adjacent,D0.16,51.30,0.16,1.21,U756.83,756.83,2181.19,0.250,14,24,0.78,1.62,104,51.46,,1476,1468,1476,1466,2050,2037,39.8397215,-75.4175742,92.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6355,2402,22.975,1213+77.2,,,,121309.42,,6354,Weld,U51.46,51.46,61.38,,U756.99,756.99,2181.03,0.250,,,,,,61.38,50,,,,,,,39.8397219,-75.4175746,92.6,,16.000,X56,ERW,960
MFL,6356,2402,22.975,1213+77.4,,,,121309.61,121309.59,6355,ML Cluster Ext Weld Adjacent,U0.19,0.19,61.19,1.16,U757.19,757.19,2180.84,0.250,13,23,0.43,2.99,100,61.38,,1482,1480,1482,1479,2058,2054,39.8397223,-75.4175750,92.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6357,2402,22.975,1213+77.8,,,,121310.03,121309.75,6356,ML Cluster Ext Weld Adjacent,U0.61,0.61,60.77,1.19,U757.60,757.60,2180.42,0.250,23,33,3.72,2.33,103,61.38,,1343,1270,1431,1386,1987,1925,39.8397233,-75.4175759,92.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6358,2402,22.977,1213+83.7,,,,121315.93,,6357,MCP,U6.51,6.51,54.87,1.15,U763.50,763.50,2174.52,0.250,,,5.22,7.25,99,61.38,,,,,,,,39.8397361,-75.4175886,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6359,2403,22.987,1214+38.6,,,,121370.80,,6358,Weld,D57.60,61.38,57.60,,U818.38,818.38,2119.65,0.250,,,,,,57.60,,,,,,,,39.8398559,-75.4177062,91.7,,16.000,X56,ERW,960
MFL,6360,2403,22.998,1214+95.3,,,,121427.35,,6359,Marker Band Start,D1.05,56.55,1.05,,U874.93,874.93,2063.10,0.250,,,,,,57.60,,,,,,,,39.8399798,-75.4178267,90.9,,16.000,X56,ERW,960
MFL,6361,2404,22.998,1214+96.3,,,,121428.41,,6360,Weld Between Marker Bands,U57.60,57.60,61.54,,U875.98,875.98,2062.04,0.250,,,,,,61.54,,,,,,,,39.8399820,-75.4178289,90.9,Between Marker Bands,16.000,X56,ERW,960
MFL,6362,2404,22.998,1214+97.0,,,,121429.03,121428.32,6361,ML Cluster Ext Weld Xing; Between Marker Bands,U0.62,0.62,60.92,1.30,U876.60,876.60,2061.42,0.250,58,68,8.98,5.78,112,61.54,,876,750,1343,1247,1865,1732,39.8399834,-75.4178303,90.8,,16.000,X56,ERW,960
MFL,6363,2404,22.998,1214+97.7,,,,121429.79,,6362,Marker Band End,U1.39,1.39,60.15,,U877.36,877.36,2060.66,0.250,,,,,,61.54,,,,,,,,39.8399851,-75.4178320,90.8,,16.000,X56,ERW,960
MFL,6364,2404,23.007,1215+46.8,,,,121478.78,121478.77,6363,ML Cluster Ext,D11.16,50.38,11.16,2.16,U926.35,926.35,2011.67,0.250,17,27,1.33,1.72,186,61.54,,1457,1436,1463,1447,2032,2010,39.8400921,-75.4179366,88.9,,16.000,X56,ERW,960
MFL,6365,2405,23.009,1215+58.0,,,,121489.94,,6364,Weld,D61.42,61.54,61.42,,U937.52,937.52,2000.51,0.250,,,,,,61.42,287,,,,,,,39.8401165,-75.4179606,88.5,,16.000,X56,ERW,960
MFL,6366,2406,23.021,1216+19.5,,,,121551.36,,6365,Weld,U61.42,61.42,61.55,,U998.94,998.94,1939.09,0.250,,,,,,61.55,243,,,,,,,39.8402502,-75.4180924,86.3,,16.000,X56,ERW,960
MFL,6367,2406,23.024,1216+32.7,,,,121564.54,,6366,MCP,U13.18,13.18,48.37,1.15,U1012.11,1012.11,1925.91,0.250,,,2.59,4.06,99,61.55,,,,,,,,39.8402790,-75.4181207,85.7,Touching Metal Object,16.000,X56,ERW,960
MFL,6368,2406,23.025,1216+38.0,,,,121569.79,,6367,MCP,U18.42,18.42,43.13,0.37,U1017.36,1017.36,1920.66,0.250,,,3.57,5.48,32,61.55,,,,,,,,39.8402905,-75.4181318,85.5,Close Metal Object,16.000,X56,ERW,960
MFL,6369,2407,23.033,1216+81.2,,,,121612.91,,6368,Weld,D61.44,61.55,61.44,,U1060.48,1060.49,1877.54,0.250,,,,,,61.44,,,,,,,,39.8403853,-75.4182232,84.4,,16.000,X56,ERW,960
MFL,6370,2407,23.042,1217+30.3,,,,121661.97,,6369,3.4° 70.9D Sag Cold Bend,D12.38,49.06,12.38,,U1109.54,1109.54,1828.48,0.250,,,,,13,61.44,,,,,,,,39.8404932,-75.4183267,82.6,,16.000,X56,ERW,960
MFL,6371,2408,23.044,1217+42.7,,,,121674.35,,6370,Weld,D58.56,61.44,58.56,,U1121.92,1121.92,1816.10,0.250,,,,,,58.56,16,,,,,,,39.8405207,-75.4183524,82.7,,16.000,X56,ERW,960
MFL,6372,2408,23.047,1217+57.8,,,,121689.44,,6371,3.1° 67.9D Over Cold Bend,U15.10,15.10,43.46,,U1137.02,1137.02,1801.01,0.250,,,,,190,58.56,,,,,,,,39.8405542,-75.4183837,82.6,,16.000,X56,ERW,960
MFL,6373,2408,23.051,1217+79.1,,,,121710.71,,6372,5.6° 54.8D Sag Cold Bend,D22.19,36.36,22.19,,U1158.28,1158.28,1779.74,0.250,,,,,12,58.56,,,,,,,,39.8406012,-75.4184284,81.8,,16.000,X56,ERW,960
MFL,6374,2408,23.053,1217+89.3,,,,121720.87,121720.84,6373,ML Cluster Ext,D12.04,46.52,12.04,1.16,U1168.44,1168.44,1769.58,0.250,14,24,0.75,1.37,100,58.56,,1477,1470,1475,1466,2049,2036,39.8406238,-75.4184492,82.2,,16.000,X56,ERW,960
MFL,6375,2408,23.054,1217+91.9,,,,121723.50,121723.49,6374,ML Int Manufacturing Related; Seam Adjacent,D9.40,49.16,9.40,3.89,U1171.07,1171.07,1766.95,0.250,20,30,0.35,0.34,335,58.56,,1482,1480,1481,1479,2058,2054,39.8406297,-75.4184545,82.4,Seam & Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6376,2409,23.055,1218+01.4,,,,121732.90,,6375,Weld,D44.91,58.56,44.91,,U1180.48,1180.48,1757.55,0.250,,,,,,44.91,355,,,,,,,39.8406507,-75.4184736,83.0,,16.000,X56,ERW,960
MFL,6377,2409,23.064,1218+45.9,,,,121777.39,,6376,MCP,D0.43,44.48,0.43,1.40,U1224.96,1224.96,1713.06,0.250,,,0.67,1.07,120,44.91,,,,,,,,39.8407497,-75.4185656,84.9,Close Metal Object,16.000,X56,ERW,960
MFL,6378,2410,23.064,1218+46.3,,,,121777.81,,6377,Weld,D15.11,44.91,15.11,,U1225.38,1225.38,1712.64,0.250,,,,,,15.11,43,,,,,,,39.8407507,-75.4185665,84.9,,16.000,X56,ERW,960
MFL,6379,2410,23.064,1218+46.7,,,,121778.22,121778.13,6378,ML Cluster Ext Weld Adjacent,U0.41,0.41,14.70,2.14,U1225.79,1225.79,1712.23,0.250,14,24,1.37,6.80,184,15.11,,1461,1440,1461,1436,2030,1995,39.8407515,-75.4185672,84.9,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6380,2411,23.067,1218+61.5,,,,121792.92,,6379,Weld,U15.11,15.11,61.48,,U1240.49,1240.50,1697.53,0.250,,,,,,61.48,,,,,,,,39.8407841,-75.4185979,85.7,,16.000,X56,ERW,960
MFL,6381,2411,23.073,1218+93.9,,,,121825.29,,6380,MCP,D29.11,32.37,29.11,0.70,U1272.87,1272.87,1665.16,0.250,,,2.04,4.14,60,61.48,,,,,,,,39.8408557,-75.4186657,86.5,Touching Metal Object,16.000,X56,ERW,960
MFL,6382,2412,23.078,1219+23.1,,,,121854.40,,6381,Weld,U61.48,61.48,61.90,,U1301.97,1301.97,1636.05,0.250,,,,,,61.90,84,,,,,,,39.8409198,-75.4187272,86.9,,16.000,X56,ERW,960
MFL,6383,2412,23.086,1219+60.6,,,,121891.85,,6382,MCP,D24.45,37.45,24.45,4.03,U1339.42,1339.42,1598.60,0.250,,,2.31,4.21,346,61.90,,,,,,,,39.8410019,-75.4188066,87.4,Close Metal Object,16.000,X56,ERW,960
MFL,6384,2413,23.090,1219+85.1,,,,121916.30,,6383,Weld,D43.59,61.90,43.59,,U1363.87,1363.87,1574.15,0.250,,,,,,43.59,322,,,,,,,39.8410557,-75.4188585,87.8,,16.000,X56,ERW,960
MFL,6385,2413,23.091,1219+90.0,,,,121921.19,,6384,MCP,U4.89,4.89,38.71,2.09,U1368.76,1368.76,1569.26,0.250,,,2.98,6.42,180,43.59,,,,,,,,39.8410665,-75.4188689,87.9,Touching Metal Object,16.000,X56,ERW,960
MFL,6386,2414,23.098,1220+28.7,,,,121959.89,,6385,Weld,U43.59,43.59,43.90,,U1407.46,1407.46,1530.56,0.250,,,,,,43.90,96,,,,,,,39.8411515,-75.4189508,88.7,,16.000,X56,ERW,960
CAL,6387,2414,23.105,1220+65.9,,,,121997.04,,6386,Dent,D6.76,37.15,6.76,2.42,U1444.61,1444.61,1493.41,0.250,2.6,3.1,19.57,5.51,208,43.90,,,,,,,,39.8412337,-75.4190283,89.9,,16.000,X56,ERW,960
MFL,6388,2415,23.107,1220+72.7,,,,122003.79,,6387,Weld,U43.90,43.90,61.51,,U1451.37,1451.37,1486.66,0.250,,,,,,61.51,322,,,,,,,39.8412487,-75.4190424,90.1,,16.000,X56,ERW,960
MFL,6389,2415,23.110,1220+88.2,,,,122019.26,,6388,MCP,U15.47,15.47,46.04,1.48,U1466.84,1466.84,1471.19,0.250,,,2.39,3.30,128,61.51,,,,,,,,39.8412829,-75.4190748,90.2,Close Metal Object,16.000,X56,ERW,960
MFL,6390,2415,23.113,1221+07.8,,,,122038.87,,6389,MCP,D26.44,35.07,26.44,0.76,D1451.58,1486.44,1451.58,0.250,,,3.37,3.45,65,61.51,,,,,,,,39.8413263,-75.4191159,90.4,Close Metal Object,16.000,X56,ERW,960
MFL,6391,2415,23.118,1221+33.8,,,,122064.76,122064.69,6390,ML Cluster Ext,D0.54,60.97,0.54,2.03,D1425.69,1512.34,1425.69,0.250,11,21,1.06,4.01,175,61.51,,1473,1460,1472,1456,2044,2022,39.8413837,-75.4191698,90.6,,16.000,X56,ERW,960
MFL,6392,2416,23.118,1221+34.3,,,,122065.31,,6391,Weld,D46.40,61.51,46.40,,D1425.14,1512.88,1425.14,0.250,,,,,,46.40,338,,,,,,,39.8413848,-75.4191709,90.6,,16.000,X56,ERW,960
MFL,6393,2416,23.119,1221+34.8,,,,122065.83,122065.45,6392,ML Cluster Ext Weld Adjacent,U0.52,0.52,45.88,1.81,D1424.62,1513.40,1424.62,0.250,12,22,4.90,5.48,156,46.40,,1400,1322,1428,1372,1984,1905,39.8413860,-75.4191720,90.6,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6394,2416,23.119,1221+35.4,,,,122066.36,122066.34,6393,ML Ext,U1.06,1.06,45.34,1.22,D1424.09,1513.94,1424.09,0.250,10,20,0.51,0.66,105,46.40,,1482,1479,1482,1478,2058,2052,39.8413872,-75.4191732,90.6,,16.000,X56,ERW,960
MFL,6395,2416,23.120,1221+44.4,,,,122075.33,122075.31,6394,ML Cluster Ext Seam Adjacent,U10.02,10.02,36.38,3.83,D1415.12,1522.90,1415.12,0.250,33,43,0.47,1.24,329,46.40,,1475,1471,1477,1472,2051,2044,39.8414070,-75.4191920,90.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6396,2416,23.120,1221+44.8,,,,122075.74,122075.73,6395,ML Ext Seam Adjacent,U10.43,10.43,35.97,3.78,D1414.71,1523.31,1414.71,0.250,29,39,0.27,0.31,325,46.40,,1482,1481,1481,1479,2058,2055,39.8414079,-75.4191929,90.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6397,2417,23.127,1221+80.8,,,,122111.71,,6396,Weld,U46.40,46.40,61.78,,D1378.74,1559.28,1378.74,0.250,,,,,,61.78,42,,,,,,,39.8414872,-75.4192687,89.8,,16.000,X56,ERW,960
MFL,6398,2417,23.129,1221+90.9,,,,122121.77,,6397,MCP,U10.06,10.06,51.72,1.58,D1368.68,1569.34,1368.68,0.250,,,5.37,6.80,136,61.78,,,,,,,,39.8415092,-75.4192902,89.7,Close Metal Object,16.000,X56,ERW,960
MFL,6399,2418,23.139,1222+42.7,,,,122173.48,,6398,Weld,U61.78,61.78,61.79,,D1316.97,1621.06,1316.97,0.250,,,,,,61.79,356,,,,,,,39.8416222,-75.4194010,89.7,,16.000,X56,ERW,960
MFL,6400,2419,23.151,1223+04.6,,,,122235.28,,6399,Weld,D61.39,61.79,61.39,,D1255.17,1682.85,1255.17,0.250,,,,,,61.39,74,,,,,,,39.8417582,-75.4195315,90.1,,16.000,X56,ERW,960
MFL,6401,2419,23.154,1223+24.8,,,,122255.52,,6400,Manufacturing Indication Int,U20.24,20.24,41.14,3.97,D1234.93,1703.09,1234.93,0.250,,,1.33,0.81,341,61.39,,,,,,,,39.8418026,-75.4195744,90.0,,16.000,X56,ERW,960
MFL,6402,2419,23.157,1223+40.3,,,,122270.97,,6401,Manufacturing Indication Ext Seam Adjacent,D25.69,35.69,25.69,0.99,D1219.48,1718.54,1219.48,0.250,,,3.06,0.76,85,61.39,,,,,,,,39.8418366,-75.4196072,90.1,,16.000,X56,ERW,960
MFL,6403,2420,23.162,1223+66.1,,,,122296.66,,6402,Weld,D53.08,61.39,53.08,,D1193.79,1744.23,1193.79,0.250,,,,,,53.08,139,,,,,,,39.8418931,-75.4196617,90.5,,16.000,X56,ERW,960
MFL,6404,2420,23.169,1224+01.2,,,,122331.73,122331.70,6403,ML Ext,D18.01,35.07,18.01,3.46,D1158.71,1779.31,1158.72,0.250,11,21,0.71,0.56,298,53.08,,1479,1473,1478,1471,2053,2042,39.8419692,-75.4197376,91.4,,16.000,X56,ERW,960
MFL,6405,2421,23.172,1224+19.2,,,,122349.74,,6404,Weld,D2.13,53.08,2.13,,D1140.71,1797.31,1140.71,0.250,,,,,,2.13,,,,,,,,39.8420075,-75.4197777,91.7,,16.000,X56,Elbow,960
MFL,6406,2421,23.172,1224+20.0,1638.00,1635.27,1.00,122350.52,,6405,30° 3D Right Forged Bend,U0.78,0.78,1.35,,D1139.93,1798.09,1139.93,0.250,,,,,115,2.13,,,,,,,,39.8420093,-75.4197790,91.6,,16.000,X56,Elbow,960
MFL,6407,2422,23.173,1224+21.3,,,,122351.87,,6406,Weld,U2.13,2.13,34.60,,D1138.58,1799.44,1138.58,0.250,,,,,,34.60,40,,,,,,,39.8420128,-75.4197804,91.4,,16.000,X56,ERW,960
MFL,6408,2422,23.175,1224+31.1,,,,122362.34,,6407,MCP,U10.47,10.47,24.13,0.00,D1128.11,1809.91,1128.11,0.250,,,32.63,18.60,0,34.60,,,,,,,,39.8420406,-75.4197869,89.6,Close Metal Object,16.000,X56,ERW,960
MFL,6409,2422,23.175,1224+31.6,,,,122362.85,,6408,9.1° 41.5D Sag Cold Bend,U10.98,10.98,23.63,,D1127.60,1810.42,1127.60,0.250,,,,,11,34.60,,,,,,,,39.8420421,-75.4197872,89.6,,16.000,X56,ERW,960
MFL,6410,2422,23.176,1224+38.7,,,,122370.41,,6409,3.1° 40.9D Sag Cold Bend,D16.07,18.54,16.07,,D1120.04,1817.98,1120.04,0.250,,,,,15,34.60,,,,,,,,39.8420624,-75.4197913,89.2,,16.000,X56,ERW,960
MFL,6411,2422,23.177,1224+43.1,,,,122375.07,,6410,MCP,D11.40,23.20,11.40,0.48,D1115.38,1822.64,1115.38,0.250,,,1.80,2.28,41,34.60,,,,,,,,39.8420751,-75.4197935,89.2,Close Metal Object,16.000,X56,ERW,960
MFL,6412,2423,23.179,1224+53.8,,,,122386.47,,6411,Weld,D32.46,34.60,32.46,,D1103.98,1834.05,1103.98,0.250,,,,,,32.46,,,,,,,,39.8421061,-75.4197986,89.5,,16.000,X56,ERW,960
MFL,6413,2423,23.182,1224+67.0,,,,122400.46,,6412,16.4° 42.6D Left Cold Bend,U13.99,13.99,18.47,,D1089.99,1848.03,1089.99,0.250,,,,,271,32.46,,,,,,,,39.8421439,-75.4198061,89.7,,16.000,X56,ERW,960
MFL,6414,2424,23.185,1224+84.4,,,,122418.93,,6413,Weld; Begin 0.375in Wall API 5L X62 - ERW,U32.46,32.46,36.85,,D1071.52,1866.50,1071.52,0.375,,,,,,36.85,52,,,,,,,39.8421911,-75.4198293,90.1,,16.000,X62,ERW,960
MFL,6415,2424,23.186,1224+86.6,,,,122421.10,,6414,Casing Start,U2.17,2.17,34.68,,D1069.35,1868.67,1069.35,0.375,,,,,,36.85,,,,,,,,39.8421966,-75.4198324,90.1,,16.000,X62,ERW,960
MFL,6416,2425,23.192,1225+22.0,,,,122455.78,,6415,Weld,U36.85,36.85,38.11,,D1034.67,1903.35,1034.67,0.375,,,,,,38.11,340,,,,,,,39.8422834,-75.4198820,90.1,,16.000,X62,ERW,960
MFL,6417,2425,23.199,1225+58.7,,,,122491.74,,6416,Manufacturing Indication Int,D2.16,35.96,2.16,2.14,D998.71,1939.31,998.71,0.375,,,2.59,4.54,184,38.11,,,,,,,,39.8423733,-75.4199340,89.7,,16.000,X62,ERW,960
MFL,6418,2425,23.199,1225+58.7,,,,122491.74,,6417,Manufacturing Indication Int,D2.15,35.96,2.15,0.43,D998.71,1939.31,998.71,0.375,,,4.16,4.69,37,38.11,,,,,,,,39.8423733,-75.4199340,89.7,,16.000,X62,ERW,960
MFL,6419,2425,23.199,1225+58.7,,,,122491.74,,6418,Manufacturing Indication Int,D2.15,35.96,2.15,1.01,D998.71,1939.32,998.71,0.375,,,1.57,3.44,87,38.11,,,,,,,,39.8423734,-75.4199340,89.7,,16.000,X62,ERW,960
MFL,6420,2425,23.199,1225+58.7,,,,122491.78,,6419,Manufacturing Indication Int,D2.12,36.00,2.12,2.71,D998.68,1939.35,998.68,0.375,,,2.35,3.79,233,38.11,,,,,,,,39.8423734,-75.4199340,89.7,,16.000,X62,ERW,960
MFL,6421,2425,23.199,1225+58.9,,,,122492.00,,6420,Manufacturing Indication Int,D1.89,36.23,1.89,0.94,D998.45,1939.58,998.45,0.375,,,1.25,1.50,81,38.11,,,,,,,,39.8423740,-75.4199343,89.6,,16.000,X62,ERW,960
MFL,6422,2426,23.200,1225+60.9,,,,122493.89,,6421,Weld,U38.11,38.11,39.05,,D996.56,1941.47,996.56,0.375,,,,,,39.05,190,,,,,,,39.8423788,-75.4199371,89.6,,16.000,X62,ERW,960
MFL,6423,2427,23.207,1226+00.7,,,,122532.94,,6422,Weld,U39.05,39.05,39.33,,D957.51,1980.51,957.51,0.375,,,,,,39.33,338,,,,,,,39.8424765,-75.4199932,89.1,,16.000,X62,ERW,960
MFL,6424,2427,23.214,1226+39.2,,,,122570.70,,6423,Casing End Eccentric @ 6:00,D1.58,37.76,1.58,,D919.75,2018.27,919.75,0.375,,,,,,39.33,,,,,,,,39.8425710,-75.4200477,88.3,,16.000,X62,ERW,960
MFL,6425,2428,23.214,1226+40.8,,,,122572.27,,6424,Weld,D2.21,39.33,2.21,,D918.18,2019.85,918.18,0.375,,,,,,2.21,,,,,,,,39.8425750,-75.4200500,88.3,,16.000,X62,Elbow,960
MFL,6426,2428,23.215,1226+42.0,222.00,222.92,1.00,122573.43,,6425,30° 3D Right Forged Bend,D1.05,1.16,1.05,,D917.02,2021.01,917.02,0.375,,,,,72,2.21,,,,,,,,39.8425780,-75.4200510,88.3,,16.000,X62,Elbow,960
MFL,6427,2429,23.215,1226+43.1,,,,122574.48,,6426,Weld; Begin 0.250in Wall API 5L X56 - ERW,U2.21,2.21,61.60,,D915.97,2022.05,915.97,0.250,,,,,,61.60,330,,,,,,,39.8425809,-75.4200511,88.4,,16.000,X56,ERW,960
MFL,6428,2429,23.215,1226+43.7,,,,122575.05,122575.03,6427,ML Ext Seam Adjacent,U0.56,0.57,61.03,3.68,D915.40,2022.62,915.40,0.250,11,21,0.43,0.71,317,61.60,,1483,1480,1482,1479,2059,2055,39.8425824,-75.4200509,88.4,Seam Adjacent = 3.75 x sqrt (pipe radius x wall thickness),16.000,X56,ERW,960
MFL,6429,2429,23.215,1226+45.3,,,,122576.70,122576.67,6428,ML Cluster Int,U2.22,2.22,59.38,2.47,D913.75,2024.28,913.75,0.250,10,20,0.63,1.62,212,61.60,,1481,1476,1480,1474,2056,2047,39.8425870,-75.4200502,88.6,,16.000,X56,ERW,960
MFL,6430,2429,23.219,1226+66.3,,,,122597.74,,6429,6.3° 45.3D Over Cold Bend,U23.26,23.26,38.34,,D892.71,2045.31,892.71,0.250,,,,,177,61.60,,,,,,,,39.8426436,-75.4200424,91.2,,16.000,X56,ERW,960
MFL,6431,2430,23.227,1227+04.5,,,,122636.08,,6430,Weld,D43.68,61.60,43.68,,D854.37,2083.65,854.37,0.250,,,,,,43.68,295,,,,,,,39.8427480,-75.4200269,91.7,,16.000,X56,ERW,960
MFL,6432,2430,23.232,1227+32.9,,,,122664.54,122664.50,6431,ML Ext,D15.23,28.46,15.23,0.75,D825.91,2112.11,825.91,0.250,11,21,0.90,0.81,65,43.68,,1476,1466,1474,1462,2048,2031,39.8428253,-75.4200142,91.8,,16.000,X56,ERW,960
MFL,6433,2431,23.235,1227+48.1,,,,122679.76,,6432,Weld,D32.78,43.68,32.78,,D810.69,2127.33,810.69,0.250,,,,,,32.78,352,,,,,,,39.8428665,-75.4200070,91.9,,16.000,X56,ERW,960
MFL,6434,2432,23.241,1227+80.8,,,,122712.54,,6433,Weld,U32.78,32.78,61.62,,D777.91,2160.12,777.91,0.250,,,,,,61.62,12,,,,,,,39.8429556,-75.4199917,91.9,,16.000,X56,ERW,960
MFL,6435,2433,23.253,1228+42.2,,,,122774.17,,6434,Weld,D52.38,61.62,52.38,,D716.28,2221.74,716.28,0.250,,,,,,52.38,1,,,,,,,39.8431231,-75.4199640,92.0,,16.000,X56,ERW,960
MFL,6436,2434,23.263,1228+94.4,,,,122826.55,,6435,Weld,U52.38,52.38,61.32,,D663.90,2274.12,663.90,0.250,,,,,,61.32,246,,,,,,,39.8432651,-75.4199391,92.4,,16.000,X56,ERW,960
MFL,6437,2434,23.266,1229+12.3,,,,122844.48,,6436,MCP,U17.93,17.93,43.39,3.44,D645.97,2292.05,645.97,0.250,,,2.27,2.74,296,61.32,,,,,,,,39.8433138,-75.4199310,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6438,2434,23.266,1229+12.4,,,,122844.56,,6437,MCP,U18.01,18.01,43.32,0.73,D645.89,2292.13,645.89,0.250,,,2.35,2.99,63,61.32,,,,,,,,39.8433140,-75.4199309,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6439,2434,23.267,1229+15.6,,,,122847.82,,6438,MCP,U21.27,21.27,40.05,1.38,D642.63,2295.39,642.63,0.250,,,3.02,5.88,119,61.32,,,,,,,,39.8433229,-75.4199295,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6440,2434,23.267,1229+17.3,,,,122849.44,,6439,MCP,U22.89,22.89,38.43,0.19,D641.01,2297.01,641.01,0.250,,,1.02,1.93,17,61.32,,,,,,,,39.8433273,-75.4199288,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6441,2434,23.267,1229+17.6,,,,122849.78,,6440,MCP,U23.24,23.24,38.09,0.43,D640.67,2297.36,640.67,0.250,,,1.33,2.13,37,61.32,,,,,,,,39.8433281,-75.4199286,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6442,2434,23.267,1229+18.7,,,,122850.93,,6441,MCP,U24.38,24.38,36.94,0.70,D639.52,2298.50,639.52,0.250,,,12.23,9.21,60,61.32,,,,,,,,39.8433313,-75.4199281,92.5,Touching Metal Object,16.000,X56,ERW,960
MFL,6443,2434,23.268,1229+21.2,,,,122853.42,,6442,MCP,U26.87,26.87,34.45,1.48,D637.03,2300.99,637.03,0.250,,,4.59,3.85,127,61.32,,,,,,,,39.8433381,-75.4199270,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6444,2434,23.270,1229+34.0,,,,122866.23,,6443,MCP,D21.65,39.68,21.65,2.71,D624.22,2313.80,624.22,0.250,,,1.22,2.33,233,61.32,,,,,,,,39.8433729,-75.4199214,92.5,Close Metal Object,16.000,X56,ERW,960
MFL,6445,2434,23.272,1229+43.6,,,,122875.87,,6444,MCP,D12.00,49.32,12.00,0.70,D614.58,2323.44,614.58,0.250,,,1.57,3.80,60,61.32,,,,,,,,39.8433991,-75.4199172,92.6,Touching Metal Object,16.000,X56,ERW,960
MFL,6446,2435,23.274,1229+55.6,,,,122887.87,,6445,Weld,D43.83,61.32,43.83,,D602.58,2335.44,602.58,0.250,,,,,,43.83,349,,,,,,,39.8434316,-75.4199119,92.7,,16.000,X56,ERW,960
MFL,6447,2435,23.275,1229+60.6,,,,122892.96,,6446,MCP,U5.09,5.09,38.75,3.54,D597.49,2340.53,597.49,0.250,,,1.73,2.23,304,43.83,,,,,,,,39.8434455,-75.4199097,92.7,Close Metal Object,16.000,X56,ERW,960
MFL,6448,2435,23.281,1229+89.9,,,,122922.30,,6447,MCP,D9.41,34.43,9.41,4.01,D568.15,2369.87,568.15,0.250,,,1.84,2.13,345,43.83,,,,,,,,39.8435254,-75.4198970,93.1,Close Metal Object,16.000,X56,ERW,960
MFL,6449,2436,23.283,1229+99.3,,,,122931.70,,6448,Weld,U43.83,43.83,49.92,,D558.75,2379.28,558.75,0.250,,,,,,49.92,267,,,,,,,39.8435509,-75.4198930,93.2,,16.000,X56,ERW,960
MFL,6450,2437,23.292,1230+49.1,,,,122981.62,,6449,Weld,D42.27,49.92,42.27,,D508.83,2429.20,508.83,0.250,,,,,,42.27,196,,,,,,,39.8436866,-75.4198712,93.7,,16.000,X56,ERW,960
MFL,6451,2438,23.300,1230+91.2,,,,123023.90,,6450,Weld,U42.27,42.27,61.68,,D466.55,2471.47,466.55,0.250,,,,,,61.68,327,,,,,,,39.8438012,-75.4198513,94.2,,16.000,X56,ERW,960
MFL,6452,2439,23.312,1231+52.7,,,,123085.57,,6451,Weld,D37.93,61.68,37.93,,D404.88,2533.15,404.88,0.250,,,,,,37.93,36,,,,,,,39.8439684,-75.4198204,94.8,,16.000,X56,ERW,960
MFL,6453,2440,23.319,1231+90.5,,,,123123.50,,6452,Weld,U37.93,37.93,61.65,,D366.95,2571.08,366.95,0.250,,,,,,61.65,9,,,,,,,39.8440710,-75.4198000,95.4,,16.000,X56,ERW,960
MFL,6454,2440,23.325,1232+22.0,,,,123155.11,,6453,MCP,D30.05,31.60,30.05,3.85,D335.34,2602.68,335.34,0.250,,,1.88,4.62,331,61.65,,,,,,,,39.8441566,-75.4197826,96.1,Close Metal Object,16.000,X56,ERW,960
MFL,6455,2440,23.329,1232+43.5,,,,123176.63,,6454,3.7° 53.9D Left Cold Bend,D8.52,53.13,8.52,,D313.82,2624.21,313.82,0.250,,,,,251,61.65,,,,,,,,39.8442145,-75.4197692,96.8,,16.000,X56,ERW,960
MFL,6456,2440,23.329,1232+43.6,,,,123176.70,,6455,Tap,D8.46,53.20,8.46,0.00,D313.75,2624.27,313.75,0.250,,,,,0,61.65,,,,,,,,39.8442147,-75.4197692,96.8,,16.000,X56,ERW,960
MFL,6457,2441,23.331,1232+52.0,,,,123185.16,,6456,Weld; Begin 0.375in Wall API 5L X62 - ERW,D24.01,61.65,24.01,,D305.29,2632.73,305.29,0.375,,,,,,24.01,15,,,,,,,39.8442377,-75.4197656,96.9,,16.000,X62,ERW,960
MFL,6458,2441,23.333,1232+66.1,,,,123199.07,,6457,Casing Start,D10.10,13.91,10.10,,D291.38,2646.64,291.38,0.375,,,,,,24.01,,,,,,,,39.8442756,-75.4197601,97.1,,16.000,X62,ERW,960
MFL,6459,2442,23.335,1232+76.3,,,,123209.17,,6458,Weld,U24.01,24.01,27.19,,D281.28,2656.74,281.28,0.375,,,,,,27.19,302,,,,,,,39.8443031,-75.4197565,97.1,,16.000,X62,ERW,960
MFL,6460,2443,23.340,1233+03.8,,,,123236.36,,6459,Weld,D14.67,27.19,14.67,,D254.09,2683.93,254.09,0.375,,,,,,14.67,16,,,,,,,39.8443773,-75.4197475,96.8,,16.000,X62,ERW,960
MFL,6461,2444,23.343,1233+18.6,,,,123251.03,,6460,Weld,U14.67,14.67,35.80,,D239.42,2698.60,239.42,0.375,,,,,,35.80,309,,,,,,,39.8444172,-75.4197430,96.4,,16.000,X62,ERW,960
MFL,6462,2445,23.350,1233+54.9,,,,123286.82,,6461,Weld,U35.80,35.80,41.27,,D203.63,2734.40,203.63,0.375,,,,,,41.27,20,,,,,,,39.8445148,-75.4197318,95.4,,16.000,X62,ERW,960
MFL,6463,2445,23.357,1233+93.9,,,,123325.38,,6462,Casing End,D2.71,38.56,2.71,,D165.07,2772.96,165.07,0.375,,,,,,41.27,,,,,,,,39.8446202,-75.4197189,94.4,,16.000,X62,ERW,960
MFL,6464,2446,23.358,1233+96.6,,,,123328.10,,6463,Weld,D1.18,41.27,1.18,,D162.35,2775.67,162.35,0.375,,,,,,1.18,,,,,,,,39.8446273,-75.4197180,94.4,,16.000,X62,Elbow,960
MFL,6465,2446,23.358,1233+97.0,,,,123328.49,,6464,22.5° 3D Sag Forged Bend,U0.40,0.40,0.79,,D161.96,2776.07,161.96,0.375,,,,,10,1.18,,,,,,,,39.8446284,-75.4197178,94.4,,16.000,X62,Elbow,960
MFL,6466,2447,23.358,1233+97.8,,,,123329.28,,6465,Weld; Begin 0.250in Wall API 5L X56 - ERW,U1.18,1.18,47.51,,D161.17,2776.85,161.17,0.250,,,,,,47.51,,,,,,,,39.8446306,-75.4197174,94.6,,16.000,X56,ERW,960
MFL,6467,2447,23.361,1234+15.0,,,,123347.06,,6466,Sleeve Start,U17.78,17.78,29.72,,D143.39,2794.64,143.39,0.250,,,,,,47.51,,,,,,,,39.8446771,-75.4197089,99.0,,16.000,X56,ERW,960
MFL,6468,2447,23.362,1234+17.1,,,,123349.19,,6467,Sleeve End,U19.91,19.91,27.59,,D141.26,2796.77,141.26,0.250,,,,,,47.51,,,,,,,,39.8446827,-75.4197078,99.6,,16.000,X56,ERW,960
MFL,6469,2447,23.362,1234+20.2,,,,123352.39,123352.35,6468,ML Cluster Ext,U23.11,23.11,24.40,1.23,D138.06,2799.96,138.06,0.250,11,21,0.67,2.49,106,47.51,,1480,1474,1479,1473,2055,2045,39.8446911,-75.4197063,100.4,,16.000,X56,ERW,960
MFL,6470,2447,23.362,1234+20.4,,,,123352.64,123352.59,6469,ML Cluster Ext,U23.36,23.36,24.15,2.89,D137.81,2800.21,137.81,0.250,15,25,0.82,5.60,248,47.51,,1474,1466,1474,1464,2048,2033,39.8446918,-75.4197062,100.4,,16.000,X56,ERW,960
MFL,6471,2447,23.362,1234+20.5,,,,123352.69,123352.67,6470,ML Cluster Ext,U23.41,23.41,24.09,1.02,D137.76,2800.27,137.76,0.250,18,28,0.78,2.71,88,47.51,,1473,1464,1470,1459,2042,2027,39.8446919,-75.4197062,100.4,,16.000,X56,ERW,960
MFL,6472,2448,23.367,1234+43.8,,,,123376.79,,6471,Weld,D1.05,47.51,1.05,,D113.66,2824.36,113.66,0.250,,,,,,1.05,,,,,,,,39.8447554,-75.4196949,106.3,,16.000,X56,Elbow,960
MFL,6473,2448,23.367,1234+44.2,,,,123377.18,,6472,22.5° 1.5D Over Forged Bend,U0.39,0.39,0.65,,D113.27,2824.75,113.27,0.250,,,,,170,1.05,,,,,,,,39.8447563,-75.4196947,106.4,,16.000,X56,Elbow,960
MFL,6474,2449,23.367,1234+44.8,,,,123377.83,,6473,Weld,U1.05,1.05,39.40,,D112.62,2825.41,112.62,0.250,,,,,,39.40,,,,,,,,39.8447581,-75.4196944,106.4,,16.000,X56,ERW,960
MFL,6475,2449,23.372,1234+71.3,,,,123405.17,,6474,Support,D12.06,27.34,12.06,2.09,D85.28,2852.75,85.28,0.250,,,16.00,22.40,180,39.40,,,,,,,,39.8448318,-75.4196773,106.3,,16.000,X56,ERW,960
MFL,6476,2450,23.374,1234+83.0,,,,123417.23,,6475,Weld,D29.95,39.40,29.95,,D73.22,2864.80,73.22,0.250,,,,,,29.95,,,,,,,,39.8448643,-75.4196698,106.2,,16.000,X56,ERW,960
MFL,6477,2450,23.377,1234+93.6,,,,123428.20,,6476,Tap,U10.97,10.97,18.99,0.00,D62.25,2875.77,62.25,0.250,,,,,0,29.95,,,,,,,,39.8448940,-75.4196631,106.2,,16.000,X56,ERW,960
MFL,6478,2450,23.379,1235+06.8,,,,123441.83,,6477,Support,D5.36,24.60,5.36,2.09,D48.62,2889.40,48.62,0.250,,,16.31,21.73,180,29.95,,,,,,,,39.8449307,-75.4196548,106.1,,16.000,X56,ERW,960
MFL,6479,2451,23.380,1235+12.0,,,,123447.18,,6478,Weld,D26.90,29.95,26.90,,D43.27,2894.76,43.27,0.250,,,,,,26.90,,,,,,,,39.8449452,-75.4196516,106.1,,16.000,X56,ERW,960
MFL,6480,2451,23.385,1235+36.1,,,,123472.14,,6479,Tap,D1.95,24.95,1.95,0.00,D18.31,2919.71,18.31,0.250,,,,,0,26.90,,,,,,,,39.8450127,-75.4196368,105.9,,16.000,X56,ERW,960
MFL,6481,2452,23.385,1235+38.0,,,,123474.08,,6480,Weld; Begin 0.344in Wall API 5L X52 - ERW,D5.84,26.90,5.84,,D16.37,2921.66,16.37,0.344,,,,,,5.84,,,,,,,,39.8450178,-75.4196357,105.8,,16.000,X52,ERW,960
MFL,6482,2452,23.386,1235+42.0,,,,123478.03,,6481,Support,D1.89,3.95,1.89,2.09,D12.42,2925.61,12.42,0.344,,,5.96,19.95,180,5.84,,,,,,,,39.8450285,-75.4196333,105.8,,16.000,X52,ERW,960
MFL,6483,2453,23.386,1235+44.0,,,,123479.92,,6482,Weld,U5.84,5.84,6.25,,D10.53,2927.49,10.53,0.344,,,,,,6.25,,,,,,,,39.8450335,-75.4196321,105.8,,16.000,X52,Elbow,960
MFL,6484,2453,23.387,1235+47.0,905.00,909.45,1.00,123482.88,,6483,90° 3D Right Forged Bend,U2.96,2.96,3.29,,D7.57,2930.45,7.57,0.344,,,,,89,6.25,,,,,,,,39.8450401,-75.4196266,105.8,,16.000,X52,Elbow,960
MFL,6485,2454,23.388,1235+49.5,,,,123486.17,,6484,Weld,D2.11,6.25,2.11,,D4.28,2933.75,4.28,0.344,,,,,,2.11,,,,,,,,39.8450420,-75.4196156,105.8,,16.000,X52,Tee,960
MFL,6486,2454,23.388,1235+50.4,18685.20,18663.22,1.00,123487.30,,6485,Tee,D0.99,1.12,0.99,3.14,D3.15,2934.87,3.15,0.344,,,,,270,2.11,,,,,,,,39.8450415,-75.4196116,105.8,,16.000,X52,Tee,960
MFL,6487,2455,23.388,1235+51.6,,,,123488.29,,6486,Weld,U2.11,2.11,4.53,,D2.16,2935.86,2.16,0.344,,,,,,4.53,,,,,,,,39.8450411,-75.4196081,105.8,,16.000,X52,Valve,960
MFL,6488,2455,23.388,1235+52.3,,,,123488.81,,6487,Flange,U0.53,0.53,4.00,,D1.64,2936.39,1.64,0.344,,,,,,4.53,,,,,,,,39.8450409,-75.4196063,105.8,,16.000,X52,Valve,960
MFL,6489,2455,23.388,1235+54.3,3.90,3.15,1.24,123490.45,,6488,Valve,U2.16,2.16,2.36,,D0.00,2938.02,0.00,0.344,,,,,,4.53,,,,,,,,39.8450402,-75.4196006,105.8,,16.000,X52,Valve,960
MFL,6490,2455,23.388,,,,,123490.45,,6489,AGM Receiver Valve,U2.16,2.16,2.36,,U2938.02,2938.02,,0.344,,,,,,4.53,,,,,,,,39.8450402,-75.4196006,105.8,,16.000,X56,ERW,960
MFL,6491,2455,23.389,,,,,123492.17,,6490,Flange,D0.64,3.89,0.64,,U1.72,1.72,,0.344,,,,,,4.53,,,,,,,,39.8450400,-75.4195985,105.8,,16.000,X52,Valve,960
MFL,6492,2456,23.389,,,,,123492.81,,6491,Weld,U4.53,4.53,,,U2.36,2.36,,0.344,,,,,,,,,,,,,,39.8450399,-75.4195978,105.8,,16.000,X52,ERW,960
