TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
44,21,0.171,09+07,903.46,,WELD,,,,,,,0.250,,,,,,60.95,,,,,,,,,39.5958241,-75.6301821,42.4,
45,,0.172,09+13,909.53,,ml-ext,U6.07,6.07,54.88,U909.53,909.53,2497.53,0.250,10,N,0.48,0.44,145,,,1483,1482,2058,20,1480,1479,2054,39.5958409,-75.6301820,42.6,
46,,0.183,09+68,963.92,,ml-ext,D0.48,60.47,0.48,U963.92,963.92,2443.13,0.250,10,N,0.75,0.61,174,,,1479,1478,2053,20,1473,1470,2042,39.5959911,-75.6301808,42.8,
47,22,0.183,09+68,964.41,,WELD,,,,,,,0.250,,,,,,60.92,,,,,,,,,39.5959924,-75.6301808,42.8,
48,23,0.194,10+29,1025.32,,WELD,,,,,,,0.250,,,,,,61.06,,,,,,,,,39.5961605,-75.6301781,42.2,
49,24,0.206,10+91,1086.39,,WELD,,,,,,,0.250,,,,,,60.74,,,,,,,,,39.5963289,-75.6301740,40.4,
50,25,0.217,11+52,1147.13,,WELD,,,,,,,0.250,,,,,,60.83,,,,,,,,,39.5964965,-75.6301698,35.3,
51,26,0.229,12+13,1207.96,,WELD,,,,,,,0.250,,,,,,60.79,,,,,,,,,39.5966633,-75.6301667,27.0,
52,,0.229,12+13,1208.19,,ml-ext,U0.23,0.23,60.56,U1208.19,1208.19,2198.87,0.250,15,N,1.44,2.21,182,,,1457,1452,2016,35,1406,1387,1927,39.5966639,-75.6301667,26.9,
53,,0.229,12+14,1208.42,,ml-ext,U0.46,0.46,60.33,U1208.42,1208.42,2198.64,0.250,10,N,0.53,0.79,139,,,1482,1482,2058,20,1479,1477,2052,39.5966645,-75.6301667,26.9,
54,,0.229,12+14,1208.67,,ml-ext,U0.71,0.71,60.08,U1208.67,1208.67,2198.38,0.250,10,N,0.46,0.52,194,,,1483,1482,2059,20,1480,1479,2054,39.5966652,-75.6301667,26.9,
55,,0.234,12+44,1238.08,,"Bend right-up - 10 deg., 30D ",U30.12,30.12,30.67,U1238.08,1238.08,2168.98,0.250,,,,,,,,,,,,,,,39.5967457,-75.6301641,22.6,
56,,0.235,12+48,1242.52,,ml-mill related - internal,D26.23,34.56,26.23,U1242.52,1242.52,2164.53,0.250,,N,0.43,1.02,295,,,,,,,,,,39.5967579,-75.6301628,22.4,
57,27,0.240,12+75,1268.75,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.5968300,-75.6301528,21.7,
58,,0.243,12+91,1284.33,,"Bend left-up - 10 deg., 25D ",U15.58,15.58,45.53,U1284.33,1284.33,2122.72,0.250,,,,,,,,,,,,,,,39.5968728,-75.6301474,21.2,
59,28,0.252,13+36,1329.86,,WELD,,,,,,,0.250,,,,,,57.30,,,,,,,,,39.5969983,-75.6301458,23.8,
60,,0.261,13+85,1377.80,,ml-mill related - internal,D9.36,47.94,9.36,U1377.80,1377.80,2029.25,0.250,,N,1.97,1.59,258,,,,,,,,,,39.5971303,-75.6301434,26.8,
61,29,0.263,13+94,1387.17,,WELD,,,,,,,0.250,,,,,,61.01,,,,,,,,,39.5971560,-75.6301427,27.7,
62,30,0.274,14+56,1448.17,,WELD,,,,,,,0.250,,,,,,59.05,,,,,,,,,39.5973234,-75.6301385,33.7,
63,31,0.285,15+15,1507.22,,WELD,,,,,,,0.250,,,,,,60.99,,,,,,,,,39.5974859,-75.6301366,35.9,
64,32,0.297,15+76,1568.21,,WELD,,,,,,,0.250,,,,,,61.13,,,,,,,,,39.5976543,-75.6301330,35.5,
65,33,0.309,16+38,1629.35,,WELD,,,,,,,0.250,,,,,,60.88,,,,,,,,,39.5978226,-75.6301301,35.7,
66,,0.310,16+48,1639.03,,"Bend down - 10 deg., 21D ",U9.69,9.69,51.20,U1639.03,1639.03,1768.02,0.250,,,,,,,,,,,,,,,39.5978493,-75.6301298,35.6,
67,34,0.320,16+99,1690.23,,WELD,,,,,,,0.250,,,,,,60.66,,,,,,,,,39.5979896,-75.6301243,28.8,
68,,0.325,17+24,1714.16,,"Bend up - 10 deg., 27D ",U23.93,23.93,36.73,D1692.90,1714.16,1692.90,0.250,,,,,,,,,,,,,,,39.5980547,-75.6301223,24.1,
69,35,0.332,17+61,1750.89,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.5981561,-75.6301249,20.4,
70,36,0.343,18+22,1811.99,,WELD,,,,,,,0.250,,,,,,60.62,,,,,,,,,39.5983245,-75.6301308,17.8,
71,,0.354,18+81,1870.82,,ml-mill related - internal,D1.79,58.83,1.79,D1536.24,1870.82,1536.24,0.250,,N,0.28,0.97,296,,,,,,,,,,39.5984875,-75.6301265,16.7,
72,37,0.355,18+83,1872.61,,WELD,,,,,,,0.250,,,,,,60.75,,,,,,,,,39.5984924,-75.6301264,16.7,
73,38,0.366,19+44,1933.36,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.5986600,-75.6301193,16.5,
74,39,0.378,20+06,1994.46,,WELD,,,,,,,0.250,,,,,,60.90,,,,,,,,,39.5988292,-75.6301124,15.7,
75,40,0.389,20+67,2055.37,,WELD,,,,,,,0.250,,,,,,46.68,,,,,,,,,39.5989974,-75.6301078,15.7,
76,41,0.398,21+14,2102.04,,WELD,,,,,,,0.250,,,,,,61.06,,,,,,,,,39.5991265,-75.6301055,15.6,
77,,0.408,21+65,2152.60,,Pipe support,D10.50,50.56,10.50,D1254.45,2152.60,1254.45,0.250,,,,,,,,,,,,,,,39.5992664,-75.6301051,15.0,
78,42,0.410,21+76,2163.11,,WELD,,,,,,,0.250,,,,,,52.65,,,,,,,,,39.5992955,-75.6301051,14.9,
79,,0.413,21+95,2181.91,,"Bend right-up - 10 deg., 38D ",U18.80,18.80,33.85,D1225.15,2181.91,1225.15,0.250,,,,,,,,,,,,,,,39.5993474,-75.6301050,14.6,
80,43,0.420,22+29,2215.76,,WELD,,,,,,,0.250,,,,,,36.70,,,,,,,,,39.5994406,-75.6301003,16.0,
81,44,0.427,22+66,2252.46,,WELD,,,,,,,0.250,,,,,,41.06,,,,,,,,,39.5995416,-75.6300981,17.1,
82,,0.427,22+65,2255.35,1.006976,Casing Begin,U2.89,2.89,38.17,D1151.71,2255.35,1151.71,0.250,,,,,,,,,,,,,,,39.5995496,-75.6300979,17.2,
83,45,0.434,23+04,2293.52,,WELD,,,,,,,0.250,,,,,,46.83,,,,,,,,,39.5996550,-75.6300961,17.4,
84,,0.443,23+49,2338.22,1.013579,Casing End,D2.13,44.70,2.13,D1068.83,2338.22,1068.83,0.250,,,,,,,,,,,,,,,39.5997784,-75.6300936,17.1,
85,46,0.443,23+51,2340.35,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.5997842,-75.6300933,17.0,
86,,0.443,23+52,2341.43,,ml-ext,U1.08,1.08,60.06,D1065.63,2341.43,1065.63,0.250,18,N,0.83,3.02,186,,,1472,1469,2040,28,1462,1456,2023,39.5997872,-75.6300932,17.0,
87,,0.446,23+84,2352.74,1.015588,"Bend right-up - 10 deg., 33D ",U12.38,12.38,48.76,D1054.32,2352.74,1054.32,0.250,,,,,,,,,,,,,,,39.5998184,-75.6300915,16.8,
88,47,0.455,24+35,2401.49,,WELD,,,,,,,0.250,,,,,,60.65,,,,,,,,,39.5999519,-75.6300699,17.6,
89,,0.461,24+75,2433.86,,"Bend right - 10 deg., 37D ",D28.28,32.37,28.28,D973.20,2433.86,973.20,0.250,,,,,,,,,,,,,,,39.6000405,-75.6300571,16.4,
90,48,0.466,25+04,2462.14,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6001170,-75.6300375,16.4,
91,,0.476,25+84,2513.70,1.242504,"Bend left - 11 deg., 37D ",D9.55,51.56,9.55,D893.35,2513.70,893.35,0.250,,,,,,,,,,,,,,,39.6002563,-75.6300018,12.9,
92,49,0.478,25+94,2523.25,,WELD,,,,,,,0.250,,,,,,42.65,,,,,,,,,39.6002826,-75.6300007,12.5,
93,,0.479,26+03,2531.73,,ml-ext,U8.48,8.48,34.17,D875.33,2531.73,875.33,0.250,20,N,0.80,0.53,264,,,1471,1468,2039,30,1462,1456,2023,39.6003061,-75.6300006,12.3,
94,50,0.486,26+38,2565.90,,WELD,,,,,,,0.250,,,,,,60.90,,,,,,,,,39.6004006,-75.6300003,11.6,
95,,0.487,26+43,2570.42,,ml-int,U4.52,4.52,56.38,D836.64,2570.42,836.64,0.250,29,N,1.45,0.94,42,,,1424,1410,1959,39,1395,1371,1904,39.6004131,-75.6300001,11.5,
96,,0.492,26+73,2599.56,,ml-mill related - internal,D27.24,33.66,27.24,D807.50,2599.56,807.50,0.250,,N,1.74,1.49,182,,,,,,,,,,39.6004938,-75.6299996,11.1,
97,,0.496,26+92,2618.14,,ml-mill related - internal,D8.66,52.24,8.66,D788.92,2618.14,788.92,0.250,,N,1.47,1.80,120,,,,,,,,,,39.6005453,-75.6299995,10.9,
98,51,0.497,27+01,2626.80,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.6005693,-75.6299995,10.7,
99,52,0.509,27+65,2688.07,,WELD,,,,,,,0.250,,,,,,60.32,,,,,,,,,39.6007388,-75.6300009,10.5,
100,53,0.521,28+27,2748.39,,WELD,,,,,,,0.250,,,,,,55.02,,,,,,,,,39.6009058,-75.6300020,10.7,
101,,0.528,28+13,2786.19,1.035793,"Bend left - 12 deg., 46D ",D17.23,37.80,17.23,D620.87,2786.19,620.87,0.250,,,,,,,,,,,,,,,39.6010098,-75.6300019,10.0,
102,54,0.531,28+27,2803.41,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6010565,-75.6300117,10.5,
103,,0.534,28+40,2819.50,,"Bend left - 11 deg., 44D ",U16.09,16.09,45.43,D587.55,2819.50,587.55,0.250,,,,,,,,,,,,,,,39.6011000,-75.6300226,11.0,
104,,0.539,28+62,2845.99,0.819323,"Bend right - 28 deg., 40D ",D18.94,42.58,18.94,D561.06,2845.99,561.06,0.250,,,,,,,,,,,,,,,39.6011691,-75.6300521,12.4,
105,55,0.543,28+80,2864.94,,WELD,,,,,,,0.250,,,,,,21.78,,,,,,,,,39.6012210,-75.6300545,13.7,
106,,0.543,28+81,2865.46,,ml-ext,U0.53,0.53,21.25,D541.59,2865.46,541.59,0.250,10,N,0.75,0.90,173,,,1479,1478,2053,20,1472,1470,2041,39.6012224,-75.6300544,13.7,
107,56,0.547,29+01,2886.72,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.6012809,-75.6300509,14.9,
108,,0.547,29+05,2890.45,0.967254,Casing Begin,U3.73,3.73,57.41,D516.61,2890.45,516.61,0.250,,,,,,,,,,,,,,,39.6012912,-75.6300505,15.0,
109,,0.555,29+47,2930.45,,Casing End,D17.41,43.73,17.41,D476.61,2930.45,476.61,0.250,,,,,,,,,,,,,,,39.6014016,-75.6300459,15.0,
110,,0.555,29+48,2931.16,,Sleeve Begin,D16.70,44.44,16.70,D475.90,2931.16,475.90,0.250,,,,,,,,,,,,,,,39.6014063,-75.6300456,14.9,Algnmnt shows sleeve inside casing and this shows it outside
111,,0.555,29+48,2931.76,,Dent - Depth 0.23 inch MFL Verified - Under Sleeve,D16.09,45.05,16.09,D475.29,2931.76,475.29,0.250,1.44,N,6,5,132,,,,,,,,,,39.6014053,-75.6300457,14.9,
112,,0.555,29+48,2931.80,,Dent - Depth 0.35 inch MFL Verified - Under Sleeve,D16.05,45.09,16.05,D475.25,2931.80,475.25,0.250,2.19,N,6,6,184,,,,,,,,,,39.6014054,-75.6300457,14.9,
113,,0.556,29+50,2933.14,,Sleeve End  ,D14.71,46.43,14.71,D473.92,2933.14,473.92,0.250,,,,,,,,,,,,,,,39.6014063,-75.6300456,14.9,Algnmnt shows sleeve inside casing and this shows it outside
114,57,0.558,29+64,2947.86,,WELD,,,,,,,0.250,,,,,,42.64,,,,,,,,,39.6014496,-75.6300432,14.3,
115,58,0.566,30+07,2990.50,,WELD,,,,,,,0.250,,,,,,59.52,,,,,,,,,39.6015666,-75.6300339,10.8,
116,,0.568,30+16,2998.75,,MCP,U8.25,8.25,51.27,D408.31,2998.75,408.31,,,,2,3,151,,,,,,,,,,39.6015893,-75.6300322,10.0,
117,59,0.578,30+67,3050.02,,WELD,,,,,,,0.250,,,,,,42.77,,,,,,,,,39.6017308,-75.6300231,8.1,
118,60,0.586,31+10,3092.78,,WELD,,,,,,,0.250,,,,,,60.74,,,,,,,,,39.6018491,-75.6300169,7.4,
119,,0.589,31+28,3110.73,,ml-mill related - internal,U17.95,17.95,42.78,D296.32,3110.73,296.32,0.250,,N,1.12,3.34,208,,,,,,,,,,39.6018987,-75.6300146,7.0,
120,,0.593,31+50,3132.70,,ml-ext,D20.82,39.92,20.82,D274.36,3132.70,274.36,0.250,12,N,0.54,0.47,139,,,1481,1481,2056,22,1478,1476,2050,39.6019594,-75.6300117,7.0,
121,61,0.597,31+71,3153.52,,WELD,,,,,,,0.250,,,,,,60.98,,,,,,,,,39.6020170,-75.6300087,6.7,
122,62,0.609,32+32,3214.50,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.6021854,-75.6299990,4.6,
123,63,0.620,32+93,3275.70,,WELD,,,,,,,0.250,,,,,,51.34,,,,,,,,,39.6023538,-75.6299882,2.5,
124,,0.621,32+97,3279.20,,ml-ext,U3.50,3.50,47.84,D127.86,3279.20,127.86,0.250,10,N,0.70,0.54,159,,,1480,1479,2054,20,1474,1472,2044,39.6023635,-75.6299876,2.3,
125,,0.622,32+99,3281.65,,ml-ext,U5.95,5.95,45.39,D125.41,3281.65,125.41,0.250,11,N,0.80,0.56,256,,,1478,1477,2051,21,1471,1467,2038,39.6023703,-75.6299871,2.2,
126,,0.624,33+13,3295.34,1.003053,"Bend left - 17 deg., 33D ",U19.64,19.64,31.70,D111.72,3295.34,111.72,0.250,,,,,,,,,,,,,,,39.6024080,-75.6299861,1.3,
127,64,0.630,33+46,3327.04,,WELD,,,,,,,0.250,,,,,,25.73,,,,,,,,,39.6024928,-75.6300098,-3.6,
128,,0.633,33+63,3343.55,,"Bend up - 10 deg., 29D ",D9.22,16.52,9.22,D63.51,3343.55,63.51,0.250,,,,,,,,,,,,,,,39.6025373,-75.6300228,-5.8,
129,65,0.635,33+73,3352.77,,WELD,,,,,,,0.250,,,,,,9.71,,,,,,,,,39.6025623,-75.6300303,-5.9,
130,66,0.637,33+83,3362.48,,WELD,,,,,,,0.250,,,,,,14.23,,,,,,,,,39.6025885,-75.6300382,-5.8,
131,67,0.640,33+98,3376.71,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,18.23,,,,,,,,,39.6026268,-75.6300499,-5.6,
132,,0.641,34+08,3386.42,1.043005,"Bend right - 15 deg., 29D ",D8.52,9.71,8.52,D20.64,3386.42,20.64,0.344,,,,,,,,,,,,,,,39.6026528,-75.6300569,-5.4,
133,68,0.643,34+15,3394.94,,WELD,,,,,,,0.344,,,,,,9.90,,,,,,,,,39.6026761,-75.6300582,-5.2,
134,,0.644,34+21,3402.86,0.802821,Tap,D1.98,7.92,1.98,D4.20,3402.86,4.20,0.344,,,2,2,4,,,,,,,,,,39.6026979,-75.6300581,-5.0,
135,69,0.645,34+23,3404.84,,WELD,,,,,,,0.344,,,,,,4.42,,,,,,,,,39.6027034,-75.6300581,-5.0,
136,,0.645,34+24,3405.46,,Flange,U0.62,0.62,3.80,D1.60,3405.46,1.60,0.344,,,,,,,,,,,,,,,39.6027051,-75.6300581,-5.0,
137,,0.645,34+25,3407.06,1.001004,Valve (202),D2.21,2.21,2.21,D23.24,3407.06,23.24,0.344,,,,,,,,,,,,,,,39.6027095,-75.6300581,-5.0,
138,,0.646,34+27,3408.64,,Flange,D0.62,3.80,0.62,U1.58,1.58,21.66,0.344,,,,,,,,,,,,,,,39.6027138,-75.6300581,-5.0,
139,70,0.646,34+28,3409.26,,WELD,,,,,,,0.344,,,,,,9.79,,,,,,,,,39.6027155,-75.6300581,-5.0,
140,,0.646,34+30,3411.25,1.002487,Tap,U1.98,1.98,7.81,U4.19,4.19,19.05,0.344,,,2,3,6,,,,,,,,,,39.6027210,-75.6300581,-5.0,
141,71,0.648,34+38,3419.05,,WELD,,,,,,,0.344,,,,,,23.86,,,,,,,,,39.6027426,-75.6300580,-5.1,
142,,0.650,34+49,3430.30,,AGM 2,U11.25,11.25,12.61,U23.24,23.24,1231.99,0.344,,,,,,,,,,,,,,,39.6027738,-75.6300574,-5.5,
143,72,0.652,34+62,3442.91,,WELD,,,,,,,0.344,,,,,,53.87,,,,,,,,,39.6028085,-75.6300557,-6.6,
144,73,0.662,35+17,3496.78,,WELD,,,,,,,0.344,,,,,,55.81,,,,,,,,,39.6029570,-75.6300472,-10.8,
145,,0.671,35+64,3543.14,,Dent - Depth 0.16 inch ,D9.45,46.36,9.45,U112.84,112.84,1119.15,0.344,1.00,N,4,5,121,,,,,,,,,,39.6030849,-75.6300407,-13.1,
146,74,0.673,35+73,3552.59,,WELD,,,,,,,0.344,,,,,,60.56,,,,,,,,,39.6031110,-75.6300396,-13.6,
147,75,0.684,36+35,3613.15,,WELD,,,,,,,0.344,,,,,,60.94,,,,,,,,,39.6032777,-75.6300330,-15.3,
148,76,0.696,36+97,3674.09,,WELD,,,,,,,0.344,,,,,,61.05,,,,,,,,,39.6034457,-75.6300252,-15.9,
149,77,0.707,37+59,3735.14,,WELD,,,,,,,0.344,,,,,,47.49,,,,,,,,,39.6036137,-75.6300183,-15.7,
150,78,0.716,38+07,3782.63,,WELD,,,,,,,0.344,,,,,,41.18,,,,,,,,,39.6037445,-75.6300130,-16.0,
151,79,0.724,38+49,3823.81,,WELD,,,,,,,0.344,,,,,,44.62,,,,,,,,,39.6038579,-75.6300102,-16.5,
152,80,0.733,38+95,3868.43,,WELD,,,,,,,0.344,,,,,,44.02,,,,,,,,,39.6039806,-75.6300077,-16.4,
153,81,0.741,39+39,3912.44,,WELD,,,,,,,0.344,,,,,,45.42,,,,,,,,,39.6041016,-75.6300032,-16.4,
154,,0.741,39+40,3913.08,,ml-ext,U0.64,0.64,44.78,U482.78,482.78,749.21,0.344,14,N,0.58,0.88,205,,,1915,1914,2658,24,1911,1909,2651,39.6041033,-75.6300032,-16.4,
155,82,0.750,39+86,3957.87,,WELD,,,,,,,0.344,,,,,,61.09,,,,,,,,,39.6042264,-75.6299991,-16.2,
156,83,0.761,40+48,4018.95,,WELD,,,,,,,0.344,,,,,,61.21,,,,,,,,,39.6043944,-75.6299945,-15.6,
157,84,0.773,41+10,4080.16,,WELD,,,,,,,0.344,,,,,,61.05,,,,,,,,,39.6045626,-75.6299896,-15.1,
158,85,0.784,41+72,4141.21,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.6047303,-75.6299822,-14.5,
159,86,0.796,42+34,4202.22,,WELD,,,,,,,0.344,,,,,,14.56,,,,,,,,,39.6048979,-75.6299745,-13.8,
160,,0.797,42+42,4210.02,1.017059,"Bend right - 10 deg., 34D ",D6.77,7.80,6.77,D452.27,779.72,452.27,0.344,,,,,,,,,,,,,,,39.6049195,-75.6299734,-13.6,
161,87,0.799,42+49,4216.79,,WELD,,,,,,,0.344,,,,,,60.80,,,,,,,,,39.6049380,-75.6299704,-13.5,
162,88,0.810,43+09,4277.59,,WELD,,,,,,,0.344,,,,,,15.01,,,,,,,,,39.6051032,-75.6299377,-12.7,
163,,0.812,43+16,4285.06,,"Bend down - 10 deg., 60D ",U7.48,7.48,7.53,D377.22,854.76,377.22,0.344,,,,,,,,,,,,,,,39.6051235,-75.6299337,-12.8,
164,89,0.813,43+24,4292.59,,WELD,,,,,,,0.344,,,,,,30.47,,,,,,,,,39.6051438,-75.6299303,-13.8,
165,90,0.819,43+54,4323.07,,WELD,,,,,,,0.344,,,,,,15.15,,,,,,,,,39.6052258,-75.6299178,-19.4,
166,,0.820,43+62,4331.36,,"Bend up - 13 deg., 32D ",D6.86,8.29,6.86,D330.93,901.06,330.93,0.344,,,,,,,,,,,,,,,39.6052482,-75.6299143,-20.7,
167,91,0.822,43+69,4338.21,,WELD,,,,,,,0.344,,,,,,54.76,,,,,,,,,39.6052668,-75.6299109,-21.0,
168,92,0.832,44+23,4392.97,,WELD,,,,,,,0.344,,,,,,15.86,,,,,,,,,39.6054160,-75.6298830,-19.6,
169,,0.834,44+31,4401.24,,"Bend up - 14 deg., 42D ",D7.60,8.26,7.60,D261.05,970.94,261.05,0.344,,,,,,,,,,,,,,,39.6054385,-75.6298785,-19.4,
170,93,0.835,44+38,4408.83,,WELD,,,,,,,0.344,,,,,,30.32,,,,,,,,,39.6054588,-75.6298735,-18.2,
171,94,0.841,44+68,4439.15,,WELD,,,,,,,0.344,,,,,,14.67,,,,,,,,,39.6055384,-75.6298502,-11.9,
172,,0.842,44+76,4447.36,,"Bend down - 8 deg., 45D ",D6.47,8.20,6.47,D214.93,1017.06,214.93,0.344,,,,,,,,,,,,,,,39.6055601,-75.6298438,-10.3,
173,95,0.844,44+83,4453.82,,WELD,,,,,,,0.344,,,,,,61.17,,,,,,,,,39.6055776,-75.6298393,-9.7,
174,,0.855,45+41,4513.09,,u/s marker band,D1.91,59.26,1.91,D149.20,1082.79,149.20,0.344,,,,,,,,,,,,,,,39.6057390,-75.6297994,-7.5,
175,,0.855,45+42,4513.33,,ml-ext - Repaired - between marker bands,D1.67,59.51,1.67,D148.96,1083.03,148.96,0.344,24,N,0.86,0.84,168,,,1900,1895,2632,34,1889,1881,2612,39.6057386,-75.6297995,-7.5,
176,,0.855,45+42,4513.86,,d/s marker band,D1.14,60.03,1.14,D148.43,1083.56,148.43,0.344,,,,,,,,,,,,,,,39.6057390,-75.6297994,-7.5,
177,96,0.855,45+43,4515.00,,WELD,,,,,,,0.344,,,,,,60.85,,,,,,,,,39.6057431,-75.6297983,-7.4,
178,97,0.867,46+03,4575.85,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,34.36,,,,,,,,,39.6059073,-75.6297570,-5.4,Algnmnt doesn't show this WT change
179,,0.872,46+30,4602.78,0.987875,"Bend left - 7 deg., 39D ",D7.43,26.93,7.43,D59.51,1172.48,59.51,0.250,,,,,,,,,,,,,,,39.6059806,-75.6297403,-4.9,
180,98,0.873,46+37,4610.21,,WELD,,,,,,,0.250,,,,,,39.87,,,,,,,,,39.6060011,-75.6297388,-5.0,Algnmnt doesn't show this WT change
181,,0.875,46+45,4618.59,,"Bend up - 13 deg., 36D ",U8.38,8.38,31.49,D43.70,1188.29,43.70,0.250,,,,,,,,,,,,,,,39.6060240,-75.6297378,-4.8,
182,,0.875,46+46,4620.20,,ml-mill related - internal,U9.99,9.99,29.88,D42.08,1189.90,42.08,0.250,,N,1.19,1.17,342,,,,,,,,,,39.6060284,-75.6297377,-4.6,Algnmnt doesn't show this WT change
183,,0.875,46+47,4621.18,,ml-mill related - internal,U10.98,10.98,28.90,D41.10,1190.88,41.10,0.250,,N,1.54,1.70,338,,,,,,,,,,39.6060311,-75.6297376,-4.5,Algnmnt doesn't show this WT change
184,,0.878,46+63,4638.30,,"Bend down - 14 deg., 44D ",D11.78,28.10,11.78,D23.98,1208.00,23.98,0.250,,,,,,,,,,,,,,,39.6060773,-75.6297367,-1.6,
185,99,0.881,46+73,4650.08,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,9.96,,,,,,,,,39.6061095,-75.6297361,-1.5,
186,,0.881,46+75,4651.61,,Stopple,U1.53,1.53,8.43,D10.68,1221.31,10.68,0.344,,,12,16,4,,,,,,,,,,39.6061137,-75.6297361,-1.5,
187,,0.881,46+77,4653.38,,Tap,U3.29,3.29,6.67,D8.91,1223.08,8.91,0.344,,,2,2,1,,,,,,,,,,39.6061186,-75.6297360,-1.6,
188,,0.882,46+81,4658.05,0.919197,Tap,D1.99,7.96,1.99,D4.24,1227.75,4.24,0.344,,,5,3,1,,,,,,,,,,39.6061314,-75.6297358,-1.8,
189,100,0.883,46+83,4660.04,,WELD,,,,,,,0.344,,,,,,4.44,,,,,,,,,39.6061369,-75.6297357,-1.9,
190,,0.883,46+83,4660.66,,Flange,U0.62,0.62,3.82,D1.63,1230.36,1.63,0.344,,,,,,,,,,,,,,,39.6061385,-75.6297357,-1.9,
191,,0.883,46+85,4662.29,0.990432,Valve (203),D2.20,2.25,2.20,U1231.99,1231.99,3372.26,0.344,,,,,,,,,,,,,,,39.6061429,-75.6297356,-2.0,
192,,0.883,46+87,4663.90,,Flange,D0.59,3.85,0.59,U1.61,1.61,3370.65,0.344,,,,,,,,,,,,,,,39.6061474,-75.6297355,-2.0,
193,101,0.883,46+87,4664.48,,WELD,,,,,,,0.344,,,,,,9.94,,,,,,,,,39.6061490,-75.6297355,-2.0,
194,,0.884,46+89,4666.47,1.004091,Tap,U1.99,1.99,7.96,U4.18,4.18,3368.08,0.344,,,5,4,6,,,,,,,,,,39.6061545,-75.6297355,-2.1,
195,,0.885,46+94,4671.18,,Tap,D3.25,6.69,3.25,U8.89,8.89,3363.37,0.344,,,2,3,2,,,,,,,,,,39.6061675,-75.6297353,-2.3,
196,,0.885,46+96,4672.92,,Stopple,D1.50,8.44,1.50,U10.63,10.63,3361.62,0.344,,,14,16,2,,,,,,,,,,39.6061723,-75.6297353,-2.4,
197,,0.885,46+97,4674.34,,u/s marker band,D0.09,9.86,0.09,U12.05,12.05,3360.21,0.344,,,,,,,,,,,,,,,39.6061774,-75.6297352,-2.5,
198,102,0.885,46+97,4674.43,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.00,,,,,,,,,39.6061764,-75.6297352,-2.5,
199,,0.885,46+97,4674.67,,ml-ext - Repaired - between marker bands,U0.24,0.24,60.75,U12.38,12.38,3359.88,0.250,22,N,4.25,6.30,140,,,1338,1333,1852,42,1172,1133,1574,39.6061771,-75.6297352,-2.5,
200,,0.885,46+98,4674.74,,ml-ext - Repaired - between marker bands,U0.32,0.32,60.68,U12.46,12.46,3359.80,0.250,10,N,1.01,2.31,223,,,1475,1473,2046,20,1464,1459,2026,39.6061773,-75.6297352,-2.5,
201,,0.885,46+98,4675.22,,d/s marker band,U0.79,0.79,60.21,U12.93,12.93,3359.33,0.250,,,,,,,,,,,,,,,39.6061774,-75.6297352,-2.5,
202,103,0.897,47+58,4735.42,,WELD,,,,,,,0.250,,,,,,24.88,,,,,,,,,39.6063441,-75.6297321,0.7,
203,104,0.902,47+83,4760.30,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.6064122,-75.6297301,2.6,
204,105,0.913,48+45,4821.62,,WELD,,,,,,,0.250,,,,,,59.64,,,,,,,,,39.6065798,-75.6297247,7.6,
205,,0.921,48+85,4861.85,,"Bend down - 16 deg., 32D ",D19.41,40.23,19.41,U199.56,199.56,3172.70,0.250,,,,,,,,,,,,,,,39.6066900,-75.6297204,11.4,
206,106,0.924,49+05,4881.26,,WELD,,,,,,,0.250,,,,,,29.51,,,,,,,,,39.6067430,-75.6297217,9.1,
207,,0.927,49+16,4892.40,,"Bend up - 11 deg., 33D ",U11.15,11.15,18.36,U230.12,230.12,3142.14,0.250,,,,,,,,,,,,,,,39.6067735,-75.6297222,7.5,
208,107,0.930,49+34,4910.76,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.6068241,-75.6297214,7.6,
209,,0.934,49+56,4932.52,,"Bend up - 20 deg., 32D ",U21.76,21.76,39.64,U270.24,270.24,3102.02,0.250,,,,,,,,,,,,,,,39.6068839,-75.6297200,8.1,
210,,0.939,49+82,4958.47,,"Bend down - 11 deg., 37D ",D13.70,47.70,13.70,U296.18,296.18,3076.08,0.250,,,,,,,,,,,,,,,39.6069520,-75.6297154,15.6,
211,108,0.942,49+96,4972.17,,WELD,,,,,,,0.250,,,,,,55.37,,,,,,,,,39.6069891,-75.6297140,18.0,
212,,0.946,50+19,4995.05,1.003725,"Bend left-down - 13 deg., 34D ",U22.88,22.88,32.49,U332.76,332.76,3039.50,0.250,,,,,,,,,,,,,,,39.6070514,-75.6297129,21.4,
213,,0.952,50+51,5027.22,,ml-ext,D0.32,55.05,0.32,U364.93,364.93,3007.33,0.250,21,N,0.81,0.50,232,,,1470,1466,2037,31,1460,1454,2019,39.6071387,-75.6297322,22.5,
214,109,0.952,50+52,5027.54,,WELD,,,,,,,0.250,,,,,,20.88,,,,,,,,,39.6071396,-75.6297324,22.5,
215,110,0.956,50+73,5048.42,,WELD,,,,,,,0.250,,,,,,61.03,,,,,,,,,39.6071962,-75.6297455,23.0,
216,,0.956,50+73,5048.71,,ml-ext,U0.29,0.29,60.74,U386.42,386.42,2985.84,0.250,11,N,0.81,0.85,218,,,1478,1476,2050,21,1470,1466,2037,39.6071970,-75.6297457,23.1,
217,,0.968,51+34,5109.09,,ml-ext,D0.36,60.67,0.36,U446.80,446.80,2925.46,0.250,10,N,0.62,0.42,226,,,1481,1480,2056,20,1476,1474,2047,39.6073602,-75.6297837,24.2,
218,,0.968,51+34,5109.38,,ml-ext,D0.07,60.96,0.07,U447.09,447.09,2925.17,0.250,14,N,0.88,1.41,188,,,1474,1472,2044,34,1452,1443,2005,39.6073610,-75.6297839,24.2,
219,111,0.968,51+34,5109.45,,WELD,,,,,,,0.250,,,,,,61.02,,,,,,,,,39.6073612,-75.6297839,24.2,
220,112,0.979,51+96,5170.47,,WELD,,,,,,,0.250,,,,,,57.50,,,,,,,,,39.6075266,-75.6298205,24.9,
221,113,0.990,52+54,5227.97,,WELD,,,,,,,0.250,,,,,,58.40,,,,,,,,,39.6076827,-75.6298543,24.9,
222,,1.001,53+12,5285.94,,u/s marker band,D0.43,57.98,0.43,U623.66,623.66,2748.60,0.250,,,,,,,,,,,,,,,39.6078415,-75.6298889,24.1,
223,114,1.001,53+12,5286.37,,WELD,,,,,,,0.250,,,,,,57.60,,,,,,,,,39.6078409,-75.6298888,24.1,
224,,1.001,53+13,5286.59,,ml-ext - Repaired - between marker bands,U0.22,0.22,57.39,U624.30,624.30,2747.96,0.250,45,N,0.69,0.60,165,,,1452,1442,2003,65,1421,1391,1932,39.6078415,-75.6298889,24.1,
225,,1.001,53+13,5286.97,,ml-ext - Repaired - between marker bands,U0.60,0.60,57.00,U624.69,624.69,2747.57,0.250,10,N,0.51,1.10,153,,,1482,1482,2058,20,1479,1478,2052,39.6078426,-75.6298892,24.1,
226,,1.001,53+13,5287.24,,d/s marker band,U0.87,0.87,56.74,U624.95,624.95,2747.31,0.250,,,,,,,,,,,,,,,39.6078415,-75.6298889,24.1,
227,115,1.012,53+70,5343.98,,WELD,,,,,,,0.250,,,,,,61.02,,,,,,,,,39.6079972,-75.6299222,23.5,
228,,1.012,53+71,5344.55,,ml-ext,U0.58,0.58,60.44,U682.27,682.27,2689.99,0.250,12,N,0.53,0.77,265,,,1481,1481,2057,22,1478,1476,2050,39.6079987,-75.6299226,23.5,
229,116,1.024,54+32,5405.00,,WELD,,,,,,,0.250,,,,,,61.09,,,,,,,,,39.6081625,-75.6299588,23.1,
230,,1.033,54+84,5456.48,,ml-ext,D9.61,51.48,9.61,U794.19,794.19,2578.07,0.250,10,N,2.34,3.05,40,,,1449,1443,2004,20,1409,1393,1934,39.6083021,-75.6299888,22.7,
231,117,1.035,54+93,5466.09,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.6083282,-75.6299944,22.6,
232,,1.043,55+33,5505.55,,ml-int,D21.86,39.46,21.86,U843.26,843.26,2529.00,0.250,11,N,0.83,0.54,326,,,1477,1476,2050,21,1469,1466,2036,39.6084352,-75.6300172,22.5,
233,118,1.047,55+55,5527.41,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.6084945,-75.6300301,22.6,
234,,1.047,55+56,5527.90,,ml-ext,U0.49,0.49,60.73,U865.61,865.61,2506.65,0.250,12,N,0.53,0.65,146,,,1482,1481,2057,22,1478,1476,2050,39.6084958,-75.6300303,22.6,
235,119,1.058,56+17,5588.63,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6086605,-75.6300673,22.5,
236,,1.058,56+17,5588.76,,ml-ext,U0.13,0.13,61.08,U926.47,926.47,2445.79,0.250,12,N,0.68,1.52,124,,,1479,1478,2053,32,1466,1461,2030,39.6086608,-75.6300674,22.5,
237,120,1.070,56+78,5649.84,,WELD,,,,,,,0.250,,,,,,59.75,,,,,,,,,39.6088261,-75.6301061,22.9,
238,,1.070,56+79,5649.99,,ml-ext,U0.16,0.16,59.60,U987.70,987.70,2384.56,0.250,32,N,0.70,0.88,185,,,1465,1460,2028,52,1444,1429,1985,39.6088265,-75.6301062,22.9,
239,,1.070,56+79,5650.34,,ml-ext,U0.51,0.51,59.24,U988.06,988.06,2384.20,0.250,23,N,0.52,0.63,165,,,1478,1476,2050,33,1473,1470,2042,39.6088275,-75.6301064,22.9,
240,,1.070,56+79,5650.42,,ml-ext,U0.58,0.58,59.17,U988.13,988.13,2384.13,0.250,28,N,0.59,0.84,222,,,1473,1470,2041,38,1466,1461,2029,39.6088277,-75.6301065,22.9,
241,,1.070,56+79,5650.44,,ml-ext,U0.60,0.60,59.15,U988.15,988.15,2384.11,0.250,14,N,0.52,2.59,197,,,1481,1480,2055,24,1477,1475,2049,39.6088277,-75.6301065,22.9,
242,121,1.081,57+39,5709.59,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6089875,-75.6301449,23.2,
243,122,1.093,58+00,5770.71,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6091529,-75.6301831,24.6,
244,123,1.105,58+62,5831.83,,WELD,,,,,,,0.250,,,,,,61.05,,,,,,,,,39.6093190,-75.6302178,25.2,
245,,1.105,58+62,5832.43,,ml-ext,U0.60,0.60,60.45,U1170.14,1170.14,2202.12,0.250,10,N,0.78,0.54,241,,,1479,1478,2052,20,1472,1469,2040,39.6093206,-75.6302182,25.2,
246,124,1.116,59+23,5892.87,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.6094844,-75.6302540,25.7,
247,125,1.128,59+85,5954.16,,WELD,,,,,,,0.250,,,,,,61.03,,,,,,,,,39.6096504,-75.6302916,26.2,
248,126,1.139,60+46,6015.19,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6098159,-75.6303280,26.9,
249,127,1.151,61+08,6076.48,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.6099822,-75.6303639,26.9,
250,,1.162,61+69,6137.12,,ml-ext,D0.51,60.64,0.51,U1474.83,1474.83,1897.43,0.250,20,N,0.50,0.47,174,,,1479,1478,2053,30,1475,1473,2046,39.6101467,-75.6303996,26.2,
251,128,1.162,61+70,6137.63,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.6101481,-75.6303999,26.2,
252,,1.163,61+70,6138.27,,ml-ext,U0.63,0.63,60.58,U1475.98,1475.98,1896.28,0.250,11,N,0.53,1.16,168,,,1482,1481,2057,21,1478,1477,2051,39.6101498,-75.6304003,26.2,
253,129,1.174,62+31,6198.85,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6103139,-75.6304359,25.8,
254,130,1.186,62+93,6260.06,,WELD,,,,,,,0.250,,,,,,61.13,,,,,,,,,39.6104794,-75.6304727,26.4,
255,,1.197,63+54,6320.70,,ml-ext,D0.48,60.64,0.48,U1658.41,1658.41,1713.85,0.250,23,N,1.26,2.67,240,,,1448,1448,2012,33,1426,1423,1976,39.6106435,-75.6305097,26.8,
256,,1.197,63+54,6320.74,,ml-ext,D0.45,60.68,0.45,U1658.45,1658.45,1713.81,0.250,17,N,0.93,0.42,125,,,1470,1467,2037,32,1452,1444,2005,39.6106436,-75.6305097,26.8,
257,,1.197,63+54,6320.97,,ml-ext,D0.22,60.91,0.22,U1658.68,1658.68,1713.58,0.250,22,N,1.00,0.75,104,,,1461,1456,2022,42,1429,1413,1963,39.6106442,-75.6305099,26.8,
258,,1.197,63+55,6321.16,,ml-ext,D0.02,61.11,0.02,U1658.87,1658.87,1713.38,0.250,10,N,0.54,1.12,104,,,1482,1481,2057,30,1474,1471,2043,39.6106448,-75.6305100,26.8,
259,131,1.197,63+55,6321.18,,WELD,,,,,,,0.250,,,,,,61.06,,,,,,,,,39.6106448,-75.6305100,26.8,
260,,1.197,63+55,6321.37,,ml-ext,U0.19,0.19,60.87,U1659.08,1659.08,1713.18,0.250,35,N,2.68,3.75,119,,,1310,1322,1836,55,1164,1150,1597,39.6106453,-75.6305101,26.8,
261,,1.197,63+55,6321.77,,ml-ext,U0.59,0.59,60.47,U1659.48,1659.48,1712.78,0.250,18,N,0.58,0.69,237,,,1478,1477,2051,28,1473,1471,2043,39.6106464,-75.6305104,26.8,
262,132,1.209,64+16,6382.25,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6108103,-75.6305470,27.9,
263,,1.209,64+17,6382.68,,ml-ext,U0.43,0.43,60.80,D1651.87,1720.39,1651.87,0.250,10,N,0.74,0.92,136,,,1479,1478,2053,20,1472,1470,2041,39.6108114,-75.6305473,27.9,
264,,1.209,64+17,6382.81,,ml-ext,U0.56,0.56,60.67,D1651.74,1720.52,1651.74,0.250,11,N,0.92,1.55,164,,,1476,1474,2047,21,1466,1462,2030,39.6108118,-75.6305473,27.9,
265,,1.209,64+17,6382.82,,ml-ext,U0.57,0.57,60.66,D1651.73,1720.53,1651.73,0.250,38,N,1.61,2.61,219,,,1383,1414,1965,48,1343,1374,1908,39.6108118,-75.6305474,27.9,
266,,1.209,64+17,6382.85,,ml-ext,U0.60,0.60,60.63,D1651.70,1720.56,1651.70,0.250,25,N,0.57,1.05,139,,,1475,1473,2045,35,1469,1465,2035,39.6108119,-75.6305474,27.9,
267,133,1.220,64+78,6443.48,,WELD,,,,,,,0.250,,,,,,52.11,,,,,,,,,39.6109762,-75.6305832,29.3,
268,,1.221,64+81,6446.43,,ml-mill related - internal,U2.95,2.95,49.16,D1588.12,1784.14,1588.12,0.250,,N,0.41,1.08,126,,,,,,,,,,39.6109841,-75.6305849,29.4,
269,,1.223,64+92,6457.55,,ml-ext,U14.07,14.07,38.04,D1577.00,1795.26,1577.00,0.250,11,N,0.43,0.40,133,,,1483,1483,2059,21,1481,1480,2055,39.6110143,-75.6305912,29.8,
270,,1.224,64+96,6461.19,,ml-ext,U17.71,17.71,34.40,D1573.36,1798.90,1573.36,0.250,14,N,0.44,0.62,117,,,1482,1481,2057,24,1479,1478,2053,39.6110242,-75.6305932,29.9,
271,134,1.230,65+30,6495.59,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.6111176,-75.6306124,30.4,
272,135,1.242,65+92,6556.73,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6112831,-75.6306477,30.4,
273,,1.253,66+53,6617.43,,ml-int,D0.51,60.70,0.51,D1417.12,1955.14,1417.12,0.250,12,N,0.53,1.54,223,,,1481,1481,2057,22,1478,1476,2050,39.6114476,-75.6306840,31.8,
274,,1.253,66+53,6617.78,,ml-ext,D0.16,61.05,0.16,D1416.77,1955.49,1416.77,0.250,10,N,0.89,1.24,135,,,1477,1476,2050,30,1457,1450,2014,39.6114486,-75.6306842,31.8,
275,136,1.253,66+53,6617.94,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6114490,-75.6306843,31.8,
276,137,1.265,67+15,6679.17,,WELD,,,,,,,0.250,,,,,,61.06,,,,,,,,,39.6116150,-75.6307205,32.7,
277,,1.265,67+16,6679.61,,ml-ext,U0.43,0.43,60.63,D1354.94,2017.32,1354.94,0.250,16,N,0.82,0.52,220,,,1473,1471,2043,26,1464,1459,2027,39.6116161,-75.6307208,32.7,
278,,1.274,67+61,6725.20,,ml-int,D15.04,46.03,15.04,D1309.35,2062.91,1309.35,0.250,19,N,1.82,1.64,176,,,1434,1440,2000,29,1400,1401,1945,39.6117397,-75.6307479,32.5,
279,138,1.277,67+77,6740.24,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6117804,-75.6307571,32.4,
280,,1.285,68+23,6786.07,,ml-int,D15.34,45.84,15.34,D1248.47,2123.79,1248.47,0.250,17,N,0.59,0.61,6,,,1479,1477,2052,27,1474,1471,2043,39.6119048,-75.6307827,32.0,
281,139,1.288,68+38,6801.42,,WELD,,,,,,,0.250,,,,,,60.58,,,,,,,,,39.6119465,-75.6307904,31.8,
282,,1.300,68+99,6861.56,,ml-ext,D0.43,60.15,0.43,D1172.98,2199.28,1172.98,0.250,22,N,0.55,0.58,103,,,1477,1475,2049,32,1472,1469,2040,39.6121102,-75.6308210,32.1,
283,140,1.300,68+99,6861.99,,WELD,,,,,,,0.250,,,,,,54.23,,,,,,,,,39.6121114,-75.6308212,32.0,
284,,1.300,69+00,6862.41,,ml-ext,U0.41,0.41,53.82,D1172.14,2200.12,1172.14,0.250,12,N,0.73,0.52,233,,,1478,1477,2051,22,1471,1468,2039,39.6121125,-75.6308214,32.0,
285,141,1.310,69+54,6916.23,,WELD,,,,,,,0.250,,,,,,51.21,,,,,,,,,39.6122589,-75.6308486,30.3,
286,142,1.320,70+05,6967.44,,WELD,,,,,,,0.250,,,,,,59.17,,,,,,,,,39.6123976,-75.6308758,30.6,
287,,1.322,70+21,6982.39,,ml-mill related - internal,U14.96,14.96,44.21,D1052.15,2320.11,1052.15,0.250,,N,1.12,1.27,273,,,,,,,,,,39.6124382,-75.6308837,30.4,
288,,1.327,70+45,7006.68,,ml-mill related - internal,D19.92,39.24,19.92,D1027.86,2344.40,1027.86,0.250,,N,0.37,0.75,1,,,,,,,,,,39.6125041,-75.6308970,30.5,
289,,1.327,70+47,7009.05,,ml-mill related - internal,D17.55,41.61,17.55,D1025.49,2346.76,1025.49,0.250,,N,0.39,1.08,1,,,,,,,,,,39.6125106,-75.6308983,30.5,
290,,1.330,70+62,7023.66,,ml-mill related - internal,D2.94,56.22,2.94,D1010.89,2361.37,1010.89,0.250,,N,1.08,1.67,359,,,,,,,,,,39.6125502,-75.6309065,30.6,
291,143,1.331,70+65,7026.60,,WELD,,,,,,,0.250,,,,,,57.58,,,,,,,,,39.6125582,-75.6309082,30.6,
292,144,1.342,71+23,7084.18,,WELD,,,,,,,0.250,,,,,,60.83,,,,,,,,,39.6127148,-75.6309393,30.7,
293,,1.353,71+84,7144.44,,ml-ext,D0.58,60.26,0.58,D890.11,2482.15,890.11,0.250,13,N,0.75,0.57,242,,,1477,1476,2050,23,1470,1467,2037,39.6128787,-75.6309708,30.3,
294,145,1.353,71+84,7145.02,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6128803,-75.6309711,30.3,
295,,1.353,71+84,7145.17,,ml-ext,U0.15,0.15,61.03,D889.38,2482.88,889.38,0.250,13,N,0.78,2.43,242,,,1477,1475,2048,33,1459,1453,2018,39.6128807,-75.6309712,30.3,
296,,1.353,71+85,7145.52,,ml-ext,U0.50,0.50,60.68,D889.03,2483.23,889.03,0.250,11,N,0.41,0.36,232,,,1483,1483,2059,26,1480,1478,2053,39.6128817,-75.6309714,30.3,
297,146,1.365,72+46,7206.20,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.6130467,-75.6310030,30.2,
298,,1.365,72+47,7206.85,,ml-ext,U0.65,0.65,60.78,D827.69,2544.57,827.69,0.250,13,N,0.49,0.71,224,,,1482,1481,2057,23,1478,1477,2051,39.6130484,-75.6310034,30.1,
299,147,1.376,73+08,7267.63,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6132136,-75.6310340,30.3,
300,148,1.388,73+69,7328.73,,WELD,,,,,,,0.250,,,,,,61.13,,,,,,,,,39.6133794,-75.6310650,30.6,
301,,1.400,74+31,7389.72,,ml-ext,D0.14,60.99,0.14,D644.82,2727.43,644.82,0.250,14,N,0.70,0.61,156,,,1478,1476,2051,34,1464,1458,2025,39.6135449,-75.6310967,32.9,
302,149,1.400,74+31,7389.86,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6135453,-75.6310967,32.9,
303,150,1.411,74+93,7451.04,,WELD,,,,,,,0.250,,,,,,59.32,,,,,,,,,39.6137117,-75.6311282,34.0,
304,,1.420,75+38,7496.40,1.007135,Sleeve Begin,D13.97,45.36,13.97,D538.15,2834.11,538.15,0.250,,,,,,,,,,,,,,,39.6138379,-75.6311522,35.1,
305,,1.420,75+40,7498.46,,Sleeve End  ,D11.91,47.41,11.91,D536.09,2836.17,536.09,0.250,,,,,,,,,,,,,,,39.6138379,-75.6311522,35.1,
306,151,1.422,75+51,7510.37,,WELD,,,,,,,0.250,,,,,,57.45,,,,,,,,,39.6138731,-75.6311587,35.3,
307,,1.422,75+51,7510.50,,ml-ext,U0.13,0.13,57.32,D524.05,2848.21,524.05,0.250,15,N,1.40,2.21,214,,,1458,1452,2017,35,1409,1390,1930,39.6138735,-75.6311588,35.3,
308,152,1.433,76+08,7567.82,,WELD,,,,,,,0.250,,,,,,55.85,,,,,,,,,39.6140293,-75.6311891,36.9,
309,153,1.444,76+63,7623.67,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6141813,-75.6312178,37.9,
310,154,1.455,77+23,7684.84,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.6143481,-75.6312469,37.8,
311,,1.466,77+77,7739.15,,"Bend right - 11 deg., 27D ",D7.00,54.32,7.00,D295.39,3076.86,295.39,0.250,,,,,,,,,,,,,,,39.6144962,-75.6312706,38.0,
312,155,1.467,77+84,7746.15,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6145154,-75.6312705,38.0,
313,,1.467,77+84,7746.52,,ml-ext,U0.37,0.37,60.74,D288.03,3084.23,288.03,0.250,14,N,1.55,1.23,143,,,1456,1450,2014,24,1431,1419,1970,39.6145164,-75.6312704,38.0,
314,,1.479,78+43,7806.89,,ml-ext,D0.37,60.74,0.37,D227.66,3144.60,227.66,0.250,10,N,0.73,1.10,213,,,1480,1478,2053,20,1473,1470,2042,39.6146823,-75.6312629,37.6,
315,,1.479,78+44,7807.21,,ml-ext,D0.05,61.07,0.05,D227.33,3144.93,227.33,0.250,25,N,0.58,0.77,187,,,1475,1473,2045,45,1462,1455,2021,39.6146832,-75.6312629,37.6,
316,156,1.479,78+44,7807.26,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.6146833,-75.6312629,37.6,
317,,1.479,78+44,7807.37,,ml-ext,U0.11,0.11,61.11,D227.18,3145.08,227.18,0.250,11,N,0.76,5.23,182,,,1478,1477,2052,31,1463,1457,2024,39.6146836,-75.6312629,37.6,
318,,1.479,78+44,7807.55,,ml-ext,U0.29,0.29,60.93,D227.00,3145.26,227.00,0.250,23,N,0.55,0.49,175,,,1477,1475,2049,33,1472,1469,2040,39.6146841,-75.6312629,37.6,
319,157,1.490,79+04,7868.48,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6148515,-75.6312573,36.9,
320,,1.491,79+07,7871.67,,ml-mill related - internal,U3.20,3.20,57.90,D162.87,3209.39,162.87,0.250,,N,0.22,1.02,91,,,,,,,,,,39.6148603,-75.6312571,36.8,
321,,1.491,79+07,7871.72,,ml-mill related - internal,U3.25,3.25,57.85,D162.83,3209.43,162.83,0.250,,N,0.20,1.34,93,,,,,,,,,,39.6148605,-75.6312571,36.8,
322,,1.491,79+07,7871.75,,ml-mill related - internal,U3.28,3.28,57.82,D162.79,3209.46,162.79,0.250,,N,0.27,0.81,91,,,,,,,,,,39.6148605,-75.6312571,36.8,
323,,1.491,79+07,7871.81,,ml-mill related - internal,U3.33,3.33,57.77,D162.74,3209.52,162.74,0.250,,N,0.31,1.56,91,,,,,,,,,,39.6148607,-75.6312571,36.8,
324,,1.494,79+23,7887.73,,ml-mill related - internal,U19.26,19.26,41.84,D146.81,3225.44,146.81,0.250,,N,0.86,1.96,318,,,,,,,,,,39.6149045,-75.6312560,36.7,
325,,1.496,79+35,7900.07,,ml-mill related - internal,D29.50,31.60,29.50,D134.47,3237.79,134.47,0.250,,N,1.06,1.49,66,,,,,,,,,,39.6149385,-75.6312550,36.6,
326,,1.496,79+35,7900.35,,ml-mill related - internal,D29.23,31.87,29.23,D134.20,3238.06,134.20,0.250,,N,2.16,2.28,63,,,,,,,,,,39.6149392,-75.6312550,36.6,
327,,1.497,79+40,7905.08,,ml-mill related - internal,D24.50,36.60,24.50,D129.47,3242.79,129.47,0.250,,N,1.31,1.75,58,,,,,,,,,,39.6149522,-75.6312546,36.5,
328,158,1.502,79+64,7929.57,,WELD,,,,,,,0.250,,,,,,21.19,,,,,,,,,39.6150196,-75.6312525,35.5,
329,159,1.506,79+85,7950.76,,WELD,,,,,,,0.250,,,,,,42.04,,,,,,,,,39.6150780,-75.6312510,34.9,
330,,1.511,80+12,7978.46,,"Bend left - 29 deg., 30D ",D14.34,27.70,14.34,D56.09,3316.17,56.09,0.250,,,,,,,,,,,,,,,39.6151541,-75.6312527,34.2,Algnmnt shows on 59° bend left here @ 80+21.6
331,160,1.514,80+27,7992.80,,WELD,,,,,,,0.250,,,,,,30.69,,,,,,,,,39.6151906,-75.6312715,34.0,
332,,1.516,80+41,8007.11,,"Bend left - 28 deg., 33D ",U14.30,14.30,16.39,D27.44,3344.82,27.44,0.250,,,,,,,,,,,,,,,39.6152236,-75.6312994,33.9,Algnmnt shows on 59° bend left here @ 80+21.6
333,,1.520,80+57,8023.31,,ml-ext,D0.19,30.50,0.19,D11.24,3361.02,11.24,0.250,16,N,0.66,0.79,255,,,1477,1476,2050,36,1464,1458,2026,39.6152513,-75.6313446,34.2,
334,161,1.520,80+57,8023.49,,WELD,,,,,,,0.250,,,,,,9.29,,,,,,,,,39.6152515,-75.6313452,34.2,
335,,1.520,80+57,8024.12,,ml-ext,U0.62,0.62,8.67,D10.43,3361.83,10.43,0.250,10,N,1.25,1.85,245,,,1471,1468,2039,20,1454,1447,2010,39.6152525,-75.6313470,34.2,
336,,1.520,80+60,8026.78,0.985002,Casing Begin,U3.29,3.29,6.00,D7.77,3364.49,7.77,0.250,,,,,,,,,,,,,,,39.6152565,-75.6313548,34.3,
337,162,1.521,80+66,8032.78,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6152655,-75.6313725,34.5,
338,,1.522,80+68,8034.55,,AGM 4,U1.76,1.76,59.40,U3372.26,3372.26,4144.63,0.250,,,,,,,,,,,,,,,39.6152681,-75.6313777,34.6,
339,163,1.533,81+29,8093.95,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6153584,-75.6315538,35.7,
340,,1.543,81+82,8145.88,1.024333,Casing End,D9.35,51.93,9.35,U111.34,111.34,4033.29,0.250,,,,,,,,,,,,,,,39.6154377,-75.6317073,36.1,
341,,1.543,81+83,8146.91,,Sleeve Begin,D8.32,52.96,8.32,U112.36,112.36,4032.26,0.250,,,,,,,,,,,,,,,39.6154406,-75.6317132,36.0,Algnmnt shows sleeve inside casing and this shows it outside
342,,1.543,81+84,8147.90,,Dent - Depth 0.21 inch MFL Verified - Under Sleeve,D7.33,53.95,7.33,U113.35,113.35,4031.28,0.250,1.31,N,6,3,233,,,,,,,,,,39.6154406,-75.6317134,36.0,
343,,1.543,81+85,8148.79,,Sleeve End  ,D6.44,54.84,6.44,U114.24,114.24,4030.39,0.250,,,,,,,,,,,,,,,39.6154406,-75.6317132,36.0,Algnmnt shows sleeve inside casing and this shows it outside
344,164,1.545,81+91,8155.23,,WELD,,,,,,,0.250,,,,,,55.44,,,,,,,,,39.6154514,-75.6317354,35.9,
345,165,1.555,82+46,8210.67,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6155319,-75.6319024,36.3,
346,,1.560,82+70,8234.72,,ml-ext,U24.05,24.05,37.24,U200.17,200.17,3944.45,0.250,10,N,0.79,0.90,194,,,1479,1478,2052,20,1471,1468,2039,39.6155661,-75.6319753,36.0,
347,,1.565,82+96,8261.82,,ml-ext,D10.15,51.15,10.15,U227.27,227.27,3917.36,0.250,10,N,0.94,0.78,203,,,1476,1475,2048,20,1466,1462,2030,39.6156047,-75.6320575,35.9,
348,166,1.567,83+06,8271.96,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.6156195,-75.6320880,36.2,
349,,1.572,83+37,8302.69,,Dent - Depth 0.29 inch ,D30.43,30.72,30.43,U268.14,268.14,3876.49,0.250,1.81,N,7,5,183,,,,,,,,,,39.6156652,-75.6321797,37.9,
350,167,1.578,83+67,8333.11,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6157108,-75.6322704,38.8,
351,,1.581,83+80,8346.76,0.985694,"Bend right - 17 deg., 29D ",U13.64,13.64,47.62,U312.21,312.21,3832.42,0.250,,,,,,,,,,,,,,,39.6157321,-75.6323103,39.3,
352,168,1.590,84+26,8394.37,,WELD,,,,,,,0.250,,,,,,52.24,,,,,,,,,39.6158296,-75.6324233,39.5,
353,169,1.600,84+76,8446.61,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6159385,-75.6325439,39.1,
354,,1.600,84+77,8447.24,,ml-ext,U0.63,0.63,60.61,U412.69,412.69,3731.94,0.250,22,N,0.51,0.65,186,,,1478,1477,2051,32,1474,1471,2044,39.6159398,-75.6325454,39.1,
355,,1.600,84+77,8447.26,,ml-ext,U0.65,0.65,60.59,U412.72,412.72,3731.91,0.250,19,N,0.79,0.52,221,,,1472,1469,2040,29,1463,1458,2024,39.6159398,-75.6325454,39.1,
356,170,1.611,85+36,8507.86,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6160646,-75.6326876,39.5,
357,,1.616,85+61,8534.16,0.965815,"Bend left - 15 deg., 48D ",U26.31,26.31,34.95,U499.62,499.62,3645.01,0.250,,,,,,,,,,,,,,,39.6161170,-75.6327520,39.6,
358,171,1.623,85+96,8569.11,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6161687,-75.6328567,40.0,
359,172,1.635,86+58,8630.23,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.6162564,-75.6330419,40.8,
360,173,1.646,87+19,8691.40,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6163437,-75.6332277,41.9,
361,,1.658,87+81,8752.42,,ml-ext,D0.08,61.02,0.08,U717.87,717.87,3426.76,0.250,31,N,0.69,0.66,108,,,1467,1462,2030,51,1446,1433,1990,39.6164315,-75.6334124,41.9,
362,174,1.658,87+81,8752.51,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6164316,-75.6334126,41.9,
363,,1.669,88+42,8813.21,,ml-ext,D0.48,60.70,0.48,U778.66,778.66,3365.97,0.250,10,N,0.39,0.37,183,,,1483,1483,2060,25,1480,1479,2054,39.6165205,-75.6335950,42.6,
364,,1.669,88+42,8813.33,,ml-ext,D0.35,60.83,0.35,U778.79,778.79,3365.84,0.250,10,N,0.60,1.53,161,,,1481,1481,2056,20,1477,1475,2049,39.6165207,-75.6335954,42.6,
365,175,1.669,88+43,8813.68,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6165212,-75.6335965,42.6,
366,,1.669,88+43,8814.32,,ml-ext,U0.64,0.64,60.61,U779.77,779.77,3364.86,0.250,13,N,0.57,1.52,209,,,1480,1479,2055,23,1476,1474,2047,39.6165221,-75.6335984,42.7,
367,,1.670,88+46,8817.21,,ml-ext,U3.52,3.52,57.72,U782.66,782.66,3361.97,0.250,10,N,0.72,0.53,296,,,1480,1479,2054,20,1473,1471,2043,39.6165264,-75.6336070,42.7,
368,176,1.681,89+04,8874.93,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6166116,-75.6337795,42.7,
369,,1.681,89+05,8875.63,,ml-ext,U0.70,0.70,60.60,U841.08,841.08,3303.55,0.250,14,N,0.46,0.63,174,,,1482,1481,2057,24,1479,1478,2052,39.6166127,-75.6337816,42.7,
370,177,1.692,89+66,8936.23,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6167019,-75.6339633,43.5,
371,,1.704,90+27,8997.00,,ml-ext,D0.47,60.77,0.47,U962.45,962.45,3182.18,0.250,14,N,1.62,1.95,172,,,1454,1454,2019,24,1427,1422,1975,39.6167910,-75.6341460,44.1,
372,,1.704,90+27,8997.08,,ml-ext,D0.39,60.85,0.39,U962.53,962.53,3182.10,0.250,18,N,0.65,0.83,139,,,1477,1475,2049,28,1471,1468,2038,39.6167911,-75.6341463,44.1,
373,178,1.704,90+28,8997.47,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.6167917,-75.6341474,44.1,
374,,1.704,90+28,8997.56,,ml-ext,U0.10,0.10,61.17,U963.02,963.02,3181.61,0.250,10,N,0.77,7.25,183,,,1479,1478,2053,30,1463,1458,2025,39.6167918,-75.6341477,44.1,
375,179,1.716,90+89,9058.73,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.6168798,-75.6343331,44.6,
376,,1.716,90+90,9058.95,,ml-ext,U0.22,0.22,61.16,U1024.40,1024.40,3120.23,0.250,19,N,0.47,0.55,125,,,1480,1479,2054,39,1473,1469,2040,39.6168801,-75.6343338,44.6,
377,,1.720,91+10,9079.12,1.007420,"Bend left - 23 deg., 35D ",U20.39,20.39,40.99,U1044.57,1044.57,3100.06,0.250,,,,,,,,,,,,,,,39.6169068,-75.6343967,44.6,
378,180,1.727,91+51,9120.11,,WELD,,,,,,,0.250,,,,,,59.40,,,,,,,,,39.6169255,-75.6345406,45.3,
379,181,1.739,92+11,9179.51,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6169482,-75.6347497,46.1,
380,,1.749,92+68,9236.04,,ml-mill related - internal,D4.68,56.53,4.68,U1201.49,1201.49,2943.14,0.250,,N,0.37,1.29,220,,,,,,,,,,39.6169684,-75.6349487,46.2,
381,,1.749,92+68,9236.08,,ml-mill related - internal,D4.64,56.57,4.64,U1201.53,1201.53,2943.10,0.250,,N,0.36,1.34,220,,,,,,,,,,39.6169684,-75.6349489,46.2,
382,,1.749,92+68,9236.12,,ml-mill related - internal,D4.60,56.61,4.60,U1201.57,1201.57,2943.06,0.250,,N,0.32,1.61,220,,,,,,,,,,39.6169684,-75.6349490,46.2,
383,,1.749,92+68,9236.16,,ml-mill related - internal,D4.56,56.64,4.56,U1201.61,1201.61,2943.02,0.250,,N,0.26,1.13,220,,,,,,,,,,39.6169684,-75.6349492,46.2,
384,182,1.750,92+73,9240.72,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.6169701,-75.6349652,46.2,
385,,1.762,93+35,9301.61,,ml-ext,D0.37,60.90,0.37,U1267.07,1267.07,2877.56,0.250,16,N,0.88,0.76,250,,,1472,1469,2040,26,1462,1456,2022,39.6169936,-75.6351792,45.6,
386,,1.762,93+35,9301.83,,ml-ext,D0.16,61.12,0.16,U1267.28,1267.28,2877.35,0.250,26,N,1.83,0.59,250,,,1410,1393,1935,46,1324,1280,1777,39.6169937,-75.6351800,45.6,
387,183,1.762,93+35,9301.99,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.6169937,-75.6351805,45.6,
388,,1.762,93+35,9302.27,,ml-ext,U0.29,0.29,61.02,U1267.73,1267.73,2876.90,0.250,22,N,2.38,1.73,250,,,1399,1395,1938,42,1293,1265,1756,39.6169938,-75.6351816,45.6,
389,,1.765,93+50,9317.13,,ml-ext,U15.14,15.14,46.17,U1282.58,1282.58,2862.05,0.250,10,N,0.78,0.53,290,,,1479,1478,2052,20,1471,1469,2040,39.6169995,-75.6352338,45.4,
390,,1.773,93+97,9363.25,,ml-ext,D0.05,61.26,0.05,U1328.70,1328.70,2815.93,0.250,37,N,0.62,0.93,123,,,1466,1460,2028,57,1446,1431,1987,39.6170168,-75.6353962,44.8,
391,184,1.773,93+97,9363.30,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6170168,-75.6353964,44.8,
392,185,1.785,94+59,9424.76,,WELD,,,,,,,0.250,,,,,,58.50,,,,,,,,,39.6170391,-75.6356127,44.9,
393,,1.785,94+59,9425.09,,ml-ext,U0.33,0.33,58.17,U1390.55,1390.55,2754.08,0.250,12,N,1.22,1.34,155,,,1468,1465,2035,22,1452,1444,2006,39.6170392,-75.6356139,44.9,
394,,1.785,94+59,9425.14,,ml-ext,U0.38,0.38,58.12,U1390.60,1390.60,2754.03,0.250,30,N,0.76,0.94,200,,,1463,1458,2025,40,1453,1443,2005,39.6170393,-75.6356141,44.9,
395,,1.785,94+59,9425.32,,ml-ext,U0.56,0.56,57.94,U1390.77,1390.77,2753.86,0.250,20,N,0.59,0.54,225,,,1477,1475,2049,30,1472,1469,2040,39.6170393,-75.6356147,44.9,
396,,1.794,95+07,9472.17,,Dent - Depth 0.86 inch ,D11.09,47.41,11.09,U1437.62,1437.62,2707.01,0.250,5.38,N,7,11,160,,,,,,,,,,39.6170568,-75.6357793,46.2,
397,186,1.796,95+18,9483.26,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6170613,-75.6358182,46.4,
398,,1.803,95+56,9521.07,1.009175,"Bend right - 15 deg., 33D ",D23.37,37.80,23.37,U1486.52,1486.52,2658.11,0.250,,,,,,,,,,,,,,,39.6170767,-75.6359513,46.5,
399,,1.808,95+72,9544.02,,ml-ext,D0.42,60.75,0.42,U1509.47,1509.47,2635.16,0.250,10,N,0.59,0.55,111,,,1481,1481,2057,20,1477,1475,2049,39.6170987,-75.6360279,47.1,
400,,1.808,95+72,9544.27,,ml-ext,D0.16,61.01,0.16,U1509.72,1509.72,2634.91,0.250,24,N,0.69,0.51,108,,,1472,1468,2040,44,1454,1445,2006,39.6170989,-75.6360287,47.1,
401,187,1.808,95+73,9544.43,,WELD,,,,,,,0.250,,,,,,47.87,,,,,,,,,39.6170991,-75.6360292,47.1,
402,,1.808,95+73,9544.66,,ml-ext,U0.22,0.22,47.65,U1510.11,1510.11,2634.52,0.250,10,N,0.53,0.44,115,,,1482,1482,2058,30,1474,1472,2044,39.6170993,-75.6360300,47.1,
403,,1.810,95+81,9556.45,0.706570,"Bend right - 11 deg., 34D ",U12.01,12.01,35.85,U1521.90,1521.90,2622.73,0.250,,,,,,,,,,,,,,,39.6171118,-75.6360687,47.0,
404,188,1.817,96+19,9592.30,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.6171630,-75.6361779,47.2,
405,189,1.828,96+85,9653.49,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6172511,-75.6363630,47.0,
406,190,1.840,97+51,9714.66,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.6173414,-75.6365460,47.0,
407,,1.840,97+51,9715.27,,ml-ext,U0.61,0.61,60.68,U1680.72,1680.72,2463.91,0.250,10,N,0.46,0.84,215,,,1483,1482,2059,20,1480,1479,2054,39.6173424,-75.6365478,47.0,
408,,1.843,97+71,9733.67,1.072095,"Bend right - 17 deg., 29D ",U19.01,19.01,42.28,U1699.12,1699.12,2445.51,0.250,,,,,,,,,,,,,,,39.6173709,-75.6366018,46.9,
409,,1.848,97+93,9755.75,,ml-mill related - internal,D20.20,41.09,20.20,U1721.21,1721.21,2423.42,0.250,,N,0.25,0.70,276,,,,,,,,,,39.6174154,-75.6366549,46.7,
410,191,1.852,98+13,9775.95,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6174573,-75.6367020,46.7,
411,192,1.863,98+73,9837.12,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.6175853,-75.6368430,47.2,
412,193,1.875,99+34,9898.57,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.6177150,-75.6369825,45.6,
413,,1.875,99+34,9898.88,,ml-ext,U0.31,0.31,60.84,U1864.33,1864.33,2280.30,0.250,17,N,0.58,0.55,108,,,1479,1477,2052,27,1474,1471,2043,39.6177157,-75.6369832,45.6,
414,,1.886,99+94,9959.16,,u/s marker band,D0.55,60.59,0.55,U1924.61,1924.61,2220.01,0.250,,,,,,,,,,,,,,,39.6178442,-75.6371212,44.7,
415,,1.886,99+94,9959.40,,ml-ext - Repaired - between marker bands,D0.31,60.83,0.31,U1924.86,1924.86,2219.77,0.250,12,N,2.27,4.06,136,,,1444,1440,2001,32,1357,1333,1852,39.6178434,-75.6371203,44.7,
416,,1.886,99+94,9959.63,,ml-ext - Repaired - between marker bands,D0.08,61.06,0.08,U1925.08,1925.08,2219.54,0.250,27,N,0.97,0.75,114,,,1456,1449,2012,47,1421,1401,1946,39.6178439,-75.6371208,44.7,
417,194,1.886,99+94,9959.71,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.6178440,-75.6371210,44.7,
418,,1.886,99+94,9959.95,,ml-ext - Repaired - between marker bands,U0.23,0.23,60.92,U1925.40,1925.40,2219.23,0.250,10,N,1.83,2.73,217,,,1459,1454,2020,30,1394,1373,1907,39.6178445,-75.6371215,44.7,
419,,1.886,99+95,9960.24,,ml-ext - Repaired - between marker bands,U0.52,0.52,60.63,U1925.69,1925.69,2218.94,0.250,23,N,1.49,3.37,204,,,1437,1444,2005,33,1409,1412,1962,39.6178451,-75.6371222,44.7,
