TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
420,,1.886,99+95,9960.43,,d/s marker band,U0.71,0.71,60.44,U1925.88,1925.88,2218.75,0.250,,,,,,,,,,,,,,,39.6178442,-75.6371212,44.7,
421,,1.898,100+54,10020.51,,ml-ext,D0.36,60.79,0.36,U1985.96,1985.96,2158.67,0.250,11,N,0.53,0.45,251,,,1482,1481,2057,21,1478,1477,2051,39.6179713,-75.6372605,43.1,
422,195,1.898,100+55,10020.87,,WELD,,,,,,,0.250,,,,,,58.60,,,,,,,,,39.6179720,-75.6372613,43.1,
423,,1.898,100+55,10021.09,,ml-ext,U0.22,0.22,58.38,U1986.54,1986.54,2158.09,0.250,10,N,0.56,0.81,218,,,1482,1481,2057,30,1473,1470,2042,39.6179725,-75.6372618,43.0,
424,196,1.909,101+12,10079.47,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6180941,-75.6373972,42.1,
425,,1.909,101+13,10079.76,,ml-ext,U0.29,0.29,60.83,U2045.21,2045.21,2099.42,0.250,11,N,0.82,0.33,253,,,1478,1476,2050,26,1465,1460,2028,39.6180947,-75.6373978,42.1,
426,,1.921,101+73,10140.50,,ml-ext,D0.09,61.03,0.09,D2038.68,2105.95,2038.68,0.250,10,N,1.08,2.39,118,,,1474,1472,2044,30,1445,1435,1993,39.6182219,-75.6375384,41.9,
427,197,1.921,101+73,10140.59,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6182221,-75.6375386,41.9,
428,198,1.932,102+33,10201.69,,WELD,,,,,,,0.250,,,,,,53.81,,,,,,,,,39.6183493,-75.6376802,41.3,
429,199,1.942,102+86,10255.50,,WELD,,,,,,,0.250,,,,,,53.52,,,,,,,,,39.6184607,-75.6378060,40.6,
430,200,1.952,103+39,10309.02,,WELD,,,,,,,0.250,,,,,,54.01,,,,,,,,,39.6185706,-75.6379314,39.3,
431,,1.955,103+51,10321.11,0.987330,"Bend left - 17 deg., 35D ",U12.09,12.09,41.92,D1858.06,2286.57,1858.06,0.250,,,,,,,,,,,,,,,39.6185948,-75.6379609,39.2,
432,,1.963,103+96,10362.99,,ml-ext,D0.04,53.97,0.04,D1816.18,2328.45,1816.18,0.250,14,N,1.01,1.57,248,,,1470,1468,2038,34,1443,1432,1988,39.6186562,-75.6380864,38.9,
433,201,1.963,103+96,10363.03,,WELD,,,,,,,0.250,,,,,,51.49,,,,,,,,,39.6186563,-75.6380865,38.9,
434,,1.969,104+30,10395.08,,Tee on top of pipe,D19.43,32.05,19.43,D1784.09,2360.54,1784.09,0.250,,,15,18,360,,,,,,,,,,39.6187021,-75.6381835,38.4,
435,,1.972,104+46,10410.13,,ml-ext,D4.39,47.10,4.39,D1769.05,2375.58,1769.05,0.250,10,N,1.01,0.74,199,,,1475,1473,2046,20,1463,1459,2026,39.6187237,-75.6382290,38.2,"Algnmnt has 0.25"" WT ending at 104+89 - doesn't work with other measurements"
436,202,1.972,104+50,10414.52,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,36.09,,,,,,,,,39.6187300,-75.6382422,38.2,
437,,1.973,104+55,10418.80,,Tap,U4.28,4.28,31.80,D1760.38,2384.25,1760.38,0.344,,,2,3,1,,,,,,,,,,39.6187362,-75.6382551,38.3,
438,,1.979,104+88,10449.50,,ml-ext,D1.10,34.98,1.10,D1729.68,2414.95,1729.68,0.344,16,N,1.08,1.96,105,,,1901,1898,2636,26,1887,1879,2610,39.6187808,-75.6383477,38.7,
439,203,1.979,104+89,10450.60,,WELD,,,,,,,0.344,,,,,,6.22,,,,,,,,,39.6187825,-75.6383510,38.7,
440,,1.980,104+92,10453.71,1.064897,"Bend right - 94 deg., 3D",U3.10,3.10,3.12,D1725.47,2419.16,1725.47,0.344,,,,,,,,,,,,,,,39.6187892,-75.6383581,38.8,
441,204,1.980,104+95,10456.83,,WELD,,,,,,,0.344,,,,,,49.67,,,,,,,,,39.6187977,-75.6383578,38.9,
442,,1.981,105+00,10461.38,1.003920,Casing Begin,U4.55,4.55,45.12,D1717.80,2426.83,1717.80,0.344,,,,,,,,,,,,,,,39.6188085,-75.6383496,38.9,
443,205,1.990,105+45,10506.50,,WELD,,,,,,,0.344,,,,,,23.00,,,,,,,,,39.6189146,-75.6382665,38.8,
444,,1.994,105+67,10527.83,1.008311,Casing End,D1.67,21.33,1.67,D1651.35,2493.28,1651.35,0.344,,,,,,,,,,,,,,,39.6189648,-75.6382273,38.4,
445,206,1.994,105+68,10529.50,,WELD,,,,,,,0.344,,,,,,6.33,,,,,,,,,39.6189688,-75.6382244,38.3,
446,,1.995,105+71,10532.67,0.907936,"Bend left - 94 deg., 3D",D3.16,3.17,3.16,D1646.50,2498.13,1646.50,0.344,,,,,,,,,,,,,,,39.6189775,-75.6382217,38.0,
447,,1.995,105+73,10534.81,,Dent - Depth 0.27 inch ,D1.02,5.31,1.02,D1644.37,2500.26,1644.37,0.344,1.69,N,4,5,115,,,,,,,,,,39.6189831,-75.6382243,37.6,
448,207,1.995,105+75,10535.83,,WELD,,,,,,,0.344,,,,,,8.04,,,,,,,,,39.6189852,-75.6382267,37.3,
449,208,1.997,105+83,10543.88,,WELD,,,,,,,0.344,,,,,,0.90,,,,,,,,,39.6189968,-75.6382508,35.4,
450,,1.997,105+83,10544.33,,"Bend up - 15 deg., 3D",D0.44,0.46,0.44,D1634.84,2509.79,1634.84,0.344,,,,,,,,,,,,,,,39.6189974,-75.6382521,35.3,
451,209,1.997,105+84,10544.78,,WELD,,,,,,,0.344,,,,,,6.31,,,,,,,,,39.6189980,-75.6382534,35.3,
452,,1.997,105+85,10545.90,,ml-ext,U1.13,1.13,5.19,D1633.27,2511.35,1633.27,0.344,10,N,1.11,0.92,241,,,1908,1906,2647,20,1895,1890,2624,39.6189996,-75.6382569,35.1,
453,210,1.998,105+90,10551.09,,WELD,,,,,,,0.344,,,,,,2.68,,,,,,,,,39.6190070,-75.6382729,35.2,
454,211,1.999,105+93,10553.77,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,29.36,,,,,,,,,39.6190109,-75.6382811,35.2,Algnmnt doesn't show this WT change
455,,1.999,105+93,10554.48,,ml-ext,U0.71,0.71,28.65,D1624.70,2519.93,1624.70,0.250,18,N,0.53,0.48,94,,,1479,1478,2053,28,1475,1473,2045,39.6190119,-75.6382832,35.2,Algnmnt doesn't show this WT change
456,,1.999,105+93,10554.50,,ml-ext,U0.74,0.74,28.62,D1624.67,2519.96,1624.67,0.250,13,N,0.81,0.61,199,,,1476,1474,2047,23,1467,1463,2033,39.6190119,-75.6382833,35.2,Algnmnt doesn't show this WT change
457,,2.000,105+99,10560.28,,ml-ext,U6.51,6.51,22.85,D1618.90,2525.73,1618.90,0.250,14,N,0.63,0.71,145,,,1479,1478,2052,24,1474,1471,2043,39.6190203,-75.6383007,35.2,Algnmnt doesn't show this WT change
458,,2.000,105+99,10560.33,,ml-ext,U6.56,6.56,22.80,D1618.85,2525.78,1618.85,0.250,53,N,1.19,0.80,190,,,1379,1343,1865,63,1340,1280,1778,39.6190204,-75.6383009,35.2,Algnmnt doesn't show this WT change
459,212,2.004,106+23,10583.12,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6190535,-75.6383697,35.3,Algnmnt doesn't show this WT change
460,213,2.016,106+85,10644.36,,WELD,,,,,,,0.250,,,,,,61.78,,,,,,,,,39.6191426,-75.6385542,35.4,Algnmnt doesn't show this WT change
461,214,2.028,107+47,10706.15,,WELD,,,,,,,0.250,,,,,,59.75,,,,,,,,,39.6192325,-75.6387403,35.0,Algnmnt doesn't show this WT change
462,,2.028,107+48,10706.36,,ml-ext,U0.22,0.22,59.53,D1472.81,2671.82,1472.81,0.250,13,N,0.58,0.58,355,,,1480,1479,2054,33,1470,1466,2036,39.6192328,-75.6387409,35.0,Algnmnt doesn't show this WT change
463,,2.039,108+08,10765.30,,ml-ext,D0.60,59.15,0.60,D1413.88,2730.75,1413.88,0.250,21,N,0.62,0.57,354,,,1476,1473,2046,31,1470,1466,2036,39.6193179,-75.6389193,35.2,Algnmnt doesn't show this WT change
464,215,2.039,108+08,10765.89,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,21.34,,,,,,,,,39.6193187,-75.6389211,35.2,
465,216,2.043,108+30,10787.24,,WELD,,,,,,,0.344,,,,,,53.62,,,,,,,,,39.6193491,-75.6389858,35.1,
466,,2.053,108+84,10840.21,,ml-ext,D0.65,52.98,0.65,D1338.96,2805.67,1338.96,0.344,17,N,0.76,1.42,166,,,1910,1908,2649,27,1902,1898,2636,39.6194243,-75.6391471,34.6,
467,,2.053,108+84,10840.60,,ml-ext,D0.26,53.37,0.26,D1338.57,2806.06,1338.57,0.344,26,N,1.04,0.97,354,,,1890,1883,2615,46,1853,1832,2545,39.6194248,-75.6391483,34.6,
468,217,2.053,108+84,10840.86,,WELD,,,,,,,0.344,,,,,,53.43,,,,,,,,,39.6194252,-75.6391490,34.6,
469,,2.053,108+85,10841.72,,ml-ext,U0.86,0.86,52.58,D1337.46,2807.17,1337.46,0.344,18,N,0.61,0.69,173,,,1912,1911,2654,28,1907,1904,2644,39.6194264,-75.6391516,34.6,
470,218,2.063,109+39,10894.29,,WELD,,,,,,,0.344,,,,,,52.73,,,,,,,,,39.6195010,-75.6393117,35.4,
471,,2.063,109+39,10895.06,,ml-ext,U0.77,0.77,51.96,D1284.11,2860.51,1284.11,0.344,11,N,0.67,0.82,312,,,1914,1913,2658,21,1909,1907,2648,39.6195021,-75.6393140,35.4,
472,,2.073,109+92,10946.85,,ml-ext,D0.17,52.56,0.17,D1232.33,2912.30,1232.33,0.344,21,N,1.04,1.30,29,,,1896,1891,2627,41,1863,1847,2566,39.6195767,-75.6394709,36.4,
473,219,2.073,109+92,10947.03,,WELD,,,,,,,0.344,,,,,,29.42,,,,,,,,,39.6195770,-75.6394714,36.4,
474,220,2.079,110+22,10976.45,,WELD,,,,,,,0.344,,,,,,26.55,,,,,,,,,39.6196197,-75.6395602,36.5,
475,221,2.084,110+49,11003.00,,WELD,,,,,,,0.344,,,,,,29.27,,,,,,,,,39.6196584,-75.6396405,36.7,
476,222,2.089,110+79,11032.26,,WELD,,,,,,,0.344,,,,,,28.07,,,,,,,,,39.6197001,-75.6397292,36.3,
477,223,2.095,111+07,11060.33,,WELD,,,,,,,0.344,,,,,,34.88,,,,,,,,,39.6197407,-75.6398144,36.0,
478,224,2.101,111+43,11095.21,,WELD,,,,,,,0.344,,,,,,40.08,,,,,,,,,39.6197914,-75.6399195,35.8,
479,225,2.109,111+83,11135.29,,WELD,,,,,,,0.344,,,,,,35.63,,,,,,,,,39.6198491,-75.6400406,36.2,
480,226,2.116,112+19,11170.92,,WELD,,,,,,,0.344,,,,,,5.09,,,,,,,,,39.6199005,-75.6401484,36.5,
481,227,2.117,112+25,11176.02,,WELD,,,,,,,0.344,,,,,,38.57,,,,,,,,,39.6199078,-75.6401637,36.5,
482,228,2.124,112+64,11214.59,,WELD,,,,,,,0.344,,,,,,6.32,,,,,,,,,39.6199634,-75.6402802,37.2,
483,,2.125,112+67,11217.74,1.015523,"Bend right - 95 deg., 3D",U3.15,3.15,3.17,D961.44,3183.19,961.44,0.344,,,,,,,,,,,,,,,39.6199702,-75.6402883,37.3,
484,229,2.125,112+70,11220.91,,WELD,,,,,,,0.344,,,,,,21.20,,,,,,,,,39.6199795,-75.6402887,37.4,
485,,2.128,112+85,11236.19,,Tap,D5.92,15.28,5.92,D942.99,3201.64,942.99,0.344,,,2,2,4,,,,,,,,,,39.6200159,-75.6402607,37.8,
486,230,2.129,112+91,11242.11,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,16.12,,,,,,,,,39.6200299,-75.6402498,37.9,WT start doesn't align with algnmnt's 4 surrounding 90 bends
487,,2.131,113+02,11253.04,,Tee on top of pipe,D5.19,10.93,5.19,D926.14,3218.49,926.14,0.250,,,15,17,2,,,,,,,,,,39.6200558,-75.6402299,38.3,
488,231,2.132,113+07,11258.23,,WELD,,,,,,,0.250,,,,,,54.24,,,,,,,,,39.6200682,-75.6402205,38.4,
489,232,2.143,113+62,11312.47,,WELD,,,,,,,0.250,,,,,,50.56,,,,,,,,,39.6201957,-75.6401214,39.8,
490,,2.143,113+64,11315.17,,ml-ext,U2.70,2.70,47.86,D864.01,3280.62,864.01,0.250,18,N,1.03,0.66,248,,,1465,1460,2028,28,1451,1442,2003,39.6202020,-75.6401164,39.8,
491,,2.147,113+85,11336.01,,ml-ext,U23.55,23.55,27.02,D843.16,3301.47,843.16,0.250,12,N,0.85,0.54,262,,,1476,1475,2048,22,1467,1463,2033,39.6202510,-75.6400778,40.1,
492,,2.147,113+87,11337.66,,ml-ext,U25.20,25.20,25.37,D841.51,3303.11,841.51,0.250,14,N,1.13,0.51,285,,,1468,1465,2035,29,1445,1435,1993,39.6202548,-75.6400747,40.1,
493,,2.149,113+97,11347.97,,ml-ext,D15.06,35.51,15.06,D831.20,3313.43,831.20,0.250,25,N,0.97,0.62,271,,,1458,1452,2017,35,1444,1433,1990,39.6202791,-75.6400557,40.3,
494,233,2.152,114+12,11363.03,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6203145,-75.6400281,40.8,
495,234,2.164,114+73,11424.23,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6204586,-75.6399161,41.7,
496,,2.165,114+80,11430.43,,ml-mill related - internal,U6.20,6.20,55.03,D748.74,3395.89,748.74,0.250,,N,0.33,1.18,252,,,,,,,,,,39.6204732,-75.6399047,41.8,
497,,2.165,114+80,11430.47,,ml-mill related - internal,U6.24,6.24,55.00,D748.71,3395.92,748.71,0.250,,N,0.27,1.29,252,,,,,,,,,,39.6204733,-75.6399047,41.8,
498,,2.165,114+80,11430.50,,ml-mill related - internal,U6.27,6.27,54.96,D748.67,3395.95,748.67,0.250,,N,0.23,1.24,252,,,,,,,,,,39.6204733,-75.6399046,41.8,
499,,2.165,114+80,11430.54,,ml-mill related - internal,U6.30,6.30,54.93,D748.64,3395.99,748.64,0.250,,N,0.32,0.91,252,,,,,,,,,,39.6204734,-75.6399045,41.8,
500,,2.165,114+80,11430.57,,ml-mill related - internal,U6.34,6.34,54.89,D748.60,3396.03,748.60,0.250,,N,0.23,1.51,254,,,,,,,,,,39.6204735,-75.6399045,41.8,
501,235,2.175,115+35,11485.47,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6206032,-75.6398046,42.8,
502,236,2.187,115+96,11546.82,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6207483,-75.6396940,44.4,
503,237,2.199,116+57,11608.16,,WELD,,,,,,,0.250,,,,,,61.05,,,,,,,,,39.6208935,-75.6395835,46.5,
504,,2.205,116+94,11644.67,,ml-ext,D24.54,36.51,24.54,D534.51,3610.12,534.51,0.250,12,N,0.75,0.42,6,,,1478,1476,2051,22,1471,1468,2038,39.6209797,-75.6395170,46.9,
505,238,2.210,117+18,11669.21,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.6210372,-75.6394716,46.7,
506,239,2.222,117+79,11730.40,,WELD,,,,,,,0.250,,,,,,6.22,,,,,,,,,39.6211800,-75.6393565,46.2,
507,,2.222,117+82,11733.49,0.999406,"Bend left - 95 deg., 3D",U3.10,3.10,3.12,D445.68,3698.95,445.68,0.250,,,,,,,,,,,,,,,39.6211885,-75.6393533,46.1,
508,240,2.223,117+86,11736.62,,WELD,,,,,,,0.250,,,,,,24.29,,,,,,,,,39.6211966,-75.6393576,45.9,
509,241,2.227,118+10,11760.91,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6212327,-75.6394310,44.8,
510,,2.237,118+61,11812.66,,ml-ext,D9.35,51.74,9.35,D366.52,3778.11,366.52,0.250,12,N,0.39,0.44,300,,,1483,1483,2059,27,1480,1479,2054,39.6213070,-75.6395874,42.3,
511,242,2.239,118+70,11822.01,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6213205,-75.6396156,41.9,
512,243,2.251,119+31,11883.12,,WELD,,,,,,,0.250,,,,,,55.67,,,,,,,,,39.6214077,-75.6398007,40.1,
513,244,2.261,119+86,11938.79,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6214857,-75.6399708,39.6,
514,245,2.273,120+47,12000.01,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6215717,-75.6401577,39.8,
515,246,2.284,121+08,12061.24,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.6216579,-75.6403446,41.0,
516,,2.284,121+08,12061.58,,ml-ext,U0.33,0.33,61.06,D117.60,4027.03,117.60,0.250,39,N,0.73,0.56,240,,,1457,1449,2013,49,1445,1432,1989,39.6216584,-75.6403456,41.0,
517,,2.284,121+09,12061.75,,ml-ext,U0.51,0.51,60.89,D117.42,4027.21,117.42,0.250,11,N,0.70,0.48,157,,,1479,1478,2053,21,1473,1471,2043,39.6216587,-75.6403461,41.0,
518,,2.287,121+23,12076.37,,ml-int,U15.13,15.13,46.27,D102.81,4041.82,102.81,0.250,10,N,0.67,0.34,163,,,1480,1479,2055,25,1472,1468,2039,39.6216792,-75.6403907,41.3,
519,247,2.296,121+69,12122.64,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6217448,-75.6405314,41.9,
520,,2.307,122+25,12179.18,,AGM 6,D4.85,56.54,4.85,U4144.63,4144.63,4206.12,0.250,,,,,,,,,,,,,,,39.6218245,-75.6407040,42.8,
521,248,2.308,122+30,12184.03,,WELD,,,,,,,0.250,,,,,,6.17,,,,,,,,,39.6218313,-75.6407189,42.9,
522,,2.308,122+33,12187.10,0.993366,"Bend right - 96 deg., 3D",U3.08,3.08,3.09,U7.93,7.93,4198.19,0.250,,,,,,,,,,,,,,,39.6218379,-75.6407270,43.0,
523,249,2.309,122+36,12190.20,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.6218469,-75.6407276,43.1,
524,250,2.320,122+98,12251.51,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.6219930,-75.6406172,44.5,
525,251,2.332,123+59,12312.84,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6221386,-75.6405083,44.8,
526,252,2.344,124+21,12374.08,,WELD,,,,,,,0.250,,,,,,61.09,,,,,,,,,39.6222846,-75.6403999,45.2,
527,,2.352,124+64,12417.04,,ml-ext,D18.12,42.97,18.12,U237.87,237.87,3968.25,0.250,16,N,1.36,0.48,301,,,1457,1456,2023,31,1423,1415,1966,39.6223866,-75.6403231,45.4,
528,,2.352,124+67,12420.31,,ml-ext,D14.86,46.23,14.86,U241.13,241.13,3964.99,0.250,20,N,0.83,0.64,316,,,1470,1467,2038,30,1460,1454,2020,39.6223943,-75.6403173,45.4,
529,,2.355,124+81,12434.70,,u/s marker band,D0.46,60.62,0.46,U255.52,255.52,3950.60,0.250,,,,,,,,,,,,,,,39.6224294,-75.6402909,45.4,
530,,2.355,124+82,12434.81,,ml-ext - Repaired - between marker bands,D0.35,60.73,0.35,U255.64,255.64,3950.48,0.250,37,N,0.64,0.60,181,,,1464,1459,2026,47,1455,1446,2008,39.6224288,-75.6402914,45.4,
531,253,2.355,124+82,12435.16,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6224296,-75.6402907,45.4,
532,,2.355,124+82,12435.41,,d/s marker band,U0.25,0.25,61.09,U256.24,256.24,3949.88,0.250,,,,,,,,,,,,,,,39.6224294,-75.6402909,45.4,
533,,2.364,125+29,12482.10,,ml-ext,D14.41,46.93,14.41,U302.92,302.92,3903.20,0.250,10,N,0.49,0.58,306,,,1482,1482,2058,20,1479,1478,2053,39.6225409,-75.6402066,45.5,
534,,2.367,125+42,12495.37,,u/s marker band,D1.14,60.20,1.14,U316.19,316.19,3889.93,0.250,,,,,,,,,,,,,,,39.6225735,-75.6401814,45.4,
535,,2.367,125+42,12495.42,,ml-ext - Repaired - between marker bands,D1.08,60.26,1.08,U316.25,316.25,3889.87,0.250,16,N,0.52,0.54,358,,,1480,1479,2054,26,1476,1474,2047,39.6225723,-75.6401823,45.5,
536,,2.367,125+43,12496.12,,ml-ext - Repaired - between marker bands,D0.38,60.96,0.38,U316.95,316.95,3889.17,0.250,26,N,1.69,2.88,193,,,1417,1418,1970,36,1382,1377,1912,39.6225739,-75.6401810,45.4,
537,,2.367,125+43,12496.48,,d/s marker band,D0.02,61.32,0.02,U317.31,317.31,3888.81,0.250,,,,,,,,,,,,,,,39.6225735,-75.6401814,45.4,
538,254,2.367,125+43,12496.50,,WELD,,,,,,,0.250,,,,,,58.37,,,,,,,,,39.6225748,-75.6401803,45.4,
539,255,2.378,126+02,12554.88,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6227117,-75.6400723,45.7,
540,,2.380,126+11,12564.28,,ml-ext,U9.40,9.40,51.96,U385.10,385.10,3821.02,0.250,13,N,0.71,0.41,118,,,1478,1477,2051,23,1472,1469,2040,39.6227337,-75.6400550,46.0,
541,,2.385,126+40,12592.53,,ml-ext,D23.70,37.65,23.70,U413.36,413.36,3792.76,0.250,18,N,1.08,0.61,21,,,1463,1459,2026,28,1448,1439,1999,39.6228000,-75.6400026,47.1,
542,256,2.389,126+64,12616.23,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6228554,-75.6399581,47.3,
543,,2.401,127+23,12675.47,,ml-ext,D1.94,59.24,1.94,U496.29,496.29,3709.83,0.250,12,N,0.91,1.09,13,,,1475,1473,2046,22,1465,1461,2029,39.6229941,-75.6398479,47.7,
544,257,2.401,127+25,12677.41,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6229987,-75.6398443,47.7,
545,,2.409,127+67,12719.71,,ml-mill related - internal,D18.81,42.30,18.81,U540.53,540.53,3665.59,0.250,,N,0.90,2.12,342,,,,,,,,,,39.6230978,-75.6397662,47.8,
546,,2.413,127+86,12738.32,,ml-ext,D0.20,60.91,0.20,U559.14,559.14,3646.98,0.250,12,N,0.77,1.53,173,,,1478,1476,2050,32,1461,1455,2021,39.6231415,-75.6397319,48.0,
547,258,2.413,127+86,12738.52,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.6231419,-75.6397315,48.0,
548,,2.413,127+87,12739.23,,ml-ext,U0.71,0.71,60.54,U560.05,560.05,3646.07,0.250,11,N,0.46,0.54,166,,,1483,1482,2058,21,1480,1479,2054,39.6231436,-75.6397302,48.0,
549,,2.418,128+17,12768.62,,ml-ext,U30.10,30.10,31.15,U589.44,589.44,3616.67,0.250,20,N,0.85,0.95,356,,,1469,1466,2036,30,1459,1453,2018,39.6232132,-75.6396765,48.2,
550,259,2.424,128+48,12799.77,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6232871,-75.6396197,48.2,
551,,2.426,128+58,12810.27,,ml-ext,U10.50,10.50,50.80,U631.10,631.10,3575.02,0.250,11,N,0.62,0.62,341,,,1481,1480,2055,21,1476,1474,2047,39.6233119,-75.6396006,48.2,
552,260,2.436,129+09,12861.08,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6234324,-75.6395094,48.6,
553,,2.436,129+10,12861.61,,ml-ext,U0.54,0.54,60.76,U682.44,682.44,3523.68,0.250,21,N,1.08,1.72,171,,,1460,1462,2031,31,1444,1444,2005,39.6234337,-75.6395084,48.7,
554,261,2.447,129+71,12922.37,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6235785,-75.6394008,49.7,
555,262,2.459,130+32,12983.48,,WELD,,,,,,,0.250,,,,,,60.29,,,,,,,,,39.6237241,-75.6392926,50.1,
556,263,2.470,130+93,13043.76,,WELD,,,,,,,0.250,,,,,,59.17,,,,,,,,,39.6238677,-75.6391863,50.6,
557,264,2.482,131+52,13102.93,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.6240090,-75.6390820,50.7,
558,265,2.493,132+13,13164.19,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6241548,-75.6389734,51.9,
559,266,2.505,132+75,13225.76,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6243008,-75.6388636,52.3,
560,267,2.516,133+37,13287.09,,WELD,,,,,,,0.250,,,,,,44.60,,,,,,,,,39.6244465,-75.6387541,53.7,
561,268,2.525,133+81,13331.69,,WELD,,,,,,,0.250,,,,,,25.28,,,,,,,,,39.6245524,-75.6386739,54.8,
562,269,2.530,134+07,13356.97,,WELD,,,,,,,0.250,,,,,,52.73,,,,,,,,,39.6246120,-75.6386276,55.1,
563,,2.531,134+14,13363.70,,ml-ext,U6.73,6.73,46.00,U1184.53,1184.53,3021.59,0.250,21,N,0.56,0.52,190,,,1478,1476,2050,31,1473,1470,2041,39.6246278,-75.6386153,55.2,
564,,2.535,134+35,13384.81,,ml-ext,D24.90,27.83,24.90,U1205.63,1205.63,3000.49,0.250,13,N,0.49,0.48,330,,,1482,1481,2057,23,1478,1477,2051,39.6246775,-75.6385766,55.4,
565,270,2.540,134+60,13409.70,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6247363,-75.6385314,55.6,
566,,2.543,134+78,13428.39,,ml-ext,U18.69,18.69,42.55,U1249.22,1249.22,2956.90,0.250,12,N,0.80,0.43,4,,,1477,1476,2050,22,1470,1466,2036,39.6247805,-75.6384977,55.8,
567,271,2.551,135+21,13470.94,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6248816,-75.6384218,56.4,
568,272,2.563,135+83,13532.17,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6250269,-75.6383116,56.7,
569,273,2.575,136+44,13593.38,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6251719,-75.6382016,58.3,
570,274,2.586,137+05,13654.61,,WELD,,,,,,,0.250,,,,,,50.77,,,,,,,,,39.6253172,-75.6380916,58.2,
571,,2.590,137+23,13672.56,,ml-ext,U17.95,17.95,32.82,U1493.39,1493.39,2712.73,0.250,14,N,1.10,0.59,259,,,1468,1465,2034,24,1453,1446,2009,39.6253596,-75.6380591,58.0,
572,275,2.596,137+56,13705.38,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6254373,-75.6380001,57.9,
573,,2.607,138+18,13766.31,,ml-ext,D0.31,60.93,0.31,U1587.13,1587.13,2618.98,0.250,11,N,0.85,1.03,306,,,1477,1475,2049,21,1468,1464,2033,39.6255823,-75.6378910,58.7,
574,276,2.607,138+18,13766.62,,WELD,,,,,,,0.250,,,,,,61.13,,,,,,,,,39.6255830,-75.6378904,58.7,
575,277,2.619,138+79,13827.75,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.6257284,-75.6377807,58.7,
576,278,2.631,139+41,13889.39,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6258749,-75.6376702,59.3,
577,279,2.642,140+03,13950.73,,WELD,,,,,,,0.250,,,,,,56.48,,,,,,,,,39.6260208,-75.6375614,59.3,
578,280,2.653,140+59,14007.21,,WELD,,,,,,,0.250,,,,,,61.06,,,,,,,,,39.6261553,-75.6374612,59.6,
579,281,2.664,141+21,14068.27,,WELD,,,,,,,0.250,,,,,,51.31,,,,,,,,,39.6263004,-75.6373520,60.2,
580,282,2.674,141+72,14119.57,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6264223,-75.6372601,60.1,
581,283,2.686,142+33,14180.81,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6265682,-75.6371521,60.9,
582,284,2.697,142+95,14242.31,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6267144,-75.6370422,61.6,
583,285,2.709,143+57,14303.89,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6268598,-75.6369310,61.5,
584,286,2.721,144+19,14365.35,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6270052,-75.6368204,61.4,
585,287,2.732,144+80,14426.48,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6271499,-75.6367109,61.2,
586,288,2.744,145+41,14487.81,,WELD,,,,,,,0.250,,,,,,60.97,,,,,,,,,39.6272951,-75.6366007,60.7,
587,289,2.755,146+03,14548.77,,WELD,,,,,,,0.250,,,,,,61.01,,,,,,,,,39.6274394,-75.6364912,59.9,
588,290,2.767,146+64,14609.78,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.6275837,-75.6363815,59.0,
589,291,2.779,147+25,14671.03,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6277289,-75.6362718,57.9,
590,292,2.790,147+87,14732.26,,WELD,,,,,,,0.250,,,,,,54.73,,,,,,,,,39.6278740,-75.6361615,56.1,
591,293,2.801,148+42,14786.99,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6280038,-75.6360634,55.1,
592,294,2.812,149+03,14848.46,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6281504,-75.6359553,54.5,
593,,2.814,149+14,14859.00,,ml-ext,U10.54,10.54,50.85,D1526.30,2679.82,1526.30,0.250,10,N,0.57,0.56,290,,,1482,1481,2057,20,1478,1476,2050,39.6281755,-75.6359366,54.3,
594,295,2.824,149+65,14909.84,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6282970,-75.6358467,53.6,
595,296,2.835,150+26,14971.01,,WELD,,,,,,,0.250,,,,,,61.09,,,,,,,,,39.6284431,-75.6357381,52.9,
596,297,2.847,150+88,15032.11,,WELD,,,,,,,0.250,,,,,,58.42,,,,,,,,,39.6285886,-75.6356302,52.8,
597,298,2.858,151+46,15090.53,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6287282,-75.6355278,52.1,
598,299,2.870,152+08,15151.65,,WELD,,,,,,,0.250,,,,,,57.77,,,,,,,,,39.6288737,-75.6354200,51.2,
599,300,2.881,152+65,15209.41,,WELD,,,,,,,0.250,,,,,,59.91,,,,,,,,,39.6290102,-75.6353161,50.7,
600,301,2.892,153+26,15269.32,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.6291515,-75.6352066,50.1,
601,302,2.903,153+87,15330.46,,WELD,,,,,,,0.250,,,,,,60.91,,,,,,,,,39.6292955,-75.6350946,48.7,
602,303,2.915,154+48,15391.37,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6294401,-75.6349849,47.4,
603,304,2.927,155+10,15452.65,,WELD,,,,,,,0.250,,,,,,60.76,,,,,,,,,39.6295855,-75.6348756,46.2,
604,305,2.938,155+70,15513.41,,WELD,,,,,,,0.250,,,,,,50.06,,,,,,,,,39.6297301,-75.6347669,45.0,
605,306,2.948,156+21,15563.47,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.6298490,-75.6346774,43.8,
606,307,2.959,156+82,15624.84,,WELD,,,,,,,0.250,,,,,,60.06,,,,,,,,,39.6299963,-75.6345698,43.0,
607,,2.964,157+08,15650.13,,ml-ext,U25.30,25.30,34.76,D735.16,3470.96,735.16,0.250,12,N,0.51,0.42,352,,,1482,1481,2057,22,1478,1477,2051,39.6300571,-75.6345256,42.7,
608,308,2.971,157+43,15684.90,,WELD,,,,,,,0.250,,,,,,61.07,,,,,,,,,39.6301406,-75.6344649,42.4,
609,309,2.982,158+04,15745.97,,WELD,,,,,,,0.250,,,,,,61.03,,,,,,,,,39.6302871,-75.6343591,39.9,
610,,2.988,158+36,15777.99,,"Bend up - 9 deg., 37D ",D29.01,32.02,29.01,D607.30,3598.82,607.30,0.250,,,,,,,,,,,,,,,39.6303633,-75.6343032,37.1,
611,310,2.994,158+65,15807.00,,WELD,,,,,,,0.250,,,,,,49.37,,,,,,,,,39.6304327,-75.6342528,38.7,
612,311,3.003,159+15,15856.37,,WELD,,,,,,,0.250,,,,,,55.49,,,,,,,,,39.6305502,-75.6341661,40.2,
613,312,3.014,159+70,15911.86,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.6306824,-75.6340687,40.2,
614,313,3.025,160+32,15973.34,,WELD,,,,,,,0.250,,,,,,45.58,,,,,,,,,39.6308307,-75.6339639,41.7,
615,314,3.034,160+78,16018.92,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6309421,-75.6338896,41.8,
616,315,3.046,161+39,16080.43,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.6310916,-75.6337876,42.4,
617,316,3.057,162+01,16141.71,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6312390,-75.6336823,43.0,
618,317,3.069,162+63,16203.21,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.6313862,-75.6335756,42.5,
619,318,3.080,163+24,16264.46,,WELD,,,,,,,0.250,,,,,,56.22,,,,,,,,,39.6315337,-75.6334700,42.7,
620,319,3.091,163+80,16320.68,,WELD,,,,,,,0.250,,,,,,19.11,,,,,,,,,39.6316696,-75.6333744,43.7,
621,320,3.095,164+00,16339.79,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.6317161,-75.6333426,43.7,
622,,3.097,164+12,16351.78,,"Bend right - 15 deg., 41D ",U12.00,12.00,49.60,D33.51,4172.61,33.51,0.250,,,,,,,,,,,,,,,39.6317448,-75.6333217,43.7,
623,,3.103,164+45,16385.30,,AGM 7,D16.09,45.51,16.09,U4206.12,4206.12,5878.49,0.250,,,,,,,,,,,,,,,39.6318160,-75.6332468,40.9,
624,,3.104,164+49,16389.09,,"Bend left - 13 deg., 36D ",D12.29,49.30,12.29,D-3.80,4209.91,-3.80,0.250,,,,,,,,,,,,,,,39.6318243,-75.6332387,40.6,
625,321,3.106,164+61,16401.38,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,60.92,,,,,,,,,39.6318537,-75.6332171,40.5,
626,,3.107,164+66,16405.95,1.003343,Casing Begin,U4.57,4.57,56.35,U20.65,20.65,5857.84,0.344,,,,,,,,,,,,,,,39.6318648,-75.6332096,40.5,
627,322,3.118,165+22,16462.30,,WELD,,,,,,,0.344,,,,,,29.87,,,,,,,,,39.6320024,-75.6331165,40.4,
628,,3.122,165+44,16484.55,0.992344,Casing End,D7.62,22.25,7.62,U99.26,99.26,5779.24,0.344,,,,,,,,,,,,,,,39.6320568,-75.6330802,40.3,
629,323,3.124,165+52,16492.17,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6320754,-75.6330679,40.2,
630,,3.129,165+82,16522.83,,"Bend left - 16 deg., 47D ",U30.66,30.66,30.68,U137.54,137.54,5740.96,0.250,,,,,,,,,,,,,,,39.6321513,-75.6330199,40.2,
631,324,3.135,166+13,16553.51,,WELD,,,,,,,0.250,,,,,,30.61,,,,,,,,,39.6322341,-75.6329988,40.9,
632,,3.138,166+27,16567.17,,"Bend right - 21 deg., 33D ",U13.65,13.65,16.96,U181.87,181.87,5696.62,0.250,,,,,,,,,,,,,,,39.6322709,-75.6329894,41.3,
633,325,3.141,166+44,16584.12,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.6323132,-75.6329644,41.9,
634,,3.142,166+50,16590.85,,ml-ext,U6.72,6.72,54.64,U205.55,205.55,5672.94,0.250,14,N,0.50,0.36,163,,,1481,1481,2056,29,1476,1474,2047,39.6323295,-75.6329533,42.1,
635,326,3.153,167+05,16645.49,,WELD,,,,,,,0.250,,,,,,56.71,,,,,,,,,39.6324598,-75.6328575,44.3,
636,327,3.163,167+62,16702.20,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6325956,-75.6327586,44.7,
637,328,3.175,168+23,16763.41,,WELD,,,,,,,0.250,,,,,,60.20,,,,,,,,,39.6327433,-75.6326535,45.5,
638,329,3.186,168+83,16823.61,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.6328888,-75.6325515,46.2,
639,330,3.198,169+45,16884.77,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.6330367,-75.6324480,47.1,
640,,3.207,169+95,16935.33,,ml-ext,D10.73,50.56,10.73,U550.03,550.03,5328.46,0.250,14,N,1.80,1.91,75,,,1450,1443,2004,24,1419,1404,1951,39.6331594,-75.6323632,47.4,
641,331,3.209,170+06,16946.05,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6331853,-75.6323450,47.3,
642,332,3.221,170+67,17007.26,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6333327,-75.6322401,47.5,
643,333,3.233,171+29,17068.65,,WELD,,,,,,,0.250,,,,,,60.66,,,,,,,,,39.6334809,-75.6321351,48.3,
644,334,3.244,171+89,17129.31,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6336276,-75.6320325,48.8,
645,335,3.256,172+51,17190.43,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.6337757,-75.6319289,49.0,
646,336,3.267,173+12,17251.84,,WELD,,,,,,,0.250,,,,,,59.44,,,,,,,,,39.6339241,-75.6318247,49.3,
647,337,3.279,173+71,17311.28,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6340678,-75.6317245,49.1,
648,338,3.290,174+33,17372.51,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6342162,-75.6316214,49.2,
649,,3.292,174+41,17380.72,,ml-mill related - internal,U8.21,8.21,53.14,U995.42,995.42,4883.07,0.250,,N,0.43,0.70,286,,,,,,,,,,39.6342361,-75.6316076,49.3,
650,,3.292,174+44,17383.76,,ml-mill related - internal,U11.25,11.25,50.10,U998.47,998.47,4880.03,0.250,,N,0.86,1.65,283,,,,,,,,,,39.6342434,-75.6316024,49.3,
651,339,3.302,174+94,17433.86,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6343646,-75.6315172,49.4,
652,340,3.313,175+55,17495.06,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6345127,-75.6314138,50.9,
653,,3.315,175+63,17502.38,,ml-int,U7.32,7.32,53.93,U1117.09,1117.09,4761.41,0.250,10,N,1.13,1.15,294,,,1473,1471,2043,20,1459,1453,2018,39.6345303,-75.6314013,51.0,
654,341,3.325,176+17,17556.31,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6346604,-75.6313096,51.8,
655,342,3.337,176+78,17617.66,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.6348083,-75.6312050,51.8,
656,,3.339,176+88,17627.64,,ml-ext,U9.98,9.98,51.29,U1242.35,1242.35,4636.15,0.250,13,N,0.59,0.35,346,,,1480,1479,2055,28,1473,1471,2042,39.6348324,-75.6311880,51.8,
657,343,3.348,177+39,17678.94,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6349561,-75.6311005,52.9,
658,344,3.360,178+01,17740.17,,WELD,,,,,,,0.250,,,,,,53.72,,,,,,,,,39.6351036,-75.6309955,53.7,
659,345,3.370,178+55,17793.89,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6352331,-75.6309033,54.7,
660,346,3.382,179+16,17855.13,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.6353806,-75.6307984,55.1,
661,347,3.393,179+77,17916.57,,WELD,,,,,,,0.250,,,,,,60.66,,,,,,,,,39.6355284,-75.6306925,55.1,
662,,3.396,179+91,17929.88,,ml-ext,U13.31,13.31,47.35,U1544.58,1544.58,4333.91,0.250,10,N,0.47,0.39,18,,,1483,1482,2058,25,1478,1477,2051,39.6355605,-75.6306696,55.3,
663,348,3.405,180+38,17977.22,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.6356746,-75.6305884,55.8,
664,,3.410,180+66,18005.36,,MCP,U28.13,28.13,33.15,U1620.06,1620.06,4258.43,,,,2,6,165,,,,,,,,,,39.6357423,-75.6305401,55.9,
665,,3.410,180+67,18005.77,,MCP,U28.55,28.55,32.74,U1620.48,1620.48,4258.01,,,,3,6,160,,,,,,,,,,39.6357433,-75.6305394,55.9,
666,349,3.416,180+99,18038.51,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6358222,-75.6304832,56.0,
667,350,3.428,181+61,18100.01,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.6359700,-75.6303775,55.1,
668,351,3.440,182+22,18161.50,,WELD,,,,,,,0.250,,,,,,60.68,,,,,,,,,39.6361182,-75.6302726,54.8,
669,352,3.451,182+83,18222.18,,WELD,,,,,,,0.250,,,,,,60.80,,,,,,,,,39.6362648,-75.6301705,54.0,
670,,3.463,183+44,18282.57,,ml-ext,D0.41,60.39,0.41,U1897.27,1897.27,3981.22,0.250,25,N,0.68,0.33,180,,,1471,1468,2039,40,1459,1452,2016,39.6364112,-75.6300691,54.1,
671,353,3.463,183+44,18282.98,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6364122,-75.6300684,54.1,
672,354,3.474,184+05,18344.19,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6365608,-75.6299662,54.3,
673,355,3.486,184+67,18405.47,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6367097,-75.6298638,54.2,
674,356,3.497,185+28,18466.66,,WELD,,,,,,,0.250,,,,,,61.09,,,,,,,,,39.6368574,-75.6297601,55.2,
675,357,3.509,185+89,18527.75,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6370054,-75.6296571,54.9,
676,358,3.521,186+50,18588.86,,WELD,,,,,,,0.250,,,,,,53.24,,,,,,,,,39.6371529,-75.6295534,54.9,
677,359,3.531,187+03,18642.10,,WELD,,,,,,,0.250,,,,,,52.16,,,,,,,,,39.6372813,-75.6294628,55.2,
678,,3.533,187+14,18653.01,,ml-ext,U10.90,10.90,41.25,U2267.71,2267.71,3610.78,0.250,13,N,0.80,0.40,352,,,1477,1475,2049,28,1464,1459,2026,39.6373075,-75.6294440,55.3,
679,360,3.541,187+56,18694.26,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.6374065,-75.6293723,55.7,
680,361,3.552,188+17,18755.42,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.6375533,-75.6292665,55.2,
681,,3.562,188+69,18807.17,,ml-int,D9.43,51.76,9.43,U2421.88,2421.88,3456.62,0.250,17,N,0.51,0.52,157,,,1480,1479,2054,27,1476,1474,2047,39.6376781,-75.6291781,55.0,
682,362,3.564,188+78,18816.61,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.6377008,-75.6291620,55.0,
683,363,3.575,189+40,18878.12,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.6378491,-75.6290570,54.8,
684,,3.576,189+43,18881.80,,ml-ext,U3.68,3.68,57.56,U2496.50,2496.50,3381.99,0.250,13,N,0.86,0.85,253,,,1476,1474,2047,23,1467,1462,2031,39.6378580,-75.6290507,54.7,
685,,3.579,189+58,18896.01,,ml-int,U17.89,17.89,43.36,U2510.71,2510.71,3367.78,0.250,13,N,0.80,0.74,252,,,1477,1475,2048,23,1469,1465,2035,39.6378922,-75.6290266,54.4,
686,364,3.587,190+01,18939.37,,WELD,,,,,,,0.250,,,,,,61.05,,,,,,,,,39.6379969,-75.6289532,54.1,
687,,3.593,190+35,18972.99,,ml-ext,D27.42,33.63,27.42,U2587.70,2587.70,3290.80,0.250,37,N,0.75,0.66,338,,,1458,1450,2014,47,1446,1433,1990,39.6380783,-75.6288964,54.0,
688,,3.597,190+55,18992.92,,ml-ext,D7.50,53.55,7.50,U2607.62,2607.62,3270.87,0.250,11,N,0.52,0.40,357,,,1482,1481,2057,21,1478,1477,2051,39.6381264,-75.6288627,53.8,
689,365,3.599,190+62,19000.41,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6381445,-75.6288500,53.8,
690,,3.601,190+77,19015.63,,ml-ext,U15.22,15.22,45.96,U2630.34,2630.34,3248.16,0.250,12,N,0.38,0.33,255,,,1483,1483,2059,27,1480,1479,2054,39.6381813,-75.6288242,53.6,
691,366,3.610,191+23,19061.59,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6382923,-75.6287460,52.9,
692,367,3.622,191+85,19122.79,,WELD,,,,,,,0.250,,,,,,59.68,,,,,,,,,39.6384403,-75.6286424,53.0,
693,368,3.633,192+44,19182.48,,WELD,,,,,,,0.250,,,,,,59.78,,,,,,,,,39.6385853,-75.6285421,52.7,
694,,3.640,192+81,19218.73,,ml-ext,D23.53,36.25,23.53,U2833.44,2833.44,3045.06,0.250,10,N,0.37,0.45,355,,,1484,1483,2060,25,1481,1480,2055,39.6386734,-75.6284812,52.4,
695,369,3.644,193+04,19242.26,,WELD,,,,,,,0.250,,,,,,58.52,,,,,,,,,39.6387307,-75.6284419,52.2,
696,370,3.655,193+63,19300.78,,WELD,,,,,,,0.250,,,,,,60.22,,,,,,,,,39.6388728,-75.6283438,50.7,
697,,3.660,193+86,19323.82,,ml-ext,U23.05,23.05,37.17,U2938.53,2938.53,2939.96,0.250,10,N,0.47,0.43,286,,,1483,1482,2059,20,1480,1479,2054,39.6389286,-75.6283047,50.3,
698,371,3.667,194+23,19360.99,,WELD,,,,,,,0.250,,,,,,46.99,,,,,,,,,39.6390184,-75.6282414,50.3,
699,372,3.676,194+70,19407.99,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6391318,-75.6281615,51.8,
700,,3.676,194+70,19408.21,,ml-ext,U0.23,0.23,61.23,D2855.58,3022.92,2855.58,0.250,46,N,1.55,1.43,169,,,1356,1318,1830,66,1248,1152,1599,39.6391323,-75.6281611,51.8,
701,,3.678,194+84,19421.53,,ml-ext,U13.55,13.55,47.91,D2842.25,3036.24,2842.25,0.250,10,N,1.64,1.46,274,,,1463,1459,2026,20,1437,1427,1982,39.6391644,-75.6281384,52.2,
702,373,3.687,195+32,19469.44,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.6392800,-75.6280567,53.3,
703,374,3.699,195+93,19530.76,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.6394278,-75.6279524,53.6,
704,,3.706,196+30,19568.24,,ml-ext,D23.96,37.48,23.96,D2695.55,3182.94,2695.55,0.250,10,N,1.44,1.33,36,,,1467,1464,2033,20,1446,1438,1997,39.6395183,-75.6278885,53.4,
705,375,3.711,196+54,19592.20,,WELD,,,,,,,0.250,,,,,,59.19,,,,,,,,,39.6395760,-75.6278473,53.3,
706,,3.717,196+86,19624.10,,ml-mill related - internal,D27.29,31.90,27.29,D2639.69,3238.80,2639.69,0.250,,N,0.40,0.97,252,,,,,,,,,,39.6396526,-75.6277925,53.0,
707,,3.717,196+86,19624.18,,ml-mill related - internal,D27.21,31.98,27.21,D2639.61,3238.88,2639.61,0.250,,N,0.24,0.70,259,,,,,,,,,,39.6396528,-75.6277924,53.0,
708,376,3.722,197+14,19651.39,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.6397182,-75.6277457,52.8,
709,377,3.734,197+75,19712.90,,WELD,,,,,,,0.250,,,,,,26.57,,,,,,,,,39.6398657,-75.6276388,52.2,
710,378,3.739,198+02,19739.47,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6399297,-75.6275926,51.7,
711,379,3.750,198+63,19801.04,,WELD,,,,,,,0.250,,,,,,60.31,,,,,,,,,39.6400783,-75.6274889,50.4,
712,380,3.762,199+24,19861.35,,WELD,,,,,,,0.250,,,,,,60.27,,,,,,,,,39.6402250,-75.6273896,49.6,
713,381,3.773,199+84,19921.62,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.6403711,-75.6272894,48.7,
714,382,3.785,200+46,19983.03,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6405192,-75.6271849,47.9,
715,383,3.796,201+07,20044.29,,WELD,,,,,,,0.250,,,,,,17.77,,,,,,,,,39.6406645,-75.6270756,44.4,
716,384,3.800,201+25,20062.06,,WELD,,,,,,,0.250,,,,,,3.06,,,,,,,,,39.6407068,-75.6270443,43.6,
717,,3.800,201+26,20063.56,1.000890,"Bend left - 49 deg., 3D",U1.50,1.50,1.56,D2200.22,3678.27,2200.22,0.250,,,,,,,,,,,,,,,39.6407107,-75.6270423,43.6,
718,385,3.800,201+28,20065.13,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.6407150,-75.6270414,43.6,
719,,3.801,201+31,20068.12,1.054272,Casing Begin,U2.99,2.99,58.17,D2195.67,3682.82,2195.67,0.250,,,,,,,,,,,,,,,39.6407230,-75.6270438,43.6,
720,386,3.812,201+91,20126.29,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6408766,-75.6271041,43.4,
721,387,3.823,202+54,20187.41,,WELD,,,,,,,0.250,,,,,,48.80,,,,,,,,,39.6410374,-75.6271670,43.3,
722,,3.830,202+91,20223.31,1.030963,Casing End,D12.89,35.90,12.89,D2040.48,3838.02,2040.48,0.250,,,,,,,,,,,,,,,39.6411320,-75.6272049,43.2,
723,388,3.833,203+01,20236.20,,WELD,,,,,,,0.250,,,,,,3.00,,,,,,,,,39.6411660,-75.6272186,43.0,
724,,3.833,203+02,20237.69,0.779029,"Bend right - 48 deg., 3D",U1.49,1.49,1.51,D2026.10,3852.39,2026.10,0.250,,,,,,,,,,,,,,,39.6411701,-75.6272197,42.9,
725,389,3.833,203+04,20239.20,,WELD,,,,,,,0.250,,,,,,14.49,,,,,,,,,39.6411744,-75.6272192,42.9,
726,390,3.836,203+18,20253.69,,WELD,,,,,,,0.250,,,,,,60.37,,,,,,,,,39.6412105,-75.6271951,43.0,
727,391,3.847,203+78,20314.07,,WELD,,,,,,,0.250,,,,,,53.54,,,,,,,,,39.6413570,-75.6270951,43.2,
728,392,3.858,204+32,20367.61,,WELD,,,,,,,0.250,,,,,,55.01,,,,,,,,,39.6414868,-75.6270069,41.1,
729,,3.868,204+86,20422.36,,ml-ext,D0.26,54.75,0.26,D1841.43,4037.06,1841.43,0.250,12,N,0.72,1.14,192,,,1478,1477,2051,32,1464,1458,2025,39.6416201,-75.6269166,39.8,
730,393,3.868,204+87,20422.62,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.6416207,-75.6269162,39.8,
731,394,3.880,205+48,20484.15,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.6417711,-75.6268160,38.8,
732,395,3.891,206+09,20545.52,,WELD,,,,,,,0.250,,,,,,43.34,,,,,,,,,39.6419199,-75.6267135,38.5,
733,396,3.899,206+53,20588.86,,WELD,,,,,,,0.250,,,,,,56.53,,,,,,,,,39.6420244,-75.6266401,37.5,
734,397,3.910,207+09,20645.39,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6421606,-75.6265439,35.9,
735,,3.919,207+57,20693.02,,ml-int,D13.71,47.63,13.71,D1570.76,4307.73,1570.76,0.250,14,N,1.06,0.88,333,,,1470,1466,2037,24,1456,1449,2013,39.6422760,-75.6264636,34.5,
736,,3.921,207+65,20701.99,,ml-int,D4.74,56.60,4.74,D1561.80,4316.70,1561.80,0.250,16,N,0.82,0.44,199,,,1473,1471,2043,26,1464,1460,2027,39.6422978,-75.6264487,34.3,
737,398,3.922,207+70,20706.74,,WELD,,,,,,,0.250,,,,,,49.72,,,,,,,,,39.6423093,-75.6264408,34.2,
738,399,3.931,208+20,20756.46,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6424304,-75.6263590,33.2,
739,,3.943,208+81,20817.66,,ml-ext,D0.31,61.21,0.31,D1446.12,4432.37,1446.12,0.250,23,N,2.67,0.99,186,,,1383,1368,1900,43,1262,1216,1689,39.6425798,-75.6262585,33.1,
740,400,3.943,208+81,20817.97,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.6425806,-75.6262580,33.1,
741,401,3.954,209+42,20879.35,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.6427305,-75.6261570,32.5,
742,402,3.966,210+04,20940.77,,WELD,,,,,,,0.250,,,,,,41.28,,,,,,,,,39.6428797,-75.6260544,32.4,
743,403,3.974,210+45,20982.05,,WELD,,,,,,,0.250,,,,,,60.80,,,,,,,,,39.6429793,-75.6259841,32.3,
744,,3.979,210+72,21009.58,,"Bend right - 10 deg., 34D ",U27.53,27.53,33.27,D1254.21,4624.28,1254.21,0.250,,,,,,,,,,,,,,,39.6430480,-75.6259435,31.4,
745,,3.985,211+03,21040.01,,ml-ext,D2.84,57.96,2.84,D1223.78,4654.71,1223.78,0.250,14,N,0.72,0.53,167,,,1477,1476,2050,24,1471,1467,2038,39.6431221,-75.6258934,32.0,
746,404,3.985,211+06,21042.85,,WELD,,,,,,,0.250,,,,,,60.15,,,,,,,,,39.6431290,-75.6258887,32.1,
747,405,3.997,211+66,21103.00,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6432760,-75.6257904,32.8,
748,406,4.008,212+27,21164.24,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6434259,-75.6256913,32.3,
749,,4.011,212+43,21180.24,,ml-mill related - internal,U16.00,16.00,45.34,D1083.55,4794.94,1083.55,0.250,,N,1.57,1.11,140,,,,,,,,,,39.6434652,-75.6256657,32.3,
750,407,4.020,212+88,21225.58,,WELD,,,,,,,0.250,,,,,,59.78,,,,,,,,,39.6435766,-75.6255930,32.5,
751,408,4.031,213+48,21285.36,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.6437232,-75.6254966,32.3,
752,409,4.043,214+09,21346.79,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6438727,-75.6253957,30.9,
753,410,4.055,214+70,21408.36,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.6440222,-75.6252938,29.7,
754,411,4.066,215+32,21469.73,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.6441717,-75.6251932,27.9,
755,412,4.078,215+93,21531.09,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.6443210,-75.6250924,26.6,
756,,4.089,216+53,21591.42,,MCP,D1.20,60.33,1.20,D672.37,5206.12,672.37,,,,3,6,99,,,,,,,,,,39.6444686,-75.6249947,26.1,
757,413,4.090,216+54,21592.62,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6444716,-75.6249928,26.1,
758,414,4.101,217+15,21653.90,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6446228,-75.6248963,25.3,
759,415,4.113,217+77,21715.23,,WELD,,,,,,,0.250,,,,,,59.37,,,,,,,,,39.6447748,-75.6248013,24.4,
760,,4.120,218+14,21752.39,,ml-ext,D22.21,37.16,22.21,D511.40,5367.09,511.40,0.250,16,N,0.32,0.33,23,,,1483,1483,2059,31,1481,1480,2055,39.6448664,-75.6247434,23.2,
761,416,4.124,218+36,21774.60,,WELD,,,,,,,0.250,,,,,,60.53,,,,,,,,,39.6449205,-75.6247071,22.1,
762,,4.125,218+41,21780.36,,ml-int,U5.75,5.75,54.77,D483.43,5395.06,483.43,0.250,12,N,0.47,0.44,224,,,1482,1482,2058,22,1479,1478,2053,39.6449344,-75.6246976,21.8,
763,417,4.135,218+96,21835.13,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6450664,-75.6246052,21.3,
764,418,4.147,219+57,21896.59,,WELD,,,,,,,0.250,,,,,,44.10,,,,,,,,,39.6452155,-75.6245024,22.7,
765,419,4.155,220+01,21940.70,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6453231,-75.6244303,21.9,
766,420,4.167,220+63,22002.21,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6454728,-75.6243290,20.4,
767,421,4.179,221+24,22063.49,,WELD,,,,,,,0.250,,,,,,60.51,,,,,,,,,39.6456218,-75.6242279,19.0,
768,422,4.190,221+84,22124.01,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6457685,-75.6241270,18.1,
769,423,4.202,222+46,22185.35,,WELD,,,,,,,0.250,,,,,,19.98,,,,,,,,,39.6459164,-75.6240224,17.1,
770,424,4.206,222+66,22205.33,,WELD,,,,,,,0.250,,,,,,30.96,,,,,,,,,39.6459640,-75.6239878,17.0,
771,425,4.211,222+96,22236.28,,WELD,,,,,,,0.250,,,,,,60.72,,,,,,,,,39.6460382,-75.6239336,17.2,
772,,4.217,223+24,22263.79,,AGM 8,U27.50,27.50,33.21,D2434.58,5878.49,2434.58,0.250,,,,,,,,,,,,,,,39.6461040,-75.6238855,17.4,
773,,4.218,223+31,22270.94,0.997810,"Bend left - 9 deg., 66D ",D26.06,34.66,26.06,U7.15,7.15,2427.43,0.250,,,,,,,,,,,,,,,39.6461214,-75.6238738,17.3,
774,,4.222,223+51,22290.77,,ml-ext,D6.23,54.49,6.23,U26.99,26.99,2407.60,0.250,10,N,0.45,0.39,239,,,1483,1482,2059,25,1479,1477,2052,39.6461721,-75.6238486,16.6,
775,426,4.223,223+57,22297.00,,WELD,,,,,,,0.250,,,,,,41.65,,,,,,,,,39.6461882,-75.6238413,16.4,
776,,4.224,223+66,22305.32,,"Bend left - 6 deg., 63D ",U8.32,8.32,33.33,U41.53,41.53,2393.05,0.250,,,,,,,,,,,,,,,39.6462098,-75.6238318,16.0,
777,,4.231,223+99,22337.94,,MCP,D0.71,40.94,0.71,U74.15,74.15,2360.43,,,,2,4,144,,,,,,,,,,39.6462970,-75.6238056,14.8,
778,427,4.231,223+99,22338.65,,WELD,,,,,,,0.250,,,,,,58.80,,,,,,,,,39.6462989,-75.6238051,14.7,
779,428,4.242,224+59,22397.45,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.6464569,-75.6237610,13.3,
780,,4.246,224+78,22416.86,,"Bend left - 4 deg., 74D ",U19.41,19.41,42.00,U153.07,153.07,2281.51,0.250,,,,,,,,,,,,,,,39.6465090,-75.6237467,12.8,
781,429,4.254,225+20,22458.86,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6466232,-75.6237270,11.9,
782,,4.258,225+44,22481.99,,ml-ext,U23.13,23.13,38.37,U218.20,218.20,2216.38,0.250,10,N,0.37,0.39,308,,,1484,1483,2060,25,1481,1480,2055,39.6466857,-75.6237142,11.1,
783,430,4.265,225+82,22520.36,,WELD,,,,,,,0.250,,,,,,55.68,,,,,,,,,39.6467892,-75.6236896,10.4,
784,431,4.276,226+39,22576.04,,WELD,,,,,,,0.250,,,,,,25.97,,,,,,,,,39.6469391,-75.6236532,9.8,
785,432,4.281,226+65,22602.01,,WELD,,,,,,,0.250,,,,,,55.40,,,,,,,,,39.6470089,-75.6236355,9.6,
786,433,4.291,227+21,22657.41,,WELD,,,,,,,0.250,,,,,,43.23,,,,,,,,,39.6471581,-75.6236008,8.9,
787,434,4.299,227+64,22700.65,,WELD,,,,,,,0.250,,,,,,60.95,,,,,,,,,39.6472752,-75.6235760,7.4,
788,435,4.311,228+26,22761.59,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.6474390,-75.6235332,8.6,
789,436,4.323,228+88,22823.15,,WELD,,,,,,,0.250,,,,,,49.14,,,,,,,,,39.6476037,-75.6234849,8.7,
790,437,4.332,229+37,22872.29,,WELD,,,,,,,0.250,,,,,,53.73,,,,,,,,,39.6477347,-75.6234453,9.0,
791,438,4.342,229+91,22926.01,,WELD,,,,,,,0.250,,,,,,44.82,,,,,,,,,39.6478785,-75.6234007,9.1,
792,439,4.351,230+37,22970.84,,WELD,,,,,,,0.250,,,,,,46.47,,,,,,,,,39.6479985,-75.6233656,9.9,
793,440,4.359,230+84,23017.30,,WELD,,,,,,,0.250,,,,,,60.54,,,,,,,,,39.6481232,-75.6233316,10.4,
794,441,4.371,231+45,23077.84,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6482862,-75.6232902,10.8,
795,442,4.382,232+06,23139.19,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.6484518,-75.6232512,11.7,
796,443,4.394,232+68,23200.53,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.6486171,-75.6232119,12.7,
797,444,4.406,233+30,23262.12,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.6487827,-75.6231686,11.5,
798,,4.408,233+41,23272.67,1.008261,"Bend right - 12 deg., 37D ",U10.54,10.54,51.07,U1008.88,1008.88,1425.70,0.250,,,,,,,,,,,,,,,39.6488109,-75.6231603,11.3,
799,,4.408,233+42,23273.57,,Sleeve Begin,U11.45,11.45,50.16,U1009.78,1009.78,1424.80,0.250,,,,,,,,,,,,,,,39.6488151,-75.6231586,11.3,
800,,4.408,233+43,23274.96,,Sleeve End  ,U12.83,12.83,48.78,U1011.17,1011.17,1423.41,0.250,,,,,,,,,,,,,,,39.6488151,-75.6231586,11.3,
801,445,4.417,233+92,23323.73,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6489416,-75.6230950,14.3,
802,446,4.429,234+53,23384.99,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6490957,-75.6230082,15.0,
803,,4.435,234+85,23417.66,,"Bend right - 12 deg., 46D ",D28.80,32.67,28.80,U1153.87,1153.87,1280.71,0.250,,,,,,,,,,,,,,,39.6491755,-75.6229549,15.5,
804,447,4.441,235+14,23446.46,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.6492371,-75.6228905,15.9,
805,,4.444,235+32,23465.09,,ml-mill related - internal,U18.63,18.63,42.56,U1201.30,1201.30,1233.28,0.250,,N,1.09,2.02,12,,,,,,,,,,39.6492770,-75.6228491,16.1,
806,,4.445,235+34,23467.13,,ml-mill related - internal,U20.66,20.66,40.53,U1203.34,1203.34,1231.24,0.250,,N,0.66,1.70,27,,,,,,,,,,39.6492813,-75.6228446,16.2,
807,,4.445,235+37,23469.76,,ml-mill related - internal,U23.30,23.30,37.89,U1205.97,1205.97,1228.61,0.250,,N,1.98,2.71,20,,,,,,,,,,39.6492870,-75.6228388,16.2,
808,448,4.452,235+75,23507.65,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6493679,-75.6227543,16.7,
809,449,4.464,236+36,23569.16,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6494963,-75.6226127,17.6,
810,450,4.475,236+97,23630.49,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6496231,-75.6224695,17.6,
811,451,4.487,237+58,23691.75,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6497497,-75.6223262,16.8,
812,452,4.499,238+19,23753.08,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.6498757,-75.6221822,16.8,
813,453,4.510,238+79,23814.23,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.6500023,-75.6220398,15.7,
814,,4.520,239+31,23866.41,,ml-int,D9.17,52.19,9.17,D831.96,1602.62,831.96,0.250,11,N,1.19,0.86,338,,,1471,1468,2038,21,1455,1448,2011,39.6501087,-75.6219160,16.1,
815,454,4.522,239+40,23875.58,,WELD,,,,,,,0.250,,,,,,59.88,,,,,,,,,39.6501276,-75.6218944,16.2,
816,455,4.533,240+00,23935.46,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.6502473,-75.6217488,17.6,
817,456,4.545,240+61,23996.83,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6503688,-75.6215983,18.7,
818,457,4.557,241+22,24058.40,,WELD,,,,,,,0.250,,,,,,51.17,,,,,,,,,39.6504906,-75.6214471,20.0,
819,458,4.566,241+73,24109.56,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.6505920,-75.6213218,20.6,
820,459,4.578,242+34,24171.00,,WELD,,,,,,,0.250,,,,,,60.83,,,,,,,,,39.6507121,-75.6211692,20.9,
821,,4.584,242+67,24203.72,,"Bend right - 14 deg., 39D ",D28.11,32.72,28.11,D494.64,1939.94,494.64,0.250,,,,,,,,,,,,,,,39.6507732,-75.6210838,21.1,
822,460,4.589,242+95,24231.83,,WELD,,,,,,,0.250,,,,,,61.69,,,,,,,,,39.6508135,-75.6209987,21.2,
823,,4.594,243+20,24257.17,,"Bend right - 20 deg., 36D ",U25.34,25.34,36.35,D441.20,1993.38,441.20,0.250,,,,,,,,,,,,,,,39.6508477,-75.6209204,21.6,
824,461,4.601,243+56,24293.52,,WELD,,,,,,,0.250,,,,,,61.71,,,,,,,,,39.6508727,-75.6207956,20.0,
