TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
825,,4.606,243+84,24321.67,0.994178,"Bend right - 44 deg., 38D ",U28.15,28.15,33.56,D376.70,2057.89,376.70,0.250,,,,,,,,,,,,,,,39.6508827,-75.6206968,18.6,
826,462,4.613,244+19,24355.23,,WELD,,,,,,,0.250,,,,,,21.57,,,,,,,,,39.6508529,-75.6205846,16.7,
827,463,4.617,244+41,24376.80,,WELD,,,,,,,0.250,,,,,,60.32,,,,,,,,,39.6508283,-75.6205150,15.4,
828,,4.620,244+58,24393.11,,"Bend down - 10 deg., 48D ",U16.31,16.31,44.01,D305.26,2129.32,305.26,0.250,,,,,,,,,,,,,,,39.6508103,-75.6204622,14.3,
829,464,4.628,245+03,24437.12,,WELD,,,,,,,0.250,,,,,,30.78,,,,,,,,,39.6507611,-75.6203218,7.0,
830,,4.632,245+25,24457.88,,"Bend up - 10 deg., 46D ",D10.02,20.76,10.02,D240.49,2194.09,240.49,0.250,,,,,,,,,,,,,,,39.6507384,-75.6202552,4.2,
831,465,4.634,245+35,24467.90,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,41.96,,,,,,,,,39.6507274,-75.6202227,4.1,
832,,4.634,245+37,24469.48,1.035805,Casing Begin,U1.58,1.58,40.38,D228.89,2205.69,228.89,0.375,,,,,,,,,,,,,,,39.6507256,-75.6202176,4.1,
833,466,4.642,245+75,24509.86,,WELD,,,,,,,0.375,,,,,,30.59,,,,,,,,,39.6506820,-75.6200860,4.5,
834,467,4.648,246+04,24540.45,,WELD,,,,,,,0.375,,,,,,30.34,,,,,,,,,39.6506489,-75.6199862,4.7,
835,468,4.654,246+33,24570.79,,WELD,,,,,,,0.375,,,,,,42.78,,,,,,,,,39.6506157,-75.6198874,4.8,
836,,4.661,246+70,24609.77,0.948043,Casing End,D3.79,38.98,3.79,D88.60,2345.98,88.60,0.375,,,,,,,,,,,,,,,39.6505729,-75.6197613,4.8,
837,469,4.662,246+78,24613.56,,WELD,,,,,,,0.375,,,,,,5.20,,,,,,,,,39.6505688,-75.6197490,4.8,
838,,4.662,246+84,24616.16,2.112701,"Bend left - 75 deg., 3D",U2.60,2.60,2.61,D82.21,2352.37,82.21,0.375,,,,,,,,,,,,,,,39.6505671,-75.6197399,4.8,
839,470,4.663,246+86,24618.77,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,6.01,,,,,,,,,39.6505693,-75.6197312,5.0,
840,471,4.664,246+93,24624.78,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.6505813,-75.6197164,5.6,
841,,4.665,247+01,24632.33,,"Bend left-down - 9 deg., 38D ",U7.56,7.56,53.85,D66.03,2368.55,66.03,0.250,,,,,,,,,,,,,,,39.6505970,-75.6196991,6.4,
842,,4.675,247+57,24685.58,,ml-ext,D0.61,60.80,0.61,D12.79,2421.79,12.79,0.250,23,N,0.61,0.82,178,,,1475,1473,2046,33,1469,1465,2035,39.6507158,-75.6195890,6.3,
843,472,4.675,247+57,24686.18,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,9.96,,,,,,,,,39.6507171,-75.6195877,6.3,
844,,4.677,247+66,24694.14,1.054167,Tap,D2.00,7.95,2.00,D4.23,2430.35,4.23,0.375,,,4,4,5,,,,,,,,,,39.6507349,-75.6195714,6.2,
845,473,4.677,247+68,24696.14,,WELD,,,,,,,0.375,,,,,,4.44,,,,,,,,,39.6507394,-75.6195673,6.2,
846,,4.677,247+68,24696.75,,Flange,U0.62,0.62,3.82,D1.61,2432.97,1.61,0.375,,,,,,,,,,,,,,,39.6507407,-75.6195661,6.2,
847,,4.678,247+70,24698.37,1.015971,Valve (204),D2.21,2.23,2.21,D23.89,2434.58,23.89,0.375,,,,,,,,,,,,,,,39.6507443,-75.6195628,6.2,
848,,4.678,247+72,24699.97,,Flange,D0.61,3.83,0.61,U1.60,1.60,22.29,0.375,,,,,,,,,,,,,,,39.6507479,-75.6195595,6.2,
849,474,4.678,247+72,24700.58,,WELD,,,,,,,0.375,,,,,,9.95,,,,,,,,,39.6507493,-75.6195582,6.2,
850,,4.679,247+74,24702.58,0.997577,Tap,U2.00,2.00,7.95,U4.21,4.21,19.68,0.375,,,4,3,3,,,,,,,,,,39.6507538,-75.6195541,6.2,
851,475,4.680,247+82,24710.53,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,36.16,,,,,,,,,39.6507716,-75.6195379,6.0,
852,,4.682,247+93,24722.26,,AGM 10,U11.73,11.73,24.43,U23.89,23.89,4354.11,0.250,,,,,,,,,,,,,,,39.6507979,-75.6195139,5.9,
853,476,4.687,248+16,24746.69,,WELD,,,,,,,0.250,,,,,,30.62,,,,,,,,,39.6508525,-75.6194636,5.7,
854,,4.689,248+29,24760.47,0.946646,"Bend right - 26 deg., 28D ",U13.78,13.78,16.84,U38.21,38.21,4315.91,0.250,,,,,,,,,,,,,,,39.6508820,-75.6194329,5.5,
855,,4.692,248+41,24772.45,,ml-ext,D4.86,25.76,4.86,U50.19,50.19,4303.93,0.250,29,N,0.44,0.52,46,,,1478,1476,2050,39,1474,1470,2042,39.6509016,-75.6193988,5.5,
856,,4.692,248+44,24776.19,,MCP,D1.12,29.50,1.12,U53.93,53.93,4300.18,,,,2,6,315,,,,,,,,,,39.6509070,-75.6193873,5.6,
857,477,4.693,248+45,24777.31,,WELD,,,,,,,0.250,,,,,,8.11,,,,,,,,,39.6509086,-75.6193839,5.6,
858,478,4.694,248+53,24785.42,,WELD,,,,,,,0.250,,,,,,30.68,,,,,,,,,39.6509198,-75.6193591,5.7,
859,,4.697,248+69,24801.79,,"Bend down - 12 deg., 35D ",D14.31,16.37,14.31,U79.53,79.53,4274.59,0.250,,,,,,,,,,,,,,,39.6509425,-75.6193091,6.1,
860,479,4.700,248+83,24816.10,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6509627,-75.6192663,4.0,
861,,4.702,248+93,24825.93,,ml-int,U9.83,9.83,51.50,U103.67,103.67,4250.45,0.250,14,N,1.19,0.78,196,,,1467,1463,2032,24,1451,1443,2004,39.6509764,-75.6192372,2.2,
862,,4.702,248+94,24827.19,,ml-ext,U11.09,11.09,50.23,U104.93,104.93,4249.18,0.250,15,N,0.57,0.48,76,,,1480,1479,2054,25,1475,1473,2046,39.6509782,-75.6192334,1.9,
863,,4.704,249+01,24834.66,,ml-ext,U18.55,18.55,42.77,U112.39,112.39,4241.72,0.250,29,N,0.57,0.81,199,,,1473,1470,2041,39,1467,1461,2030,39.6509886,-75.6192113,0.4,
864,,4.707,249+17,24851.07,,ml-ext,D26.36,34.97,26.36,U128.81,128.81,4225.31,0.250,26,N,1.21,1.17,34,,,1444,1435,1993,36,1423,1406,1953,39.6510115,-75.6191629,-3.0,
865,,4.709,249+29,24863.01,,"Bend up - 12 deg., 36D ",D14.42,46.91,14.42,U140.75,140.75,4213.37,0.250,,,,,,,,,,,,,,,39.6510284,-75.6191276,-5.3,
866,480,4.712,249+43,24877.43,,WELD,,,,,,,0.250,,,,,,61.74,,,,,,,,,39.6510487,-75.6190840,-5.8,
867,,4.712,249+44,24878.52,,ml-ext,U1.09,1.09,60.64,U156.26,156.26,4197.86,0.250,11,N,0.49,0.39,188,,,1482,1482,2058,26,1478,1476,2050,39.6510503,-75.6190807,-5.8,
868,,4.714,249+53,24888.22,,"Bend up - 11 deg., 38D ",U10.79,10.79,50.95,U165.96,165.96,4188.16,0.250,,,,,,,,,,,,,,,39.6510639,-75.6190512,-5.9,
869,,4.721,249+90,24925.56,,"Bend down - 10 deg., 39D ",D13.61,48.13,13.61,U203.30,203.30,4150.82,0.250,,,,,,,,,,,,,,,39.6511134,-75.6189377,0.1,
870,481,4.723,250+03,24939.16,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6511319,-75.6188960,0.7,
871,482,4.735,250+63,25000.37,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.6512150,-75.6187075,0.3,
872,,4.744,251+09,25047.78,,"Bend up - 13 deg., 42D ",D13.97,47.41,13.97,U325.52,325.52,4028.59,0.250,,,,,,,,,,,,,,,39.6512796,-75.6185621,-3.2,
873,483,4.747,251+22,25061.75,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6513001,-75.6185205,-1.9,
874,,4.751,251+47,25087.16,0.973389,"Bend left-down - 13 deg., 39D ",U25.41,25.41,35.71,U364.90,364.90,3989.22,0.250,,,,,,,,,,,,,,,39.6513392,-75.6184465,1.2,
875,484,4.758,251+87,25122.87,,WELD,,,,,,,0.250,,,,,,28.62,,,,,,,,,39.6514093,-75.6183578,2.6,
876,485,4.764,252+19,25151.50,,WELD,,,,,,,0.250,,,,,,2.73,,,,,,,,,39.6514633,-75.6182847,3.9,
877,,4.764,252+21,25152.87,1.123146,"Bend left - 40 deg., 3D",D1.36,1.37,1.36,U430.61,430.61,3923.51,0.250,,,,,,,,,,,,,,,39.6514662,-75.6182810,3.9,
878,486,4.764,252+22,25154.23,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,29.12,,,,,,,,,39.6514697,-75.6182785,3.9,
879,,4.765,252+25,25156.75,,ml-ext,U2.52,2.52,26.60,U434.49,434.49,3919.63,0.344,16,N,0.71,0.44,349,,,1911,1909,2652,26,1904,1901,2640,39.6514763,-75.6182763,3.9,
880,,4.766,252+30,25162.47,0.958139,Casing Begin,U8.24,8.24,20.88,U440.21,440.21,3913.91,0.344,,,,,,,,,,,,,,,39.6514920,-75.6182734,3.8,
881,487,4.770,252+51,25183.35,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.6515490,-75.6182627,3.8,
882,488,4.781,253+14,25244.58,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.6517154,-75.6182320,3.7,
883,489,4.793,253+76,25305.82,,WELD,,,,,,,0.344,,,,,,61.43,,,,,,,,,39.6518823,-75.6182025,3.2,
884,,4.794,253+85,25314.81,,ml-int,U9.00,9.00,52.44,U592.55,592.55,3761.56,0.344,14,N,1.18,1.08,251,,,1902,1899,2637,24,1886,1879,2609,39.6519067,-75.6181982,3.2,
885,,4.804,254+37,25365.58,1.019145,Casing End,D1.67,59.76,1.67,U643.32,643.32,3710.79,0.344,,,,,,,,,,,,,,,39.6520441,-75.6181736,3.1,
886,490,4.804,254+39,25367.25,,WELD,,,,,,,0.344,,,,,,2.88,,,,,,,,,39.6520486,-75.6181728,3.0,
887,,4.805,254+42,25368.70,1.477559,"Bend down - 45 deg., 3D",D1.43,1.44,1.43,U646.43,646.43,3707.68,0.344,,,,,,,,,,,,,,,39.6520525,-75.6181720,2.9,
888,491,4.805,254+42,25370.13,,WELD,,,,,,,0.344,,,,,,4.64,,,,,,,,,39.6520562,-75.6181712,2.4,
889,492,4.806,254+44,25374.77,,WELD,,,,,,,0.344,,,,,,3.36,,,,,,,,,39.6520650,-75.6181687,-0.4,
890,,4.806,254+45,25376.46,0.386539,"Bend up - 53 deg., 3D",D1.68,1.68,1.68,U654.20,654.20,3699.92,0.344,,,,,,,,,,,,,,,39.6520686,-75.6181677,-1.3,
891,493,4.806,254+46,25378.14,,WELD,,,,,,,0.344,,,,,,27.42,,,,,,,,,39.6520728,-75.6181667,-1.9,
892,494,4.812,254+74,25405.56,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.6521463,-75.6181495,1.4,
893,,4.818,255+09,25441.51,,"Bend down - 8 deg., 44D ",D25.61,35.95,25.61,U719.25,719.25,3634.87,0.250,,,,,,,,,,,,,,,39.6522428,-75.6181291,6.3,
894,495,4.823,255+35,25467.12,,WELD,,,,,,,0.250,,,,,,40.66,,,,,,,,,39.6523125,-75.6181186,6.9,
895,,4.828,255+62,25493.99,,"Bend left - 18 deg., 41D ",D13.79,26.87,13.79,U771.73,771.73,3582.39,0.250,,,,,,,,,,,,,,,39.6523861,-75.6181095,7.8,
896,496,4.831,255+76,25507.78,,WELD,,,,,,,0.250,,,,,,43.84,,,,,,,,,39.6524236,-75.6181167,8.4,
897,,4.835,255+97,25529.12,0.997280,"Bend right - 42 deg., 36D ",U21.34,21.34,22.49,U806.86,806.86,3547.25,0.250,,,,,,,,,,,,,,,39.6524818,-75.6181238,8.9,
898,497,4.839,256+20,25551.61,,WELD,,,,,,,0.250,,,,,,50.01,,,,,,,,,39.6525409,-75.6181016,8.8,
899,,4.841,256+31,25561.83,,"Bend right - 10 deg., 39D ",U10.21,10.21,39.80,U839.57,839.57,3514.55,0.250,,,,,,,,,,,,,,,39.6525663,-75.6180863,8.7,
900,498,4.849,256+72,25601.62,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,42.34,,,,,,,,,39.6526610,-75.6180159,10.0,
901,,4.849,256+74,25603.54,1.036657,Casing Begin,U1.92,1.92,40.42,U881.28,881.28,3472.83,0.344,,,,,,,,,,,,,,,39.6526656,-75.6180125,10.0,
902,499,4.857,257+15,25643.96,,WELD,,,,,,,0.344,,,,,,60.46,,,,,,,,,39.6527621,-75.6179419,10.6,
903,,4.868,257+73,25702.11,1.004439,Casing End,D2.31,58.14,2.31,U979.85,979.85,3374.27,0.344,,,,,,,,,,,,,,,39.6529012,-75.6178407,11.3,
904,500,4.868,257+75,25704.42,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.6529068,-75.6178367,11.3,
905,,4.870,257+85,25713.68,,"Bend right-up - 10 deg., 40D ",U9.26,9.26,52.16,U991.42,991.42,3362.70,0.250,,,,,,,,,,,,,,,39.6529289,-75.6178205,11.2,
906,501,4.880,258+37,25765.84,,WELD,,,,,,,0.250,,,,,,45.49,,,,,,,,,39.6530490,-75.6177200,14.7,
907,502,4.889,258+82,25811.32,,WELD,,,,,,,0.250,,,,,,21.91,,,,,,,,,39.6531534,-75.6176313,16.7,
908,503,4.893,259+04,25833.23,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6532034,-75.6175882,17.0,
909,,4.900,259+46,25874.45,,"Bend right - 10 deg., 37D ",D20.36,41.22,20.36,U1152.19,1152.19,3201.92,0.250,,,,,,,,,,,,,,,39.6532969,-75.6175059,16.8,
910,504,4.904,259+66,25894.82,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6533395,-75.6174590,16.9,
911,,4.911,260+01,25929.51,,ml-mill related - internal,D26.55,34.69,26.55,U1207.25,1207.25,3146.87,0.250,,N,0.71,0.75,135,,,,,,,,,,39.6534115,-75.6173783,17.6,
912,,4.916,260+26,25955.14,,ml-ext,D0.91,60.32,0.91,U1232.88,1232.88,3121.24,0.250,12,N,0.93,0.77,203,,,1474,1472,2045,22,1464,1459,2027,39.6534648,-75.6173188,18.3,
913,,4.916,260+26,25955.16,,ml-ext,D0.89,60.34,0.89,U1232.90,1232.90,3121.22,0.250,10,N,0.66,0.52,218,,,1481,1480,2055,20,1475,1473,2046,39.6534649,-75.6173188,18.3,
914,505,4.916,260+27,25956.05,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.6534667,-75.6173167,18.3,
915,506,4.928,260+89,26017.41,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6535932,-75.6171735,20.4,
916,507,4.939,261+50,26078.62,,WELD,,,,,,,0.250,,,,,,54.19,,,,,,,,,39.6537187,-75.6170292,22.1,
917,,4.949,262+01,26129.94,,ml-ext,D2.87,51.32,2.87,U1407.68,1407.68,2946.44,0.250,11,N,0.85,0.56,294,,,1477,1476,2050,21,1469,1465,2035,39.6538242,-75.6169086,23.0,
918,508,4.949,262+04,26132.81,,WELD,,,,,,,0.250,,,,,,54.92,,,,,,,,,39.6538301,-75.6169018,23.0,
919,,4.958,262+50,26177.91,,ml-int,D9.82,45.10,9.82,U1455.65,1455.65,2898.46,0.250,13,N,1.18,0.98,28,,,1468,1465,2035,23,1452,1445,2007,39.6539227,-75.6167956,24.3,
920,509,4.960,262+59,26187.73,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6539429,-75.6167725,24.6,
921,510,4.971,263+21,26248.97,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6540684,-75.6166279,26.3,
922,511,4.983,263+82,26310.30,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6541941,-75.6164832,28.1,
923,512,4.995,264+43,26371.50,,WELD,,,,,,,0.250,,,,,,61.13,,,,,,,,,39.6543203,-75.6163394,29.8,
924,,4.997,264+58,26386.20,,MCP,U14.70,14.70,46.43,U1663.94,1663.94,2690.18,,,,2,6,24,,,,,,,,,,39.6543506,-75.6163047,30.1,
925,513,5.006,265+05,26432.63,,WELD,,,,,,,0.250,,,,,,52.77,,,,,,,,,39.6544458,-75.6161946,30.8,
926,514,5.016,265+58,26485.40,,WELD,,,,,,,0.250,,,,,,54.02,,,,,,,,,39.6545541,-75.6160701,32.0,
927,515,5.026,266+12,26539.43,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6546651,-75.6159427,33.3,
928,516,5.038,266+73,26601.00,,WELD,,,,,,,0.250,,,,,,60.85,,,,,,,,,39.6547907,-75.6157961,34.3,
929,517,5.050,267+34,26661.85,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.6549138,-75.6156501,35.4,
930,518,5.061,267+96,26723.41,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.6550387,-75.6155029,36.2,
931,519,5.073,268+58,26784.95,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6551641,-75.6153560,37.5,
932,520,5.085,269+19,26846.34,,WELD,,,,,,,0.250,,,,,,50.32,,,,,,,,,39.6552898,-75.6152112,37.5,
933,521,5.094,269+69,26896.67,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6553934,-75.6150927,37.9,
934,522,5.106,270+31,26957.96,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6555191,-75.6149484,38.9,
935,523,5.117,270+92,27019.17,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6556452,-75.6148046,40.1,
936,524,5.129,271+54,27080.62,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.6557726,-75.6146614,41.1,
937,,5.130,271+60,27086.61,,ml-mill related - internal,U5.99,5.99,55.56,D1989.77,2364.35,1989.77,0.250,,N,0.43,2.37,112,,,,,,,,,,39.6557851,-75.6146475,41.1,
938,525,5.141,272+15,27142.17,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6559008,-75.6145190,41.7,
939,526,5.152,272+77,27203.75,,WELD,,,,,,,0.250,,,,,,45.99,,,,,,,,,39.6560288,-75.6143767,40.8,
940,527,5.161,273+23,27249.74,,WELD,,,,,,,0.250,,,,,,50.10,,,,,,,,,39.6561231,-75.6142687,40.7,
941,528,5.170,273+73,27299.83,,WELD,,,,,,,0.250,,,,,,6.20,,,,,,,,,39.6562226,-75.6141465,42.6,
942,,5.171,273+76,27302.91,1.001558,"Bend left - 94 deg., 3D",U3.08,3.08,3.11,D1773.46,2580.65,1773.46,0.250,,,,,,,,,,,,,,,39.6562306,-75.6141410,42.7,
943,529,5.172,273+80,27306.03,,WELD,,,,,,,0.250,,,,,,26.79,,,,,,,,,39.6562395,-75.6141436,42.7,
944,,5.174,273+91,27316.22,1.104798,Casing Begin,U10.19,10.19,16.60,D1760.16,2593.96,1760.16,0.250,,,,,,,,,,,,,,,39.6562592,-75.6141695,42.6,
945,530,5.177,274+07,27332.82,,WELD,,,,,,,0.250,,,,,,30.68,,,,,,,,,39.6562908,-75.6142125,42.2,
946,531,5.182,274+38,27363.50,,WELD,,,,,,,0.250,,,,,,30.53,,,,,,,,,39.6563490,-75.6142908,40.7,
947,,5.187,274+64,27389.75,0.992805,Casing End,D4.28,26.25,4.28,D1686.63,2667.49,1686.63,0.250,,,,,,,,,,,,,,,39.6563991,-75.6143578,39.2,
948,532,5.188,274+70,27394.03,,WELD,,,,,,,0.250,,,,,,6.09,,,,,,,,,39.6564072,-75.6143687,38.9,
949,,5.189,274+75,27397.06,1.462501,"Bend right - 95 deg., 3D",U3.04,3.04,3.05,D1679.31,2674.80,1679.31,0.250,,,,,,,,,,,,,,,39.6564152,-75.6143745,38.7,
950,533,5.189,274+78,27400.11,,WELD,,,,,,,0.250,,,,,,61.08,,,,,,,,,39.6564242,-75.6143721,38.9,
951,534,5.201,275+39,27461.19,,WELD,,,,,,,0.250,,,,,,43.71,,,,,,,,,39.6565455,-75.6142220,43.9,
952,,5.203,275+52,27474.16,,"Bend left-down - 10 deg., 47D ",U12.97,12.97,30.74,D1602.22,2751.90,1602.22,0.250,,,,,,,,,,,,,,,39.6565711,-75.6141900,44.5,
953,535,5.209,275+83,27504.90,,WELD,,,,,,,0.250,,,,,,17.63,,,,,,,,,39.6566367,-75.6141215,44.5,
954,536,5.213,276+00,27522.52,,WELD,,,,,,,0.250,,,,,,60.22,,,,,,,,,39.6566743,-75.6140823,44.5,
955,537,5.224,276+61,27582.74,,WELD,,,,,,,0.250,,,,,,14.89,,,,,,,,,39.6568007,-75.6139445,45.3,
956,538,5.227,276+75,27597.63,,WELD,,,,,,,0.250,,,,,,60.95,,,,,,,,,39.6568316,-75.6139098,45.3,
957,539,5.238,277+36,27658.58,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.6569575,-75.6137674,45.4,
958,540,5.250,277+98,27720.07,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.6570846,-75.6136237,45.3,
959,541,5.262,278+60,27781.60,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6572125,-75.6134809,45.5,
960,542,5.273,279+21,27843.17,,WELD,,,,,,,0.250,,,,,,61.82,,,,,,,,,39.6573400,-75.6133380,44.8,
961,543,5.285,279+83,27904.99,,WELD,,,,,,,0.250,,,,,,60.44,,,,,,,,,39.6574677,-75.6131941,45.5,
962,544,5.296,280+44,27965.43,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.6575926,-75.6130532,45.8,
963,545,5.308,281+05,28027.09,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.6577198,-75.6129088,45.9,
964,546,5.320,281+67,28088.60,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.6578468,-75.6127647,45.3,
965,,5.326,281+98,28119.67,,ml-mill related - internal,D30.59,31.08,30.59,D956.70,3397.41,956.70,0.250,,N,0.46,1.59,14,,,,,,,,,,39.6579110,-75.6126923,45.8,
966,547,5.331,282+29,28150.26,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6579742,-75.6126210,46.2,
967,548,5.343,282+90,28211.56,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.6580996,-75.6124764,46.8,
968,549,5.355,283+51,28272.68,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6582255,-75.6123332,47.3,
969,550,5.366,284+13,28334.26,,WELD,,,,,,,0.250,,,,,,53.49,,,,,,,,,39.6583524,-75.6121894,46.9,
970,,5.376,284+66,28387.34,,ml-ext,D0.40,53.09,0.40,D689.03,3665.08,689.03,0.250,20,N,0.75,0.73,196,,,1472,1469,2041,30,1464,1459,2026,39.6584617,-75.6120653,47.4,
971,551,5.376,284+66,28387.75,,WELD,,,,,,,0.250,,,,,,53.30,,,,,,,,,39.6584626,-75.6120644,47.4,
972,552,5.387,285+20,28441.04,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.6585718,-75.6119385,48.0,
973,553,5.398,285+81,28502.43,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.6586979,-75.6117941,48.8,
974,554,5.410,286+42,28563.73,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.6588234,-75.6116489,49.4,
975,,5.411,286+49,28569.91,,Dent - Depth 0.21 inch ,U6.18,6.18,55.42,D506.46,3847.65,506.46,0.250,1.31,N,8,5,178,,,,,,,,,,39.6588361,-75.6116343,49.4,
976,555,5.421,287+04,28625.33,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.6589493,-75.6115031,48.8,
977,556,5.433,287+66,28686.87,,WELD,,,,,,,0.250,,,,,,11.34,,,,,,,,,39.6590759,-75.6113586,48.9,
978,557,5.435,287+77,28698.22,,WELD,,,,,,,0.250,,,,,,60.59,,,,,,,,,39.6590993,-75.6113321,48.8,
979,558,5.447,288+38,28758.81,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.6592241,-75.6111902,48.8,
980,559,5.458,288+99,28820.23,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6593512,-75.6110467,49.7,
981,560,5.470,289+61,28881.70,,WELD,,,,,,,0.250,,,,,,10.36,,,,,,,,,39.6594782,-75.6109034,50.1,
982,561,5.472,289+71,28892.06,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6594995,-75.6108792,50.1,
983,562,5.484,290+32,28953.26,,WELD,,,,,,,0.250,,,,,,51.88,,,,,,,,,39.6596257,-75.6107361,50.4,
984,563,5.493,290+84,29005.14,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.6597326,-75.6106146,50.8,
985,564,5.505,291+46,29066.59,,WELD,,,,,,,0.250,,,,,,57.86,,,,,,,,,39.6598597,-75.6104709,50.7,
986,,5.507,291+55,29076.38,,AGM 12,U9.79,9.79,48.07,D4258.22,4354.11,4258.22,0.250,,,,,,,,,,,,,,,39.6598798,-75.6104479,50.7,
987,565,5.516,292+03,29124.45,,WELD,,,,,,,0.250,,,,,,57.60,,,,,,,,,39.6599781,-75.6103343,50.2,
988,566,5.527,292+61,29182.05,,WELD,,,,,,,0.250,,,,,,60.89,,,,,,,,,39.6600965,-75.6101986,49.4,
989,567,5.538,293+22,29242.94,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6602227,-75.6100563,49.3,
990,568,5.550,293+83,29304.15,,WELD,,,,,,,0.250,,,,,,49.44,,,,,,,,,39.6603496,-75.6099143,49.2,
991,569,5.559,294+33,29353.59,,WELD,,,,,,,0.250,,,,,,9.64,,,,,,,,,39.6604517,-75.6097990,48.7,
992,570,5.561,294+42,29363.23,,WELD,,,,,,,0.250,,,,,,49.97,,,,,,,,,39.6604716,-75.6097763,48.5,
993,571,5.571,294+92,29413.20,,WELD,,,,,,,0.250,,,,,,60.95,,,,,,,,,39.6605739,-75.6096578,47.5,
994,572,5.582,295+53,29474.15,,WELD,,,,,,,0.250,,,,,,60.91,,,,,,,,,39.6606978,-75.6095125,45.8,
995,573,5.594,296+14,29535.06,,WELD,,,,,,,0.250,,,,,,51.03,,,,,,,,,39.6608224,-75.6093682,43.8,
996,574,5.603,296+66,29586.09,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6609281,-75.6092499,43.2,
997,575,5.615,297+27,29647.31,,WELD,,,,,,,0.250,,,,,,60.30,,,,,,,,,39.6610567,-75.6091099,41.0,
998,576,5.626,297+87,29707.61,,WELD,,,,,,,0.250,,,,,,60.30,,,,,,,,,39.6611831,-75.6089723,38.2,
999,577,5.638,298+47,29767.92,,WELD,,,,,,,0.250,,,,,,59.18,,,,,,,,,39.6613078,-75.6088317,34.5,
1000,578,5.649,299+07,29827.10,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6614285,-75.6086909,31.2,
1001,,5.655,299+36,29856.86,,ml-ext,U29.76,29.76,31.35,U780.48,780.48,3477.74,0.250,10,N,0.15,0.34,204,,,1485,1485,2062,25,1484,1484,2061,39.6614890,-75.6086199,30.2,
1002,579,5.661,299+68,29888.20,,WELD,,,,,,,0.250,,,,,,59.09,,,,,,,,,39.6615528,-75.6085451,29.0,
1003,580,5.672,300+27,29947.29,,WELD,,,,,,,0.250,,,,,,59.21,,,,,,,,,39.6616741,-75.6084061,26.8,
1004,,5.679,300+66,29986.71,,ml-ext,D19.79,39.42,19.79,U910.34,910.34,3347.88,0.250,10,N,0.49,0.46,52,,,1482,1482,2058,20,1479,1478,2053,39.6617553,-75.6083136,25.4,
1005,,5.680,300+72,29992.07,,ml-ext,D14.43,44.77,14.43,U915.69,915.69,3342.53,0.250,13,N,0.44,0.33,52,,,1482,1482,2058,28,1478,1476,2051,39.6617663,-75.6083010,25.2,
1006,581,5.683,300+86,30006.50,,WELD,,,,,,,0.250,,,,,,61.13,,,,,,,,,39.6617959,-75.6082670,24.5,
1007,582,5.695,301+47,30067.63,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.6619208,-75.6081226,22.1,
1008,,5.699,301+73,30093.14,,ml-ext,U25.51,25.51,35.64,U1016.77,1016.77,3241.45,0.250,10,N,0.61,0.49,115,,,1481,1480,2056,20,1477,1475,2048,39.6619730,-75.6080624,21.2,
1009,583,5.706,302+09,30128.78,,WELD,,,,,,,0.250,,,,,,48.91,,,,,,,,,39.6620461,-75.6079788,19.7,
1010,584,5.715,302+58,30177.70,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.6621469,-75.6078640,17.2,
1011,,5.725,303+09,30229.47,,"Bend up - 10 deg., 32D ",D9.96,51.78,9.96,U1153.10,1153.10,3105.12,0.250,,,,,,,,,,,,,,,39.6622533,-75.6077435,13.3,
1012,585,5.727,303+19,30239.43,,WELD,,,,,,,0.250,,,,,,51.23,,,,,,,,,39.6622739,-75.6077205,13.5,
1013,586,5.737,303+71,30290.66,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.6623799,-75.6076009,14.6,
1014,587,5.748,304+32,30351.85,,WELD,,,,,,,0.250,,,,,,60.67,,,,,,,,,39.6625065,-75.6074578,14.6,
1015,588,5.760,304+93,30412.52,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.6626318,-75.6073159,14.7,
1016,589,5.772,305+54,30474.09,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.6627592,-75.6071724,14.9,
1017,590,5.783,306+16,30535.34,,WELD,,,,,,,0.250,,,,,,57.38,,,,,,,,,39.6628865,-75.6070299,15.7,
1018,591,5.794,306+73,30592.71,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6630059,-75.6068968,16.9,
1019,592,5.806,307+35,30654.29,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.6631337,-75.6067537,19.1,
1020,593,5.817,307+96,30715.65,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.6632606,-75.6066098,20.9,
1021,594,5.829,308+58,30777.12,,WELD,,,,,,,0.250,,,,,,59.45,,,,,,,,,39.6633877,-75.6064663,23.7,
1022,595,5.840,309+17,30836.58,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.6635102,-75.6063267,26.3,
1023,596,5.852,309+79,30898.18,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.6636367,-75.6061819,29.5,
1024,597,5.864,310+40,30959.66,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.6637631,-75.6060370,31.8,
1025,598,5.875,311+02,31020.95,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.6638892,-75.6058924,33.7,
1026,599,5.887,311+63,31082.32,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.6640152,-75.6057474,35.8,
1027,600,5.898,312+24,31143.79,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.6641412,-75.6056019,38.2,
1028,601,5.910,312+86,31205.31,,WELD,,,,,,,0.250,,,,,,57.29,,,,,,,,,39.6642696,-75.6054593,39.7,
1029,602,5.921,313+43,31262.60,,WELD,,,,,,,0.250,,,,,,60.01,,,,,,,,,39.6643930,-75.6053331,41.5,
1030,603,5.932,314+03,31322.61,,WELD,,,,,,,0.250,,,,,,60.56,,,,,,,,,39.6645221,-75.6052003,43.0,
1031,604,5.944,314+64,31383.18,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6646527,-75.6050675,45.5,
1032,605,5.955,315+25,31444.38,,WELD,,,,,,,0.250,,,,,,60.18,,,,,,,,,39.6647849,-75.6049336,47.2,
1033,606,5.967,315+86,31504.56,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6649154,-75.6048022,48.5,
1034,607,5.978,316+47,31566.08,,WELD,,,,,,,0.250,,,,,,58.29,,,,,,,,,39.6650488,-75.6046684,47.7,
1035,,5.981,316+60,31578.97,,"Bend left-down - 14 deg., 40D ",U12.89,12.89,45.39,D1755.63,2502.59,1755.63,0.250,,,,,,,,,,,,,,,39.6650779,-75.6046422,48.0,
1036,,5.988,316+95,31614.41,,"Bend right - 21 deg., 35D ",D9.95,48.33,9.95,D1720.19,2538.03,1720.19,0.250,,,,,,,,,,,,,,,39.6651657,-75.6045879,45.5,
1037,608,5.989,317+05,31624.36,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,59.75,,,,,,,,,39.6651874,-75.6045665,45.9,
1038,,5.990,317+08,31627.31,1.000816,Casing Begin,U2.95,2.95,56.80,D1707.28,2550.94,1707.28,0.344,,,,,,,,,,,,,,,39.6651935,-75.6045596,46.1,
1039,609,6.001,317+65,31684.11,,WELD,,,,,,,0.344,,,,,,61.20,,,,,,,,,39.6653106,-75.6044264,48.9,
1040,610,6.012,318+26,31745.31,,WELD,,,,,,,0.344,,,,,,57.38,,,,,,,,,39.6654371,-75.6042830,51.2,
1041,611,6.023,318+84,31802.69,,WELD,,,,,,,0.344,,,,,,43.10,,,,,,,,,39.6655562,-75.6041496,52.8,
1042,612,6.031,319+27,31845.79,,WELD,,,,,,,0.344,,,,,,41.65,,,,,,,,,39.6656461,-75.6040498,53.9,
1043,,6.034,319+39,31857.81,1.000431,Casing End,U12.02,12.02,29.63,D1476.78,2781.44,1476.78,0.344,,,,,,,,,,,,,,,39.6656711,-75.6040219,54.2,
1044,613,6.039,319+69,31887.44,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,60.86,,,,,,,,,39.6657323,-75.6039524,54.6,
1045,,6.042,319+82,31900.73,,"Bend left - 13 deg., 28D ",U13.28,13.28,47.58,D1433.87,2824.35,1433.87,0.250,,,,,,,,,,,,,,,39.6657601,-75.6039217,54.7,
1046,614,6.051,320+30,31948.30,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.6658747,-75.6038397,56.9,
1047,,6.053,320+43,31960.80,,"Bend right - 10 deg., 37D ",U12.49,12.49,49.17,D1373.80,2884.42,1373.80,0.250,,,,,,,,,,,,,,,39.6659046,-75.6038180,57.5,
1048,615,6.062,320+92,32009.96,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.6660142,-75.6037155,58.5,
1049,616,6.074,321+54,32071.63,,WELD,,,,,,,0.250,,,,,,60.69,,,,,,,,,39.6661508,-75.6035860,59.1,
1050,617,6.086,322+15,32132.32,,WELD,,,,,,,0.250,,,,,,60.64,,,,,,,,,39.6662858,-75.6034593,60.5,
1051,618,6.097,322+76,32192.96,,WELD,,,,,,,0.250,,,,,,60.51,,,,,,,,,39.6664208,-75.6033332,60.5,
1052,619,6.109,323+37,32253.48,,WELD,,,,,,,0.250,,,,,,60.74,,,,,,,,,39.6665559,-75.6032083,60.1,
1053,620,6.120,323+98,32314.22,,WELD,,,,,,,0.250,,,,,,60.48,,,,,,,,,39.6666913,-75.6030831,60.1,
1054,621,6.132,324+59,32374.69,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6668261,-75.6029586,59.3,
1055,622,6.143,325+21,32436.28,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.6669642,-75.6028332,59.1,
1056,,6.152,325+70,32484.78,,ml-int,D12.65,48.51,12.65,D849.81,3408.41,849.81,0.250,21,N,0.66,0.72,111,,,1475,1473,2045,31,1468,1464,2034,39.6670735,-75.6027346,59.2,
1057,,6.153,325+73,32487.89,,ml-int,D9.55,51.61,9.55,D846.71,3411.51,846.71,0.250,43,N,0.70,0.68,136,,,1454,1445,2007,53,1442,1426,1980,39.6670805,-75.6027283,59.2,
1058,623,6.155,325+83,32497.43,,WELD,,,,,,,0.250,,,,,,34.86,,,,,,,,,39.6671021,-75.6027090,59.3,
1059,624,6.161,326+18,32532.29,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6671806,-75.6026380,59.5,
1060,625,6.173,326+80,32593.81,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.6673188,-75.6025116,60.4,
1061,626,6.185,327+42,32655.40,,WELD,,,,,,,0.250,,,,,,8.95,,,,,,,,,39.6674567,-75.6023850,60.2,
1062,627,6.186,327+51,32664.36,,WELD,,,,,,,0.250,,,,,,51.01,,,,,,,,,39.6674767,-75.6023665,60.2,
1063,628,6.196,328+02,32715.36,,WELD,,,,,,,0.250,,,,,,18.23,,,,,,,,,39.6675904,-75.6022610,60.6,
1064,629,6.200,328+20,32733.59,,WELD,,,,,,,0.250,,,,,,60.69,,,,,,,,,39.6676309,-75.6022234,60.8,
1065,630,6.211,328+81,32794.28,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6677665,-75.6020981,60.9,
1066,,6.217,329+12,32824.67,,ml-mill related - internal,U30.39,30.39,30.72,D509.93,3748.29,509.93,0.250,,N,1.30,1.38,174,,,,,,,,,,39.6678343,-75.6020352,61.3,
1067,,6.218,329+16,32829.19,,ml-int,D26.19,34.91,26.19,D505.40,3752.82,505.40,0.250,11,N,0.77,0.53,229,,,1478,1477,2051,21,1471,1468,2039,39.6678444,-75.6020258,61.4,
1068,,6.218,329+19,32831.95,,ml-mill related - internal,D23.44,37.67,23.44,D502.65,3755.57,502.65,0.250,,N,0.38,0.54,234,,,,,,,,,,39.6678505,-75.6020200,61.4,
1069,631,6.223,329+43,32855.38,,WELD,,,,,,,0.250,,,,,,41.85,,,,,,,,,39.6679028,-75.6019714,61.4,
1070,632,6.231,329+85,32897.24,,WELD,,,,,,,0.250,,,,,,60.23,,,,,,,,,39.6679966,-75.6018858,61.2,
1071,633,6.242,330+46,32957.46,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6681313,-75.6017621,61.0,
1072,634,6.254,331+07,33018.98,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6682677,-75.6016334,60.6,
1073,635,6.265,331+69,33080.45,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.6684041,-75.6015046,60.2,
1074,636,6.277,332+31,33141.89,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6685411,-75.6013773,60.3,
1075,637,6.288,332+93,33203.07,,WELD,,,,,,,0.250,,,,,,41.56,,,,,,,,,39.6686770,-75.6012510,58.4,
1076,,6.289,332+94,33204.58,,ml-ext,U1.51,1.51,40.05,D130.01,4128.20,130.01,0.250,11,N,0.50,1.03,251,,,1482,1481,2058,21,1479,1477,2052,39.6686804,-75.6012479,58.4,
1077,638,6.296,333+35,33244.63,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6687699,-75.6011655,59.0,
1078,639,6.308,333+97,33306.20,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.6689071,-75.6010379,59.2,
1079,,6.313,334+25,33334.60,,AGM 13-A,U28.40,28.40,32.85,U4258.22,4258.22,5185.86,0.250,,,,,,,,,,,,,,,39.6689707,-75.6009794,59.4,
1080,640,6.320,334+58,33367.44,,WELD,,,,,,,0.250,,,,,,8.52,,,,,,,,,39.6690444,-75.6009122,59.8,
1081,,6.321,334+66,33375.57,,ml-ext,D0.39,8.13,0.39,U40.98,40.98,5144.88,0.250,18,N,0.40,0.38,193,,,1482,1481,2057,33,1478,1476,2050,39.6690627,-75.6008957,59.8,
1082,,6.321,334+66,33375.69,,ml-ext,D0.27,8.25,0.27,U41.10,41.10,5144.76,0.250,27,N,4.42,3.46,236,,,1289,1324,1838,52,1059,1059,1471,39.6690629,-75.6008955,59.8,
1083,641,6.321,334+67,33375.96,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.6690635,-75.6008949,59.7,
1084,642,6.333,335+28,33437.32,,WELD,,,,,,,0.250,,,,,,59.59,,,,,,,,,39.6692019,-75.6007705,59.7,
1085,643,6.344,335+88,33496.91,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6693359,-75.6006492,59.9,
1086,644,6.356,336+50,33558.08,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.6694732,-75.6005243,60.1,
1087,645,6.367,337+12,33619.50,,WELD,,,,,,,0.250,,,,,,60.97,,,,,,,,,39.6696101,-75.6003971,60.9,
1088,,6.368,337+14,33621.63,,ml-mill related - internal,U2.13,2.13,58.84,U287.03,287.03,4898.83,0.250,,N,0.95,2.49,21,,,,,,,,,,39.6696148,-75.6003927,60.9,
1089,,6.368,337+14,33621.83,,ml-mill related - internal,U2.33,2.33,58.64,U287.23,287.23,4898.63,0.250,,N,1.48,3.61,334,,,,,,,,,,39.6696153,-75.6003923,60.9,
1090,,6.379,337+72,33679.59,,ml-ext,D0.88,60.09,0.88,U344.99,344.99,4840.86,0.250,26,N,0.63,1.53,235,,,1473,1470,2041,36,1466,1461,2029,39.6697443,-75.6002734,61.1,
1091,646,6.379,337+73,33680.47,,WELD,,,,,,,0.250,,,,,,18.08,,,,,,,,,39.6697462,-75.6002716,61.1,
1092,647,6.382,337+91,33698.55,,WELD,,,,,,,0.250,,,,,,49.86,,,,,,,,,39.6697866,-75.6002341,61.3,
1093,648,6.392,338+42,33748.41,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.6698976,-75.6001311,61.8,
1094,649,6.403,339+03,33809.94,,WELD,,,,,,,0.250,,,,,,50.93,,,,,,,,,39.6700354,-75.6000053,62.0,
1095,,6.409,339+33,33839.40,,ml-int,D21.47,29.46,21.47,U504.80,504.80,4681.05,0.250,44,N,0.64,0.70,133,,,1458,1449,2013,54,1447,1432,1989,39.6701012,-75.5999446,62.1,
1096,,6.411,339+45,33851.58,,ml-int,D9.29,41.64,9.29,U516.99,516.99,4668.87,0.250,26,N,0.60,0.41,8,,,1474,1471,2044,36,1468,1463,2032,39.6701284,-75.5999195,62.3,
1097,,6.412,339+51,33857.21,,ml-ext,D3.66,47.26,3.66,U522.61,522.61,4663.24,0.250,10,N,1.35,1.13,94,,,1469,1466,2036,20,1450,1442,2003,39.6701409,-75.5999079,62.3,
1098,650,6.413,339+55,33860.87,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6701491,-75.5999003,62.4,
1099,,6.425,340+16,33921.93,,ml-ext,D0.52,61.06,0.52,U587.33,587.33,4598.52,0.250,12,N,0.80,1.18,92,,,1477,1475,2049,22,1469,1465,2035,39.6702846,-75.5997730,62.4,
1100,651,6.425,340+17,33922.44,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.6702858,-75.5997720,62.4,
1101,652,6.436,340+78,33983.61,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.6704219,-75.5996447,62.2,
1102,,6.448,341+39,34044.21,,ml-ext,D0.59,60.61,0.59,U709.62,709.62,4476.24,0.250,14,N,0.66,0.48,133,,,1479,1477,2052,24,1473,1470,2042,39.6705571,-75.5995194,61.8,
1103,653,6.448,341+40,34044.80,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.6705584,-75.5995182,61.8,
1104,654,6.460,342+02,34106.41,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6706960,-75.5993915,61.1,
1105,,6.466,342+38,34142.05,,ml-ext,D25.88,35.65,25.88,U807.46,807.46,4378.40,0.250,10,N,1.74,1.77,74,,,1461,1456,2022,20,1433,1422,1975,39.6707757,-75.5993187,60.5,
1106,,6.467,342+39,34143.59,,ml-ext,D24.34,37.18,24.34,U808.99,808.99,4376.86,0.250,10,N,1.57,1.46,77,,,1465,1461,2029,20,1441,1431,1988,39.6707792,-75.5993156,60.5,
1107,655,6.471,342+64,34167.93,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6708338,-75.5992660,60.3,
1108,656,6.483,343+26,34229.39,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6709711,-75.5991400,60.6,
1109,,6.494,343+84,34287.89,,ml-int,D3.00,58.50,3.00,U953.29,953.29,4232.56,0.250,10,N,0.83,0.55,279,,,1478,1477,2051,20,1470,1467,2037,39.6711021,-75.5990208,59.6,
1110,,6.494,343+87,34290.03,,Sleeve Begin,D0.86,60.64,0.86,U955.44,955.44,4230.42,0.250,,,,,,,,,,,,,,,39.6711088,-75.5990147,59.5,
1111,657,6.494,343+87,34290.89,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6711089,-75.5990147,59.5,
1112,,6.495,343+88,34291.72,,Sleeve End  ,U0.83,0.83,60.66,U957.13,957.13,4228.73,0.250,,,,,,,,,,,,,,,39.6711088,-75.5990147,59.5,
1113,,6.506,344+48,34351.11,,Sleeve Begin,D1.27,60.23,1.27,U1016.52,1016.52,4169.34,0.250,,,,,,,,,,,,,,,39.6712469,-75.5988887,58.5,
1114,658,6.506,344+49,34352.38,,WELD,,,,,,,0.250,,,,,,59.76,,,,,,,,,39.6712469,-75.5988887,58.5,
1115,,6.506,344+51,34353.65,,Sleeve End  ,U1.27,1.27,58.49,U1019.06,1019.06,4166.80,0.250,,,,,,,,,,,,,,,39.6712469,-75.5988887,58.5,
1116,,6.517,345+09,34411.58,,ml-ext,D0.57,59.19,0.57,U1076.98,1076.98,4108.87,0.250,15,N,0.56,0.60,275,,,1480,1479,2054,25,1476,1474,2047,39.6713801,-75.5987676,59.8,
1117,,6.517,345+09,34411.59,,ml-ext,D0.55,59.21,0.55,U1077.00,1077.00,4108.86,0.250,10,N,0.53,2.71,147,,,1482,1481,2058,20,1479,1477,2052,39.6713802,-75.5987675,59.8,
1118,,6.517,345+09,34411.75,,ml-ext,D0.39,59.37,0.39,U1077.16,1077.16,4108.70,0.250,13,N,0.92,1.64,250,,,1474,1472,2044,23,1463,1458,2026,39.6713805,-75.5987672,59.8,
1119,,6.517,345+09,34411.80,,ml-ext,D0.35,59.41,0.35,U1077.20,1077.20,4108.65,0.250,11,N,1.05,2.05,222,,,1473,1470,2042,21,1460,1455,2020,39.6713806,-75.5987671,59.8,
1120,,6.517,345+09,34411.92,,ml-ext,D0.22,59.54,0.22,U1077.33,1077.33,4108.53,0.250,13,N,2.06,3.34,104,,,1444,1444,2006,33,1365,1348,1872,39.6713809,-75.5987669,59.8,
1121,659,6.517,345+09,34412.14,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.6713814,-75.5987664,59.8,
1122,,6.517,345+10,34412.30,,ml-ext,U0.16,0.16,61.13,U1077.71,1077.71,4108.15,0.250,10,N,0.56,1.11,97,,,1482,1481,2057,30,1473,1470,2042,39.6713817,-75.5987661,59.8,
1123,,6.529,345+70,34472.09,,Sleeve Begin,D1.34,59.95,1.34,U1137.49,1137.49,4048.36,0.250,,,,,,,,,,,,,,,39.6715187,-75.5986408,60.9,
1124,660,6.529,345+71,34473.43,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6715186,-75.5986409,60.9,
1125,,6.529,345+73,34474.84,,Sleeve End  ,U1.41,1.41,60.17,U1140.25,1140.25,4045.61,0.250,,,,,,,,,,,,,,,39.6715187,-75.5986408,60.9,
1126,661,6.541,346+33,34535.01,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.6716564,-75.5985146,60.8,
1127,662,6.552,346+95,34596.45,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6717937,-75.5983888,60.6,
1128,663,6.564,347+57,34657.83,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6719316,-75.5982639,61.9,
1129,664,6.576,348+19,34719.30,,WELD,,,,,,,0.250,,,,,,51.59,,,,,,,,,39.6720692,-75.5981374,62.4,
1130,665,6.585,348+70,34770.89,,WELD,,,,,,,0.250,,,,,,58.95,,,,,,,,,39.6721845,-75.5980313,63.1,
1131,666,6.597,349+30,34829.84,,WELD,,,,,,,0.250,,,,,,61.62,,,,,,,,,39.6723164,-75.5979097,63.7,
1132,667,6.608,349+92,34891.46,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.6724543,-75.5977829,64.0,
1133,668,6.620,350+54,34953.00,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6725921,-75.5976565,64.4,
1134,,6.626,350+88,34987.45,,ml-int,D27.07,34.45,27.07,U1652.85,1652.85,3533.00,0.250,13,N,0.62,0.36,40,,,1479,1478,2053,28,1471,1468,2039,39.6726694,-75.5975858,64.7,
1135,669,6.632,351+16,35014.52,,WELD,,,,,,,0.250,,,,,,44.71,,,,,,,,,39.6727299,-75.5975301,64.7,
1136,,6.632,351+16,35015.00,,ml-ext,U0.49,0.49,44.22,U1680.41,1680.41,3505.45,0.250,10,N,0.34,0.43,241,,,1484,1483,2060,25,1481,1480,2056,39.6727310,-75.5975291,64.7,
1137,670,6.640,351+61,35059.23,,WELD,,,,,,,0.250,,,,,,45.23,,,,,,,,,39.6728299,-75.5974384,63.9,
1138,671,6.649,352+06,35104.46,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,61.47,,,,,,,,,39.6729304,-75.5973448,63.0,
1139,,6.650,352+15,35113.30,1.006301,Casing Begin,U8.84,8.84,52.63,U1778.71,1778.71,3407.15,0.375,,,,,,,,,,,,,,,39.6729500,-75.5973264,63.2,
1140,672,6.660,352+58,35165.93,,WELD,,,,,,,0.375,,,,,,61.07,,,,,,,,,39.6730670,-75.5972174,63.5,
1141,,6.671,353+05,35223.32,0.818050,Casing End,D3.68,57.39,3.68,U1888.73,1888.73,3297.13,0.375,,,,,,,,,,,,,,,39.6731940,-75.5970979,62.2,
1142,673,6.672,353+09,35227.00,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,60.97,,,,,,,,,39.6732021,-75.5970902,62.1,
1143,,6.674,353+19,35237.62,,"Bend up - 10 deg., 43D ",U10.62,10.62,50.35,U1903.03,1903.03,3282.83,0.250,,,,,,,,,,,,,,,39.6732256,-75.5970680,61.8,
1144,,6.681,353+60,35278.14,,"Bend down - 10 deg., 38D ",D9.83,51.14,9.83,U1943.55,1943.55,3242.31,0.250,,,,,,,,,,,,,,,39.6733169,-75.5969876,66.1,
1145,674,6.683,353+70,35287.97,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.6733390,-75.5969677,66.2,
1146,675,6.695,354+31,35349.53,,WELD,,,,,,,0.250,,,,,,60.10,,,,,,,,,39.6734771,-75.5968419,66.1,
1147,676,6.706,354+92,35409.63,,WELD,,,,,,,0.250,,,,,,46.27,,,,,,,,,39.6736124,-75.5967195,65.9,
1148,677,6.715,355+38,35455.90,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.6737164,-75.5966249,66.4,
1149,678,6.727,356+00,35517.34,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.6738544,-75.5964996,66.7,
1150,679,6.738,356+61,35578.77,,WELD,,,,,,,0.250,,,,,,60.21,,,,,,,,,39.6739924,-75.5963746,67.3,
1151,,6.739,356+64,35581.61,,ml-ext,U2.84,2.84,57.37,U2247.02,2247.02,2938.84,0.250,12,N,0.66,0.54,358,,,1480,1479,2054,22,1474,1472,2044,39.6739987,-75.5963688,67.4,
1152,680,6.750,357+21,35638.98,,WELD,,,,,,,0.250,,,,,,59.46,,,,,,,,,39.6741273,-75.5962512,67.9,
1153,681,6.761,357+81,35698.45,,WELD,,,,,,,0.250,,,,,,60.83,,,,,,,,,39.6742604,-75.5961285,68.0,
1154,682,6.773,358+42,35759.28,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6743963,-75.5960034,67.8,
1155,683,6.784,359+04,35820.75,,WELD,,,,,,,0.250,,,,,,56.59,,,,,,,,,39.6745332,-75.5958763,67.5,
1156,684,6.795,359+60,35877.34,,WELD,,,,,,,0.250,,,,,,52.56,,,,,,,,,39.6746591,-75.5957593,66.9,
1157,685,6.805,360+13,35929.89,,WELD,,,,,,,0.250,,,,,,53.96,,,,,,,,,39.6747763,-75.5956511,65.2,
1158,686,6.815,360+67,35983.86,,WELD,,,,,,,0.250,,,,,,50.08,,,,,,,,,39.6748965,-75.5955402,64.3,
1159,687,6.825,361+17,36033.94,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.6750086,-75.5954378,64.5,
1160,688,6.836,361+79,36095.55,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.6751470,-75.5953125,65.3,
1161,689,6.848,362+41,36157.04,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.6752851,-75.5951874,65.5,
1162,690,6.860,363+02,36218.60,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.6754237,-75.5950621,65.9,
1163,691,6.871,363+64,36280.04,,WELD,,,,,,,0.250,,,,,,58.14,,,,,,,,,39.6755617,-75.5949361,65.4,
1164,692,6.882,364+22,36338.18,,WELD,,,,,,,0.250,,,,,,43.34,,,,,,,,,39.6756920,-75.5948167,66.3,
1165,693,6.890,364+65,36381.52,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.6757891,-75.5947282,66.5,
1166,694,6.902,365+27,36443.01,,WELD,,,,,,,0.250,,,,,,50.02,,,,,,,,,39.6759271,-75.5946024,66.5,
1167,695,6.912,365+77,36493.03,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6760397,-75.5945011,66.9,
1168,696,6.923,366+39,36554.31,,WELD,,,,,,,0.250,,,,,,15.02,,,,,,,,,39.6761777,-75.5943766,66.8,
1169,697,6.926,366+54,36569.33,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6762111,-75.5943455,67.0,
1170,698,6.938,367+15,36630.92,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.6763436,-75.5942100,67.7,
1171,699,6.949,367+77,36692.45,,WELD,,,,,,,0.250,,,,,,48.39,,,,,,,,,39.6764718,-75.5940683,68.0,
1172,,6.951,367+86,36701.61,,ml-int,U9.17,9.17,39.22,D1818.84,3367.02,1818.84,0.250,14,N,1.16,0.95,62,,,1467,1463,2032,24,1451,1443,2004,39.6764908,-75.5940471,67.9,
1173,700,6.958,368+25,36740.84,,WELD,,,,,,,0.250,,,,,,46.50,,,,,,,,,39.6765727,-75.5939567,67.7,
1174,701,6.967,368+72,36787.34,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.6766697,-75.5938498,68.2,
1175,702,6.979,369+34,36848.84,,WELD,,,,,,,0.250,,,,,,55.57,,,,,,,,,39.6767981,-75.5937083,67.6,
1176,,6.981,369+43,36858.40,,"Bend right - 13 deg., 38D ",U9.55,9.55,46.01,D1662.06,3523.80,1662.06,0.250,,,,,,,,,,,,,,,39.6768177,-75.5936858,67.5,
1177,703,6.989,369+89,36904.41,,WELD,,,,,,,0.250,,,,,,2.91,,,,,,,,,39.6768992,-75.5935611,67.7,
1178,,6.990,369+91,36905.86,1.001939,"Bend left - 49 deg., 3D",U1.45,1.45,1.46,D1614.59,3571.26,1614.59,0.250,,,,,,,,,,,,,,,39.6769027,-75.5935584,67.8,
1179,704,6.990,369+92,36907.31,,WELD,,,,,,,0.250,,,,,,36.12,,,,,,,,,39.6769066,-75.5935569,67.8,
1180,705,6.997,370+16,36943.43,,WELD,,,,,,,0.250,,,,,,2.84,,,,,,,,,39.6770058,-75.5935703,68.1,
1181,,6.997,370+17,36944.84,0.659235,"Bend right - 47 deg., 3D",U1.41,1.41,1.44,D1575.61,3610.25,1575.61,0.250,,,,,,,,,,,,,,,39.6770100,-75.5935703,68.1,
1182,706,6.997,370+18,36946.28,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.6770142,-75.5935686,68.1,
1183,707,7.009,370+79,37007.78,,WELD,,,,,,,0.250,,,,,,56.16,,,,,,,,,39.6771478,-75.5934340,67.9,
1184,708,7.020,371+36,37063.94,,WELD,,,,,,,0.250,,,,,,60.52,,,,,,,,,39.6772691,-75.5933110,68.3,
1185,709,7.031,371+96,37124.46,,WELD,,,,,,,0.250,,,,,,60.65,,,,,,,,,39.6773993,-75.5931785,67.5,
1186,710,7.043,372+57,37185.11,,WELD,,,,,,,0.250,,,,,,45.38,,,,,,,,,39.6775313,-75.5930486,66.8,
1187,711,7.051,373+02,37230.48,,WELD,,,,,,,0.250,,,,,,52.82,,,,,,,,,39.6776315,-75.5929535,66.9,
1188,712,7.061,373+55,37283.31,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.6777491,-75.5928443,66.2,
1189,,7.063,373+66,37294.10,,"Bend up - 10 deg., 42D ",U10.79,10.79,50.80,D1226.35,3959.50,1226.35,0.250,,,,,,,,,,,,,,,39.6777731,-75.5928220,65.6,
1190,713,7.073,374+17,37344.90,,WELD,,,,,,,0.250,,,,,,59.16,,,,,,,,,39.6778868,-75.5927180,67.6,
1191,714,7.084,374+76,37404.06,,WELD,,,,,,,0.250,,,,,,60.06,,,,,,,,,39.6780200,-75.5925978,68.4,
1192,715,7.095,375+36,37464.11,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.6781548,-75.5924749,68.8,
1193,,7.096,375+37,37464.71,,ml-ext,U0.60,0.60,60.82,D1055.74,4130.12,1055.74,0.250,13,N,0.51,1.13,174,,,1481,1481,2057,23,1478,1476,2051,39.6781561,-75.5924737,68.8,
1194,716,7.107,375+98,37525.53,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6782920,-75.5923483,68.7,
1195,,7.107,375+98,37526.11,,ml-ext,U0.58,0.58,60.88,D994.34,4191.51,994.34,0.250,11,N,0.61,0.43,124,,,1481,1480,2056,21,1476,1474,2048,39.6782933,-75.5923471,68.7,
1196,,7.111,376+17,37544.52,,MCP,U18.99,18.99,42.47,D975.93,4209.92,975.93,,,,4,7,329,,,,,,,,,,39.6783344,-75.5923092,69.0,
1197,717,7.119,376+59,37586.99,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.6784291,-75.5922216,69.8,
1198,,7.129,377+12,37639.73,,Dent - Depth 0.19 inch ,D8.98,52.74,8.98,D880.72,4305.13,880.72,0.250,1.19,N,21,5,173,,,,,,,,,,39.6785477,-75.5921150,68.7,
1199,718,7.130,377+21,37648.71,,WELD,,,,,,,0.250,,,,,,60.80,,,,,,,,,39.6785679,-75.5920969,69.2,
1200,719,7.142,377+82,37709.51,,WELD,,,,,,,0.250,,,,,,58.33,,,,,,,,,39.6787046,-75.5919730,71.6,
1201,720,7.153,378+40,37767.84,,WELD,,,,,,,0.250,,,,,,60.46,,,,,,,,,39.6788353,-75.5918528,72.1,
1202,721,7.164,379+01,37828.30,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6789709,-75.5917288,72.8,
1203,722,7.176,379+62,37889.87,,WELD,,,,,,,0.250,,,,,,48.25,,,,,,,,,39.6791088,-75.5916022,73.5,
1204,723,7.185,380+11,37938.12,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6792164,-75.5915022,73.9,
1205,724,7.197,380+72,37999.59,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.6793535,-75.5913751,74.6,
1206,,7.206,381+21,38048.84,,MCP,D12.22,49.25,12.22,D471.61,4714.24,471.61,,,,2,4,260,,,,,,,,,,39.6794632,-75.5912727,75.1,
1207,725,7.209,381+34,38061.06,,WELD,,,,,,,0.250,,,,,,43.83,,,,,,,,,39.6794905,-75.5912473,75.0,
1208,726,7.217,381+77,38104.89,,WELD,,,,,,,0.250,,,,,,46.64,,,,,,,,,39.6795880,-75.5911563,74.7,
1209,727,7.226,382+24,38151.53,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.6796920,-75.5910602,74.7,
1210,728,7.237,382+86,38213.03,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.6798295,-75.5909332,75.0,
1211,729,7.249,383+47,38274.51,,WELD,,,,,,,0.250,,,,,,59.78,,,,,,,,,39.6799671,-75.5908076,74.8,
1212,730,7.260,384+07,38334.29,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.6801026,-75.5906896,72.0,
1213,,7.262,384+19,38345.95,,"Bend up - 10 deg., 39D ",U11.66,11.66,49.98,D174.50,5011.36,174.50,0.250,,,,,,,,,,,,,,,39.6801292,-75.5906671,71.2,
1214,,7.264,384+28,38355.13,,Sleeve Begin,U20.84,20.84,40.80,D165.32,5020.53,165.32,0.250,,,,,,,,,,,,,,,39.6801908,-75.5906146,73.2,
1215,,7.268,384+47,38373.85,,"Bend down - 10 deg., 38D ",D22.07,39.56,22.07,D146.60,5039.26,146.60,0.250,,,,,,,,,,,,,,,39.6801927,-75.5906130,73.2,
1216,,7.271,384+64,38390.88,,Sleeve End  ,D5.05,56.59,5.05,D129.57,5056.28,129.57,0.250,,,,,,,,,,,,,,,39.6801908,-75.5906146,73.2,
1217,731,7.272,384+69,38395.93,,WELD,,,,,,,0.250,,,,,,4.04,,,,,,,,,39.6802435,-75.5905708,72.6,
1218,732,7.273,384+73,38399.97,,WELD,,,,,,,0.250,,,,,,0.98,,,,,,,,,39.6802529,-75.5905631,72.5,
1219,,7.273,384+73,38400.46,,"Bend left-down - 16 deg., 3D",D0.49,0.49,0.49,D119.99,5065.87,119.99,0.250,,,,,,,,,,,,,,,39.6802540,-75.5905622,72.5,
1220,733,7.273,384+74,38400.95,,WELD,,,,,,,0.250,,,,,,6.67,,,,,,,,,39.6802552,-75.5905614,72.4,
1221,734,7.274,384+80,38407.62,,WELD,,,,,,,0.250,,,,,,1.20,,,,,,,,,39.6802718,-75.5905528,71.3,
1222,,7.274,384+81,38408.22,,"Bend right-up - 23 deg., 1.5D",U0.60,0.60,0.60,D112.23,5073.63,112.23,0.250,,,,,,,,,,,,,,,39.6802733,-75.5905519,71.2,
1223,735,7.274,384+82,38408.82,,WELD,,,,,,,0.250,,,,,,10.03,,,,,,,,,39.6802747,-75.5905510,71.2,
1224,736,7.276,384+92,38418.85,,WELD,,,,,,,0.250,,,,,,16.05,,,,,,,,,39.6802964,-75.5905285,71.1,
1225,737,7.279,385+08,38434.91,,WELD,,,,,,,0.250,,,,,,46.59,,,,,,,,,39.6803289,-75.5904905,71.1,
1226,,7.285,385+38,38465.30,,"Bend left - 5 deg., 51D ",D16.20,30.39,16.20,D55.15,5130.71,55.15,0.250,,,,,,,,,,,,,,,39.6803892,-75.5904156,71.2,
1227,738,7.288,385+54,38481.50,,WELD,,,,,,,0.250,,,,,,46.33,,,,,,,,,39.6804237,-75.5903794,70.7,
1228,,7.295,385+90,38517.36,,"Bend up - 10 deg., 37D ",D10.47,35.86,10.47,D3.09,5182.76,3.09,0.250,,,,,,,,,,,,,,,39.6805043,-75.5903062,69.3,
1229,,7.296,385+93,38520.45,,AGM 15-A,D7.38,38.96,7.38,D4434.06,5185.86,4434.06,0.250,,,,,,,,,,,,,,,39.6805114,-75.5903001,69.3,
1230,739,7.297,386+01,38527.83,,WELD,,,,,,,0.250,,,,,,50.43,,,,,,,,,39.6805282,-75.5902855,69.6,
1231,,7.301,386+23,38549.75,,MCP,U21.93,21.93,28.50,U29.30,29.30,4404.76,,,,2,2,55,,,,,,,,,,39.6805783,-75.5902426,70.8,
1232,740,7.306,386+51,38578.26,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6806449,-75.5901895,70.8,
1233,741,7.318,387+13,38639.71,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.6807857,-75.5900695,70.3,
1234,742,7.330,387+74,38700.88,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.6809231,-75.5899451,69.4,
1235,743,7.341,388+35,38762.24,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.6810605,-75.5898197,67.0,
1236,744,7.353,388+97,38823.47,,WELD,,,,,,,0.250,,,,,,61.75,,,,,,,,,39.6811970,-75.5896937,67.4,
1237,,7.358,389+25,38851.83,,ml-mill related - internal,U28.36,28.36,33.39,U331.38,331.38,4102.68,0.250,,N,0.21,1.34,327,,,,,,,,,,39.6812603,-75.5896355,67.8,
1238,745,7.365,389+58,38885.22,,WELD,,,,,,,0.250,,,,,,59.84,,,,,,,,,39.6813349,-75.5895669,67.3,
1239,746,7.376,390+18,38945.07,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.6814681,-75.5894431,66.5,
1240,747,7.388,390+80,39006.45,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6816043,-75.5893157,65.6,
1241,,7.393,391+07,39033.76,,ml-ext,U27.31,27.31,34.19,U513.31,513.31,3920.75,0.250,10,N,1.12,0.85,89,,,1473,1471,2043,20,1459,1454,2019,39.6816652,-75.5892595,65.5,
1242,748,7.399,391+41,39067.95,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.6817413,-75.5891887,65.0,
1243,749,7.411,392+02,39129.10,,WELD,,,,,,,0.250,,,,,,57.59,,,,,,,,,39.6818770,-75.5890620,64.8,
