TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
1244,,7.421,392+54,39181.07,,Dent - Depth 0.17 inch ,D5.61,51.98,5.61,U660.62,660.62,3773.44,0.250,1.06,N,8,6,174,,,,,,,,,,39.6819926,-75.5889540,65.0,
1245,750,7.422,392+60,39186.69,,WELD,,,,,,,0.250,,,,,,52.66,,,,,,,,,39.6820051,-75.5889424,64.9,
1246,751,7.432,393+13,39239.34,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.6821233,-75.5888358,63.9,
1247,752,7.443,393+74,39300.89,,WELD,,,,,,,0.250,,,,,,60.88,,,,,,,,,39.6822611,-75.5887106,62.7,
1248,753,7.455,394+35,39361.78,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.6823981,-75.5885877,61.3,
1249,754,7.467,394+97,39423.32,,WELD,,,,,,,0.250,,,,,,50.38,,,,,,,,,39.6825368,-75.5884628,60.9,
1250,,7.474,395+37,39463.49,,ml-ext,D10.21,40.17,10.21,U943.04,943.04,3491.03,0.250,10,N,0.26,0.38,184,,,1484,1484,2061,25,1483,1482,2059,39.6826273,-75.5883810,60.1,
1251,755,7.476,395+47,39473.70,,WELD,,,,,,,0.250,,,,,,58.38,,,,,,,,,39.6826502,-75.5883601,59.6,
1252,756,7.487,396+06,39532.07,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.6827772,-75.5882338,58.3,
1253,,7.496,396+54,39580.17,,ml-int,D13.34,48.09,13.34,U1059.72,1059.72,3374.35,0.250,13,N,0.33,0.39,146,,,1483,1483,2060,28,1481,1480,2056,39.6828781,-75.5881243,57.9,
1254,,7.496,396+55,39581.03,,"Bend up - 10 deg., 48D ",D12.49,48.95,12.49,U1060.58,1060.58,3373.49,0.250,,,,,,,,,,,,,,,39.6828799,-75.5881224,57.9,
1255,757,7.499,396+67,39593.51,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6829067,-75.5880950,58.7,
1256,,7.502,396+83,39609.56,,"Bend left-down - 5 deg., 46D ",U16.05,16.05,45.30,U1089.11,1089.11,3344.96,0.250,,,,,,,,,,,,,,,39.6829413,-75.5880599,59.8,
1257,758,7.510,397+29,39654.86,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,61.53,,,,,,,,,39.6830432,-75.5879676,60.3,
1258,,7.517,397+64,39690.27,1.000753,Casing Begin,D26.11,35.41,26.11,U1169.82,1169.82,3264.24,0.375,,,,,,,,,,,,,,,39.6831226,-75.5878951,60.6,
1259,759,7.522,397+90,39716.39,,WELD,,,,,,,0.375,,,,,,60.58,,,,,,,,,39.6831810,-75.5878414,60.6,
1260,,7.533,398+50,39775.79,1.005665,Casing End,D1.18,59.40,1.18,U1255.34,1255.34,3178.72,0.375,,,,,,,,,,,,,,,39.6833132,-75.5877190,60.1,
1261,760,7.534,398+51,39776.97,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6833158,-75.5877166,60.1,
1262,761,7.545,399+12,39838.25,,WELD,,,,,,,0.250,,,,,,47.02,,,,,,,,,39.6834511,-75.5875872,60.8,
1263,762,7.554,399+59,39885.28,,WELD,,,,,,,0.250,,,,,,56.88,,,,,,,,,39.6835587,-75.5874950,60.7,
1264,763,7.565,400+16,39942.16,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6836894,-75.5873849,59.4,
1265,764,7.576,400+77,40003.44,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6838301,-75.5872667,58.3,
1266,765,7.588,401+39,40064.83,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.6839710,-75.5871485,57.0,
1267,,7.596,401+80,40105.94,,"Bend right - 10 deg., 37D ",D20.04,41.11,20.04,U1585.49,1585.49,2848.57,0.250,,,,,,,,,,,,,,,39.6840655,-75.5870691,56.3,
1268,766,7.600,402+00,40125.98,,WELD,,,,,,,0.250,,,,,,51.26,,,,,,,,,39.6841081,-75.5870243,56.1,
1269,767,7.609,402+51,40177.24,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6842169,-75.5869098,55.2,
1270,768,7.621,403+12,40238.45,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6843481,-75.5867744,53.6,
1271,769,7.633,403+73,40299.71,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.6844807,-75.5866403,52.9,
1272,770,7.644,404+34,40360.97,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.6846179,-75.5865153,51.4,
1273,,7.649,404+62,40388.69,,MCP,U27.72,27.72,33.57,U1868.24,1868.24,2565.82,,,,1,3,129,,,,,,,,,,39.6846795,-75.5864578,51.3,
1274,771,7.656,404+96,40422.26,,WELD,,,,,,,0.250,,,,,,57.10,,,,,,,,,39.6847545,-75.5863886,51.4,
1275,772,7.667,405+53,40479.37,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.6848824,-75.5862722,50.4,
1276,,7.669,405+63,40490.11,,"Bend left - 12 deg., 28D ",U10.74,10.74,50.56,U1969.66,1969.66,2464.40,0.250,,,,,,,,,,,,,,,39.6849070,-75.5862509,50.4,
1277,,7.674,405+90,40517.28,,"Bend right - 15 deg., 31D ",D23.39,37.91,23.39,U1996.83,1996.83,2437.23,0.250,,,,,,,,,,,,,,,39.6849756,-75.5862126,50.7,
1278,773,7.678,406+14,40540.67,,WELD,,,,,,,0.250,,,,,,49.56,,,,,,,,,39.6850290,-75.5861662,51.5,
1279,774,7.688,406+63,40590.24,,WELD,,,,,,,0.250,,,,,,60.55,,,,,,,,,39.6851409,-75.5860662,53.2,
1280,775,7.699,407+24,40650.79,,WELD,,,,,,,0.250,,,,,,60.89,,,,,,,,,39.6852778,-75.5859442,53.5,
1281,776,7.711,407+85,40711.68,,WELD,,,,,,,0.250,,,,,,60.87,,,,,,,,,39.6854159,-75.5858221,53.7,
1282,777,7.722,408+45,40772.54,,WELD,,,,,,,0.250,,,,,,57.71,,,,,,,,,39.6855535,-75.5856995,53.8,
1283,778,7.733,409+03,40830.26,,WELD,,,,,,,0.250,,,,,,60.24,,,,,,,,,39.6856838,-75.5855829,54.2,
1284,779,7.744,409+63,40890.50,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.6858193,-75.5854609,53.2,
1285,780,7.756,410+24,40951.60,,WELD,,,,,,,0.250,,,,,,60.39,,,,,,,,,39.6859562,-75.5853365,52.4,
1286,781,7.767,410+84,41011.98,,WELD,,,,,,,0.250,,,,,,60.39,,,,,,,,,39.6860926,-75.5852158,52.6,
1287,782,7.779,411+45,41072.38,,WELD,,,,,,,0.250,,,,,,18.14,,,,,,,,,39.6862294,-75.5850956,52.9,
1288,783,7.782,411+63,41090.51,,WELD,,,,,,,0.250,,,,,,59.97,,,,,,,,,39.6862704,-75.5850592,52.9,
1289,,7.785,411+75,41103.00,,"Bend down - 10 deg., 33D ",U12.48,12.48,47.49,D1851.52,2582.55,1851.52,0.250,,,,,,,,,,,,,,,39.6862985,-75.5850337,52.8,
1290,,7.792,412+13,41140.64,,"Bend right-up - 10 deg., 35D ",D9.84,50.13,9.84,D1813.87,2620.19,1813.87,0.250,,,,,,,,,,,,,,,39.6863838,-75.5849591,49.6,
1291,784,7.794,412+23,41150.49,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,30.88,,,,,,,,,39.6864057,-75.5849387,49.5,
1292,,7.798,412+44,41171.82,0.998543,Casing Begin,D9.54,21.34,9.54,D1782.69,2651.37,1782.69,0.375,,,,,,,,,,,,,,,39.6864531,-75.5848941,49.6,
1293,785,7.800,412+54,41181.36,,WELD,,,,,,,0.375,,,,,,28.81,,,,,,,,,39.6864742,-75.5848740,49.8,
1294,786,7.805,412+82,41210.17,,WELD,,,,,,,0.375,,,,,,30.27,,,,,,,,,39.6865383,-75.5848138,49.9,
1295,787,7.811,413+13,41240.44,,WELD,,,,,,,0.375,,,,,,38.93,,,,,,,,,39.6866054,-75.5847500,49.9,
1296,788,7.818,413+52,41279.37,,WELD,,,,,,,0.375,,,,,,39.21,,,,,,,,,39.6866910,-75.5846673,50.0,
1297,,7.820,413+60,41287.84,,ml-int,U8.48,8.48,30.74,D1666.67,2767.39,1666.67,0.375,30,N,0.91,0.96,332,,,1731,1724,2395,40,1719,1708,2372,39.6867097,-75.5846493,49.9,
1298,,7.820,413+61,41288.07,,ml-int,U8.70,8.70,30.51,D1666.45,2767.62,1666.45,0.375,18,N,1.01,0.99,330,,,1739,1736,2411,28,1728,1722,2391,39.6867102,-75.5846488,49.9,
1299,,7.823,413+77,41304.56,,ml-mill related - internal,D14.02,25.19,14.02,D1649.95,2784.11,1649.95,0.375,,N,1.59,1.59,106,,,,,,,,,,39.6867465,-75.5846137,49.9,
1300,789,7.825,413+91,41318.58,,WELD,,,,,,,0.375,,,,,,28.39,,,,,,,,,39.6867774,-75.5845840,50.0,
1301,790,7.831,414+20,41346.97,,WELD,,,,,,,0.375,,,,,,28.46,,,,,,,,,39.6868399,-75.5845233,50.0,
1302,,7.836,414+45,41372.19,1.003185,Casing End,D3.25,25.21,3.25,D1582.33,2851.73,1582.33,0.375,,,,,,,,,,,,,,,39.6868953,-75.5844703,49.6,
1303,791,7.836,414+48,41375.44,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.6869025,-75.5844635,49.5,
1304,,7.839,414+61,41387.76,,"Bend up - 13 deg., 38D ",U12.33,12.33,49.20,D1566.75,2867.31,1566.75,0.250,,,,,,,,,,,,,,,39.6869300,-75.5844382,49.2,
1305,,7.846,415+01,41428.53,,"Bend down - 12 deg., 33D ",D8.43,53.09,8.43,D1525.99,2908.08,1525.99,0.250,,,,,,,,,,,,,,,39.6870209,-75.5843576,56.1,
1306,792,7.848,415+10,41436.96,,WELD,,,,,,,0.250,,,,,,10.32,,,,,,,,,39.6870400,-75.5843407,56.2,
1307,793,7.850,415+20,41447.28,,WELD,,,,,,,0.250,,,,,,58.43,,,,,,,,,39.6870635,-75.5843203,56.1,
1308,794,7.861,415+78,41505.71,,WELD,,,,,,,0.250,,,,,,54.36,,,,,,,,,39.6871968,-75.5842051,57.3,
1309,795,7.871,416+33,41560.07,,WELD,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.6873193,-75.5840949,59.2,
1310,796,7.883,416+94,41621.69,,WELD,,,,,,,0.250,,,,,,60.89,,,,,,,,,39.6874583,-75.5839704,59.9,
1311,797,7.894,417+55,41682.59,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6875952,-75.5838469,61.2,
1312,798,7.906,418+16,41743.86,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6877329,-75.5837222,61.9,
1313,799,7.918,418+77,41805.07,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.6878947,-75.5835741,63.1,
1314,,7.920,418+88,41816.02,,Sleeve Begin,U10.95,10.95,50.54,D1138.50,3295.57,1138.50,0.250,,,,,,,,,,,,,,,39.6879162,-75.5835543,63.4,
1315,,7.920,418+90,41817.56,,Sleeve End  ,U12.49,12.49,49.00,D1136.96,3297.11,1136.96,0.250,,,,,,,,,,,,,,,39.6879162,-75.5835543,63.4,
1316,,7.920,418+91,41819.01,,ml-mill related - internal,U13.94,13.94,47.55,D1135.50,3298.56,1135.50,0.250,,N,0.34,1.08,280,,,,,,,,,,39.6879203,-75.5835505,63.5,
1317,,7.921,418+94,41821.27,,ml-int,U16.19,16.19,45.30,D1133.25,3300.81,1133.25,0.250,23,N,2.75,1.29,187,,,1377,1365,1896,33,1319,1294,1797,39.6879244,-75.5835467,63.5,
1318,,7.928,419+33,41860.78,,ml-ext,D5.78,55.71,5.78,D1093.73,3340.33,1093.73,0.250,17,N,0.58,0.64,194,,,1479,1477,2052,27,1474,1471,2043,39.6879968,-75.5834797,64.6,
1319,800,7.929,419+39,41866.56,,WELD,,,,,,,0.250,,,,,,59.75,,,,,,,,,39.6880074,-75.5834699,64.7,
1320,,7.929,419+40,41867.23,,ml-ext,U0.67,0.67,59.08,D1087.28,3346.78,1087.28,0.250,15,N,0.55,1.25,134,,,1480,1479,2054,25,1476,1474,2047,39.6880089,-75.5834685,64.7,
1321,801,7.941,419+99,41926.32,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.6881411,-75.5833470,65.2,
1322,802,7.952,420+60,41987.88,,WELD,,,,,,,0.250,,,,,,51.63,,,,,,,,,39.6882788,-75.5832206,65.2,
1323,803,7.962,421+12,42039.50,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.6883949,-75.5831160,64.5,
1324,804,7.974,421+73,42101.10,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.6885346,-75.5829934,63.2,
1325,805,7.985,422+35,42162.71,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.6886753,-75.5828730,63.3,
1326,806,7.997,422+96,42224.00,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.6888153,-75.5827534,63.0,
1327,807,8.009,423+58,42285.58,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.6889557,-75.5826317,62.4,
1328,808,8.020,424+19,42346.76,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.6890958,-75.5825117,61.7,
1329,,8.020,424+19,42347.27,,ml-ext,U0.51,0.51,61.14,D607.25,3826.82,607.25,0.250,12,N,0.85,0.64,177,,,1477,1475,2049,22,1468,1464,2033,39.6890970,-75.5825107,61.7,
1330,809,8.032,424+80,42408.41,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.6892373,-75.5823922,61.3,
1331,,8.032,424+83,42411.58,,ml-ext,U3.17,3.17,58.35,D542.94,3891.13,542.94,0.250,12,N,0.31,0.51,346,,,1484,1483,2060,27,1482,1481,2057,39.6892446,-75.5823860,61.3,
1332,,8.043,425+41,42469.56,,ml-ext,D0.37,61.15,0.37,D484.95,3949.11,484.95,0.250,14,N,0.65,0.76,188,,,1479,1478,2052,24,1473,1471,2043,39.6893779,-75.5822741,61.6,
1333,810,8.044,425+42,42469.93,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.6893787,-75.5822734,61.6,
1334,811,8.055,426+03,42531.48,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.6895212,-75.5821563,61.6,
1335,812,8.067,426+65,42592.89,,WELD,,,,,,,0.250,,,,,,55.97,,,,,,,,,39.6896634,-75.5820396,61.8,
1336,,8.073,426+95,42623.39,,"Bend right - 15 deg., 34D ",D25.46,30.50,25.46,D331.12,4102.94,331.12,0.250,,,,,,,,,,,,,,,39.6897336,-75.5819805,61.6,
1337,813,8.077,427+20,42648.86,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.6897831,-75.5819166,60.9,
1338,,8.082,427+42,42670.79,,"Bend left-down - 13 deg., 40D ",U21.93,21.93,39.72,D283.72,4150.34,283.72,0.250,,,,,,,,,,,,,,,39.6898249,-75.5818609,59.8,
1339,,8.087,427+68,42696.74,,"Bend up - 12 deg., 45D ",D13.77,47.88,13.77,D257.77,4176.29,257.77,0.250,,,,,,,,,,,,,,,39.6898796,-75.5818048,55.1,
1340,814,8.089,427+82,42710.51,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,61.47,,,,,,,,,39.6899093,-75.5817750,54.7,
1341,,8.089,427+84,42712.49,0.999024,Casing Begin,U1.98,1.98,59.48,D242.02,4192.04,242.02,0.344,,,,,,,,,,,,,,,39.6899136,-75.5817707,54.7,
1342,815,8.101,428+43,42771.98,,WELD,,,,,,,0.344,,,,,,61.04,,,,,,,,,39.6900430,-75.5816425,55.6,
1343,816,8.112,429+04,42833.02,,WELD,,,,,,,0.344,,,,,,61.12,,,,,,,,,39.6901764,-75.5815118,56.0,
1344,817,8.124,429+65,42894.14,,WELD,,,,,,,0.344,,,,,,61.04,,,,,,,,,39.6903110,-75.5813821,56.3,
1345,,8.135,430+24,42952.76,0.998911,Casing End,D2.42,58.62,2.42,D1.76,4432.30,1.76,0.344,,,,,,,,,,,,,,,39.6904397,-75.5812582,56.3,
1346,,8.135,430+26,42954.51,,AGM 17,D0.66,60.38,0.66,D2071.65,4434.06,2071.65,0.344,,,,,,,,,,,,,,,39.6904436,-75.5812545,56.3,
1347,818,8.135,430+26,42955.17,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,56.99,,,,,,,,,39.6904450,-75.5812530,56.3,
1348,,8.138,430+42,42971.20,,"Bend up - 10 deg., 30D ",U16.03,16.03,40.96,U16.69,16.69,2054.96,0.250,,,,,,,,,,,,,,,39.6904804,-75.5812192,56.1,
1349,819,8.146,430+83,43012.17,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.6905713,-75.5811336,57.9,
1350,820,8.158,431+45,43073.82,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6907098,-75.5810078,58.0,
1351,,8.161,431+63,43091.48,,"Bend left - 5 deg., 75D ",U17.67,17.67,43.61,U136.97,136.97,1934.68,0.250,,,,,,,,,,,,,,,39.6907500,-75.5809727,57.9,
1352,821,8.170,432+06,43135.09,,WELD,,,,,,,0.250,,,,,,50.09,,,,,,,,,39.6908554,-75.5808992,58.2,
1353,822,8.179,432+56,43185.18,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6909769,-75.5808174,57.9,
1354,,8.186,432+95,43223.82,,"Bend right - 10 deg., 46D ",D22.75,38.64,22.75,U269.31,269.31,1802.34,0.250,,,,,,,,,,,,,,,39.6910707,-75.5807532,58.1,
1355,823,8.191,433+17,43246.57,,WELD,,,,,,,0.250,,,,,,61.69,,,,,,,,,39.6911220,-75.5807070,57.7,
1356,,8.194,433+33,43261.73,,ml-mill related - internal,U15.16,15.16,46.53,U307.22,307.22,1764.43,0.250,,N,1.30,1.80,306,,,,,,,,,,39.6911559,-75.5806757,57.5,
1357,824,8.202,433+79,43308.26,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.6912595,-75.5805790,57.4,
1358,825,8.214,434+40,43369.47,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6913969,-75.5804529,56.6,
1359,826,8.226,435+01,43430.82,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.6915352,-75.5803281,58.0,
1360,827,8.237,435+63,43491.93,,WELD,,,,,,,0.250,,,,,,59.87,,,,,,,,,39.6916739,-75.5802057,59.0,
1361,828,8.248,436+22,43551.79,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.6918089,-75.5800845,60.5,
1362,829,8.260,436+84,43613.45,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6919478,-75.5799593,61.3,
1363,830,8.272,437+45,43674.91,,WELD,,,,,,,0.250,,,,,,57.09,,,,,,,,,39.6920864,-75.5798349,62.3,
1364,831,8.283,438+02,43732.01,,WELD,,,,,,,0.250,,,,,,52.76,,,,,,,,,39.6922148,-75.5797191,63.0,
1365,832,8.293,438+55,43784.77,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.6923340,-75.5796122,64.4,
1366,833,8.304,439+16,43846.31,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.6924738,-75.5794893,64.4,
1367,834,8.316,439+78,43907.83,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.6926136,-75.5793669,65.3,
1368,835,8.327,440+39,43969.02,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.6927527,-75.5792450,64.6,
1369,836,8.339,441+01,44030.68,,WELD,,,,,,,0.250,,,,,,22.99,,,,,,,,,39.6928920,-75.5791214,63.2,
1370,837,8.343,441+24,44053.67,,WELD,,,,,,,0.250,,,,,,46.02,,,,,,,,,39.6929436,-75.5790743,63.7,
1371,,8.349,441+55,44084.92,,"Bend down - 10 deg., 40D ",D14.77,31.25,14.77,D941.24,1130.40,941.24,0.250,,,,,,,,,,,,,,,39.6930139,-75.5790104,64.2,
1372,838,8.352,441+70,44099.69,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6930470,-75.5789805,62.9,
1373,,8.355,441+82,44112.29,,"Bend up - 10 deg., 39D ",U12.60,12.60,48.63,D913.87,1157.78,913.87,0.250,,,,,,,,,,,,,,,39.6930752,-75.5789551,61.6,
1374,839,8.364,442+31,44160.93,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,60.98,,,,,,,,,39.6931847,-75.5788568,60.8,
1375,,8.365,442+37,44167.22,0.998795,Casing Begin,U6.29,6.29,54.68,D858.94,1212.70,858.94,0.375,,,,,,,,,,,,,,,39.6931989,-75.5788441,60.8,
1376,,8.374,442+87,44217.04,,Casing End,D4.87,56.11,4.87,D809.13,1262.52,809.13,0.375,,,,,,,,,,,,,,,39.6933111,-75.5787432,60.4,
1377,840,8.375,442+92,44221.90,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,47.17,,,,,,,,,39.6933221,-75.5787334,60.3,
1378,841,8.384,443+39,44269.08,,WELD,,,,,,,0.250,,,,,,37.35,,,,,,,,,39.6934291,-75.5786401,60.0,
1379,842,8.391,443+76,44306.43,,WELD,,,,,,,0.250,,,,,,50.54,,,,,,,,,39.6935140,-75.5785666,59.5,
1380,,8.400,444+20,44350.56,,Dent - Depth 0.23 inch ,D6.41,44.13,6.41,D675.60,1396.05,675.60,0.250,1.44,N,7,5,169,,,,,,,,,,39.6936140,-75.5784786,59.6,
1381,843,8.401,444+27,44356.97,,WELD,,,,,,,0.250,,,,,,27.20,,,,,,,,,39.6936285,-75.5784657,59.6,
1382,,8.405,444+50,44380.67,,Dent - Depth 0.21 inch ,D3.50,23.70,3.50,D645.49,1426.16,645.49,0.250,1.31,N,10,6,183,,,,,,,,,,39.6936821,-75.5784182,59.5,
1383,844,8.406,444+54,44384.17,,WELD,,,,,,,0.250,,,,,,52.70,,,,,,,,,39.6936900,-75.5784112,59.5,
1384,845,8.416,445+07,44436.87,,WELD,,,,,,,0.250,,,,,,1.41,,,,,,,,,39.6938095,-75.5783071,59.4,
1385,,8.416,445+07,44437.57,0.998494,"Bend up - 24 deg., 3D",U0.70,0.70,0.71,D588.59,1483.05,588.59,0.250,,,,,,,,,,,,,,,39.6938111,-75.5783057,59.5,
1386,846,8.416,445+08,44438.28,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,14.95,,,,,,,,,39.6938128,-75.5783042,59.6,
1387,,8.419,445+21,44452.70,,ml-ext,D0.53,14.42,0.53,D573.46,1498.18,573.46,0.375,33,N,1.48,4.75,183,,,1691,1694,2352,43,1662,1660,2305,39.6938418,-75.5782748,64.9,
1388,847,8.419,445+22,44453.23,,WELD,,,,,,,0.375,,,,,,1.55,,,,,,,,,39.6938429,-75.5782737,65.1,
1389,,8.419,445+22,44453.99,0.913326,"Bend down - 24 deg., 3D",U0.77,0.77,0.78,D572.17,1499.48,572.17,0.375,,,,,,,,,,,,,,,39.6938444,-75.5782721,65.3,
1390,848,8.419,445+23,44454.77,,WELD,,,,,,,0.375,,,,,,40.26,,,,,,,,,39.6938461,-75.5782705,65.5,
1391,,8.420,445+24,44455.56,,ml-ext,U0.78,0.78,39.48,D570.60,1501.04,570.60,0.375,12,N,1.37,6.58,186,,,1738,1734,2409,22,1721,1713,2379,39.6938478,-75.5782689,65.6,
1392,849,8.427,445+64,44495.04,,WELD,,,,,,,0.375,,,,,,45.95,,,,,,,,,39.6939373,-75.5781885,65.8,
1393,850,8.436,446+12,44540.99,,WELD,,,,,,,0.375,,,,,,1.57,,,,,,,,,39.6940409,-75.5780960,65.6,
1394,,8.436,446+12,44541.78,1.027495,"Bend down - 23 deg., 3D",D0.78,0.79,0.78,D484.38,1587.26,484.38,0.375,,,,,,,,,,,,,,,39.6940427,-75.5780944,65.6,
1395,851,8.436,446+13,44542.56,,WELD,,,,,,,0.375,,,,,,14.14,,,,,,,,,39.6940444,-75.5780929,65.4,
1396,852,8.439,446+26,44556.70,,WELD,,,,,,,0.375,,,,,,1.42,,,,,,,,,39.6940748,-75.5780675,60.2,
1397,,8.439,446+27,44557.40,0.921460,"Bend up - 23 deg., 3D",U0.71,0.71,0.72,D468.76,1602.89,468.76,0.375,,,,,,,,,,,,,,,39.6940763,-75.5780662,60.0,
1398,853,8.439,446+28,44558.12,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6940779,-75.5780648,59.8,
1399,,8.448,446+75,44605.58,,Dent - Depth 0.25 inch ,D14.11,47.46,14.11,D420.58,1651.07,420.58,0.250,1.56,N,15,6,172,,,,,,,,,,39.6941844,-75.5779666,59.7,
1400,854,8.451,446+90,44619.69,,WELD,,,,,,,0.250,,,,,,5.77,,,,,,,,,39.6942158,-75.5779371,59.2,
1401,855,8.452,446+95,44625.47,,WELD,,,,,,,0.250,,,,,,61.79,,,,,,,,,39.6942287,-75.5779250,58.8,
1402,856,8.463,447+58,44687.26,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.6943644,-75.5777935,57.7,
1403,857,8.475,448+19,44748.51,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.6944980,-75.5776621,57.3,
1404,858,8.487,448+82,44810.05,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.6946323,-75.5775300,57.1,
1405,859,8.498,449+44,44871.61,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.6947666,-75.5773977,57.2,
1406,,8.500,449+54,44881.77,,ml-ext,U10.16,10.16,51.24,D144.39,1927.26,144.39,0.250,14,N,0.61,0.54,58,,,1479,1478,2053,24,1474,1472,2044,39.6947888,-75.5773759,57.3,
1407,860,8.510,450+06,44933.02,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.6949013,-75.5772668,56.8,
1408,,8.512,450+17,44944.46,,"Bend right - 13 deg., 40D ",U11.45,11.45,50.01,D81.70,1989.95,81.70,0.250,,,,,,,,,,,,,,,39.6949261,-75.5772418,56.4,
1409,,8.519,450+54,44980.58,,"Bend left - 12 deg., 47D ",D13.89,47.57,13.89,D45.58,2026.07,45.58,0.250,,,,,,,,,,,,,,,39.6949946,-75.5771485,55.9,
1410,861,8.522,450+68,44994.48,,WELD,,,,,,,0.250,,,,,,20.48,,,,,,,,,39.6950255,-75.5771193,55.9,
1411,862,8.526,450+88,45014.96,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,8.96,,,,,,,,,39.6950719,-75.5770787,56.0,
1412,,8.527,450+95,45021.93,1.008346,Tap,D1.99,6.97,1.99,D4.23,2067.41,4.23,0.375,,,5,3,5,,,,,,,,,,39.6950877,-75.5770648,56.0,
1413,863,8.527,450+97,45023.92,,WELD,,,,,,,0.375,,,,,,4.45,,,,,,,,,39.6950922,-75.5770608,56.0,
1414,,8.527,450+98,45024.55,,Flange,U0.63,0.63,3.82,D1.62,2070.03,1.62,0.375,,,,,,,,,,,,,,,39.6950936,-75.5770595,56.0,
1415,,8.528,450+99,45026.16,0.992031,Valve (205),D2.21,2.25,2.21,U2071.65,2071.65,2078.25,0.375,,,,,,,,,,,,,,,39.6950972,-75.5770564,56.0,
1416,,8.528,451+01,45027.79,,Flange,D0.58,3.87,0.58,U1.63,1.63,2076.62,0.375,,,,,,,,,,,,,,,39.6951008,-75.5770531,56.0,
1417,864,8.528,451+02,45028.37,,WELD,,,,,,,0.375,,,,,,9.00,,,,,,,,,39.6951022,-75.5770519,55.9,
1418,,8.528,451+04,45030.39,0.992452,Tap,U2.02,2.02,6.98,U4.23,4.23,2074.02,0.375,,,5,3,7,,,,,,,,,,39.6951067,-75.5770479,55.9,
1419,865,8.530,451+10,45037.37,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,17.99,,,,,,,,,39.6951225,-75.5770339,56.0,
1420,866,8.533,451+26,45055.37,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.6951634,-75.5769980,56.1,
1421,,8.539,451+55,45086.97,0.908433,Casing Begin,D29.62,31.61,29.62,U60.81,60.81,2017.43,0.344,,,,,,,,,,,,,,,39.6952350,-75.5769349,56.3,
1422,867,8.545,451+85,45116.60,,WELD,,,,,,,0.344,,,,,,61.15,,,,,,,,,39.6953019,-75.5768755,55.9,
1423,868,8.556,452+46,45177.75,,WELD,,,,,,,0.344,,,,,,59.70,,,,,,,,,39.6954390,-75.5767512,54.6,
1424,869,8.568,453+05,45237.45,,WELD,,,,,,,0.344,,,,,,53.46,,,,,,,,,39.6955725,-75.5766292,52.9,
1425,,8.577,453+55,45287.23,0.998739,Casing End,D3.68,49.77,3.68,U261.07,261.07,1817.18,0.344,,,,,,,,,,,,,,,39.6956839,-75.5765281,51.0,
1426,870,8.578,453+56,45290.91,,WELD,,,,,,,0.344,,,,,,44.12,,,,,,,,,39.6956921,-75.5765206,50.8,
1427,,8.580,453+61,45302.99,0.386947,"Bend right-up - 22 deg., 34D ",U12.08,12.08,32.04,U276.83,276.83,1801.42,0.344,,,,,,,,,,,,,,,39.6957183,-75.5764942,50.6,
1428,871,8.586,453+94,45335.03,,WELD,,,,,,,0.344,,,,,,56.02,,,,,,,,,39.6957757,-75.5764100,56.2,
1429,,8.588,454+03,45343.61,,"Bend down - 12 deg., 39D ",U8.58,8.58,47.44,U317.45,317.45,1760.80,0.344,,,,,,,,,,,,,,,39.6957909,-75.5763872,57.5,
1430,872,8.597,454+52,45391.05,,WELD,,,,,,,0.344,,,,,,61.53,,,,,,,,,39.6958780,-75.5762621,57.7,
1431,873,8.608,455+16,45452.58,,WELD,,,,,,,0.344,,,,,,54.85,,,,,,,,,39.6959910,-75.5760996,57.8,
1432,874,8.619,455+72,45507.43,,WELD,,,,,,,0.344,,,,,,60.33,,,,,,,,,39.6960920,-75.5759552,58.0,
1433,875,8.630,456+35,45567.76,,WELD,,,,,,,0.344,,,,,,41.44,,,,,,,,,39.6962033,-75.5757962,58.7,
1434,876,8.638,456+78,45609.20,,WELD,,,,,,,0.344,,,,,,5.06,,,,,,,,,39.6962802,-75.5756871,59.4,
1435,,8.639,456+80,45611.72,1.033933,"Bend left - 76 deg., 3D",U2.52,2.52,2.55,U585.55,585.55,1492.69,0.344,,,,,,,,,,,,,,,39.6962864,-75.5756817,59.5,
1436,877,8.639,456+83,45614.26,,WELD,,,,,,,0.344,,,,,,19.89,,,,,,,,,39.6962939,-75.5756817,59.5,
1437,878,8.643,457+01,45634.15,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,61.09,,,,,,,,,39.6963436,-75.5757131,59.8,
1438,,8.643,457+03,45636.18,0.927983,Casing Begin,U2.03,2.03,59.06,U610.02,610.02,1468.23,0.375,,,,,,,,,,,,,,,39.6963486,-75.5757164,59.9,
1439,,8.654,457+62,45693.14,,Casing End,D2.09,59.00,2.09,U666.98,666.98,1411.27,0.375,,,,,,,,,,,,,,,39.6964879,-75.5758087,60.5,
1440,879,8.654,457+65,45695.23,,WELD,,,,,,,0.375,,,,,,4.13,,,,,,,,,39.6964931,-75.5758119,60.5,
1441,,8.655,457+69,45697.30,1.589013,"Bend right - 70 deg., 3D",D2.06,2.06,2.06,U671.14,671.14,1407.11,0.375,,,,,,,,,,,,,,,39.6964987,-75.5758137,60.5,Algnmnt doesn't show this WT change
1442,880,8.655,457+71,45699.36,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,38.33,,,,,,,,,39.6965045,-75.5758124,60.5,
1443,881,8.662,458+09,45737.69,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.6965763,-75.5757125,60.8,
1444,882,8.674,458+71,45799.06,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.6966857,-75.5755467,61.8,
1445,883,8.686,459+32,45860.39,,WELD,,,,,,,0.250,,,,,,60.69,,,,,,,,,39.6967967,-75.5753832,61.3,
1446,884,8.697,459+93,45921.08,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.6969079,-75.5752234,61.2,
1447,,8.706,460+38,45965.40,,ml-mill related - internal,D16.96,44.32,16.96,U939.24,939.24,1139.01,0.250,,N,0.15,1.08,289,,,,,,,,,,39.6969897,-75.5751073,60.9,
1448,885,8.709,460+55,45982.36,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.6970210,-75.5750630,60.7,
1449,886,8.720,461+16,46043.75,,WELD,,,,,,,0.250,,,,,,20.84,,,,,,,,,39.6971341,-75.5749021,61.5,
1450,887,8.724,461+37,46064.59,,WELD,,,,,,,0.250,,,,,,53.43,,,,,,,,,39.6971722,-75.5748471,62.4,
1451,,8.730,461+70,46096.93,,"Bend down - 10 deg., 47D ",D21.09,32.34,21.09,D1007.48,1070.77,1007.48,0.250,,,,,,,,,,,,,,,39.6972302,-75.5747608,63.7,
1452,888,8.734,461+91,46118.02,,WELD,,,,,,,0.250,,,,,,60.72,,,,,,,,,39.6972673,-75.5747042,61.6,
1453,,8.741,462+26,46152.93,1.003771,"Bend left - 39 deg., 36D ",D25.81,34.91,25.81,D951.48,1126.77,951.48,0.250,,,,,,,,,,,,,,,39.6973339,-75.5746171,57.4,Algnmnt doesn't show this WT change
1454,889,8.746,462+51,46178.74,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,60.78,,,,,,,,,39.6974006,-75.5745888,58.0,
1455,,8.747,462+57,46184.37,0.987567,Casing Begin,U5.63,5.63,55.15,D920.04,1158.21,920.04,0.344,,,,,,,,,,,,,,,39.6974158,-75.5745853,58.4,
1456,890,8.757,463+12,46239.52,,WELD,,,,,,,0.344,,,,,,40.43,,,,,,,,,39.6975647,-75.5745518,61.1,
1457,,8.760,463+26,46253.62,0.996391,Casing End,U14.10,14.10,26.33,D850.79,1227.46,850.79,0.344,,,,,,,,,,,,,,,39.6976027,-75.5745428,61.6,
1458,891,8.765,463+52,46279.95,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,60.77,,,,,,,,,39.6976737,-75.5745253,62.3,
1459,892,8.777,464+13,46340.72,,WELD,,,,,,,0.250,,,,,,16.83,,,,,,,,,39.6978378,-75.5744865,63.6,
1460,893,8.780,464+30,46357.55,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.6978836,-75.5744766,63.8,
1461,,8.788,464+73,46401.47,,"Bend right - 28 deg., 34D ",D17.43,43.92,17.43,D702.94,1375.30,702.94,0.250,,,,,,,,,,,,,,,39.6980018,-75.5744474,62.9,Algnmnt doesn't show this WT change
1462,894,8.791,464+91,46418.90,,WELD,,,,,,,0.250,,,,,,60.87,,,,,,,,,39.6980434,-75.5744174,62.1,
1463,,8.797,465+21,46449.15,,ml-ext,U30.25,30.25,30.62,D655.26,1422.99,655.26,0.250,11,N,0.58,0.33,107,,,1481,1480,2056,26,1474,1472,2044,39.6981120,-75.5743572,61.1,
1464,,8.802,465+48,46476.55,,ml-mill related - internal,D3.21,57.65,3.21,D627.86,1450.39,627.86,0.250,,N,0.69,1.18,91,,,,,,,,,,39.6981744,-75.5743028,60.4,
1465,,8.802,465+48,46476.60,,ml-mill related - internal,D3.16,57.71,3.16,D627.80,1450.44,627.80,0.250,,N,0.24,1.45,91,,,,,,,,,,39.6981745,-75.5743027,60.4,
1466,,8.802,465+49,46476.70,,ml-mill related - internal,D3.07,57.80,3.07,D627.71,1450.53,627.71,0.250,,N,0.62,1.45,91,,,,,,,,,,39.6981747,-75.5743025,60.4,
1467,,8.803,465+50,46477.79,,ml-mill related - internal,D1.97,58.89,1.97,D626.62,1451.63,626.62,0.250,,N,0.55,1.67,93,,,,,,,,,,39.6981772,-75.5743003,60.4,
1468,,8.803,465+50,46477.90,,ml-mill related - internal,D1.87,59.00,1.87,D626.51,1451.74,626.51,0.250,,N,0.59,1.61,93,,,,,,,,,,39.6981774,-75.5743001,60.4,
1469,,8.803,465+50,46477.97,,ml-mill related - internal,D1.80,59.07,1.80,D626.44,1451.81,626.44,0.250,,N,0.86,2.10,96,,,,,,,,,,39.6981776,-75.5743000,60.4,
1470,,8.803,465+50,46478.14,,ml-mill related - internal,D1.63,59.24,1.63,D626.27,1451.98,626.27,0.250,,N,0.55,2.10,93,,,,,,,,,,39.6981780,-75.5742996,60.4,
1471,,8.803,465+50,46478.20,,ml-mill related - internal,D1.56,59.31,1.56,D626.20,1452.04,626.20,0.250,,N,0.59,2.15,93,,,,,,,,,,39.6981781,-75.5742995,60.4,
1472,895,8.803,465+52,46479.77,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.6981816,-75.5742964,60.4,
1473,,8.803,465+52,46480.42,,ml-mill related - internal,U0.66,0.66,60.82,D623.99,1454.26,623.99,0.250,,N,0.34,0.70,102,,,,,,,,,,39.6981831,-75.5742951,60.3,
1474,896,8.815,466+13,46541.24,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.6983211,-75.5741739,58.5,
1475,897,8.826,466+74,46602.41,,WELD,,,,,,,0.250,,,,,,60.36,,,,,,,,,39.6984601,-75.5740519,56.4,
1476,898,8.838,467+34,46662.76,,WELD,,,,,,,0.250,,,,,,60.77,,,,,,,,,39.6985967,-75.5739318,55.0,
1477,899,8.849,467+95,46723.53,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.6987350,-75.5738110,53.4,
1478,900,8.861,468+56,46785.10,,WELD,,,,,,,0.250,,,,,,37.15,,,,,,,,,39.6988751,-75.5736885,51.5,
1479,901,8.868,468+93,46822.24,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.6989599,-75.5736160,51.3,
1480,,8.877,469+43,46872.50,,"Bend right - 10 deg., 41D ",D10.88,50.26,10.88,D231.90,1846.34,231.90,0.250,,,,,,,,,,,,,,,39.6990761,-75.5735203,50.7,
1481,,8.879,469+54,46883.02,,ml-ext,D0.36,60.78,0.36,D221.39,1856.86,221.39,0.250,10,N,1.06,1.29,134,,,1474,1472,2045,20,1462,1457,2023,39.6990991,-75.5734980,50.6,
1482,902,8.879,469+54,46883.38,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.6990999,-75.5734972,50.6,
1483,,8.888,469+99,46927.81,,"Bend down - 10 deg., 40D ",D17.07,44.43,17.07,D176.60,1901.65,176.60,0.250,,,,,,,,,,,,,,,39.6991935,-75.5733961,49.9,
1484,903,8.891,470+16,46944.88,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.6992291,-75.5733572,48.0,
1485,,8.901,470+67,46996.16,,"Bend right-up - 15 deg., 37D ",D10.13,51.28,10.13,D108.25,1970.00,108.25,0.250,,,,,,,,,,,,,,,39.6993345,-75.5732385,42.4,
1486,904,8.903,470+77,47006.29,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,42.90,,,,,,,,,39.6993523,-75.5732110,42.5,
1487,,8.904,470+84,47013.44,0.997608,Casing Begin,U7.15,7.15,35.75,D90.97,1987.28,90.97,0.375,,,,,,,,,,,,,,,39.6993645,-75.5731912,42.7,
1488,905,8.911,471+20,47049.19,,WELD,,,,,,,0.375,,,,,,60.95,,,,,,,,,39.6994255,-75.5730918,43.0,
1489,,8.921,471+75,47104.41,,AGM 19,D5.73,55.22,5.73,U2078.25,2078.25,4279.73,0.375,,,,,,,,,,,,,,,39.6995188,-75.5729377,42.1,
1490,,8.921,471+76,47105.21,1.002512,Casing End,D4.93,56.02,4.93,U0.80,0.80,4278.93,0.375,,,,,,,,,,,,,,,39.6995201,-75.5729355,42.1,
1491,906,8.922,471+81,47110.14,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,47.02,,,,,,,,,39.6995284,-75.5729218,41.8,
1492,,8.924,471+89,47118.08,,"Bend up - 10 deg., 36D ",U7.94,7.94,39.08,U13.67,13.67,4266.05,0.250,,,,,,,,,,,,,,,39.6995418,-75.5728997,41.3,
1493,907,8.931,472+29,47157.16,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.6996068,-75.5727907,45.6,
1494,,8.935,472+47,47174.16,1.029666,"Bend left - 21 deg., 38D ",U17.00,17.00,44.49,U69.75,69.75,4209.98,0.250,,,,,,,,,,,,,,,39.6996368,-75.5727449,47.6,
1495,908,8.943,472+91,47218.65,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.6997405,-75.5726619,50.6,
1496,909,8.955,473+53,47280.25,,WELD,,,,,,,0.250,,,,,,22.34,,,,,,,,,39.6998862,-75.5725508,52.4,
1497,910,8.959,473+75,47302.60,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.6999394,-75.5725112,53.0,
1498,911,8.970,474+36,47363.98,,WELD,,,,,,,0.250,,,,,,15.90,,,,,,,,,39.7000854,-75.5724024,54.6,
1499,912,8.973,474+52,47379.88,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.7001234,-75.5723744,54.9,
1500,913,8.985,475+13,47441.06,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.7002692,-75.5722661,56.1,
1501,,8.996,475+69,47498.25,,ml-mill related - internal,D4.03,57.20,4.03,U393.84,393.84,3885.89,0.250,,N,0.19,1.40,266,,,,,,,,,,39.7004058,-75.5721654,56.5,
1502,914,8.997,475+73,47502.28,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.7004154,-75.5721583,56.4,
1503,915,9.008,476+35,47563.95,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.7005622,-75.5720512,54.1,
1504,,9.011,476+49,47577.81,,"Bend up - 10 deg., 45D ",U13.86,13.86,47.52,U473.40,473.40,3806.33,0.250,,,,,,,,,,,,,,,39.7005954,-75.5720273,53.5,
1505,,9.018,476+84,47613.38,,"Bend down - 10 deg., 30D ",D11.94,49.44,11.94,U508.98,508.98,3770.75,0.250,,,,,,,,,,,,,,,39.7006797,-75.5719657,57.4,
1506,916,9.020,476+96,47625.32,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7007082,-75.5719450,57.9,
1507,917,9.032,477+57,47686.76,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.7008557,-75.5718395,58.6,
1508,918,9.043,478+18,47748.03,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.7010035,-75.5717351,59.2,
1509,919,9.055,478+79,47809.32,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.7011501,-75.5716286,61.0,
1510,920,9.066,479+40,47870.49,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7012962,-75.5715217,62.1,
1511,921,9.078,480+01,47931.75,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.7014424,-75.5714145,62.4,
1512,,9.082,480+20,47950.66,,ml-ext,U18.91,18.91,42.59,U846.25,846.25,3433.47,0.250,18,N,0.95,0.99,150,,,1468,1464,2033,28,1456,1449,2012,39.7014876,-75.5713813,62.5,
1513,,9.082,480+20,47950.71,,ml-mill related - internal,U18.96,18.96,42.55,U846.30,846.30,3433.43,0.250,,N,2.27,2.60,150,,,,,,,,,,39.7014877,-75.5713813,62.5,
1514,,9.083,480+28,47959.13,,ml-mill related - internal,U27.38,27.38,34.13,U854.72,854.72,3425.01,0.250,,N,0.83,2.68,150,,,,,,,,,,39.7015077,-75.5713663,62.6,
1515,,9.083,480+28,47959.21,,ml-mill related - internal,U27.46,27.46,34.05,U854.80,854.80,3424.93,0.250,,N,0.64,1.13,152,,,,,,,,,,39.7015079,-75.5713661,62.6,
1516,,9.083,480+28,47959.28,,ml-mill related - internal,U27.53,27.53,33.98,U854.87,854.87,3424.86,0.250,,N,0.37,0.98,153,,,,,,,,,,39.7015081,-75.5713660,62.6,
1517,,9.083,480+28,47959.35,,"Bend right - 10 deg., 33D ",U27.60,27.60,33.91,U854.94,854.94,3424.79,0.250,,,,,,,,,,,,,,,39.7015083,-75.5713658,62.6,
1518,,9.088,480+54,47985.15,,ml-mill related - internal,D8.11,53.40,8.11,U880.74,880.74,3398.99,0.250,,N,0.97,2.02,159,,,,,,,,,,39.7015670,-75.5713148,64.0,
1519,922,9.090,480+62,47993.26,,WELD,,,,,,,0.250,,,,,,60.64,,,,,,,,,39.7015855,-75.5712987,64.3,
1520,923,9.101,481+22,48053.90,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.7017234,-75.5711785,65.3,
1521,924,9.113,481+83,48115.33,,WELD,,,,,,,0.250,,,,,,60.83,,,,,,,,,39.7018629,-75.5710555,66.0,
1522,925,9.124,482+44,48176.16,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.7020011,-75.5709343,67.4,
1523,926,9.136,483+05,48237.35,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.7021399,-75.5708113,68.3,
1524,927,9.147,483+66,48298.57,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7022782,-75.5706871,69.2,
1525,928,9.159,484+27,48360.00,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.7024171,-75.5705630,70.0,
1526,929,9.171,484+88,48421.31,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7025567,-75.5704407,70.4,
1527,930,9.182,485+49,48482.57,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7026967,-75.5703191,70.6,
1528,,9.189,485+86,48520.29,,MCP,D23.72,37.72,23.72,U1415.88,1415.88,2863.85,,,,2,2,136,,,,,,,,,,39.7027825,-75.5702439,70.4,
1529,931,9.194,486+10,48544.01,,WELD,,,,,,,0.250,,,,,,56.52,,,,,,,,,39.7028363,-75.5701966,70.4,
1530,932,9.205,486+66,48600.52,,WELD,,,,,,,0.250,,,,,,52.03,,,,,,,,,39.7029647,-75.5700838,70.3,
1531,933,9.214,487+18,48652.56,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7030824,-75.5699788,69.7,
1532,934,9.226,487+79,48713.99,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.7032209,-75.5698539,69.0,
1533,935,9.238,488+40,48775.28,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.7033588,-75.5697299,67.1,
1534,936,9.249,489+01,48836.60,,WELD,,,,,,,0.250,,,,,,60.72,,,,,,,,,39.7034969,-75.5696055,65.7,
1535,937,9.261,489+62,48897.32,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.7036332,-75.5694818,64.3,
1536,938,9.272,490+23,48958.79,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.7037709,-75.5693564,62.4,
1537,939,9.284,490+84,49020.36,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.7039094,-75.5692323,60.3,
1538,940,9.296,491+45,49081.68,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.7040474,-75.5691092,59.1,
1539,941,9.307,492+06,49143.08,,WELD,,,,,,,0.250,,,,,,60.91,,,,,,,,,39.7041852,-75.5689843,57.9,
1540,942,9.319,492+67,49203.99,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.7043219,-75.5688601,56.7,
1541,943,9.331,493+28,49265.49,,WELD,,,,,,,0.250,,,,,,60.16,,,,,,,,,39.7044594,-75.5687335,55.7,
1542,944,9.342,493+88,49325.66,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.7045935,-75.5686094,54.3,
1543,945,9.354,494+49,49386.93,,WELD,,,,,,,0.250,,,,,,24.42,,,,,,,,,39.7047307,-75.5684841,55.0,
1544,946,9.358,494+73,49411.35,,WELD,,,,,,,0.250,,,,,,61.08,,,,,,,,,39.7047855,-75.5684345,54.9,
1545,947,9.370,495+34,49472.43,,WELD,,,,,,,0.250,,,,,,61.79,,,,,,,,,39.7049236,-75.5683113,55.1,
1546,948,9.381,495+95,49534.22,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.7050633,-75.5681871,56.1,
1547,949,9.393,496+56,49595.70,,WELD,,,,,,,0.250,,,,,,61.18,,,,,,,,,39.7052024,-75.5680631,57.3,
1548,950,9.405,497+17,49656.88,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.7053403,-75.5679389,58.0,
1549,951,9.416,497+78,49718.41,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.7054790,-75.5678142,59.3,
1550,952,9.428,498+40,49780.08,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7056179,-75.5676896,60.3,
1551,953,9.440,499+01,49841.53,,WELD,,,,,,,0.250,,,,,,58.27,,,,,,,,,39.7057562,-75.5675647,61.2,
1552,954,9.451,499+59,49899.80,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.7058867,-75.5674453,62.1,
1553,955,9.462,500+20,49961.46,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.7060255,-75.5673203,62.4,
1554,956,9.474,500+81,50022.68,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7061635,-75.5671967,62.8,
1555,957,9.486,501+42,50083.94,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.7063015,-75.5670722,63.5,
1556,958,9.497,502+04,50145.60,,WELD,,,,,,,0.250,,,,,,56.49,,,,,,,,,39.7064400,-75.5669462,64.0,
1557,959,9.508,502+60,50202.09,,WELD,,,,,,,0.250,,,,,,57.16,,,,,,,,,39.7065672,-75.5668310,63.8,
1558,960,9.519,503+17,50259.26,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.7066947,-75.5667134,63.1,
1559,961,9.530,503+78,50320.91,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.7068325,-75.5665862,63.8,
1560,962,9.542,504+39,50382.52,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.7069706,-75.5664600,63.6,
1561,963,9.554,505+00,50443.74,,WELD,,,,,,,0.250,,,,,,53.15,,,,,,,,,39.7071080,-75.5663353,62.2,
1562,,9.559,505+28,50471.75,,ml-int,D25.14,28.01,25.14,D912.38,3367.35,912.38,0.250,12,N,0.70,0.33,24,,,1479,1478,2052,27,1469,1465,2035,39.7071710,-75.5662779,61.4,
1563,964,9.564,505+53,50496.89,,WELD,,,,,,,0.250,,,,,,53.04,,,,,,,,,39.7072275,-75.5662265,60.9,
1564,965,9.574,506+06,50549.93,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.7073470,-75.5661184,59.7,
1565,966,9.585,506+67,50611.20,,WELD,,,,,,,0.250,,,,,,60.39,,,,,,,,,39.7074851,-75.5659940,58.5,
1566,967,9.597,507+27,50671.60,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.7076210,-75.5658709,56.4,
1567,968,9.609,507+88,50732.90,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.7077585,-75.5657459,54.1,
1568,969,9.620,508+49,50794.13,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.7078960,-75.5656211,51.7,
1569,970,9.632,509+10,50855.24,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.7080319,-75.5654938,48.8,
1570,971,9.643,509+71,50916.55,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.7081679,-75.5653670,45.2,
1571,972,9.655,510+32,50977.95,,WELD,,,,,,,0.250,,,,,,61.74,,,,,,,,,39.7083052,-75.5652413,43.9,
1572,973,9.667,510+93,51039.68,,WELD,,,,,,,0.250,,,,,,31.52,,,,,,,,,39.7084434,-75.5651151,42.4,
1573,974,9.673,511+24,51071.21,,WELD,,,,,,,0.250,,,,,,61.83,,,,,,,,,39.7085144,-75.5650514,40.9,
1574,,9.681,511+69,51115.91,,ml-ext,D17.13,44.71,17.13,D268.22,4011.50,268.22,0.250,15,N,1.20,0.99,57,,,1465,1461,2029,25,1448,1440,2000,39.7086144,-75.5649599,40.3,
1575,975,9.684,511+86,51133.04,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.7086525,-75.5649247,39.2,
1576,976,9.696,512+47,51194.77,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.7087905,-75.5647985,36.9,
1577,977,9.708,513+08,51256.04,,WELD,,,,,,,0.250,,,,,,46.19,,,,,,,,,39.7089288,-75.5646749,35.4,
1578,978,9.716,513+54,51302.23,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.7090333,-75.5645815,34.8,
1579,979,9.728,514+15,51363.53,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,57.13,,,,,,,,,39.7091702,-75.5644545,34.8,
1580,,9.732,514+36,51384.14,,AGM21,U20.61,20.61,36.52,D4132.80,4279.73,4132.80,0.344,,,,,,,,,,,,,,,39.7092165,-75.5644126,35.1,
1581,,9.732,514+37,51385.30,0.994981,Casing Begin,U21.77,21.77,35.36,U1.16,1.16,4131.64,0.344,,,,,,,,,,,,,,,39.7092191,-75.5644102,35.1,
1582,980,9.739,514+75,51420.65,,WELD,,,,,,,0.344,,,,,,60.91,,,,,,,,,39.7092976,-75.5643364,35.4,
1583,981,9.750,515+40,51481.57,,WELD,,,,,,,0.344,,,,,,60.53,,,,,,,,,39.7094320,-75.5642076,35.2,
1584,982,9.762,516+05,51542.10,,WELD,,,,,,,0.344,,,,,,61.27,,,,,,,,,39.7095658,-75.5640799,34.7,
1585,983,9.773,516+71,51603.36,,WELD,,,,,,,0.344,,,,,,59.61,,,,,,,,,39.7097008,-75.5639501,33.9,
1586,,9.784,517+32,51660.49,1.071987,Casing End,D2.49,57.12,2.49,U276.35,276.35,3856.45,0.344,,,,,,,,,,,,,,,39.7098263,-75.5638282,33.0,
1587,984,9.785,517+34,51662.97,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,32.72,,,,,,,,,39.7098318,-75.5638229,33.0,
1588,,9.786,517+41,51669.14,,"Bend up - 10 deg., 36D ",U6.17,6.17,26.55,U285.00,285.00,3847.80,0.250,,,,,,,,,,,,,,,39.7098453,-75.5638098,33.1,
1589,985,9.791,517+67,51695.69,,WELD,,,,,,,0.250,,,,,,23.20,,,,,,,,,39.7099041,-75.5637552,35.9,
1590,,9.793,517+80,51708.49,,"Bend down - 10 deg., 34D ",D10.40,12.80,10.40,U324.36,324.36,3808.44,0.250,,,,,,,,,,,,,,,39.7099324,-75.5637287,37.2,
1591,986,9.795,517+90,51718.89,,WELD,,,,,,,0.250,,,,,,27.40,,,,,,,,,39.7099560,-75.5637079,37.3,
1592,987,9.800,518+18,51746.29,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.7100182,-75.5636532,37.5,
1593,988,9.812,518+79,51807.80,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.7101584,-75.5635313,37.3,
1594,989,9.824,519+40,51869.22,,WELD,,,,,,,0.250,,,,,,46.75,,,,,,,,,39.7102993,-75.5634115,35.3,
1595,,9.826,519+54,51882.88,,"Bend left-down - 10 deg., 32D ",U13.66,13.66,33.09,U498.75,498.75,3634.05,0.250,,,,,,,,,,,,,,,39.7103311,-75.5633859,34.8,
1596,,9.831,519+77,51906.40,,"Bend up - 10 deg., 41D ",D9.57,37.18,9.57,U522.26,522.26,3610.54,0.250,,,,,,,,,,,,,,,39.7103874,-75.5633459,33.1,
1597,990,9.833,519+87,51915.97,,WELD,,,,,,,0.250,,,,,,44.02,,,,,,,,,39.7104104,-75.5633294,33.1,
1598,,9.837,520+08,51937.28,0.997126,"Bend left - 12 deg., 40D ",U21.31,21.31,22.71,U553.15,553.15,3579.65,0.250,,,,,,,,,,,,,,,39.7104620,-75.5632936,33.5,
1599,991,9.841,520+30,51960.00,,WELD,,,,,,,0.250,,,,,,47.90,,,,,,,,,39.7105215,-75.5632691,32.7,
1600,,9.846,520+56,51985.83,0.988735,"Bend right - 27 deg., 27D ",D22.07,25.83,22.07,U601.69,601.69,3531.11,0.250,,,,,,,,,,,,,,,39.7105874,-75.5632352,32.0,
1601,992,9.850,520+78,52007.90,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.7106325,-75.5631827,32.3,
1602,,9.856,521+09,52038.71,,"Bend left - 8 deg., 41D ",D30.40,30.81,30.40,U654.57,654.57,3478.22,0.250,,,,,,,,,,,,,,,39.7106934,-75.5631064,32.5,
1603,,9.861,521+38,52067.43,,ml-ext,D1.68,59.53,1.68,U683.30,683.30,3449.50,0.250,10,N,0.90,0.66,330,,,1477,1475,2049,20,1468,1464,2033,39.7107579,-75.5630475,33.0,
1604,993,9.862,521+39,52069.11,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.7107617,-75.5630441,33.0,
1605,994,9.873,522+01,52130.43,,WELD,,,,,,,0.250,,,,,,61.04,,,,,,,,,39.7109003,-75.5629211,33.0,
1606,995,9.885,522+62,52191.47,,WELD,,,,,,,0.250,,,,,,57.89,,,,,,,,,39.7110393,-75.5627995,32.3,
1607,996,9.896,523+20,52249.37,,WELD,,,,,,,0.250,,,,,,55.81,,,,,,,,,39.7111709,-75.5626842,32.1,
1608,997,9.906,523+75,52305.17,,WELD,,,,,,,0.250,,,,,,53.86,,,,,,,,,39.7112969,-75.5625719,31.3,
1609,998,9.916,524+29,52359.03,,WELD,,,,,,,0.250,,,,,,13.38,,,,,,,,,39.7114185,-75.5624638,30.3,
1610,999,9.919,524+43,52372.41,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.7114487,-75.5624367,30.0,
1611,1000,9.931,525+04,52433.70,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7115860,-75.5623116,29.2,
1612,1001,9.942,525+65,52494.96,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.7117229,-75.5621862,28.0,
1613,1002,9.954,526+27,52556.19,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.7118601,-75.5620616,27.0,
1614,1003,9.965,526+88,52617.73,,WELD,,,,,,,0.250,,,,,,61.08,,,,,,,,,39.7119979,-75.5619363,24.3,
1615,1004,9.977,527+49,52678.80,,WELD,,,,,,,0.250,,,,,,56.34,,,,,,,,,39.7121350,-75.5618125,21.3,
1616,1005,9.988,528+06,52735.15,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.7122613,-75.5616970,19.9,
1617,,9.998,528+61,52790.12,,ml-ext,D6.24,54.97,6.24,U1405.98,1405.98,2726.82,0.250,12,N,1.26,1.66,286,,,1468,1464,2034,22,1450,1443,2003,39.7123847,-75.5615852,18.2,
1618,1006,9.999,528+67,52796.36,,WELD,,,,,,,0.250,,,,,,7.82,,,,,,,,,39.7123988,-75.5615727,17.9,
1619,1007,10.001,528+75,52804.18,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.7124166,-75.5615569,17.5,
1620,1008,10.012,529+36,52865.49,,WELD,,,,,,,0.250,,,,,,51.39,,,,,,,,,39.7125552,-75.5614349,14.4,
1621,,10.015,529+51,52880.09,,ml-mill related - internal,U14.60,14.60,36.79,U1495.95,1495.95,2636.85,0.250,,N,0.59,0.97,36,,,,,,,,,,39.7125884,-75.5614059,13.9,
1622,1009,10.022,529+87,52916.88,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.7126724,-75.5613332,12.6,
1623,1010,10.034,530+49,52978.12,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.7128121,-75.5612128,8.7,
1624,1011,10.045,531+10,53039.46,,WELD,,,,,,,0.250,,,,,,50.25,,,,,,,,,39.7129521,-75.5610920,7.1,
1625,1012,10.055,531+60,53089.71,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.7130658,-75.5609915,6.5,
1626,1013,10.066,532+22,53150.99,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.7132032,-75.5608666,4.6,
1627,1014,10.078,532+83,53212.38,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.7133402,-75.5607409,2.3,
1628,1015,10.090,533+44,53273.74,,WELD,,,,,,,0.250,,,,,,57.71,,,,,,,,,39.7134779,-75.5606162,1.6,
1629,1016,10.101,534+02,53331.45,,WELD,,,,,,,0.250,,,,,,8.25,,,,,,,,,39.7136073,-75.5604981,0.0,
1630,1017,10.102,534+10,53339.70,,WELD,,,,,,,0.250,,,,,,60.17,,,,,,,,,39.7136257,-75.5604812,-0.3,
1631,1018,10.114,534+71,53399.87,,WELD,,,,,,,0.250,,,,,,60.81,,,,,,,,,39.7137607,-75.5603589,-2.9,
1632,1019,10.125,535+31,53460.68,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.7138971,-75.5602354,-4.6,
1633,1020,10.137,535+93,53521.90,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.7140347,-75.5601112,-3.6,
1634,1021,10.148,536+54,53583.17,,WELD,,,,,,,0.250,,,,,,20.39,,,,,,,,,39.7141732,-75.5599879,-3.8,
1635,1022,10.152,536+74,53603.56,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.7142197,-75.5599473,-3.7,
1636,1023,10.164,537+36,53664.87,,WELD,,,,,,,0.250,,,,,,25.83,,,,,,,,,39.7143585,-75.5598238,-4.0,
1637,1024,10.169,537+62,53690.70,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.7144171,-75.5597717,-4.1,
1638,1025,10.180,538+23,53752.04,,WELD,,,,,,,0.250,,,,,,14.72,,,,,,,,,39.7145555,-75.5596475,-4.2,
1639,1026,10.183,538+38,53766.76,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7145888,-75.5596179,-4.1,
1640,1027,10.195,538+99,53828.22,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7147276,-75.5594946,-4.0,
1641,1028,10.206,539+60,53889.48,,WELD,,,,,,,0.250,,,,,,61.83,,,,,,,,,39.7148662,-75.5593717,-4.6,
1642,1029,10.218,540+22,53951.31,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.7150055,-75.5592463,-4.8,
1643,1030,10.230,540+84,54012.95,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.7151440,-75.5591208,-4.3,
1644,1031,10.241,541+45,54074.43,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.7152815,-75.5589942,-3.7,
1645,1032,10.253,542+07,54135.76,,WELD,,,,,,,0.250,,,,,,60.64,,,,,,,,,39.7154189,-75.5588680,-3.6,
1646,1033,10.264,542+67,54196.40,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.7155558,-75.5587450,-4.1,
1647,1034,10.276,543+29,54257.51,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.7156950,-75.5586235,-4.4,
1648,,10.280,543+49,54277.92,,"Bend up - 10 deg., 36D ",U20.40,20.40,41.11,D1239.02,2893.78,1239.02,0.250,,,,,,,,,,,,,,,39.7157414,-75.5585831,-4.7,
1649,,10.286,543+80,54308.65,,"Bend down - 10 deg., 28D ",D10.37,51.14,10.37,D1208.29,2924.51,1208.29,0.250,,,,,,,,,,,,,,,39.7158113,-75.5585226,-2.7,
1650,1035,10.288,543+90,54319.02,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,60.54,,,,,,,,,39.7158348,-75.5585019,-2.7,
1651,,10.290,544+01,54329.87,1.000410,Casing Begin,U10.85,10.85,49.69,D1187.07,2945.73,1187.07,0.344,,,,,,,,,,,,,,,39.7158594,-75.5584802,-2.7,
1652,1036,10.299,544+51,54379.56,,WELD,,,,,,,0.344,,,,,,60.42,,,,,,,,,39.7159719,-75.5583808,-2.9,
1653,,10.309,545+01,54429.86,1.000094,Casing End,D10.12,50.30,10.12,D1087.08,3045.72,1087.08,0.344,,,,,,,,,,,,,,,39.7160859,-75.5582800,-3.3,
1654,1037,10.311,545+11,54439.98,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,60.58,,,,,,,,,39.7161089,-75.5582599,-3.6,
1655,,10.313,545+22,54450.63,,"Bend down - 10 deg., 27D ",U10.65,10.65,49.93,D1066.31,3066.49,1066.31,0.250,,,,,,,,,,,,,,,39.7161332,-75.5582388,-3.9,
1656,,10.318,545+51,54480.56,,"Bend up - 10 deg., 30D ",D20.00,40.58,20.00,D1036.38,3096.42,1036.38,0.250,,,,,,,,,,,,,,,39.7162013,-75.5581802,-6.7,
1657,1038,10.322,545+71,54500.56,,WELD,,,,,,,0.250,,,,,,40.76,,,,,,,,,39.7162469,-75.5581407,-6.5,
1658,1039,10.330,546+12,54541.32,,WELD,,,,,,,0.250,,,,,,61.99,,,,,,,,,39.7163410,-75.5580619,-6.0,
1659,,10.337,546+50,54580.17,,"Bend right-up - 10 deg., 36D ",D23.14,38.85,23.14,D936.77,3196.03,936.77,0.250,,,,,,,,,,,,,,,39.7164314,-75.5579888,-7.5,
1660,1040,10.342,546+73,54603.31,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.7164840,-75.5579428,-6.5,
