TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
1661,,10.351,547+22,54651.96,,ml-int,D12.54,48.65,12.54,D864.98,3267.82,864.98,0.250,10,N,0.57,0.58,209,,,1482,1481,2057,20,1478,1476,2050,39.7165944,-75.5578460,-5.7,
1662,,10.351,547+23,54653.23,,ml-int,D11.27,49.92,11.27,D863.71,3269.09,863.71,0.250,10,N,0.40,0.46,209,,,1483,1483,2060,20,1481,1480,2056,39.7165973,-75.5578435,-5.7,
1663,,10.351,547+23,54653.91,,ml-int,D10.59,50.60,10.59,D863.03,3269.77,863.03,0.250,11,N,0.43,0.38,206,,,1483,1482,2059,26,1479,1478,2052,39.7165988,-75.5578421,-5.7,
1664,,10.351,547+24,54654.06,,ml-int,D10.44,50.75,10.44,D862.88,3269.92,862.88,0.250,11,N,0.83,0.69,206,,,1477,1476,2050,21,1469,1465,2035,39.7165992,-75.5578418,-5.7,
1665,,10.351,547+24,54654.73,,ml-int,D9.76,51.42,9.76,D862.20,3270.60,862.20,0.250,12,N,1.83,0.57,209,,,1455,1451,2015,22,1424,1414,1964,39.7166007,-75.5578405,-5.7,
1666,,10.351,547+25,54655.03,,ml-int,D9.47,51.72,9.47,D861.91,3270.89,861.91,0.250,10,N,0.53,0.55,206,,,1482,1481,2058,20,1478,1477,2051,39.7166014,-75.5578399,-5.7,
1667,1041,10.353,547+34,54664.50,,WELD,,,,,,,0.250,,,,,,26.98,,,,,,,,,39.7166230,-75.5578213,-5.8,
1668,,10.356,547+47,54677.34,,"Bend right - 26 deg., 37D ",U12.85,12.85,14.14,D839.59,3293.21,839.59,0.250,,,,,,,,,,,,,,,39.7166509,-75.5577931,-6.1,
1669,1042,10.358,547+61,54691.48,,WELD,,,,,,,0.250,,,,,,38.67,,,,,,,,,39.7166755,-75.5577540,-6.6,
1670,,10.362,547+79,54709.38,,"Bend left - 23 deg., 48D ",U17.90,17.90,20.77,D807.56,3325.24,807.56,0.250,,,,,,,,,,,,,,,39.7167060,-75.5577044,-7.1,
1671,1043,10.366,547+99,54730.15,,WELD,,,,,,,0.250,,,,,,31.31,,,,,,,,,39.7167525,-75.5576619,-7.5,
1672,,10.366,548+04,54735.00,0.992988,Casing Begin,U4.85,4.85,26.46,D781.94,3350.86,781.94,0.250,,,,,,,,,,,,,,,39.7167639,-75.5576531,-7.6,
1673,,10.369,548+21,54750.25,,Casing End,D11.20,20.11,11.20,D766.68,3366.12,766.68,0.250,,,,,,,,,,,,,,,39.7167999,-75.5576256,-8.1,
1674,1044,10.371,548+32,54761.46,,WELD,,,,,,,0.250,,,,,,45.99,,,,,,,,,39.7168264,-75.5576056,-8.6,
1675,,10.373,548+42,54771.29,,"Bend up - 7 deg., 48D ",U9.84,9.84,36.15,D745.64,3387.16,745.64,0.250,,,,,,,,,,,,,,,39.7168496,-75.5575880,-8.8,
1676,,10.374,548+45,54774.11,,ml-ext,U12.66,12.66,33.33,D742.82,3389.98,742.82,0.250,10,N,0.73,0.62,110,,,1480,1479,2053,20,1473,1470,2042,39.7168563,-75.5575829,-8.7,
1677,,10.378,548+69,54797.64,,"Bend right-down - 8 deg., 44D ",D9.81,36.18,9.81,D719.30,3413.50,719.30,0.250,,,,,,,,,,,,,,,39.7169113,-75.5575403,-6.5,
1678,1045,10.380,548+79,54807.45,,WELD,,,,,,,0.250,,,,,,45.60,,,,,,,,,39.7169335,-75.5575209,-6.3,
1679,1046,10.389,549+24,54853.05,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.7170364,-75.5574287,-4.9,
1680,1047,10.400,549+86,54914.57,,WELD,,,,,,,0.250,,,,,,45.81,,,,,,,,,39.7171765,-75.5573069,-4.4,
1681,1048,10.409,550+32,54960.38,,WELD,,,,,,,0.250,,,,,,61.75,,,,,,,,,39.7172813,-75.5572175,-6.6,
1682,,10.412,550+46,54973.99,,"Bend up - 10 deg., 44D ",U13.61,13.61,48.14,D542.95,3589.85,542.95,0.250,,,,,,,,,,,,,,,39.7173123,-75.5571909,-7.4,
1683,1049,10.421,550+95,55022.13,,WELD,,,,,,,0.250,,,,,,56.33,,,,,,,,,39.7174228,-75.5570978,-5.1,
1684,1050,10.432,551+51,55078.46,,WELD,,,,,,,0.250,,,,,,49.22,,,,,,,,,39.7175497,-75.5569836,-3.8,
1685,1051,10.441,552+01,55127.68,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.7176575,-75.5568781,-4.7,
1686,,10.444,552+16,55143.06,,"Bend left - 14 deg., 35D ",U15.38,15.38,46.16,D373.88,3758.92,373.88,0.250,,,,,,,,,,,,,,,39.7176915,-75.5568458,-5.4,
1687,,10.450,552+50,55176.59,,"Bend right - 19 deg., 34D ",D12.64,48.90,12.64,D340.35,3792.45,340.35,0.250,,,,,,,,,,,,,,,39.7177753,-75.5567965,-5.8,
1688,1052,10.453,552+63,55189.22,,WELD,,,,,,,0.250,,,,,,20.87,,,,,,,,,39.7178034,-75.5567700,-5.8,
1689,1053,10.456,552+84,55210.09,,WELD,,,,,,,0.250,,,,,,61.01,,,,,,,,,39.7178489,-75.5567251,-5.2,
1690,1054,10.468,553+45,55271.10,,WELD,,,,,,,0.250,,,,,,11.33,,,,,,,,,39.7179853,-75.5565993,-4.9,
1691,1055,10.470,553+56,55282.43,,WELD,,,,,,,0.250,,,,,,58.36,,,,,,,,,39.7180109,-75.5565765,-5.2,
1692,1056,10.481,554+15,55340.79,,WELD,,,,,,,0.250,,,,,,15.79,,,,,,,,,39.7181429,-75.5564596,-6.2,
1693,1057,10.484,554+31,55356.58,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.7181788,-75.5564278,-6.2,
1694,1058,10.496,554+93,55417.95,,WELD,,,,,,,0.250,,,,,,28.57,,,,,,,,,39.7183179,-75.5563044,-4.3,
1695,,10.499,555+08,55432.96,,"Bend down - 10 deg., 47D ",D13.56,15.01,13.56,D83.97,4048.82,83.97,0.250,,,,,,,,,,,,,,,39.7183518,-75.5562740,-4.2,
1696,1059,10.501,555+22,55446.52,,WELD,,,,,,,0.250,,,,,,4.93,,,,,,,,,39.7183817,-75.5562455,-5.2,
1697,,10.502,555+24,55448.98,1.006113,"Bend right - 76 deg., 3D",U2.46,2.46,2.46,D67.95,4064.85,67.95,0.250,,,,,,,,,,,,,,,39.7183858,-75.5562382,-5.3,
1698,1060,10.502,555+26,55451.45,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,38.45,,,,,,,,,39.7183862,-75.5562292,-5.2,
1699,,10.503,555+30,55457.42,0.711389,Casing Begin,U5.97,5.97,32.48,D59.52,4073.28,59.52,0.344,,,,,,,,,,,,,,,39.7183814,-75.5562089,-4.7,
1700,1061,10.509,555+63,55489.90,,WELD,,,,,,,0.344,,,,,,29.41,,,,,,,,,39.7183529,-75.5560994,-2.5,
1701,,10.515,555+91,55516.94,,AGM 23,D2.37,27.04,2.37,U4132.80,4132.80,4667.32,0.344,,,,,,,,,,,,,,,39.7183291,-75.5560086,-1.2,
1702,,10.515,555+91,55517.73,1.017973,Casing End,D1.57,27.83,1.57,U0.80,0.80,4666.52,0.344,,,,,,,,,,,,,,,39.7183284,-75.5560059,-1.2,
1703,1062,10.515,555+93,55519.31,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.7183270,-75.5560006,-1.1,
1704,,10.520,556+18,55543.84,,"Bend left - 39 deg., 43D ",U24.53,24.53,37.10,U26.90,26.90,4640.42,0.250,,,,,,,,,,,,,,,39.7183138,-75.5559156,-0.8,
1705,1063,10.527,556+56,55580.94,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.7183427,-75.5557903,0.1,
1706,1064,10.538,557+18,55642.30,,WELD,,,,,,,0.250,,,,,,30.98,,,,,,,,,39.7184115,-75.5555919,4.3,
1707,1065,10.544,557+49,55673.28,,WELD,,,,,,,0.250,,,,,,59.57,,,,,,,,,39.7184455,-75.5554915,7.3,
1708,,10.554,557+99,55722.52,,"Bend right - 13 deg., 36D ",D10.33,49.24,10.33,U205.59,205.59,4461.73,0.250,,,,,,,,,,,,,,,39.7184970,-75.5553296,9.4,
1709,,10.555,558+09,55732.30,,ml-int,D0.56,59.02,0.56,U215.36,215.36,4451.96,0.250,12,N,0.78,4.01,211,,,1478,1476,2050,22,1470,1467,2037,39.7185034,-75.5552959,9.5,
1710,,10.555,558+09,55732.32,,ml-int,D0.54,59.04,0.54,U215.38,215.38,4451.94,0.250,30,N,0.64,1.10,158,,,1470,1466,2036,40,1462,1456,2022,39.7185034,-75.5552958,9.5,
1711,1066,10.555,558+10,55732.86,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,60.94,,,,,,,,,39.7185037,-75.5552939,9.5,
1712,,10.556,558+12,55735.23,1.014265,Casing Begin,U2.38,2.38,58.56,U218.29,218.29,4449.02,0.375,,,,,,,,,,,,,,,39.7185051,-75.5552857,9.5,
1713,1067,10.567,558+70,55793.79,,WELD,,,,,,,0.375,,,,,,61.11,,,,,,,,,39.7185394,-75.5550825,8.6,
1714,1068,10.579,559+31,55854.90,,WELD,,,,,,,0.375,,,,,,61.48,,,,,,,,,39.7185753,-75.5548704,8.1,
1715,1069,10.590,559+93,55916.38,,WELD,,,,,,,0.375,,,,,,60.59,,,,,,,,,39.7186107,-75.5546571,8.4,
1716,1070,10.602,560+53,55976.97,,WELD,,,,,,,0.375,,,,,,60.83,,,,,,,,,39.7186447,-75.5544466,8.9,
1717,1071,10.613,561+14,56037.80,,WELD,,,,,,,0.375,,,,,,16.54,,,,,,,,,39.7186791,-75.5542352,9.0,
1718,,10.616,561+27,56050.79,0.998231,Casing End,D3.55,12.99,3.55,U533.85,533.85,4133.47,0.375,,,,,,,,,,,,,,,39.7186866,-75.5541903,8.8,
1719,1072,10.616,561+31,56054.34,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.7186887,-75.5541780,8.7,
1720,,10.619,561+47,56070.31,,"Bend left - 19 deg., 48D ",U15.97,15.97,45.28,U553.37,553.37,4113.95,0.250,,,,,,,,,,,,,,,39.7187007,-75.5541234,8.4,
1721,1073,10.628,561+92,56115.59,,WELD,,,,,,,0.250,,,,,,53.95,,,,,,,,,39.7187653,-75.5539855,9.1,
1722,,10.633,562+18,56141.63,,"Bend right - 20 deg., 38D ",U26.04,26.04,27.91,U624.69,624.69,4042.63,0.250,,,,,,,,,,,,,,,39.7188018,-75.5539059,9.1,
1723,1074,10.638,562+46,56169.54,,WELD,,,,,,,0.250,,,,,,14.09,,,,,,,,,39.7188239,-75.5538109,8.0,
1724,,10.640,562+58,56181.17,,ml-ext,D2.46,11.63,2.46,U664.23,664.23,4003.08,0.250,10,N,0.53,0.91,290,,,1482,1481,2058,20,1479,1477,2052,39.7188323,-75.5537710,7.7,
1725,1075,10.641,562+60,56183.63,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.7188340,-75.5537626,7.6,
1726,1076,10.652,563+22,56245.12,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.7188788,-75.5535522,5.3,
1727,,10.661,563+67,56289.66,,"Bend left - 21 deg., 33D ",D16.76,44.54,16.76,U772.72,772.72,3894.60,0.250,,,,,,,,,,,,,,,39.7189203,-75.5534040,2.6,
1728,1077,10.664,563+84,56306.41,,WELD,,,,,,,0.250,,,,,,47.18,,,,,,,,,39.7189487,-75.5533576,1.0,
1729,,10.671,564+18,56340.77,,"Bend right - 23 deg., 29D ",D12.82,34.36,12.82,U823.84,823.84,3843.48,0.250,,,,,,,,,,,,,,,39.7190096,-75.5532654,-2.2,
1730,1078,10.673,564+31,56353.59,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,61.35,,,,,,,,,39.7190245,-75.5532244,-3.1,
1731,1079,10.685,564+93,56414.94,,WELD,,,,,,,0.375,,,,,,59.13,,,,,,,,,39.7190863,-75.5530227,-7.2,
1732,1080,10.696,565+52,56474.07,,WELD,,,,,,,0.375,,,,,,61.54,,,,,,,,,39.7191460,-75.5528281,-9.3,
1733,1081,10.708,566+14,56535.61,,WELD,,,,,,,0.375,,,,,,61.54,,,,,,,,,39.7192087,-75.5526256,-10.6,
1734,1082,10.719,566+76,56597.15,,WELD,,,,,,,0.375,,,,,,61.14,,,,,,,,,39.7192731,-75.5524237,-11.8,
1735,,10.719,566+77,56597.61,,ml-ext,U0.46,0.46,60.68,U1080.67,1080.67,3586.65,0.375,30,N,0.73,0.90,40,,,1739,1735,2410,40,1731,1724,2394,39.7192736,-75.5524223,-11.8,
1736,1083,10.731,567+37,56658.29,,WELD,,,,,,,0.375,,,,,,61.23,,,,,,,,,39.7193401,-75.5522250,-12.7,
1737,1084,10.742,567+99,56719.52,,WELD,,,,,,,0.375,,,,,,61.06,,,,,,,,,39.7194072,-75.5520258,-13.3,
1738,1085,10.754,568+60,56780.58,,WELD,,,,,,,0.375,,,,,,61.50,,,,,,,,,39.7194740,-75.5518270,-13.2,
1739,1086,10.766,569+22,56842.08,,WELD,,,,,,,0.375,,,,,,61.15,,,,,,,,,39.7195437,-75.5516282,-12.5,
1740,1087,10.777,569+84,56903.23,,WELD,,,,,,,0.375,,,,,,61.42,,,,,,,,,39.7196137,-75.5514310,-10.9,
1741,1088,10.789,570+45,56964.65,,WELD,,,,,,,0.375,,,,,,61.51,,,,,,,,,39.7196827,-75.5512321,-10.7,
1742,1089,10.800,571+07,57026.15,,WELD,,,,,,,0.375,,,,,,59.72,,,,,,,,,39.7197547,-75.5510345,-10.3,
1743,1090,10.812,571+67,57085.87,,WELD,,,,,,,0.375,,,,,,23.77,,,,,,,,,39.7198270,-75.5508441,-10.0,
1744,1091,10.816,571+91,57109.64,,WELD,,,,,,,0.375,,,,,,39.08,,,,,,,,,39.7198555,-75.5507680,-10.4,
1745,1092,10.824,572+30,57148.72,,WELD,,,,,,,0.375,,,,,,4.19,,,,,,,,,39.7199019,-75.5506424,-10.5,
1746,,10.824,572+32,57150.79,1.004904,"Bend right - 65 deg., 3D",U2.08,2.08,2.11,U1633.86,1633.86,3033.46,0.375,,,,,,,,,,,,,,,39.7199031,-75.5506350,-10.4,
1747,1093,10.824,572+35,57152.91,,WELD,,,,,,,0.375,,,,,,61.12,,,,,,,,,39.7199016,-75.5506275,-10.4,
1748,1094,10.836,572+96,57214.03,,WELD,,,,,,,0.375,,,,,,57.98,,,,,,,,,39.7198021,-75.5504527,-9.4,
1749,,10.846,573+50,57268.58,,MCP,D3.42,54.55,3.42,U1751.65,1751.65,2915.67,,,,3,5,120,,,,,,,,,,39.7197147,-75.5502954,-9.1,
1750,1095,10.847,573+54,57272.01,,WELD,,,,,,,0.375,,,,,,61.36,,,,,,,,,39.7197092,-75.5502855,-9.0,
1751,,10.848,573+59,57277.63,,MCP,U5.62,5.62,55.74,U1760.70,1760.70,2906.62,,,,5,5,274,,,,,,,,,,39.7197003,-75.5502692,-9.0,
1752,1096,10.859,574+15,57333.37,,WELD,,,,,,,0.375,,,,,,61.42,,,,,,,,,39.7196128,-75.5501070,-8.6,
1753,1097,10.870,574+77,57394.79,,WELD,,,,,,,0.375,,,,,,58.11,,,,,,,,,39.7195183,-75.5499266,-8.4,
1754,1098,10.881,575+35,57452.91,,WELD,,,,,,,0.375,,,,,,61.02,,,,,,,,,39.7194285,-75.5497564,-7.1,
1755,1099,10.893,575+96,57513.93,,WELD,,,,,,,0.375,,,,,,61.28,,,,,,,,,39.7193320,-75.5495791,-6.7,
1756,1100,10.904,576+58,57575.21,,WELD,,,,,,,0.375,,,,,,61.03,,,,,,,,,39.7192347,-75.5494019,-6.6,
1757,1101,10.916,577+19,57636.24,,WELD,,,,,,,0.375,,,,,,57.96,,,,,,,,,39.7191377,-75.5492252,-6.1,
1758,1102,10.927,577+77,57694.19,,WELD,,,,,,,0.375,,,,,,61.12,,,,,,,,,39.7190456,-75.5490574,-5.9,
1759,1103,10.939,578+38,57755.32,,WELD,,,,,,,0.375,,,,,,61.06,,,,,,,,,39.7189474,-75.5488812,-5.9,
1760,1104,10.950,578+99,57816.38,,WELD,,,,,,,0.375,,,,,,60.37,,,,,,,,,39.7188478,-75.5487072,-6.6,
1761,1105,10.962,579+60,57876.75,,WELD,,,,,,,0.375,,,,,,60.96,,,,,,,,,39.7187508,-75.5485338,-6.6,
1762,1106,10.973,580+21,57937.72,,WELD,,,,,,,0.375,,,,,,60.21,,,,,,,,,39.7186560,-75.5483560,-7.0,
1763,1107,10.984,580+81,57997.92,,WELD,,,,,,,0.375,,,,,,61.19,,,,,,,,,39.7185630,-75.5481800,-7.6,
1764,1108,10.996,581+42,58059.11,,WELD,,,,,,,0.375,,,,,,61.24,,,,,,,,,39.7184680,-75.5480010,-6.3,
1765,1109,11.008,582+04,58120.35,,WELD,,,,,,,0.375,,,,,,59.21,,,,,,,,,39.7183709,-75.5478236,-6.3,
1766,1110,11.019,582+63,58179.56,,WELD,,,,,,,0.375,,,,,,60.13,,,,,,,,,39.7182764,-75.5476527,-6.2,
1767,1111,11.030,583+23,58239.69,,WELD,,,,,,,0.375,,,,,,60.86,,,,,,,,,39.7181807,-75.5474789,-5.9,
1768,1112,11.042,583+84,58300.55,,WELD,,,,,,,0.375,,,,,,60.45,,,,,,,,,39.7180837,-75.5473028,-5.1,
1769,1113,11.053,584+45,58361.00,,WELD,,,,,,,0.375,,,,,,42.17,,,,,,,,,39.7179873,-75.5471281,-4.5,
1770,1114,11.061,584+87,58403.17,,WELD,,,,,,,0.375,,,,,,51.89,,,,,,,,,39.7179206,-75.5470058,-4.8,
1771,1115,11.071,585+39,58455.05,,WELD,,,,,,,0.375,,,,,,61.16,,,,,,,,,39.7178389,-75.5468550,-5.7,
1772,,11.078,585+74,58490.68,,"Bend left - 8 deg., 47D ",D25.53,35.63,25.53,D1693.57,2973.75,1693.57,0.375,,,,,,,,,,,,,,,39.7177831,-75.5467510,-5.2,
1773,1116,11.083,586+00,58516.21,,WELD,,,,,,,0.375,,,,,,55.72,,,,,,,,,39.7177507,-75.5466705,-4.4,
1774,,11.088,586+30,58546.14,,"Bend down - 10 deg., 37D ",D25.80,29.93,25.80,D1638.11,3029.20,1638.11,0.375,,,,,,,,,,,,,,,39.7177136,-75.5465753,-3.4,
1775,1117,11.093,586+56,58571.94,,WELD,,,,,,,0.375,,,,,,3.91,,,,,,,,,39.7176819,-75.5464933,-5.6,
1776,,11.094,586+58,58573.88,1.001623,"Bend left - 59 deg., 3D",U1.95,1.95,1.96,D1610.37,3056.95,1610.37,0.375,,,,,,,,,,,,,,,39.7176809,-75.5464861,-5.7,
1777,1118,11.094,586+59,58575.84,,WELD,,,,,,,0.375,,,,,,54.05,,,,,,,,,39.7176822,-75.5464789,-5.8,
1778,,11.094,586+60,58577.67,0.581219,Casing Begin,U1.82,1.82,52.22,D1606.59,3060.73,1606.59,0.375,,,,,,,,,,,,,,,39.7176847,-75.5464732,-5.8,
1779,1119,11.104,587+12,58629.89,,WELD,,,,,,,0.375,,,,,,33.39,,,,,,,,,39.7177596,-75.5463134,-6.1,
1780,1120,11.110,587+46,58663.28,,WELD,,,,,,,0.375,,,,,,30.39,,,,,,,,,39.7178071,-75.5462126,-6.4,
1781,1121,11.116,587+76,58693.67,,WELD,,,,,,,0.375,,,,,,37.86,,,,,,,,,39.7178503,-75.5461206,-6.6,
1782,1122,11.123,588+14,58731.52,,WELD,,,,,,,0.375,,,,,,8.14,,,,,,,,,39.7179045,-75.5460052,-6.9,
1783,,11.125,588+20,58737.68,0.999924,Casing End,D1.98,6.16,1.98,D1446.57,3220.74,1446.57,0.375,,,,,,,,,,,,,,,39.7179133,-75.5459862,-7.0,
1784,1123,11.125,588+23,58739.66,,WELD,,,,,,,0.375,,,,,,2.60,,,,,,,,,39.7179163,-75.5459802,-7.1,
1785,,11.125,588+26,58740.95,1.740928,"Bend left - 39 deg., 3D",U1.29,1.29,1.31,D1443.30,3224.02,1443.30,0.375,,,,,,,,,,,,,,,39.7179190,-75.5459766,-7.1,
1786,1124,11.125,588+27,58742.26,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,42.41,,,,,,,,,39.7179222,-75.5459739,-7.0,
1787,1125,11.133,588+67,58784.67,,WELD,,,,,,,0.250,,,,,,3.36,,,,,,,,,39.7180303,-75.5459167,-4.0,
1788,,11.134,588+69,58786.34,0.945176,"Bend right - 53 deg., 3D",U1.67,1.67,1.69,D1397.91,3269.41,1397.91,0.250,,,,,,,,,,,,,,,39.7180340,-75.5459126,-4.0,
1789,1126,11.134,588+70,58788.03,,WELD,,,,,,,0.250,,,,,,37.92,,,,,,,,,39.7180364,-75.5459070,-4.0,
1790,,11.136,588+83,58800.67,,"Bend right - 10 deg., 31D ",U12.64,12.64,25.28,D1383.58,3283.73,1383.58,0.250,,,,,,,,,,,,,,,39.7180464,-75.5458636,-4.6,
1791,1127,11.141,589+09,58825.95,,WELD,,,,,,,0.250,,,,,,56.64,,,,,,,,,39.7180592,-75.5457747,-4.4,
1792,,11.150,589+55,58871.82,1.010742,"Bend left - 24 deg., 37D ",D10.77,45.87,10.77,D1312.43,3354.89,1312.43,0.250,,,,,,,,,,,,,,,39.7180842,-75.5456148,-5.4,Sht 2 shows 1 59° bend @ 80+22 with WT = 0.375
1793,1128,11.152,589+66,58882.59,,WELD,,,,,,,0.250,,,,,,26.17,,,,,,,,,39.7180983,-75.5455813,-6.2,
1794,,11.154,589+76,58893.15,,"Bend right - 14 deg., 42D ",U10.56,10.56,15.61,D1291.10,3376.21,1291.10,0.250,,,,,,,,,,,,,,,39.7181133,-75.5455494,-6.9,
1795,1129,11.157,589+92,58908.76,,WELD,,,,,,,0.250,,,,,,60.68,,,,,,,,,39.7181300,-75.5454986,-7.0,
1796,1130,11.168,590+53,58969.44,,WELD,,,,,,,0.250,,,,,,60.96,,,,,,,,,39.7181899,-75.5452972,-6.9,
1797,1131,11.180,591+15,59030.40,,WELD,,,,,,,0.250,,,,,,60.34,,,,,,,,,39.7182485,-75.5450936,-7.2,
1798,,11.183,591+32,59047.66,,MCP,U17.26,17.26,43.09,D1136.60,3530.72,1136.60,,,,3,4,324,,,,,,,,,,39.7182649,-75.5450361,-7.1,
1799,1132,11.191,591+75,59090.74,,WELD,,,,,,,0.250,,,,,,60.66,,,,,,,,,39.7183062,-75.5448925,-6.4,
1800,1133,11.203,592+36,59151.41,,WELD,,,,,,,0.250,,,,,,60.82,,,,,,,,,39.7183654,-75.5446907,-5.1,
1801,,11.208,592+62,59176.59,,"Bend left - 5 deg., 61D ",U25.18,25.18,35.64,D1007.67,3659.65,1007.67,0.250,,,,,,,,,,,,,,,39.7183906,-75.5446075,-4.7,
1802,1134,11.214,592+98,59212.23,,WELD,,,,,,,0.250,,,,,,49.81,,,,,,,,,39.7184355,-75.5444950,-4.2,
1803,1135,11.224,593+48,59262.04,,WELD,,,,,,,0.250,,,,,,41.77,,,,,,,,,39.7184997,-75.5443387,-3.3,
1804,1136,11.232,593+90,59303.81,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.7185539,-75.5442080,-2.9,
1805,1137,11.243,594+52,59365.37,,WELD,,,,,,,0.250,,,,,,60.32,,,,,,,,,39.7186341,-75.5440156,-3.1,
1806,1138,11.255,595+12,59425.69,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.7187126,-75.5438270,-4.3,
1807,1139,11.267,595+74,59487.25,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.7187922,-75.5436345,-4.5,
1808,1140,11.278,596+36,59548.63,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.7188709,-75.5434423,-4.1,
1809,,11.280,596+47,59559.95,,ml-ext,U11.31,11.31,49.88,D624.31,4043.01,624.31,0.250,10,N,0.70,0.57,219,,,1480,1479,2054,20,1474,1472,2044,39.7188857,-75.5434070,-4.1,
1810,,11.281,596+52,59564.95,,"Bend left - 8 deg., 53D ",U16.32,16.32,44.88,D619.30,4048.02,619.30,0.250,,,,,,,,,,,,,,,39.7188927,-75.5433917,-4.1,
1811,1141,11.290,596+98,59609.83,,WELD,,,,,,,0.250,,,,,,59.81,,,,,,,,,39.7189666,-75.5432642,-4.9,
1812,1142,11.301,597+58,59669.64,,WELD,,,,,,,0.250,,,,,,43.79,,,,,,,,,39.7190649,-75.5430940,-5.3,
1813,1143,11.309,598+02,59713.43,,WELD,,,,,,,0.250,,,,,,40.51,,,,,,,,,39.7191357,-75.5429680,-5.7,
1814,,11.317,598+42,59753.66,,MCP,D0.28,40.23,0.28,D430.60,4236.72,430.60,,,,3,10,138,,,,,,,,,,39.7192010,-75.5428527,-6.2,
1815,1144,11.317,598+43,59753.94,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.7192014,-75.5428519,-6.2,
1816,,11.318,598+46,59756.91,,MCP,U2.97,2.97,58.38,D427.34,4239.97,427.34,,,,7,6,275,,,,,,,,,,39.7192062,-75.5428434,-6.3,
1817,,11.319,598+54,59764.78,,"Bend down - 10 deg., 37D ",U10.85,10.85,50.51,D419.47,4247.85,419.47,0.250,,,,,,,,,,,,,,,39.7192190,-75.5428209,-6.5,
1818,,11.323,598+72,59782.83,,"Bend up - 10 deg., 50D ",U28.89,28.89,32.46,D401.43,4265.89,401.43,0.250,,,,,,,,,,,,,,,39.7192488,-75.5427702,-8.3,
1819,1145,11.329,599+04,59815.29,,WELD,,,,,,,0.250,,,,,,60.91,,,,,,,,,39.7193010,-75.5426772,-7.2,
1820,,11.336,599+46,59856.36,,MCP,D19.85,41.06,19.85,D327.90,4339.42,327.90,,,,3,6,50,,,,,,,,,,39.7193685,-75.5425602,-6.9,
1821,1146,11.340,599+66,59876.20,,WELD,,,,,,,0.250,,,,,,55.06,,,,,,,,,39.7194015,-75.5425041,-6.9,
1822,1147,11.351,600+21,59931.26,,WELD,,,,,,,0.250,,,,,,55.61,,,,,,,,,39.7194937,-75.5423489,-5.9,
1823,1148,11.361,600+77,59986.87,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.7195874,-75.5421927,-5.4,
1824,1149,11.373,601+39,60048.40,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.7196900,-75.5420189,-4.9,
1825,,11.374,601+46,60055.48,,MCP,U7.07,7.07,54.34,D128.78,4538.54,128.78,,,,1,5,27,,,,,,,,,,39.7197014,-75.5419984,-4.9,
1826,,11.377,601+61,60070.33,1.006257,"Bend left - 24 deg., 36D ",U21.92,21.92,39.49,D113.93,4553.39,113.93,0.250,,,,,,,,,,,,,,,39.7197278,-75.5419581,-5.0,Sht 2 shows 1 59° bend @ 80+22 with WT = 0.375
1827,,11.377,601+63,60072.72,,MCP,U24.32,24.32,37.10,D111.54,4555.78,111.54,,,,3,7,207,,,,,,,,,,39.7197328,-75.5419526,-5.0,
1828,1150,11.384,601+98,60109.82,,WELD,,,,,,,0.250,,,,,,52.61,,,,,,,,,39.7198203,-75.5418844,-5.8,
1829,1151,11.394,602+48,60162.43,,WELD,,,,,,,0.250,,,,,,8.89,,,,,,,,,39.7199464,-75.5417942,-5.8,
1830,1152,11.396,602+56,60171.32,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,10.68,,,,,,,,,39.7199678,-75.5417792,-5.8,
1831,,11.398,602+65,60180.05,0.944198,Tap,D1.95,8.73,1.95,D4.21,4663.11,4.21,0.375,,,5,2,359,,,,,,,,,,39.7199890,-75.5417646,-5.8,
1832,1153,11.398,602+67,60182.00,,WELD,,,,,,,0.375,,,,,,4.45,,,,,,,,,39.7199937,-75.5417613,-5.8,
1833,,11.398,602+67,60182.63,,Flange,U0.63,0.63,3.82,D1.63,4665.69,1.63,0.375,,,,,,,,,,,,,,,39.7199952,-75.5417602,-5.8,
1834,,11.399,602+69,60184.26,0.998587,Valve (206),D2.20,2.25,2.20,D23.50,4667.32,23.50,0.375,,,,,,,,,,,,,,,39.7199991,-75.5417576,-5.8,
1835,,11.399,602+70,60185.88,,Flange,D0.57,3.88,0.57,U1.63,1.63,21.87,0.375,,,,,,,,,,,,,,,39.7200031,-75.5417548,-5.8,
1836,1154,11.399,602+71,60186.45,,WELD,,,,,,,0.375,,,,,,9.91,,,,,,,,,39.7200044,-75.5417538,-5.8,
1837,,11.399,602+73,60188.48,0.993116,Tap,U2.03,2.03,7.88,U4.23,4.23,19.27,0.375,,,5,3,359,,,,,,,,,,39.7200093,-75.5417505,-5.8,
1838,1155,11.401,602+82,60196.36,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,52.56,,,,,,,,,39.7200283,-75.5417374,-6.0,
1839,,11.401,602+82,60197.12,,ml-ext,U0.76,0.76,51.81,D10.64,12.86,10.64,0.250,10,N,0.60,1.02,167,,,1481,1481,2056,20,1477,1475,2049,39.7200301,-75.5417361,-6.0,
1840,,11.401,602+83,60197.43,,ml-ext,U1.07,1.07,51.49,D10.32,13.18,10.32,0.250,33,N,0.96,1.13,187,,,1448,1438,1998,43,1431,1415,1965,39.7200308,-75.5417356,-6.0,
1841,,11.401,602+83,60197.54,,ml-ext,U1.18,1.18,51.39,D10.22,13.28,10.22,0.250,15,N,0.61,0.63,167,,,1479,1477,2052,25,1473,1471,2043,39.7200311,-75.5417354,-6.0,
1842,,11.401,602+83,60197.74,,ml-ext,U1.38,1.38,51.18,D10.01,13.49,10.01,0.250,10,N,0.65,0.94,119,,,1481,1480,2055,20,1475,1473,2046,39.7200316,-75.5417350,-6.0,
1843,,11.402,602+87,60201.69,,"Bend down - 10 deg., 31D ",U5.33,5.33,47.24,D6.06,17.43,6.06,0.250,,,,,,,,,,,,,,,39.7200411,-75.5417284,-6.2,
1844,,11.403,602+94,60207.75,,AGM 25,U11.39,11.39,41.17,U23.50,23.50,2250.93,0.250,,,,,,,,,,,,,,,39.7200556,-75.5417181,-6.9,
1845,,11.409,603+26,60236.98,,"Bend up - 10 deg., 29D ",D11.95,40.62,11.95,U29.23,29.23,2221.70,0.250,,,,,,,,,,,,,,,39.7201255,-75.5416687,-9.8,
1846,1156,11.411,603+39,60248.92,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,34.79,,,,,,,,,39.7201544,-75.5416488,-9.7,
1847,,11.411,603+41,60250.99,1.087905,Casing Begin,U2.07,2.07,32.73,U43.24,43.24,2207.69,0.375,,,,,,,,,,,,,,,39.7201594,-75.5416454,-9.6,
1848,1157,11.417,603+74,60283.72,,WELD,,,,,,,0.375,,,,,,32.70,,,,,,,,,39.7202383,-75.5415902,-9.5,
1849,1158,11.424,604+07,60316.41,,WELD,,,,,,,0.375,,,,,,30.92,,,,,,,,,39.7203170,-75.5415348,-9.6,
1850,1159,11.429,604+38,60347.34,,WELD,,,,,,,0.375,,,,,,26.01,,,,,,,,,39.7203917,-75.5414828,-9.6,
1851,,11.433,604+56,60365.78,1.001793,Casing End,D7.56,18.45,7.56,U158.03,158.03,2092.90,0.375,,,,,,,,,,,,,,,39.7204362,-75.5414517,-9.7,
1852,1160,11.434,604+66,60373.35,,WELD,,,,,,,0.375,,,,,,2.05,,,,,,,,,39.7204543,-75.5414385,-9.8,
1853,,11.435,604+67,60374.37,1.258542,"Bend right - 34 deg., 3D",U1.02,1.02,1.03,U166.61,166.61,2084.31,0.375,,,,,,,,,,,,,,,39.7204563,-75.5414360,-9.8,
1854,1161,11.435,604+68,60375.40,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.7204581,-75.5414332,-9.9,
1855,1162,11.446,605+29,60436.65,,WELD,,,,,,,0.250,,,,,,60.03,,,,,,,,,39.7205395,-75.5412421,-10.6,
1856,1163,11.458,605+89,60496.69,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.7206202,-75.5410561,-10.6,
1857,1164,11.469,606+50,60557.96,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.7207027,-75.5408668,-10.2,
1858,1165,11.481,607+11,60619.24,,WELD,,,,,,,0.250,,,,,,57.17,,,,,,,,,39.7207869,-75.5406791,-8.8,
1859,1166,11.492,607+68,60676.41,,WELD,,,,,,,0.250,,,,,,61.70,,,,,,,,,39.7208670,-75.5405051,-6.8,
1860,,11.503,608+26,60735.22,,ml-int,D2.89,58.81,2.89,U527.47,527.47,1723.46,0.250,11,N,0.47,0.75,94,,,1482,1482,2058,21,1480,1478,2053,39.7209483,-75.5403253,-5.5,
1861,1167,11.503,608+29,60738.11,,WELD,,,,,,,0.250,,,,,,60.45,,,,,,,,,39.7209523,-75.5403164,-5.5,
1862,1168,11.515,608+89,60798.56,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.7210360,-75.5401317,-5.2,
1863,1169,11.526,609+50,60859.77,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.7211210,-75.5399446,-6.2,
1864,1170,11.538,610+11,60920.96,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.7212056,-75.5397579,-6.7,
1865,,11.547,610+56,60966.09,,MCP,D16.03,45.13,16.03,U758.34,758.34,1492.59,,,,2,4,42,,,,,,,,,,39.7212682,-75.5396200,-7.3,
1866,,11.549,610+69,60978.53,,ml-mill related - internal,D3.59,57.57,3.59,U770.78,770.78,1480.15,0.250,,N,0.54,1.29,358,,,,,,,,,,39.7212852,-75.5395819,-7.5,
1867,1171,11.550,610+72,60982.12,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.7212901,-75.5395709,-7.6,
1868,,11.554,610+96,61005.50,,"Bend left - 10 deg., 52D ",U23.38,23.38,37.88,U797.75,797.75,1453.18,0.250,,,,,,,,,,,,,,,39.7213230,-75.5395000,-8.2,
1869,1172,11.561,611+33,61043.38,,WELD,,,,,,,0.250,,,,,,61.69,,,,,,,,,39.7213905,-75.5393982,-8.2,
1870,1173,11.573,611+95,61105.07,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.7215008,-75.5392334,-8.4,
1871,1174,11.585,612+56,61166.39,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.7216105,-75.5390693,-9.3,
1872,1175,11.596,613+17,61227.64,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.7217225,-75.5389079,-9.9,
1873,,11.605,613+61,61272.29,,ml-ext,D16.50,44.65,16.50,U1064.54,1064.54,1186.39,0.250,10,N,1.80,1.02,72,,,1460,1455,2021,20,1431,1419,1971,39.7218052,-75.5387915,-10.2,
1874,,11.607,613+76,61286.59,,ml-ext,D2.20,58.96,2.20,U1078.84,1078.84,1172.09,0.250,11,N,0.61,0.59,69,,,1481,1480,2055,21,1476,1474,2047,39.7218318,-75.5387544,-10.3,
1875,1176,11.608,613+78,61288.79,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.7218359,-75.5387487,-10.3,
1876,1177,11.619,614+39,61350.13,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.7219497,-75.5385891,-10.5,
1877,,11.624,614+63,61374.79,,MCP,U24.66,24.66,36.64,D1083.89,1167.04,1083.89,,,,3,4,66,,,,,,,,,,39.7219949,-75.5385242,-10.8,
1878,,11.630,614+95,61406.71,,ml-ext,D4.72,56.58,4.72,D1051.97,1198.96,1051.97,0.250,10,N,0.60,0.79,346,,,1481,1481,2056,20,1477,1475,2049,39.7220528,-75.5384394,-11.0,
1879,1178,11.631,615+00,61411.43,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.7220614,-75.5384269,-11.0,
1880,,11.631,615+02,61413.95,,MCP,U2.52,2.52,58.85,D1044.73,1206.20,1044.73,,,,1,4,218,,,,,,,,,,39.7220659,-75.5384202,-11.1,
1881,,11.632,615+03,61414.33,,MCP,U2.90,2.90,58.48,D1044.35,1206.58,1044.35,,,,3,5,106,,,,,,,,,,39.7220666,-75.5384192,-11.1,
1882,,11.632,615+04,61415.89,,MCP,U4.46,4.46,56.92,D1042.79,1208.14,1042.79,,,,3,5,84,,,,,,,,,,39.7220695,-75.5384151,-11.1,
1883,,11.634,615+15,61426.86,,ml-ext,U15.43,15.43,45.94,D1031.82,1219.11,1031.82,0.250,15,N,0.74,0.71,207,,,1476,1474,2048,25,1469,1465,2035,39.7220895,-75.5383862,-11.2,
1884,,11.641,615+52,61463.89,,MCP,D8.91,52.46,8.91,D994.79,1256.14,994.79,,,,3,5,170,,,,,,,,,,39.7221585,-75.5382902,-11.3,
1885,1179,11.643,615+61,61472.80,,WELD,,,,,,,0.250,,,,,,60.86,,,,,,,,,39.7221754,-75.5382675,-11.3,
1886,1180,11.654,616+22,61533.67,,WELD,,,,,,,0.250,,,,,,25.05,,,,,,,,,39.7222930,-75.5381140,-11.6,
1887,,11.659,616+46,61557.64,,u/s marker band,D1.08,23.97,1.08,D901.04,1349.89,901.04,0.250,,,,,,,,,,,,,,,39.7223405,-75.5380505,-12.0,
1888,1181,11.659,616+47,61558.72,,WELD,,,,,,,0.250,,,,,,6.96,,,,,,,,,39.7223409,-75.5380500,-12.0,
1889,,11.659,616+47,61559.10,,ml-ext - Repaired - between marker bands,U0.38,0.38,6.57,D899.58,1351.35,899.58,0.250,63,N,0.86,0.96,312,,,1398,1359,1888,73,1364,1294,1797,39.7223416,-75.5380490,-12.0,
1890,,11.659,616+47,61559.38,,d/s marker band,U0.66,0.66,6.30,D899.30,1351.63,899.30,0.250,,,,,,,,,,,,,,,39.7223405,-75.5380505,-12.0,
1891,1182,11.660,616+54,61565.68,,WELD,,,,,,,0.250,,,,,,3.03,,,,,,,,,39.7223537,-75.5380319,-12.1,
1892,,11.660,616+55,61567.18,0.996211,"Bend right - 50 deg., 3D",U1.51,1.51,1.52,D891.50,1359.43,891.50,0.250,,,,,,,,,,,,,,,39.7223556,-75.5380270,-12.2,
1893,1183,11.661,616+57,61568.70,,WELD,,,,,,,0.250,,,,,,9.91,,,,,,,,,39.7223561,-75.5380216,-12.2,
1894,1184,11.663,616+67,61578.61,,WELD,,,,,,,0.250,,,,,,58.57,,,,,,,,,39.7223544,-75.5379860,-12.6,
1895,,11.671,617+09,61621.22,,ml-ext,D15.96,42.61,15.96,D837.46,1413.47,837.46,0.250,16,N,0.96,0.63,333,,,1469,1466,2036,26,1457,1451,2015,39.7223452,-75.5378353,-14.2,
1896,1185,11.674,617+25,61637.18,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,36.72,,,,,,,,,39.7223415,-75.5377789,-14.7,
1897,,11.676,617+37,61648.98,1.001325,Casing Begin,U11.79,11.79,24.92,D809.70,1441.23,809.70,0.375,,,,,,,,,,,,,,,39.7223384,-75.5377373,-15.0,
1898,,11.676,617+39,61650.63,,ml-int,U13.45,13.45,23.27,D808.05,1442.88,808.05,0.375,30,N,1.42,1.31,195,,,1703,1690,2348,40,1678,1656,2300,39.7223380,-75.5377314,-15.0,
1899,1186,11.681,617+62,61673.90,,WELD,,,,,,,0.375,,,,,,11.61,,,,,,,,,39.7223320,-75.5376493,-15.4,
1900,1187,11.683,617+74,61685.51,,WELD,,,,,,,0.375,,,,,,35.62,,,,,,,,,39.7223288,-75.5376085,-15.6,
1901,1188,11.690,618+10,61721.13,,WELD,,,,,,,0.375,,,,,,36.09,,,,,,,,,39.7223192,-75.5374827,-16.0,
1902,1189,11.696,618+46,61757.22,,WELD,,,,,,,0.375,,,,,,32.02,,,,,,,,,39.7223094,-75.5373553,-16.6,
1903,,11.702,618+77,61787.43,1.011135,Casing End,D1.80,30.21,1.80,D671.25,1579.68,671.25,0.375,,,,,,,,,,,,,,,39.7223008,-75.5372491,-17.3,
1904,1190,11.703,618+79,61789.24,,WELD,,,,,,,0.375,,,,,,1.00,,,,,,,,,39.7223002,-75.5372427,-17.5,
1905,,11.703,618+79,61789.73,,"Bend down - 19 deg., 1.5D",U0.50,0.50,0.50,D668.95,1581.98,668.95,0.375,,,,,,,,,,,,,,,39.7223000,-75.5372410,-17.5,
1906,1191,11.703,618+80,61790.24,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,6.66,,,,,,,,,39.7222999,-75.5372393,-17.6,
1907,1192,11.704,618+86,61796.90,,WELD,,,,,,,0.250,,,,,,0.86,,,,,,,,,39.7222976,-75.5372171,-19.7,
1908,,11.704,618+87,61797.33,,"Bend up - 15 deg., 1.5D",U0.43,0.43,0.43,D661.35,1589.58,661.35,0.250,,,,,,,,,,,,,,,39.7222975,-75.5372158,-19.8,
1909,1193,11.704,618+87,61797.76,,WELD,,,,,,,0.250,,,,,,45.86,,,,,,,,,39.7222974,-75.5372144,-19.9,
1910,1194,11.713,619+31,61843.63,,WELD,,,,,,,0.250,,,,,,20.15,,,,,,,,,39.7222870,-75.5370528,-18.8,
1911,1195,11.717,619+51,61863.78,,WELD,,,,,,,0.250,,,,,,3.33,,,,,,,,,39.7222833,-75.5369821,-16.7,
1912,,11.717,619+53,61865.45,0.969102,"Bend left - 51 deg., 3D",D1.67,1.67,1.67,D593.23,1657.69,593.23,0.250,,,,,,,,,,,,,,,39.7222846,-75.5369762,-16.6,
1913,1196,11.717,619+54,61867.11,,WELD,,,,,,,0.250,,,,,,41.12,,,,,,,,,39.7222873,-75.5369711,-16.5,
1914,,11.722,619+79,61891.46,,MCP,D16.78,24.35,16.78,D567.22,1683.71,567.22,,,,3,6,121,,,,,,,,,,39.7223355,-75.5369103,-15.6,
1915,1197,11.725,619+95,61908.23,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,61.22,,,,,,,,,39.7223687,-75.5368686,-14.8,
1916,,11.725,619+96,61908.85,,ml-ext,U0.61,0.61,60.60,D549.83,1701.10,549.83,0.375,20,N,0.67,1.20,329,,,1747,1745,2424,30,1742,1738,2414,39.7223700,-75.5368671,-14.8,
1917,,11.737,620+56,61968.86,,ml-ext,D0.59,60.63,0.59,D489.82,1761.11,489.82,0.375,17,N,0.68,0.55,148,,,1748,1747,2426,27,1743,1740,2417,39.7224887,-75.5367202,-12.5,
1918,1198,11.737,620+57,61969.45,,WELD,,,,,,,0.375,,,,,,59.09,,,,,,,,,39.7224899,-75.5367188,-12.5,
1919,,11.737,620+61,61973.79,,ml-mill related - internal,U4.34,4.34,54.75,D484.89,1766.04,484.89,0.375,,N,0.68,0.97,54,,,,,,,,,,39.7224985,-75.5367081,-12.5,
1920,1199,11.748,621+16,62028.54,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,56.65,,,,,,,,,39.7226062,-75.5365729,-12.9,
1921,1200,11.759,621+73,62085.19,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,61.17,,,,,,,,,39.7227021,-75.5364156,-13.8,
1922,1201,11.770,622+34,62146.37,,WELD,,,,,,,0.344,,,,,,59.94,,,,,,,,,39.7227901,-75.5362313,-14.4,
1923,1202,11.781,622+94,62206.31,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.7228758,-75.5360502,-14.6,
1924,1203,11.793,623+56,62267.62,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.7229634,-75.5358643,-14.3,
1925,,11.800,623+90,62302.20,,MCP,D26.73,34.58,26.73,D156.48,2094.45,156.48,,,,2,3,300,,,,,,,,,,39.7230107,-75.5357577,-13.7,
1926,,11.800,623+94,62306.07,,"Bend right - 35 deg., 30D ",D22.86,38.45,22.86,D152.61,2098.32,152.61,0.250,,,,,,,,,,,,,,,39.7230140,-75.5357446,-13.6,
1927,1204,11.805,624+17,62328.93,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,60.10,,,,,,,,,39.7230190,-75.5356638,-12.9,
1928,,11.805,624+19,62330.86,1.002120,Casing Begin,U1.93,1.93,58.18,D127.82,2123.11,127.82,0.375,,,,,,,,,,,,,,,39.7230190,-75.5356569,-12.8,
1929,1205,11.816,624+77,62389.04,,WELD,,,,,,,0.375,,,,,,61.25,,,,,,,,,39.7230192,-75.5354503,-11.5,
1930,1206,11.828,625+38,62450.28,,WELD,,,,,,,0.375,,,,,,19.92,,,,,,,,,39.7230204,-75.5352327,-10.7,
1931,,11.829,625+46,62458.68,,AGM 26,U8.40,8.40,11.52,D104.51,2250.93,104.51,0.375,,,,,,,,,,,,,,,39.7230207,-75.5352028,-10.7,
1932,,11.830,625+49,62461.20,0.997409,Casing End,D9.01,10.91,9.01,U2.52,2.52,102.00,0.375,,,,,,,,,,,,,,,39.7230208,-75.5351939,-10.6,
1933,1207,11.831,625+57,62470.20,,WELD,,,,,,,0.375,,,,,,57.25,,,,,,,,,39.7230213,-75.5351619,-10.6,
1934,,11.835,625+73,62488.54,0.877799,"Bend left - 34 deg., 33D ",U18.34,18.34,38.91,U29.86,29.86,74.66,0.375,,,,,,,,,,,,,,,39.7230284,-75.5350978,-10.6,
1935,,11.841,626+07,62522.29,,Stopple,D5.16,52.09,5.16,D40.91,63.61,40.91,0.375,,,13,17,359,,,,,,,,,,39.7230792,-75.5349984,-11.2,
1936,,11.842,626+09,62524.06,,Tap,D3.39,53.86,3.39,D39.14,65.38,39.14,0.375,,,2,3,360,,,,,,,,,,39.7230822,-75.5349934,-11.3,
1937,,11.842,626+11,62526.31,,Tap,D1.14,56.11,1.14,D36.88,67.63,36.88,0.375,,,2,2,2,,,,,,,,,,39.7230859,-75.5349870,-11.3,
1938,1208,11.842,626+12,62527.45,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,5.05,,,,,,,,,39.7230878,-75.5349838,-11.3,
1939,1209,11.843,626+17,62532.50,,WELD,,,,,,,0.375,,,,,,3.18,,,,,,,,,39.7230958,-75.5349704,-11.2,
1940,,11.844,626+19,62534.09,1.000000,"Bend up - 48 deg., 3D",U1.58,1.58,1.59,D29.11,75.41,29.11,0.375,,,,,,,,,,,,,,,39.7230984,-75.5349662,-10.7,
1941,1210,11.844,626+20,62535.68,,WELD,,,,,,,0.375,,,,,,10.62,,,,,,,,,39.7231006,-75.5349625,-9.8,
1942,1211,11.846,626+31,62546.29,,WELD,,,,,,,0.375,,,,,,2.20,,,,,,,,,39.7231134,-75.5349415,-2.1,
1943,1212,11.846,626+33,62548.50,,WELD,,,,,,,0.375,,,,,,3.28,,,,,,,,,39.7231159,-75.5349373,-0.7,
1944,,11.847,626+34,62550.14,,"Bend down - 48 deg., 3D",D1.64,1.64,1.64,D13.06,91.46,13.06,0.375,,,,,,,,,,,,,,,39.7231183,-75.5349333,0.1,
1945,1213,11.847,626+36,62551.77,,WELD,,,,,,,0.375,,,,,,3.27,,,,,,,,,39.7231210,-75.5349287,0.5,
1946,,11.847,626+37,62552.81,,Tap,U1.03,1.03,2.24,D10.39,94.13,10.39,0.375,,,2,2,1,,,,,,,,,,39.7231229,-75.5349256,0.5,
1947,1214,11.848,626+39,62555.05,,WELD,,,,,,,0.375,,,,,,1.94,,,,,,,,,39.7231269,-75.5349188,0.5,
1948,,11.848,626+40,62556.10,,Tee at 270 deg.,D0.89,1.05,0.89,D7.09,97.42,7.09,0.375,,,15,13,273,,,,,,,,,,39.7231287,-75.5349158,0.6,Algnmnt doesn't show this
1949,1215,11.848,626+41,62556.99,,WELD,,,,,,,0.375,,,,,,3.97,,,,,,,,,39.7231301,-75.5349133,0.6,
1950,,11.848,626+42,62558.01,,Tap,U1.02,1.02,2.95,D5.18,99.33,5.18,0.375,,,3,2,358,,,,,,,,,,39.7231319,-75.5349104,0.6,Algnmnt doesn't show this
1951,1216,11.849,626+45,62560.96,,WELD,,,,,,,0.375,,,,,,4.49,,,,,,,,,39.7231368,-75.5349020,0.6,
1952,,11.849,626+46,62561.57,,Flange,U0.61,0.61,3.88,D1.62,102.89,1.62,0.375,,,,,,,,,,,,,,,39.7231378,-75.5349004,0.6,
1953,,11.849,626+47,62563.19,,Valve - Magellan (401),U2.23,2.23,2.26,U104.51,104.51,1629.07,0.375,,,,,,,,,,,,,,,39.7231405,-75.5348959,0.6,
1954,,11.849,626+49,62564.81,,Flange,D0.64,3.85,0.64,U1.62,1.62,1627.45,0.375,,,,,,,,,,,,,,,39.7231431,-75.5348915,0.7,
1955,1217,11.850,626+50,62565.45,,WELD,,,,,,,0.375,,,,,,2.92,,,,,,,,,39.7231441,-75.5348898,0.7,
1956,,11.850,626+50,62566.14,,Tap,U0.69,0.69,2.23,U2.95,2.95,1626.12,0.375,,,3,2,0,,,,,,,,,,39.7231452,-75.5348879,0.7,
1957,,11.850,626+52,62567.27,,Tap,D1.10,1.82,1.10,U4.08,4.08,1624.99,0.375,,,2,2,1,,,,,,,,,,39.7231470,-75.5348849,0.7,
1958,1218,11.850,626+53,62568.37,,WELD,,,,,,,0.375,,,,,,3.27,,,,,,,,,39.7231487,-75.5348820,0.6,
1959,,11.850,626+54,62570.01,,"Bend down - 47 deg., 3D",D1.63,1.64,1.63,U6.81,6.81,1622.25,0.375,,,,,,,,,,,,,,,39.7231515,-75.5348772,0.1,
1960,1219,11.851,626+56,62571.64,,WELD,,,,,,,0.375,,,,,,14.90,,,,,,,,,39.7231539,-75.5348730,-0.8,
1961,1220,11.854,626+71,62586.54,,WELD,,,,,,,0.375,,,,,,3.14,,,,,,,,,39.7231713,-75.5348421,-11.1,
1962,,11.854,626+72,62588.10,,"Bend up - 47 deg., 3D",U1.56,1.56,1.58,U24.91,24.91,1604.16,0.375,,,,,,,,,,,,,,,39.7231736,-75.5348382,-11.8,
1963,1221,11.854,626+74,62589.68,,WELD,,,,,,,0.375,,,,,,1.40,,,,,,,,,39.7231761,-75.5348339,-12.1,
1964,1222,11.854,626+75,62591.08,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,10.76,,,,,,,,,39.7231786,-75.5348296,-12.1,
1965,,11.855,626+76,62592.23,,Tap,U1.16,1.16,9.61,U29.04,29.04,1600.03,0.344,,,2,3,360,,,,,,,,,,39.7231805,-75.5348263,-12.1,
1966,,11.855,626+79,62594.51,,Tap,U3.43,3.43,7.33,U31.32,31.32,1597.75,0.344,,,2,2,360,,,,,,,,,,39.7231842,-75.5348199,-12.0,
1967,,11.855,626+80,62596.28,,Stopple,U5.20,5.20,5.56,U33.09,33.09,1595.98,0.344,,,13,16,1,,,,,,,,,,39.7231872,-75.5348148,-12.0,
1968,1223,11.856,626+86,62601.84,,WELD,,,,,,,0.344,,,,,,29.92,,,,,,,,,39.7231963,-75.5347991,-11.9,
1969,,11.861,627+10,62626.10,,MCP,D5.66,24.26,5.66,U62.91,62.91,1566.16,,,,3,8,348,,,,,,,,,,39.7232356,-75.5347297,-11.5,
1970,1224,11.862,627+16,62631.76,,WELD,,,,,,,0.344,,,,,,60.66,,,,,,,,,39.7232447,-75.5347134,-11.5,
1971,1225,11.874,627+76,62692.42,,WELD,,,,,,,0.344,,,,,,61.04,,,,,,,,,39.7233403,-75.5345377,-11.8,
1972,1226,11.885,628+36,62753.46,,WELD,,,,,,,0.344,,,,,,59.02,,,,,,,,,39.7234367,-75.5343612,-12.8,
1973,1227,11.896,628+95,62812.48,,WELD,,,,,,,0.344,,,,,,59.12,,,,,,,,,39.7235300,-75.5341907,-12.2,
1974,,11.901,629+19,62836.38,,ml-mill related - internal,U23.90,23.90,35.21,U273.19,273.19,1355.88,0.344,,N,7.36,3.03,98,,,,,,,,,,39.7235673,-75.5341210,-11.9,
1975,,11.901,629+20,62837.76,,ml-mill related - internal,U25.29,25.29,33.83,U274.57,274.57,1354.50,0.344,,N,0.92,2.55,100,,,,,,,,,,39.7235695,-75.5341170,-11.9,
1976,1228,11.907,629+54,62871.59,,WELD,,,,,,,0.344,,,,,,61.25,,,,,,,,,39.7236226,-75.5340187,-11.3,
1977,1229,11.919,630+15,62932.85,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7237180,-75.5338399,-10.2,
1978,1230,11.931,630+75,62994.08,,WELD,,,,,,,0.344,,,,,,54.32,,,,,,,,,39.7238087,-75.5336573,-10.3,
1979,,11.941,631+29,63048.01,,ml-ext,D0.39,53.93,0.39,U484.82,484.82,1144.25,0.344,11,N,0.88,2.07,356,,,1911,1910,2652,21,1902,1899,2637,39.7238904,-75.5334979,-10.9,
1980,1231,11.941,631+29,63048.40,,WELD,,,,,,,0.344,,,,,,61.32,,,,,,,,,39.7238910,-75.5334968,-10.9,
1981,1232,11.953,631+90,63109.73,,WELD,,,,,,,0.344,,,,,,61.09,,,,,,,,,39.7240025,-75.5333343,-13.0,
1982,1233,11.964,632+51,63170.82,,WELD,,,,,,,0.344,,,,,,56.42,,,,,,,,,39.7241224,-75.5331849,-18.7,
1983,1234,11.975,633+07,63227.24,,WELD,,,,,,,0.344,,,,,,61.38,,,,,,,,,39.7242322,-75.5330490,-28.5,
1984,1235,11.986,633+68,63288.62,,WELD,,,,,,,0.344,,,,,,61.29,,,,,,,,,39.7243535,-75.5329036,-40.0,
1985,1236,11.998,634+29,63349.91,,WELD,,,,,,,0.344,,,,,,61.08,,,,,,,,,39.7244761,-75.5327612,-49.5,
1986,1237,12.010,634+89,63410.99,,WELD,,,,,,,0.344,,,,,,59.92,,,,,,,,,39.7246017,-75.5326191,-52.8,
1987,1238,12.021,635+49,63470.90,,WELD,,,,,,,0.344,,,,,,60.55,,,,,,,,,39.7247243,-75.5324787,-53.1,
1988,1239,12.032,636+09,63531.46,,WELD,,,,,,,0.344,,,,,,60.87,,,,,,,,,39.7248493,-75.5323379,-50.6,
1989,1240,12.044,636+69,63592.33,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7249745,-75.5321971,-45.5,
1990,1241,12.056,637+30,63653.59,,WELD,,,,,,,0.344,,,,,,60.99,,,,,,,,,39.7250964,-75.5320519,-35.3,
1991,1242,12.067,637+91,63714.58,,WELD,,,,,,,0.344,,,,,,61.45,,,,,,,,,39.7252200,-75.5319095,-26.5,
1992,,12.078,638+48,63772.22,,ml-int,D3.81,57.64,3.81,D420.04,1209.02,420.04,0.344,10,N,0.40,0.62,232,,,1918,1918,2663,20,1916,1915,2660,39.7253382,-75.5317753,-21.3,
1993,1243,12.079,638+52,63776.03,,WELD,,,,,,,0.344,,,,,,61.35,,,,,,,,,39.7253461,-75.5317664,-21.1,
1994,1244,12.090,639+13,63837.38,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7254723,-75.5316230,-18.6,
1995,1245,12.102,639+74,63898.61,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.7255985,-75.5314802,-16.6,
1996,1246,12.114,640+34,63959.63,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7257253,-75.5313394,-14.7,
1997,1247,12.125,640+95,64020.88,,WELD,,,,,,,0.344,,,,,,61.44,,,,,,,,,39.7258523,-75.5311982,-16.7,
1998,1248,12.137,641+56,64082.32,,WELD,,,,,,,0.344,,,,,,61.19,,,,,,,,,39.7259802,-75.5310566,-15.5,
1999,,12.147,642+07,64134.04,,ml-int,D9.47,51.72,9.47,D58.23,1570.84,58.23,0.344,10,N,1.06,0.96,44,,,1909,1907,2649,20,1897,1892,2628,39.7260883,-75.5309382,-13.1,
2000,1249,12.148,642+17,64143.51,,WELD,,,,,,,0.344,,,,,,60.81,,,,,,,,,39.7261081,-75.5309165,-12.5,
2001,,12.158,642+65,64192.26,,AGM 27,D12.06,48.75,12.06,U1629.07,1629.07,1895.29,0.344,,,,,,,,,,,,,,,39.7262101,-75.5308045,-9.9,
2002,1250,12.160,642+77,64204.32,,WELD,,,,,,,0.344,,,,,,24.68,,,,,,,,,39.7262359,-75.5307770,-9.5,
2003,,12.162,642+88,64215.27,0.993018,"Bend left - 21 deg., 29D ",U10.96,10.96,13.72,U23.01,23.01,1872.27,0.344,,,,,,,,,,,,,,,39.7262604,-75.5307543,-9.3,
2004,1251,12.165,643+02,64229.00,,WELD,,,,,,,0.344,,,,,,61.07,,,,,,,,,39.7262956,-75.5307362,-9.1,
2005,1252,12.176,643+63,64290.07,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7264556,-75.5306689,-8.7,
2006,1253,12.188,644+24,64351.33,,WELD,,,,,,,0.344,,,,,,36.69,,,,,,,,,39.7266156,-75.5306000,-7.6,
2007,1254,12.195,644+60,64388.02,,WELD,,,,,,,0.344,,,,,,39.61,,,,,,,,,39.7267108,-75.5305567,-6.8,
2008,,12.197,644+74,64401.97,0.996277,"Bend right - 28 deg., 27D ",U13.95,13.95,25.66,U209.71,209.71,1685.58,0.344,,,,,,,,,,,,,,,39.7267460,-75.5305369,-6.6,
2009,,12.202,644+99,64427.19,,ml-ext,D0.45,39.17,0.45,U234.93,234.93,1660.36,0.344,13,N,0.71,0.88,65,,,1913,1911,2654,23,1906,1903,2643,39.7267976,-75.5304766,-6.3,
2010,1255,12.202,645+00,64427.63,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7267984,-75.5304755,-6.3,
2011,1256,12.214,645+61,64488.89,,WELD,,,,,,,0.344,,,,,,60.88,,,,,,,,,39.7269191,-75.5303234,-5.9,
2012,1257,12.225,646+22,64549.77,,WELD,,,,,,,0.344,,,,,,61.20,,,,,,,,,39.7270394,-75.5301723,-6.1,
2013,1258,12.237,646+83,64610.98,,WELD,,,,,,,0.344,,,,,,61.45,,,,,,,,,39.7271608,-75.5300208,-6.6,
2014,1259,12.249,647+44,64672.42,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7272785,-75.5298643,-6.5,
2015,1260,12.260,648+06,64733.69,,WELD,,,,,,,0.344,,,,,,60.91,,,,,,,,,39.7273966,-75.5297085,-5.7,
2016,1261,12.272,648+66,64794.59,,WELD,,,,,,,0.344,,,,,,59.98,,,,,,,,,39.7275181,-75.5295590,-4.9,
2017,1262,12.283,649+26,64854.57,,WELD,,,,,,,0.344,,,,,,61.04,,,,,,,,,39.7276388,-75.5294135,-3.9,
2018,1263,12.295,649+87,64915.61,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,59.43,,,,,,,,,39.7277620,-75.5292656,-1.8,
2019,1264,12.306,650+47,64975.04,,WELD,,,,,,,0.250,,,,,,59.57,,,,,,,,,39.7278816,-75.5291209,-1.1,
2020,,12.313,650+84,65012.46,,ml-ext,D22.15,37.42,22.15,U820.20,820.20,1075.09,0.250,14,N,2.12,1.91,112,,,1440,1437,1996,24,1401,1391,1932,39.7279550,-75.5290275,-0.6,
2021,1265,12.317,651+06,65034.61,,WELD,,,,,,,0.250,,,,,,48.10,,,,,,,,,39.7279979,-75.5289716,-0.3,
2022,,12.317,651+07,65035.06,,ml-ext,U0.45,0.45,47.65,U842.80,842.80,1052.49,0.250,12,N,0.77,0.46,194,,,1478,1477,2051,22,1471,1467,2038,39.7279988,-75.5289705,-0.2,
2023,1266,12.326,651+54,65082.71,,WELD,,,,,,,0.250,,,,,,53.32,,,,,,,,,39.7280905,-75.5288492,0.3,
2024,1267,12.336,652+08,65136.03,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.7281910,-75.5287108,-0.2,
2025,,12.338,652+17,65144.90,,MCP,U8.87,8.87,52.50,D942.65,952.64,942.65,,,,2,4,246,,,,,,,,,,39.7282077,-75.5286879,-0.4,
2026,1268,12.348,652+69,65197.40,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.7283076,-75.5285529,-0.7,
2027,1269,12.360,653+30,65258.59,,WELD,,,,,,,0.250,,,,,,57.80,,,,,,,,,39.7284251,-75.5283962,0.0,
2028,1270,12.371,653+88,65316.39,,WELD,,,,,,,0.250,,,,,,59.97,,,,,,,,,39.7285356,-75.5282479,0.0,
2029,1271,12.382,654+48,65376.36,,WELD,,,,,,,0.250,,,,,,47.08,,,,,,,,,39.7286529,-75.5280975,0.0,
2030,1272,12.391,654+95,65423.44,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.7287462,-75.5279808,0.4,
2031,,12.396,655+22,65450.79,,ml-ext,U27.35,27.35,33.85,D636.76,1258.53,636.76,0.250,11,N,0.79,1.07,117,,,1478,1476,2050,21,1470,1467,2037,39.7288002,-75.5279128,0.6,
2032,,12.396,655+23,65450.98,,ml-ext,U27.54,27.54,33.65,D636.56,1258.72,636.56,0.250,15,N,0.81,0.93,127,,,1475,1472,2045,25,1466,1462,2030,39.7288006,-75.5279123,0.6,
2033,1273,12.402,655+56,65484.64,,WELD,,,,,,,0.250,,,,,,46.14,,,,,,,,,39.7288661,-75.5278274,-0.2,
2034,1274,12.411,656+02,65530.78,,WELD,,,,,,,0.250,,,,,,56.86,,,,,,,,,39.7289558,-75.5277115,-2.3,
2035,,12.411,656+02,65530.91,,ml-ext,U0.14,0.14,56.73,D556.64,1338.65,556.64,0.250,16,N,0.86,3.38,201,,,1473,1470,2042,36,1451,1443,2004,39.7289561,-75.5277112,-2.3,
2036,1275,12.422,656+59,65587.64,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.7290676,-75.5275700,-3.0,
2037,1276,12.434,657+21,65649.22,,WELD,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.7291886,-75.5274166,-4.2,
2038,1277,12.445,657+82,65710.85,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.7293076,-75.5272605,-4.3,
2039,1278,12.457,658+44,65772.51,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.7294290,-75.5271073,-4.1,
2040,1279,12.469,659+05,65833.98,,WELD,,,,,,,0.250,,,,,,60.20,,,,,,,,,39.7295496,-75.5269538,-4.9,
2041,1280,12.480,659+66,65894.18,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.7296676,-75.5268017,-5.2,
2042,1281,12.492,660+27,65955.83,,WELD,,,,,,,0.250,,,,,,61.71,,,,,,,,,39.7297882,-75.5266469,-5.3,
2043,1282,12.503,660+89,66017.53,,WELD,,,,,,,0.250,,,,,,61.77,,,,,,,,,39.7299090,-75.5264915,-5.6,
2044,1283,12.515,661+51,66079.31,,WELD,,,,,,,0.250,,,,,,18.10,,,,,,,,,39.7300283,-75.5263342,-5.6,
2045,,12.517,661+59,66087.55,,AGM 27-A,U8.24,8.24,9.86,U1895.29,1895.29,2166.94,0.250,,,,,,,,,,,,,,,39.7300443,-75.5263134,-5.5,
2046,1284,12.518,661+69,66097.41,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.7300635,-75.5262887,-5.4,
2047,1285,12.530,662+30,66159.00,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.7301818,-75.5261331,-5.2,
2048,,12.533,662+44,66172.81,,MCP,U13.81,13.81,47.43,U85.26,85.26,2081.68,,,,2,4,76,,,,,,,,,,39.7302076,-75.5260974,-5.2,
2049,1286,12.542,662+91,66220.24,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.7302937,-75.5259719,-4.7,
2050,1287,12.553,663+53,66281.75,,WELD,,,,,,,0.250,,,,,,41.16,,,,,,,,,39.7304030,-75.5258056,-4.4,
2051,1288,12.561,663+94,66322.91,,WELD,,,,,,,0.250,,,,,,44.81,,,,,,,,,39.7304748,-75.5256929,-4.0,
2052,1289,12.570,664+39,66367.72,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.7305518,-75.5255689,-3.6,
2053,,12.581,664+98,66426.68,,ml-ext,D2.63,58.95,2.63,U339.13,339.13,1827.81,0.250,20,N,0.76,0.37,346,,,1472,1469,2041,35,1459,1452,2017,39.7306528,-75.5254059,-2.7,
2054,1290,12.581,665+00,66429.31,,WELD,,,,,,,0.250,,,,,,55.89,,,,,,,,,39.7306574,-75.5253987,-2.7,
2055,1291,12.592,665+56,66485.20,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.7307544,-75.5252456,-2.5,
2056,1292,12.604,666+18,66546.80,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7308612,-75.5250768,-2.5,
2057,,12.605,666+25,66554.19,,MCP,U7.39,7.39,54.04,U466.64,466.64,1700.29,,,,2,5,128,,,,,,,,,,39.7308739,-75.5250563,-2.4,
2058,,12.605,666+26,66554.53,,MCP,U7.74,7.74,53.70,U466.98,466.98,1699.95,,,,2,5,148,,,,,,,,,,39.7308745,-75.5250554,-2.4,
2059,,12.605,666+26,66554.67,,MCP,U7.88,7.88,53.56,U467.12,467.12,1699.81,,,,1,5,65,,,,,,,,,,39.7308747,-75.5250550,-2.4,
2060,1293,12.615,666+79,66608.23,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.7309656,-75.5249059,-2.0,
2061,1294,12.627,667+41,66669.82,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.7310721,-75.5247365,-1.6,
2062,1295,12.639,668+02,66731.31,,WELD,,,,,,,0.250,,,,,,55.04,,,,,,,,,39.7311805,-75.5245694,-1.7,
2063,1296,12.649,668+57,66786.35,,WELD,,,,,,,0.250,,,,,,46.68,,,,,,,,,39.7312789,-75.5244210,-1.0,
2064,1297,12.658,669+04,66833.03,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.7313627,-75.5242959,-1.4,
2065,1298,12.669,669+65,66894.44,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.7314737,-75.5241324,-1.5,
2066,1299,12.681,670+27,66955.96,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.7315826,-75.5239661,-1.4,
2067,1300,12.693,670+88,67017.50,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.7316895,-75.5237969,-1.0,
