TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
2068,,12.694,670+96,67025.27,,ml-ext,U7.77,7.77,53.82,U937.72,937.72,1229.22,0.250,11,N,2.01,2.07,29,,,1452,1446,2008,21,1418,1404,1949,39.7317031,-75.5237757,-1.0,
2069,1301,12.704,671+50,67079.08,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.7317990,-75.5236311,-1.4,
2070,1302,12.716,672+11,67140.75,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.7319104,-75.5234669,-1.5,
2071,1303,12.728,672+73,67202.28,,WELD,,,,,,,0.250,,,,,,55.79,,,,,,,,,39.7320234,-75.5233052,-1.8,
2072,1304,12.738,673+29,67258.07,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.7321264,-75.5231591,-1.7,
2073,,12.750,673+90,67319.40,,ml-ext,D0.35,61.33,0.35,D935.08,1231.85,935.08,0.250,10,N,1.22,2.12,193,,,1472,1469,2040,20,1456,1449,2013,39.7322384,-75.5229972,-1.4,
2074,,12.750,673+90,67319.68,,ml-ext,D0.07,61.61,0.07,D934.81,1232.13,934.81,0.250,14,N,1.75,3.07,138,,,1450,1443,2004,34,1384,1359,1888,39.7322389,-75.5229965,-1.4,
2075,1305,12.750,673+90,67319.75,,WELD,,,,,,,0.250,,,,,,61.12,,,,,,,,,39.7322390,-75.5229963,-1.4,
2076,,12.750,673+91,67320.33,,ml-ext,U0.58,0.58,60.53,D934.16,1232.78,934.16,0.250,23,N,1.66,2.38,157,,,1429,1428,1983,33,1397,1389,1929,39.7322401,-75.5229947,-1.4,
2077,1306,12.762,674+51,67380.86,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.7323492,-75.5228326,-0.7,
2078,1307,12.773,675+13,67442.42,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.7324600,-75.5226674,-0.7,
2079,1308,12.785,675+75,67504.03,,WELD,,,,,,,0.250,,,,,,50.77,,,,,,,,,39.7325726,-75.5225046,-0.6,
2080,1309,12.794,676+25,67554.80,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.7326633,-75.5223676,-0.5,
2081,1310,12.806,676+87,67616.35,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.7327723,-75.5222003,-0.3,
2082,,12.809,677+04,67633.51,0.999524,"Bend right - 19 deg., 34D ",U17.16,17.16,44.41,D620.98,1545.96,620.98,0.250,,,,,,,,,,,,,,,39.7328015,-75.5221525,-0.1,
2083,1311,12.818,677+49,67677.92,,WELD,,,,,,,0.250,,,,,,59.76,,,,,,,,,39.7328528,-75.5220092,0.3,
2084,1312,12.829,678+09,67737.68,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.7329214,-75.5218166,0.2,
2085,,12.829,678+10,67738.16,,ml-ext,U0.48,0.48,61.18,D516.33,1650.61,516.33,0.250,14,N,1.10,1.20,207,,,1469,1465,2035,24,1454,1447,2010,39.7329219,-75.5218150,0.2,
2086,,12.840,678+68,67796.14,,MCP,D3.21,58.46,3.21,D458.35,1708.59,458.35,,,,1,4,225,,,,,,,,,,39.7329873,-75.5216274,-0.6,
2087,,12.841,678+71,67798.96,,ml-ext,D0.39,61.28,0.39,D455.53,1711.41,455.53,0.250,10,N,0.74,0.84,244,,,1479,1478,2053,20,1473,1470,2042,39.7329905,-75.5216183,-0.6,
2088,1313,12.841,678+72,67799.34,,WELD,,,,,,,0.250,,,,,,58.42,,,,,,,,,39.7329909,-75.5216171,-0.6,
2089,1314,12.852,679+31,67857.76,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.7330578,-75.5214275,-1.0,
2090,1315,12.864,679+93,67919.35,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.7331271,-75.5212280,0.0,
2091,,12.875,680+55,67980.41,,ml-ext,D0.61,61.06,0.61,D274.07,1892.86,274.07,0.250,16,N,0.54,1.41,67,,,1480,1479,2054,26,1476,1474,2047,39.7331972,-75.5210307,-0.4,
2092,1316,12.875,680+55,67981.02,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7331979,-75.5210287,-0.4,
2093,1317,12.887,681+17,68042.46,,WELD,,,,,,,0.250,,,,,,61.76,,,,,,,,,39.7332694,-75.5208309,-1.0,
2094,1318,12.899,681+80,68104.22,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.7333411,-75.5206331,-0.1,
2095,1319,12.910,682+42,68165.71,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.7334109,-75.5204346,1.3,
2096,1320,12.922,683+04,68227.13,,WELD,,,,,,,0.250,,,,,,14.79,,,,,,,,,39.7334785,-75.5202348,2.1,
2097,1321,12.925,683+19,68241.92,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,10.33,,,,,,,,,39.7334945,-75.5201865,2.1,
2098,,12.926,683+28,68250.27,,Tap,D1.99,8.35,1.99,D4.22,2162.72,4.22,0.375,,,4,3,2,,,,,,,,,,39.7335035,-75.5201592,2.1,
2099,1322,12.927,683+30,68252.25,,WELD,,,,,,,0.375,,,,,,4.44,,,,,,,,,39.7335057,-75.5201527,2.1,
2100,,12.927,683+30,68252.89,,Flange,U0.64,0.64,3.80,D1.59,2165.34,1.59,0.375,,,,,,,,,,,,,,,39.7335064,-75.5201506,2.1,
2101,,12.927,683+32,68254.49,1.010987,Valve (207),D2.21,2.23,2.21,D23.04,2166.94,23.04,0.375,,,,,,,,,,,,,,,39.7335081,-75.5201454,2.1,
2102,,12.927,683+33,68256.08,,Flange,D0.62,3.82,0.62,U1.59,1.59,21.45,0.375,,,,,,,,,,,,,,,39.7335099,-75.5201402,2.2,
2103,1323,12.927,683+34,68256.69,,WELD,,,,,,,0.375,,,,,,10.30,,,,,,,,,39.7335105,-75.5201382,2.2,
2104,,12.928,683+36,68258.66,,Tap,U1.97,1.97,8.33,U4.18,4.18,18.86,0.375,,,4,3,2,,,,,,,,,,39.7335127,-75.5201317,2.2,
2105,1324,12.929,683+44,68266.99,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.7335219,-75.5201046,2.2,
2106,,12.931,683+55,68277.53,,AGM 28,U10.54,10.54,50.77,U23.04,23.04,3605.72,0.250,,,,,,,,,,,,,,,39.7335346,-75.5200709,2.0,
2107,,12.932,683+60,68282.58,,"Bend left - 26 deg., 33D ",U15.59,15.59,45.71,D-5.05,28.09,-5.05,0.250,,,,,,,,,,,,,,,39.7335424,-75.5200559,2.0,
2108,1325,12.941,684+06,68328.29,,WELD,,,,,,,0.250,,,,,,34.32,,,,,,,,,39.7336381,-75.5199507,0.7,
2109,,12.943,684+18,68340.48,,MCP,U12.18,12.18,22.14,U62.95,62.95,3542.77,,,,4,10,286,,,,,,,,,,39.7336645,-75.5199243,0.6,
2110,1326,12.947,684+40,68362.61,,WELD,,,,,,,0.250,,,,,,61.62,,,,,,,,,39.7337126,-75.5198767,0.7,
2111,1327,12.959,685+02,68424.24,,WELD,,,,,,,0.250,,,,,,61.80,,,,,,,,,39.7338462,-75.5197433,-0.2,
2112,,12.961,685+11,68433.54,,"Bend down - 10 deg., 63D ",U9.31,9.31,52.49,U156.02,156.02,3449.70,0.250,,,,,,,,,,,,,,,39.7338665,-75.5197234,-0.1,
2113,,12.968,685+51,68473.05,,"Bend up - 10 deg., 39D ",D12.99,48.81,12.99,U195.52,195.52,3410.20,0.250,,,,,,,,,,,,,,,39.7339498,-75.5196355,-4.3,
2114,1328,12.971,685+64,68486.03,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,12.10,,,,,,,,,39.7339778,-75.5196073,-3.8,
2115,,12.973,685+74,68495.90,1.003243,Casing Begin,D2.24,9.87,2.24,U218.38,218.38,3387.34,0.375,,,,,,,,,,,,,,,39.7339990,-75.5195853,-3.4,
2116,1329,12.973,685+76,68498.14,,WELD,,,,,,,0.375,,,,,,60.49,,,,,,,,,39.7340038,-75.5195803,-3.3,
2117,1330,12.985,686+37,68558.63,,WELD,,,,,,,0.375,,,,,,61.46,,,,,,,,,39.7341308,-75.5194422,-2.6,
2118,,12.995,686+94,68615.83,1.000582,Casing End,D4.26,57.20,4.26,U338.31,338.31,3267.41,0.375,,,,,,,,,,,,,,,39.7342499,-75.5193107,-3.5,
2119,1331,12.996,686+98,68620.09,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,29.51,,,,,,,,,39.7342589,-75.5193010,-3.7,
2120,,12.997,687+02,68624.36,,MCP,U4.27,4.27,25.24,U346.84,346.84,3258.88,,,,12,10,84,,,,,,,,,,39.7342679,-75.5192913,-3.9,
2121,,12.998,687+09,68631.26,,"Bend up - 10 deg., 53D ",U11.17,11.17,18.34,U353.74,353.74,3251.98,0.250,,,,,,,,,,,,,,,39.7342826,-75.5192759,-3.9,
2122,1332,13.002,687+28,68649.60,,WELD,,,,,,,0.250,,,,,,40.42,,,,,,,,,39.7343222,-75.5192366,-1.4,
2123,,13.003,687+35,68657.17,,"Bend down - 9 deg., 38D ",U7.57,7.57,32.85,U379.65,379.65,3226.07,0.250,,,,,,,,,,,,,,,39.7343384,-75.5192204,-0.4,
2124,1333,13.009,687+68,68690.02,,WELD,,,,,,,0.250,,,,,,49.76,,,,,,,,,39.7344123,-75.5191539,0.1,
2125,1334,13.019,688+18,68739.78,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.7345251,-75.5190543,-0.1,
2126,1335,13.031,688+79,68801.13,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.7346635,-75.5189301,-0.4,
2127,,13.033,688+90,68811.67,,MCP,U10.53,10.53,50.74,U534.14,534.14,3071.58,,,,3,5,144,,,,,,,,,,39.7346870,-75.5189084,-0.5,
2128,1336,13.042,689+40,68862.41,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.7347999,-75.5188030,-0.9,
2129,1337,13.054,690+02,68923.79,,WELD,,,,,,,0.250,,,,,,60.27,,,,,,,,,39.7349363,-75.5186759,-1.3,
2130,,13.063,690+42,68970.78,0.980435,"Bend left - 23 deg., 34D ",D13.29,46.98,13.29,U693.25,693.25,2912.47,0.250,,,,,,,,,,,,,,,39.7350446,-75.5185849,-1.2,
2131,1338,13.065,690+56,68984.06,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.7350800,-75.5185735,-1.1,
2132,1339,13.077,691+19,69045.55,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.7352459,-75.5185352,-1.8,
2133,1340,13.088,691+82,69107.04,,WELD,,,,,,,0.250,,,,,,59.43,,,,,,,,,39.7354116,-75.5184974,-2.8,
2134,,13.100,692+42,69166.32,,ml-ext,D0.14,59.28,0.14,U888.79,888.79,2716.92,0.250,13,N,0.38,0.55,69,,,1483,1482,2059,38,1477,1475,2048,39.7355711,-75.5184603,-4.3,
2135,1341,13.100,692+42,69166.46,,WELD,,,,,,,0.250,,,,,,57.15,,,,,,,,,39.7355715,-75.5184602,-4.3,
2136,,13.100,692+43,69167.56,,ml-ext,U1.09,1.09,56.05,U890.03,890.03,2715.69,0.250,10,N,0.55,0.82,104,,,1482,1481,2057,20,1478,1477,2051,39.7355745,-75.5184595,-4.4,
2137,,13.103,692+63,69186.15,,"Bend up - 9 deg., 46D ",U19.68,19.68,37.46,U908.62,908.62,2697.10,0.250,,,,,,,,,,,,,,,39.7356247,-75.5184480,-5.5,
2138,,13.108,692+88,69210.63,,"Bend down - 10 deg., 31D ",D12.98,44.17,12.98,U933.11,933.11,2672.61,0.250,,,,,,,,,,,,,,,39.7356905,-75.5184314,-3.5,
2139,,13.109,692+91,69213.75,,MCP,D9.86,47.29,9.86,U936.23,936.23,2669.49,,,,2,3,140,,,,,,,,,,39.7356989,-75.5184293,-3.5,
2140,1342,13.111,693+01,69223.61,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.7357255,-75.5184227,-3.6,
2141,,13.122,693+63,69284.72,,ml-ext,D0.41,61.11,0.41,U1007.19,1007.19,2598.53,0.250,20,N,0.71,0.83,147,,,1474,1471,2043,30,1466,1462,2030,39.7358902,-75.5183811,-2.9,
2142,1343,13.122,693+64,69285.13,,WELD,,,,,,,0.250,,,,,,61.72,,,,,,,,,39.7358913,-75.5183808,-2.9,
2143,,13.122,693+64,69285.42,,ml-ext,U0.29,0.29,61.43,U1007.89,1007.89,2597.83,0.250,10,N,0.68,2.96,261,,,1480,1479,2055,20,1475,1472,2045,39.7358920,-75.5183806,-2.9,
2144,,13.122,693+64,69285.68,,ml-ext,U0.55,0.55,61.17,U1008.15,1008.15,2597.57,0.250,11,N,2.28,4.03,258,,,1448,1441,2002,21,1408,1393,1934,39.7358928,-75.5183804,-2.9,
2145,,13.122,693+64,69285.73,,ml-ext,U0.60,0.60,61.12,U1008.20,1008.20,2597.51,0.250,25,N,2.31,16.05,131,,,1387,1383,1921,35,1337,1322,1836,39.7358929,-75.5183804,-2.8,
2146,,13.123,693+67,69288.59,,Dent - Depth 0.85 inch ,U3.46,3.46,58.26,U1011.06,1011.06,2594.66,0.250,5.31,N,13,8,181,,,,,,,,,,39.7359006,-75.5183785,-2.8,
2147,,13.124,693+72,69292.84,,"Bend down - 9 deg., 48D ",U7.71,7.71,54.01,U1015.32,1015.32,2590.40,0.250,,,,,,,,,,,,,,,39.7359121,-75.5183757,-2.8,
2148,,13.129,694+00,69320.77,,MCP,D26.07,35.64,26.07,U1043.25,1043.25,2562.47,,,,4,8,162,,,,,,,,,,39.7359870,-75.5183569,-5.2,
2149,1344,13.134,694+27,69346.85,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.7360571,-75.5183389,-6.3,
2150,,13.135,694+32,69351.23,,MCP,U4.38,4.38,56.99,U1073.70,1073.70,2532.02,,,,1,2,146,,,,,,,,,,39.7360689,-75.5183360,-6.3,
2151,1345,13.145,694+90,69408.22,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.7362225,-75.5182971,-7.4,
2152,,13.147,694+97,69415.42,,MCP,U7.20,7.20,54.28,U1137.89,1137.89,2467.83,,,,1,7,354,,,,,,,,,,39.7362419,-75.5182923,-7.5,
2153,,13.156,695+46,69462.72,,MCP,D6.97,54.50,6.97,U1185.19,1185.19,2420.52,,,,1,5,351,,,,,,,,,,39.7363689,-75.5182607,-7.5,
2154,1346,13.157,695+53,69469.69,,WELD,,,,,,,0.250,,,,,,61.62,,,,,,,,,39.7363876,-75.5182560,-7.5,
2155,1347,13.169,696+16,69531.31,,WELD,,,,,,,0.250,,,,,,50.04,,,,,,,,,39.7365539,-75.5182169,-7.0,
2156,,13.171,696+29,69544.08,1.023885,"Bend right - 21 deg., 32D ",U12.77,12.77,37.26,U1266.56,1266.56,2339.16,0.250,,,,,,,,,,,,,,,39.7365880,-75.5182065,-7.1,
2157,1348,13.178,696+66,69581.34,,WELD,,,,,,,0.250,,,,,,38.48,,,,,,,,,39.7366788,-75.5181451,-7.4,
2158,1349,13.186,697+04,69619.82,,WELD,,,,,,,0.250,,,,,,61.68,,,,,,,,,39.7367710,-75.5180789,-8.3,
2159,,13.196,697+59,69674.67,,MCP,D6.83,54.85,6.83,U1397.15,1397.15,2208.57,,,,3,5,2,,,,,,,,,,39.7368956,-75.5179699,-7.8,
2160,1350,13.197,697+65,69681.50,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.7369103,-75.5179550,-7.5,
2161,,13.198,697+69,69685.43,,MCP,U3.93,3.93,57.55,U1407.91,1407.91,2197.81,,,,4,8,288,,,,,,,,,,39.7369187,-75.5179463,-7.4,
2162,,13.200,697+81,69697.61,,MCP,U16.11,16.11,45.37,U1420.08,1420.08,2185.63,,,,3,4,47,,,,,,,,,,39.7369449,-75.5179194,-7.0,
2163,,13.203,697+97,69713.29,,MCP,D29.69,31.79,29.69,U1435.77,1435.77,2169.95,,,,2,2,81,,,,,,,,,,39.7369788,-75.5178849,-6.6,
2164,,13.206,698+13,69729.48,,"Bend right - 10 deg., 38D ",D13.50,47.98,13.50,U1451.96,1451.96,2153.76,0.250,,,,,,,,,,,,,,,39.7370135,-75.5178490,-6.1,
2165,1351,13.209,698+26,69742.99,,WELD,,,,,,,0.250,,,,,,59.76,,,,,,,,,39.7370396,-75.5178150,-6.2,
2166,1352,13.220,698+86,69802.75,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.7371542,-75.5176638,-6.5,
2167,1353,13.232,699+47,69864.28,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.7372715,-75.5175069,-5.9,
2168,,13.232,699+47,69864.76,,ml-ext,U0.48,0.48,61.08,U1587.23,1587.23,2018.49,0.250,12,N,0.96,0.91,244,,,1474,1472,2045,22,1463,1459,2026,39.7372724,-75.5175057,-5.9,
2169,1354,13.244,700+08,69925.84,,WELD,,,,,,,0.250,,,,,,61.09,,,,,,,,,39.7373865,-75.5173467,-4.8,
2170,1355,13.255,700+69,69986.93,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7374985,-75.5171849,-4.0,
2171,1356,13.267,701+30,70048.38,,WELD,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.7376110,-75.5170224,-4.1,
2172,,13.275,701+75,70094.60,,ml-mill related - internal,D15.41,46.22,15.41,D1788.65,1817.07,1788.65,0.250,,N,0.16,0.97,289,,,,,,,,,,39.7376960,-75.5169010,-4.2,
2173,1357,13.278,701+91,70110.00,,WELD,,,,,,,0.250,,,,,,61.08,,,,,,,,,39.7377244,-75.5168607,-4.1,
2174,1358,13.290,702+51,70171.08,,WELD,,,,,,,0.250,,,,,,60.25,,,,,,,,,39.7378369,-75.5166998,-4.4,
2175,,13.301,703+11,70231.08,,ml-ext,D0.26,59.99,0.26,D1652.17,1953.55,1652.17,0.250,19,N,2.69,3.37,260,,,1400,1408,1955,39,1285,1271,1766,39.7379456,-75.5165402,-5.5,
2176,1359,13.301,703+11,70231.34,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.7379461,-75.5165395,-5.5,
2177,,13.301,703+11,70231.73,,ml-ext,U0.39,0.39,61.14,D1651.52,1954.20,1651.52,0.250,13,N,1.92,2.09,243,,,1448,1441,2001,23,1415,1399,1944,39.7379468,-75.5165384,-5.5,
2178,1360,13.313,703+72,70292.87,,WELD,,,,,,,0.250,,,,,,61.69,,,,,,,,,39.7380563,-75.5163738,-5.4,
2179,,13.314,703+80,70300.54,,"Bend left - 4 deg., 96D ",U7.67,7.67,54.02,D1582.70,2023.01,1582.70,0.250,,,,,,,,,,,,,,,39.7380704,-75.5163535,-5.4,
2180,,13.315,703+81,70301.37,,ml-ext,U8.50,8.50,53.18,D1581.87,2023.85,1581.87,0.250,11,N,0.55,0.82,156,,,1481,1481,2057,21,1478,1476,2050,39.7380720,-75.5163514,-5.4,
2181,,13.315,703+81,70301.39,,ml-ext,U8.52,8.52,53.17,D1581.86,2023.86,1581.86,0.250,24,N,0.84,1.12,196,,,1466,1462,2030,34,1455,1447,2010,39.7380720,-75.5163513,-5.4,
2182,1361,13.325,704+33,70354.56,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7381766,-75.5162191,-5.6,
2183,,13.328,704+48,70369.69,,MCP,U15.13,15.13,46.32,D1513.55,2092.17,1513.55,,,,2,6,3,,,,,,,,,,39.7382062,-75.5161816,-5.4,
2184,1362,13.336,704+94,70416.01,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.7382964,-75.5160662,-5.3,
2185,1363,13.348,705+55,70477.32,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.7384164,-75.5159135,-5.5,
2186,1364,13.360,706+16,70538.84,,WELD,,,,,,,0.250,,,,,,61.69,,,,,,,,,39.7385376,-75.5157616,-5.2,
2187,1365,13.371,706+78,70600.53,,WELD,,,,,,,0.250,,,,,,61.70,,,,,,,,,39.7386586,-75.5156084,-5.5,
2188,1366,13.383,707+39,70662.23,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.7387789,-75.5154530,-5.2,
2189,1367,13.395,708+00,70723.44,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.7388983,-75.5152999,-5.2,
2190,,13.398,708+17,70741.05,0.992509,"Bend right - 10 deg., 32D ",U17.61,17.61,43.90,D1142.19,2463.52,1142.19,0.250,,,,,,,,,,,,,,,39.7389326,-75.5152558,-5.3,
2191,1368,13.406,708+61,70784.95,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.7390045,-75.5151307,-4.9,
2192,1369,13.418,709+22,70846.36,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.7391052,-75.5149559,-5.1,
2193,1370,13.429,709+84,70907.67,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7392061,-75.5147825,-5.5,
2194,1371,13.441,710+45,70969.12,,WELD,,,,,,,0.250,,,,,,59.79,,,,,,,,,39.7393072,-75.5146079,-5.4,
2195,1372,13.452,711+05,71028.91,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.7394050,-75.5144374,-5.5,
2196,1373,13.464,711+66,71090.51,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.7395058,-75.5142620,-5.4,
2197,1374,13.476,712+28,71151.87,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7396057,-75.5140868,-5.4,
2198,1375,13.487,712+89,71213.32,,WELD,,,,,,,0.250,,,,,,61.77,,,,,,,,,39.7397039,-75.5139092,-5.3,
2199,,13.489,713+00,71223.91,,"Bend right - 12 deg., 41D ",U10.59,10.59,51.18,D659.34,2946.38,659.34,0.250,,,,,,,,,,,,,,,39.7397201,-75.5138780,-5.3,
2200,1376,13.499,713+51,71275.09,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.7397797,-75.5137135,-5.8,
2201,1377,13.511,714+12,71336.59,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.7398521,-75.5135160,-6.8,
2202,,13.512,714+20,71344.18,,MCP,U7.59,7.59,53.96,D539.07,3066.65,539.07,,,,3,5,170,,,,,,,,,,39.7398611,-75.5134917,-6.9,
2203,1378,13.522,714+74,71398.14,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,48.35,,,,,,,,,39.7399230,-75.5133178,-6.4,
2204,1379,13.532,715+22,71446.49,,WELD,,,,,,,0.344,,,,,,30.11,,,,,,,,,39.7399747,-75.5131596,-7.5,
2205,,13.535,715+39,71463.01,,"Bend left - 10 deg., 60D ",D13.60,16.52,13.60,D420.24,3185.48,420.24,0.344,,,,,,,,,,,,,,,39.7399930,-75.5131059,-8.2,
2206,1380,13.537,715+53,71476.60,,WELD,,,,,,,0.344,,,,,,32.18,,,,,,,,,39.7400126,-75.5130649,-9.0,
2207,1381,13.543,715+85,71508.78,,WELD,,,,,,,0.344,,,,,,61.54,,,,,,,,,39.7400615,-75.5129705,-11.5,
2208,1382,13.555,716+46,71570.32,,WELD,,,,,,,0.344,,,,,,60.99,,,,,,,,,39.7401590,-75.5127934,-15.7,
2209,1383,13.567,717+07,71631.31,,WELD,,,,,,,0.344,,,,,,59.38,,,,,,,,,39.7402573,-75.5126186,-18.0,
2210,1384,13.578,717+67,71690.69,,WELD,,,,,,,0.344,,,,,,61.14,,,,,,,,,39.7403563,-75.5124515,-20.3,
2211,1385,13.589,718+28,71751.83,,WELD,,,,,,,0.344,,,,,,60.75,,,,,,,,,39.7404541,-75.5122765,-17.4,
2212,1386,13.601,718+88,71812.58,,WELD,,,,,,,0.344,,,,,,29.25,,,,,,,,,39.7405502,-75.5121040,-7.9,
2213,,13.603,719+00,71823.62,,"Bend left-down - 11 deg., 40D ",U11.04,11.04,18.21,D59.62,3546.10,59.62,0.344,,,,,,,,,,,,,,,39.7405684,-75.5120730,-6.5,
2214,1387,13.606,719+18,71841.83,,WELD,,,,,,,0.344,,,,,,28.91,,,,,,,,,39.7406028,-75.5120262,-5.8,
2215,1388,13.612,719+47,71870.75,,WELD,,,,,,,0.344,,,,,,10.29,,,,,,,,,39.7406577,-75.5119522,-5.3,
2216,,13.613,719+57,71879.05,0.999934,Tap,D1.98,8.30,1.98,D4.19,3601.52,4.19,0.344,,,5,3,359,,,,,,,,,,39.7406734,-75.5119307,-5.2,
2217,1389,13.614,719+59,71881.03,,WELD,,,,,,,0.344,,,,,,4.48,,,,,,,,,39.7406772,-75.5119256,-5.2,
2218,,13.614,719+60,71881.67,,Flange,U0.63,0.63,3.84,D1.58,3604.14,1.58,0.344,,,,,,,,,,,,,,,39.7406784,-75.5119239,-5.2,
2219,,13.614,719+61,71883.24,1.001477,Valve (208),U2.21,2.21,2.27,D24.40,3605.72,24.40,0.344,,,,,,,,,,,,,,,39.7406814,-75.5119198,-5.1,
2220,,13.615,719+63,71884.90,,Flange,D0.61,3.87,0.61,U1.66,1.66,22.74,0.344,,,,,,,,,,,,,,,39.7406844,-75.5119156,-5.1,
2221,1390,13.615,719+63,71885.51,,WELD,,,,,,,0.344,,,,,,10.28,,,,,,,,,39.7406856,-75.5119141,-5.1,
2222,,13.615,719+65,71887.48,0.990607,Tap,U1.97,1.97,8.31,U4.24,4.24,20.16,0.344,,,3,3,0,,,,,,,,,,39.7406893,-75.5119090,-5.1,
2223,1391,13.617,719+74,71895.79,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.7407050,-75.5118876,-5.1,
2224,,13.619,719+86,71907.64,,AGM 29,U11.85,11.85,49.65,U24.40,24.40,4888.63,0.250,,,,,,,,,,,,,,,39.7407270,-75.5118568,-4.9,
2225,1392,13.628,720+36,71957.29,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.7408184,-75.5117262,-4.2,
2226,,13.630,720+48,71968.60,,ml-ext,U11.31,11.31,50.10,U60.96,60.96,4827.67,0.250,12,N,0.83,0.54,154,,,1477,1475,2049,22,1468,1465,2034,39.7408391,-75.5116964,-4.2,
2227,,13.632,720+56,71976.52,,ml-int,U19.23,19.23,42.18,U68.88,68.88,4819.75,0.250,26,N,1.15,1.08,112,,,1448,1439,1999,36,1428,1413,1962,39.7408536,-75.5116755,-4.2,
2228,,13.632,720+56,71976.65,,ml-ext,U19.36,19.36,42.04,U69.01,69.01,4819.62,0.250,11,N,0.73,0.56,274,,,1479,1478,2053,21,1473,1470,2042,39.7408539,-75.5116751,-4.2,
2229,,13.633,720+61,71981.75,,ml-mill related - internal,U24.46,24.46,36.95,U74.11,74.11,4814.52,0.250,,N,1.29,1.24,274,,,,,,,,,,39.7408632,-75.5116617,-4.3,
2230,1393,13.640,720+98,72018.70,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.7409315,-75.5115648,-4.5,
2231,,13.650,721+51,72071.04,,MCP,D9.02,52.35,9.02,U163.40,163.40,4725.23,,,,1,4,55,,,,,,,,,,39.7410286,-75.5114281,-4.4,
2232,1394,13.652,721+61,72080.07,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.7410455,-75.5114047,-4.5,
2233,,13.656,721+87,72106.18,1.013281,"Bend left - 21 deg., 48D ",U26.11,26.11,35.35,U198.54,198.54,4690.09,0.250,,,,,,,,,,,,,,,39.7410972,-75.5113409,-4.8,
2234,1395,13.663,722+22,72141.53,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.7411841,-75.5112858,-5.1,
2235,1396,13.675,722+82,72202.88,,WELD,,,,,,,0.250,,,,,,44.88,,,,,,,,,39.7413380,-75.5111989,-5.4,
2236,,13.682,723+18,72239.50,,ml-ext,D8.26,36.62,8.26,U331.86,331.86,4556.77,0.250,11,N,0.46,4.70,211,,,1482,1482,2058,21,1480,1479,2054,39.7414298,-75.5111471,-5.8,
2237,1397,13.683,723+27,72247.76,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.7414505,-75.5111354,-6.0,
2238,,13.694,723+80,72302.32,,MCP,D6.82,54.57,6.82,U394.68,394.68,4493.95,,,,4,6,343,,,,,,,,,,39.7415870,-75.5110565,-6.3,
2239,1398,13.695,723+87,72309.14,,WELD,,,,,,,0.250,,,,,,61.02,,,,,,,,,39.7416041,-75.5110465,-6.3,
2240,1399,13.706,724+47,72370.17,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.7417563,-75.5109573,-6.0,
2241,1400,13.718,725+08,72431.48,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.7419091,-75.5108669,-5.7,
2242,,13.725,725+42,72466.12,0.986264,"Bend right - 49 deg., 38D ",D26.85,34.64,26.85,U558.48,558.48,4330.15,0.250,,,,,,,,,,,,,,,39.7419891,-75.5108014,-5.7,
2243,1401,13.730,725+71,72492.97,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.7420249,-75.5107183,-5.5,
2244,,13.736,726+07,72525.88,1.087763,"Bend left - 34 deg., 37D ",D28.52,32.91,28.52,U618.24,618.24,4270.39,0.250,,,,,,,,,,,,,,,39.7420635,-75.5106128,-5.5,
2245,1402,13.741,726+36,72554.40,,WELD,,,,,,,0.250,,,,,,41.58,,,,,,,,,39.7421248,-75.5105499,-5.0,
2246,,13.747,726+67,72585.08,,"Bend down - 10 deg., 27D ",D10.91,30.68,10.91,U677.43,677.43,4211.20,0.250,,,,,,,,,,,,,,,39.7421946,-75.5104884,-4.6,
2247,1403,13.749,726+78,72595.98,,WELD,,,,,,,0.250,,,,,,41.98,,,,,,,,,39.7422192,-75.5104662,-5.3,
2248,,13.751,726+88,72606.26,,"Bend down - 10 deg., 31D ",U10.28,10.28,31.70,U698.62,698.62,4190.01,0.250,,,,,,,,,,,,,,,39.7422423,-75.5104455,-6.2,
2249,,13.754,727+04,72622.59,,"Bend up - 10 deg., 55D ",D15.38,26.60,15.38,U714.94,714.94,4173.69,0.250,,,,,,,,,,,,,,,39.7422789,-75.5104128,-8.2,
2250,1404,13.757,727+20,72637.96,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.7423139,-75.5103820,-8.2,
2251,,13.763,727+50,72667.70,,ml-int,U29.74,29.74,31.53,U760.06,760.06,4128.57,0.250,10,N,0.56,0.33,89,,,1482,1481,2057,25,1476,1473,2046,39.7423833,-75.5103270,-7.4,
2252,,13.763,727+53,72670.84,1.007173,"Bend left - 28 deg., 37D ",D28.40,32.88,28.40,U763.20,763.20,4125.43,0.250,,,,,,,,,,,,,,,39.7423913,-75.5103231,-7.3,
2253,,13.768,727+76,72695.15,,MCP,D4.09,57.19,4.09,U787.51,787.51,4101.12,,,,4,7,357,,,,,,,,,,39.7424571,-75.5103109,-6.8,
2254,1405,13.769,727+80,72699.24,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.7424683,-75.5103098,-6.8,
2255,,13.775,728+09,72730.07,0.945431,"Bend right - 30 deg., 33D ",D30.49,30.83,30.49,U822.43,822.43,4066.20,0.250,,,,,,,,,,,,,,,39.7425520,-75.5102968,-6.4,
2256,1406,13.780,728+40,72760.56,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.7426256,-75.5102461,-6.1,
2257,1407,13.792,729+01,72821.79,,WELD,,,,,,,0.250,,,,,,60.39,,,,,,,,,39.7427706,-75.5101366,-6.2,
2258,1408,13.803,729+62,72882.18,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.7429138,-75.5100301,-6.5,
2259,,13.806,729+75,72894.81,,"Bend left - 9 deg., 60D ",U12.63,12.63,48.78,U987.17,987.17,3901.46,0.250,,,,,,,,,,,,,,,39.7429445,-75.5100092,-6.6,
2260,,13.813,730+11,72930.82,,"Bend right - 12 deg., 52D ",D12.78,48.64,12.78,U1023.18,1023.18,3865.45,0.250,,,,,,,,,,,,,,,39.7430374,-75.5099658,-7.2,
2261,1409,13.815,730+24,72943.60,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.7430685,-75.5099447,-6.9,
2262,1410,13.827,730+86,73004.98,,WELD,,,,,,,0.250,,,,,,61.78,,,,,,,,,39.7432156,-75.5098393,-5.5,
2263,,13.835,731+32,73051.37,,ml-mill related - internal,D15.39,46.39,15.39,U1143.73,1143.73,3744.90,0.250,,N,1.84,2.76,232,,,,,,,,,,39.7433259,-75.5097578,-4.9,
2264,1411,13.838,731+48,73066.76,,WELD,,,,,,,0.250,,,,,,47.77,,,,,,,,,39.7433623,-75.5097303,-4.6,
2265,1412,13.847,731+96,73114.53,,WELD,,,,,,,0.250,,,,,,45.60,,,,,,,,,39.7434755,-75.5096450,-3.8,
2266,1413,13.856,732+42,73160.13,,WELD,,,,,,,0.250,,,,,,52.31,,,,,,,,,39.7435826,-75.5095619,-2.9,
2267,1414,13.866,732+94,73212.44,,WELD,,,,,,,0.250,,,,,,5.16,,,,,,,,,39.7437051,-75.5094651,-2.2,
2268,,13.866,732+97,73215.01,1.006306,"Bend right - 81 deg., 3D",U2.57,2.57,2.59,U1307.37,1307.37,3581.26,0.250,,,,,,,,,,,,,,,39.7437092,-75.5094570,-2.3,
2269,1415,13.867,733+00,73217.60,,WELD,,,,,,,0.250,,,,,,8.98,,,,,,,,,39.7437091,-75.5094471,-2.4,
2270,1416,13.869,733+09,73226.58,,WELD,,,,,,,0.250,,,,,,39.14,,,,,,,,,39.7437016,-75.5094158,-2.7,
2271,,13.869,733+13,73230.41,,"Bend up - 10 deg., 26D ",U3.83,3.83,35.31,U1322.77,1322.77,3565.86,0.250,,,,,,,,,,,,,,,39.7436985,-75.5094028,-2.7,
2272,,13.872,733+25,73242.22,,"Bend down - 10 deg., 29D ",U15.64,15.64,23.50,U1334.57,1334.57,3554.06,0.250,,,,,,,,,,,,,,,39.7436890,-75.5093630,-2.0,
2273,1417,13.876,733+49,73265.72,,WELD,,,,,,,0.250,,,,,,57.88,,,,,,,,,39.7436708,-75.5092832,-2.2,
2274,,13.879,733+64,73280.88,,Dent - Depth 0.26 inch ,U15.16,15.16,42.72,U1373.24,1373.24,3515.39,0.250,1.62,N,8,5,177,,,,,,,,,,39.7436595,-75.5092314,-2.3,
2275,1418,13.887,734+08,73323.60,,WELD,,,,,,,0.250,,,,,,1.11,,,,,,,,,39.7436288,-75.5090853,-2.9,
2276,1419,13.887,734+09,73324.71,,WELD,,,,,,,0.250,,,,,,4.84,,,,,,,,,39.7436281,-75.5090811,-2.9,
2277,,13.888,734+11,73327.13,1.020389,"Bend left - 73 deg., 3D",U2.42,2.42,2.42,U1419.49,1419.49,3469.14,0.250,,,,,,,,,,,,,,,39.7436292,-75.5090720,-2.9,
2278,1420,13.888,734+14,73329.55,,WELD,,,,,,,0.250,,,,,,1.25,,,,,,,,,39.7436337,-75.5090648,-2.9,
2279,1421,13.888,734+15,73330.79,,WELD,,,,,,,0.250,,,,,,5.06,,,,,,,,,39.7436372,-75.5090616,-2.9,
2280,,13.889,734+20,73335.42,,ml-ext,D0.43,4.63,0.43,U1427.78,1427.78,3460.85,0.250,10,N,2.14,1.15,250,,,1453,1447,2010,20,1417,1402,1948,39.7436477,-75.5090522,-2.9,
2281,1422,13.889,734+20,73335.85,,WELD,,,,,,,0.250,,,,,,61.79,,,,,,,,,39.7436487,-75.5090514,-2.9,
2282,,13.901,734+83,73397.11,,ml-ext,D0.53,61.26,0.53,U1489.47,1489.47,3399.16,0.250,12,N,1.41,1.17,168,,,1464,1460,2028,22,1444,1435,1992,39.7437883,-75.5089308,-2.5,
2283,1423,13.901,734+83,73397.64,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,60.98,,,,,,,,,39.7437895,-75.5089298,-2.5,
2284,,13.901,734+84,73398.25,,ml-ext,U0.62,0.62,60.36,U1490.61,1490.61,3398.02,0.375,15,N,2.80,4.03,183,,,1690,1689,2346,25,1639,1629,2262,39.7437909,-75.5089286,-2.5,
2285,,13.902,734+90,73404.00,1.022517,Casing Begin,U6.36,6.36,54.62,U1496.35,1496.35,3392.28,0.375,,,,,,,,,,,,,,,39.7438041,-75.5089176,-2.4,
2286,,13.912,735+42,73456.19,,Casing End,D2.43,58.55,2.43,U1548.55,1548.55,3340.08,0.375,,,,,,,,,,,,,,,39.7439249,-75.5088185,-1.8,
2287,1424,13.913,735+44,73458.61,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,60.93,,,,,,,,,39.7439306,-75.5088139,-1.8,
2288,,13.923,736+00,73514.56,,ml-int,D4.97,55.95,4.97,U1606.92,1606.92,3281.71,0.250,17,N,0.93,0.56,352,,,1469,1466,2036,27,1458,1451,2016,39.7440556,-75.5086987,-3.1,
2289,1425,13.924,736+05,73519.54,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.7440666,-75.5086882,-3.3,
2290,,13.926,736+17,73530.82,,"Bend up - 6 deg., 65D ",U11.28,11.28,50.18,U1623.18,1623.18,3265.45,0.250,,,,,,,,,,,,,,,39.7440915,-75.5086646,-3.7,
2291,,13.931,736+40,73554.19,,"Bend down - 6 deg., 49D ",D26.80,34.65,26.80,U1646.55,1646.55,3242.08,0.250,,,,,,,,,,,,,,,39.7441434,-75.5086164,-2.1,
2292,,13.935,736+60,73574.40,,MCP,D6.60,54.86,6.60,U1666.76,1666.76,3221.87,,,,2,4,302,,,,,,,,,,39.7441882,-75.5085745,-2.2,
2293,1426,13.936,736+67,73581.00,,WELD,,,,,,,0.250,,,,,,61.74,,,,,,,,,39.7442029,-75.5085608,-2.3,
2294,1427,13.947,737+28,73642.73,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.7443426,-75.5084377,-2.4,
2295,1428,13.959,737+90,73704.31,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.7444831,-75.5083170,-1.6,
2296,1429,13.971,738+51,73765.58,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.7446226,-75.5081962,-1.5,
2297,1430,13.982,739+12,73827.18,,WELD,,,,,,,0.250,,,,,,14.90,,,,,,,,,39.7447627,-75.5080740,-1.4,
2298,1431,13.985,739+27,73842.08,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.7447965,-75.5080442,-1.3,
2299,1432,13.997,739+89,73903.70,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.7449358,-75.5079204,-1.0,
2300,,14.003,740+19,73934.10,,"Bend down - 12 deg., 52D ",U30.40,30.40,31.27,U2026.45,2026.45,2862.17,0.250,,,,,,,,,,,,,,,39.7450047,-75.5078597,-0.9,
2301,1433,14.009,740+50,73965.36,,WELD,,,,,,,0.250,,,,,,1.14,,,,,,,,,39.7450754,-75.5077993,-5.6,
2302,1434,14.009,740+51,73966.50,,WELD,,,,,,,0.250,,,,,,1.66,,,,,,,,,39.7450780,-75.5077973,-5.7,
2303,,14.009,740+52,73967.33,,"Bend left-up - 24 deg., 3D",U0.83,0.83,0.83,U2059.69,2059.69,2828.94,0.250,,,,,,,,,,,,,,,39.7450801,-75.5077961,-5.8,
2304,1435,14.009,740+53,73968.16,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,31.28,,,,,,,,,39.7450822,-75.5077951,-5.7,
2305,,14.009,740+54,73968.68,,ml-ext,U0.52,0.52,30.75,U2061.04,2061.04,2827.59,0.344,11,N,0.98,4.63,172,,,1910,1908,2650,21,1899,1894,2631,39.7450836,-75.5077945,-5.7,
2306,,14.010,740+57,73972.07,0.998288,Casing Begin,U3.91,3.91,27.37,U2064.43,2064.43,2824.20,0.344,,,,,,,,,,,,,,,39.7450926,-75.5077914,-5.4,
2307,1436,14.015,740+85,73999.44,,WELD,,,,,,,0.344,,,,,,32.21,,,,,,,,,39.7451650,-75.5077661,-3.3,
2308,,14.020,741+09,74023.79,1.005478,Casing End,D7.86,24.35,7.86,U2116.15,2116.15,2772.48,0.344,,,,,,,,,,,,,,,39.7452292,-75.5077433,-1.9,
2309,1437,14.021,741+17,74031.65,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7452499,-75.5077356,-1.7,
2310,,14.027,741+49,74064.84,,MCP,D28.25,33.19,28.25,U2157.20,2157.20,2731.43,,,,2,4,235,,,,,,,,,,39.7453365,-75.5077010,1.1,
2311,,14.029,741+58,74073.56,,"Bend down - 10 deg., 26D ",D19.53,41.91,19.53,U2165.92,2165.92,2722.71,0.250,,,,,,,,,,,,,,,39.7453593,-75.5076920,2.0,
2312,1438,14.033,741+77,74093.09,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.7454105,-75.5076723,2.7,
2313,,14.042,742+23,74139.78,,"Bend right - 21 deg., 38D ",D14.55,46.70,14.55,U2232.14,2232.14,2656.49,0.250,,,,,,,,,,,,,,,39.7455327,-75.5076223,4.9,
2314,1439,14.044,742+37,74154.34,,WELD,,,,,,,0.250,,,,,,40.94,,,,,,,,,39.7455664,-75.5075943,5.4,
2315,1440,14.052,742+78,74195.28,,WELD,,,,,,,0.250,,,,,,53.59,,,,,,,,,39.7456581,-75.5075106,6.8,
2316,1441,14.062,743+30,74248.86,,WELD,,,,,,,0.250,,,,,,55.75,,,,,,,,,39.7457784,-75.5074017,6.8,
2317,1442,14.073,743+85,74304.62,,WELD,,,,,,,0.250,,,,,,58.39,,,,,,,,,39.7459041,-75.5072893,8.1,
2318,1443,14.084,744+42,74363.01,,WELD,,,,,,,0.250,,,,,,58.63,,,,,,,,,39.7460353,-75.5071709,10.4,
2319,,14.088,744+62,74383.18,,MCP,U20.17,20.17,38.46,D2413.09,2475.54,2413.09,,,,1,4,137,,,,,,,,,,39.7460804,-75.5071298,11.6,
2320,,14.088,744+62,74383.33,,MCP,U20.32,20.32,38.31,D2412.94,2475.69,2412.94,,,,2,8,225,,,,,,,,,,39.7460807,-75.5071295,11.6,
2321,1444,14.095,745+00,74421.64,,WELD,,,,,,,0.250,,,,,,37.41,,,,,,,,,39.7461668,-75.5070517,12.5,
2322,1445,14.102,745+37,74459.05,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.7462512,-75.5069762,13.6,
2323,1446,14.114,745+97,74520.37,,WELD,,,,,,,0.250,,,,,,36.03,,,,,,,,,39.7463897,-75.5068522,16.0,
2324,1447,14.121,746+33,74556.40,,WELD,,,,,,,0.250,,,,,,61.04,,,,,,,,,39.7464710,-75.5067790,17.2,
2325,1448,14.132,746+93,74617.45,,WELD,,,,,,,0.250,,,,,,57.11,,,,,,,,,39.7466085,-75.5066558,19.1,
2326,,14.134,747+01,74626.06,,ml-ext,U8.61,8.61,48.50,D2170.21,2718.42,2170.21,0.250,35,N,0.71,0.84,138,,,1462,1456,2023,45,1452,1442,2003,39.7466279,-75.5066385,19.2,
2327,,14.136,747+15,74640.22,0.983082,Casing Begin,U22.77,22.77,34.34,D2156.06,2732.57,2156.06,0.250,,,,,,,,,,,,,,,39.7466600,-75.5066102,19.2,
2328,1449,14.143,747+54,74674.55,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.7467380,-75.5065419,19.4,
2329,1450,14.155,748+22,74735.94,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.7468777,-75.5064200,19.7,
2330,,14.157,748+35,74747.23,1.121376,Casing End,U11.28,11.28,50.24,D2049.04,2839.59,2049.04,0.250,,,,,,,,,,,,,,,39.7469033,-75.5063976,19.7,
2331,,14.160,748+51,74763.52,,ml-ext,U27.58,27.58,33.94,D2032.75,2855.88,2032.75,0.250,15,N,0.63,0.65,108,,,1479,1477,2052,25,1473,1471,2042,39.7469402,-75.5063652,21.0,
2332,,14.164,748+76,74788.08,,"Bend down - 10 deg., 30D ",D9.38,52.14,9.38,D2008.19,2880.44,2008.19,0.250,,,,,,,,,,,,,,,39.7469954,-75.5063162,23.5,
2333,1451,14.166,748+86,74797.46,,WELD,,,,,,,0.250,,,,,,56.83,,,,,,,,,39.7470167,-75.5062975,23.6,
2334,1452,14.177,749+43,74854.29,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.7471464,-75.5061858,24.0,
2335,1453,14.189,750+05,74915.69,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7472869,-75.5060669,25.7,
2336,1454,14.200,750+68,74977.13,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.7474282,-75.5059484,25.5,
2337,1455,14.212,751+30,75038.53,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.7475690,-75.5058297,25.2,
2338,1456,14.223,751+92,75099.69,,WELD,,,,,,,0.250,,,,,,57.88,,,,,,,,,39.7477098,-75.5057118,23.3,
2339,,14.226,752+06,75113.50,,ml-ext,U13.81,13.81,44.07,D1682.77,3205.86,1682.77,0.250,10,N,0.56,0.52,120,,,1482,1481,2057,20,1478,1476,2050,39.7477417,-75.5056856,22.5,
2340,,14.226,752+06,75113.77,,ml-ext,U14.09,14.09,43.80,D1682.50,3206.13,1682.50,0.250,14,N,0.76,0.36,67,,,1476,1475,2048,29,1464,1459,2027,39.7477423,-75.5056851,22.5,
2341,,14.229,752+22,75129.29,,u/s marker band,D28.28,29.60,28.28,D1666.98,3221.65,1666.98,0.250,,,,,,,,,,,,,,,39.7477792,-75.5056550,21.5,
2342,,14.229,752+22,75129.54,,ml-ext - Repaired - between marker bands,D28.03,29.85,28.03,D1666.73,3221.90,1666.73,0.250,17,N,0.98,1.08,233,,,1468,1464,2033,27,1455,1448,2011,39.7477787,-75.5056553,21.5,
2343,,14.229,752+22,75129.85,,ml-ext - Repaired - between marker bands,D27.72,30.16,27.72,D1666.43,3222.20,1666.43,0.250,33,N,0.66,0.76,231,,,1467,1462,2031,43,1458,1450,2014,39.7477795,-75.5056548,21.5,
2344,,14.229,752+23,75130.17,,d/s marker band,D27.39,30.49,27.39,D1666.10,3222.53,1666.10,0.250,,,,,,,,,,,,,,,39.7477792,-75.5056550,21.5,
2345,1457,14.234,752+50,75157.57,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.7478438,-75.5056028,20.1,
2346,,14.237,752+64,75171.19,1.012114,"Bend right - 23 deg., 32D ",U13.62,13.62,47.91,D1625.08,3263.55,1625.08,0.250,,,,,,,,,,,,,,,39.7478738,-75.5055741,19.6,
2347,,14.243,752+89,75204.88,,"Bend left - 15 deg., 39D ",D14.22,47.31,14.22,D1591.39,3297.24,1591.39,0.250,,,,,,,,,,,,,,,39.7479332,-75.5054828,18.0,
2348,1458,14.246,753+03,75219.10,,WELD,,,,,,,0.250,,,,,,57.40,,,,,,,,,39.7479640,-75.5054518,17.9,
2349,,14.257,753+58,75275.39,,ml-ext,D1.12,56.28,1.12,D1520.88,3367.75,1520.88,0.250,14,N,0.31,0.51,144,,,1483,1483,2060,29,1481,1480,2056,39.7480919,-75.5053410,17.3,
2350,1459,14.257,753+59,75276.51,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.7480945,-75.5053389,17.2,
2351,,14.267,754+11,75329.49,,ml-mill related - internal,D8.39,52.98,8.39,D1466.78,3421.85,1466.78,0.250,,N,0.53,1.94,42,,,,,,,,,,39.7482180,-75.5052406,16.0,
2352,1460,14.269,754+20,75337.88,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.7482377,-75.5052253,15.9,
2353,1461,14.280,754+80,75399.23,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.7483813,-75.5051129,14.3,
2354,1462,14.292,755+40,75460.61,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.7485241,-75.5049980,12.2,
2355,,14.301,755+88,75509.89,0.979319,"Bend right - 10 deg., 34D ",D12.18,49.28,12.18,D1286.38,3602.25,1286.38,0.250,,,,,,,,,,,,,,,39.7486380,-75.5049045,10.0,
2356,,14.301,755+89,75511.32,,ml-ext,D10.75,50.71,10.75,D1284.95,3603.68,1284.95,0.250,13,N,1.16,0.67,177,,,1469,1466,2036,23,1454,1447,2009,39.7486411,-75.5049015,10.0,
2357,1463,14.303,756+00,75522.07,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7486644,-75.5048781,9.6,
2358,1464,14.315,756+63,75583.52,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,61.08,,,,,,,,,39.7487966,-75.5047436,7.0,
2359,,14.324,757+10,75629.75,,Dent - Depth 0.22 inch ,D14.85,46.24,14.85,D1166.52,3722.11,1166.52,0.344,1.38,N,3,3,240,,,,,,,,,,39.7488971,-75.5046443,4.7,
2360,1465,14.327,757+26,75644.60,,WELD,,,,,,,0.344,,,,,,54.47,,,,,,,,,39.7489297,-75.5046128,4.2,
2361,1466,14.337,757+81,75699.07,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7490505,-75.5044997,2.1,
2362,1467,14.349,758+44,75760.33,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7491867,-75.5043732,0.8,
2363,1468,14.360,759+06,75821.57,,WELD,,,,,,,0.344,,,,,,61.41,,,,,,,,,39.7493222,-75.5042450,1.4,
2364,1469,14.372,759+69,75882.98,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.7494583,-75.5041178,4.5,
2365,,14.374,759+78,75892.09,,MCP,U9.11,9.11,52.49,D904.18,3984.45,904.18,,,,3,4,230,,,,,,,,,,39.7494784,-75.5040987,5.0,
2366,,14.374,759+80,75893.23,,MCP,U10.24,10.24,51.36,D903.05,3985.58,903.05,,,,1,3,297,,,,,,,,,,39.7494809,-75.5040963,5.1,
2367,,14.382,760+23,75935.25,,ml-ext,D9.33,52.27,9.33,D861.02,4027.61,861.02,0.250,14,N,0.58,0.58,312,,,1480,1479,2054,24,1476,1474,2047,39.7495730,-75.5040067,5.8,
2368,1470,14.383,760+32,75944.58,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.7495934,-75.5039867,5.9,
2369,,14.392,760+81,75992.28,,"Bend down - 10 deg., 27D ",D14.03,47.70,14.03,D803.99,4084.64,803.99,0.250,,,,,,,,,,,,,,,39.7496969,-75.5038837,6.3,
2370,1471,14.395,760+95,76006.31,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.7497274,-75.5038539,5.1,
2371,,14.396,761+00,76011.52,,ml-int,U5.21,5.21,56.20,D784.76,4103.87,784.76,0.250,10,N,0.81,1.47,124,,,1478,1477,2052,20,1471,1468,2038,39.7497387,-75.5038428,4.5,
2372,,14.401,761+27,76037.05,,"Bend up - 14 deg., 51D ",D30.67,30.74,30.67,D759.22,4129.41,759.22,0.250,,,,,,,,,,,,,,,39.7497940,-75.5037885,2.3,
2373,,14.402,761+34,76044.40,,MCP,D23.32,38.09,23.32,D751.87,4136.76,751.87,,,,3,4,253,,,,,,,,,,39.7498100,-75.5037730,2.9,
2374,1472,14.407,761+58,76067.72,,WELD,,,,,,,0.250,,,,,,55.34,,,,,,,,,39.7498604,-75.5037242,6.6,
2375,,14.408,761+64,76074.16,,MCP,U6.44,6.44,48.90,D722.11,4166.51,722.11,,,,2,5,228,,,,,,,,,,39.7498743,-75.5037105,7.5,
2376,,14.409,761+69,76078.66,,MCP,U10.94,10.94,44.40,D717.62,4171.01,717.62,,,,3,6,201,,,,,,,,,,39.7498839,-75.5037009,8.2,
2377,,14.409,761+70,76079.85,,MCP,U12.13,12.13,43.21,D716.42,4172.21,716.42,,,,6,9,303,,,,,,,,,,39.7498865,-75.5036983,8.4,
2378,,14.409,761+71,76080.57,,MCP,U12.85,12.85,42.49,D715.70,4172.93,715.70,,,,2,4,174,,,,,,,,,,39.7498881,-75.5036968,8.5,
2379,,14.410,761+74,76083.40,,"Bend down - 10 deg., 47D ",U15.69,15.69,39.66,D712.87,4175.76,712.87,0.250,,,,,,,,,,,,,,,39.7498942,-75.5036907,8.8,
2380,,14.411,761+80,76089.02,,MCP,U21.30,21.30,34.04,D707.25,4181.38,707.25,,,,3,9,182,,,,,,,,,,39.7499064,-75.5036785,9.0,
2381,,14.415,762+01,76110.25,,MCP,D12.81,42.53,12.81,D686.02,4202.61,686.02,,,,3,7,268,,,,,,,,,,39.7499524,-75.5036324,9.5,
2382,1473,14.417,762+14,76123.06,,WELD,,,,,,,0.250,,,,,,29.07,,,,,,,,,39.7499801,-75.5036045,9.7,
2383,,14.420,762+27,76135.26,,MCP,U12.21,12.21,16.86,D661.01,4227.62,661.01,,,,4,7,339,,,,,,,,,,39.7500067,-75.5035780,9.8,
2384,,14.420,762+27,76135.72,,MCP,U12.67,12.67,16.40,D660.55,4228.08,660.55,,,,3,5,341,,,,,,,,,,39.7500077,-75.5035770,9.8,
2385,,14.420,762+29,76137.04,,MCP,U13.98,13.98,15.09,D659.23,4229.40,659.23,,,,6,7,291,,,,,,,,,,39.7500105,-75.5035741,9.8,
2386,1474,14.423,762+44,76152.13,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.7500433,-75.5035414,10.0,
2387,,14.431,762+87,76194.16,1.021532,"Bend left - 22 deg., 40D ",D19.45,42.03,19.45,D602.12,4286.51,602.12,0.250,,,,,,,,,,,,,,,39.7501364,-75.5034535,10.6,
2388,,14.434,763+04,76211.69,,ml-mill related - internal,D1.91,59.57,1.91,D584.58,4304.05,584.58,0.250,,N,0.99,1.38,228,,,,,,,,,,39.7501821,-75.5034340,10.6,
2389,1475,14.434,763+06,76213.61,,WELD,,,,,,,0.250,,,,,,61.88,,,,,,,,,39.7501872,-75.5034322,10.6,
2390,,14.445,763+58,76268.44,,ml-ext,D7.04,54.84,7.04,D527.83,4360.80,527.83,0.250,10,N,0.57,0.57,220,,,1481,1481,2057,20,1477,1476,2049,39.7503319,-75.5033796,10.6,
2391,1476,14.446,763+65,76275.48,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.7503504,-75.5033725,10.8,
2392,,14.449,763+82,76292.90,,MCP,U17.42,17.42,43.92,D503.37,4385.26,503.37,,,,1,2,310,,,,,,,,,,39.7503951,-75.5033510,11.2,
2393,,14.450,763+86,76297.02,0.962474,"Bend right - 37 deg., 32D ",U21.53,21.53,39.81,D499.26,4389.37,499.26,0.250,,,,,,,,,,,,,,,39.7504048,-75.5033435,11.3,
2394,,14.450,763+87,76297.67,,MCP,U22.18,22.18,39.16,D498.60,4390.03,498.60,,,,1,4,312,,,,,,,,,,39.7504063,-75.5033423,11.3,
2395,,14.452,763+93,76304.15,,MCP,U28.67,28.67,32.67,D492.12,4396.51,492.12,,,,1,4,349,,,,,,,,,,39.7504203,-75.5033281,11.5,
2396,,14.455,764+10,76321.21,,MCP,D15.61,45.73,15.61,D475.06,4413.57,475.06,,,,3,7,98,,,,,,,,,,39.7504513,-75.5032827,11.9,
2397,1477,14.458,764+25,76336.82,,WELD,,,,,,,0.250,,,,,,42.88,,,,,,,,,39.7504788,-75.5032402,12.0,
2398,1478,14.466,764+66,76379.70,,WELD,,,,,,,0.250,,,,,,61.89,,,,,,,,,39.7505542,-75.5031231,12.0,
2399,,14.469,764+84,76398.15,,"Bend right - 10 deg., 30D ",U18.45,18.45,43.45,D398.12,4490.51,398.12,0.250,,,,,,,,,,,,,,,39.7505860,-75.5030721,11.8,
2400,1479,14.478,765+27,76441.60,,WELD,,,,,,,0.250,,,,,,17.16,,,,,,,,,39.7506535,-75.5029449,12.3,
2401,1480,14.481,765+43,76458.76,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.7506805,-75.5028951,12.4,
2402,,14.485,765+65,76481.11,0.972327,"Bend left-down - 10 deg., 45D ",U22.35,22.35,39.17,D315.16,4573.47,315.16,0.250,,,,,,,,,,,,,,,39.7507166,-75.5028308,12.6,
2403,1481,14.492,766+06,76520.28,,WELD,,,,,,,0.250,,,,,,61.74,,,,,,,,,39.7507919,-75.5027317,10.6,
2404,,14.500,766+46,76559.32,,ml-ext,D22.70,39.04,22.70,D236.95,4651.68,236.95,0.250,14,N,0.57,0.33,7,,,1480,1479,2054,29,1473,1470,2042,39.7508676,-75.5026341,9.0,
2405,1482,14.504,766+70,76582.02,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,36.09,,,,,,,,,39.7509111,-75.5025766,8.7,
2406,,14.505,766+75,76586.94,1.039372,Casing Begin (Edgemoore Rd),U4.92,4.92,31.17,D209.33,4679.30,209.33,0.344,,,,,,,,,,,,,,,39.7509206,-75.5025642,8.8,
2407,1483,14.511,767+06,76618.11,,WELD,,,,,,,0.344,,,,,,32.64,,,,,,,,,39.7509818,-75.5024871,8.4,
2408,1484,14.517,767+39,76650.75,,WELD,,,,,,,0.344,,,,,,33.84,,,,,,,,,39.7510464,-75.5024070,7.8,
2409,1485,14.524,767+72,76684.58,,WELD,,,,,,,0.344,,,,,,38.64,,,,,,,,,39.7511129,-75.5023234,7.0,
2410,1486,14.531,768+11,76723.22,,WELD,,,,,,,0.344,,,,,,38.31,,,,,,,,,39.7511891,-75.5022282,6.3,
2411,1487,14.538,768+49,76761.53,,WELD,,,,,,,0.344,,,,,,38.64,,,,,,,,,39.7512645,-75.5021340,5.5,
2412,,14.545,768+84,76796.27,,AGM 31,D3.89,34.74,3.89,D2055.65,4888.63,2055.65,0.344,,,,,,,,,,,,,,,39.7513329,-75.5020483,4.4,
2413,,14.545,768+85,76797.25,0.998529,Casing End (Edgemoore Rd),D2.91,35.73,2.91,U0.98,0.98,2054.66,0.344,,,,,,,,,,,,,,,39.7513348,-75.5020459,4.4,
2414,1488,14.545,768+88,76800.16,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.7513405,-75.5020386,4.2,
2415,,14.548,769+00,76812.26,,"Bend up - 11 deg., 42D ",U12.09,12.09,49.54,U15.98,15.98,2039.66,0.250,,,,,,,,,,,,,,,39.7513636,-75.5020081,3.8,
2416,,14.555,769+38,76850.69,,"Bend down - 10 deg., 40D ",D11.11,50.52,11.11,U54.42,54.42,2001.23,0.250,,,,,,,,,,,,,,,39.7514314,-75.5019054,8.5,
2417,1489,14.557,769+50,76861.79,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.7514522,-75.5018767,8.6,
2418,,14.562,769+76,76888.44,,Tee on top of pipe,U26.64,26.64,35.00,U92.16,92.16,1963.48,0.250,,,14,17,1,,,,,,,,,,39.7515026,-75.5018086,8.0,
2419,1490,14.569,770+11,76923.44,,WELD,,,,,,,0.250,,,,,,41.89,,,,,,,,,39.7515696,-75.5017200,6.8,
2420,1491,14.577,770+53,76965.33,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.7516503,-75.5016144,7.2,
2421,1492,14.588,771+15,77026.97,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.7517693,-75.5014588,6.5,
2422,1493,14.600,771+76,77088.43,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.7518885,-75.5013047,6.2,
2423,1494,14.612,772+37,77149.73,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7520100,-75.5011531,6.2,
2424,1495,14.623,772+99,77210.99,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7521301,-75.5010009,7.0,
2425,,14.632,773+44,77256.09,,u/s marker band,D16.16,45.10,16.16,U459.82,459.82,1595.82,0.250,,,,,,,,,,,,,,,39.7522196,-75.5008880,6.9,
2426,,14.632,773+44,77256.64,,ml-ext - Repaired - between marker bands,D15.61,45.65,15.61,U460.37,460.37,1595.27,0.250,30,N,0.66,0.97,180,,,1469,1465,2034,40,1461,1454,2019,39.7522198,-75.5008877,6.9,
2427,,14.632,773+45,77256.99,,d/s marker band,D15.26,46.00,15.26,U460.72,460.72,1594.93,0.250,,,,,,,,,,,,,,,39.7522196,-75.5008880,6.9,
2428,,14.633,773+49,77260.92,,u/s marker band,D11.34,49.93,11.34,U464.65,464.65,1591.00,0.250,,,,,,,,,,,,,,,39.7522292,-75.5008762,6.9,
2429,,14.633,773+49,77261.49,,ml-ext - Repaired - between marker bands,D10.76,50.50,10.76,U465.22,465.22,1590.42,0.250,22,N,0.72,0.53,267,,,1472,1469,2041,32,1464,1459,2026,39.7522295,-75.5008759,6.9,
2430,,14.633,773+50,77261.82,,d/s marker band,D10.44,50.82,10.44,U465.54,465.54,1590.10,0.250,,,,,,,,,,,,,,,39.7522292,-75.5008762,6.9,
2431,,14.634,773+54,77265.90,,ml-ext,D6.36,54.90,6.36,U469.62,469.62,1586.02,0.250,12,N,0.74,0.38,257,,,1478,1477,2051,27,1467,1463,2032,39.7522383,-75.5008652,6.9,
2432,1496,14.635,773+60,77272.26,,WELD,,,,,,,0.250,,,,,,8.33,,,,,,,,,39.7522511,-75.5008498,6.9,
2433,,14.636,773+67,77278.80,,u/s marker band,D1.78,6.55,1.78,U482.53,482.53,1573.11,0.250,,,,,,,,,,,,,,,39.7522658,-75.5008323,6.9,
2434,,14.636,773+67,77279.19,,ml-ext - Repaired - between marker bands,D1.40,6.93,1.40,U482.92,482.92,1572.73,0.250,10,N,0.48,0.53,356,,,1483,1482,2058,20,1480,1478,2053,39.7522651,-75.5008331,6.9,
2435,,14.636,773+67,77279.19,,ml-ext - Repaired - between marker bands,D1.40,6.94,1.40,U482.92,482.92,1572.73,0.250,32,N,0.62,0.53,49,,,1469,1466,2035,42,1462,1455,2021,39.7522651,-75.5008331,6.9,
2436,,14.636,773+68,77279.90,,ml-ext - Repaired - between marker bands,D0.69,7.65,0.69,U483.63,483.63,1572.02,0.250,19,N,0.77,0.63,44,,,1472,1470,2041,29,1464,1459,2026,39.7522665,-75.5008314,6.9,
2437,,14.636,773+68,77280.29,,d/s marker band,D0.29,8.04,0.29,U484.02,484.02,1571.62,0.250,,,,,,,,,,,,,,,39.7522658,-75.5008323,6.9,
2438,1497,14.636,773+68,77280.59,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,39.91,,,,,,,,,39.7522679,-75.5008298,6.9,
2439,,14.638,773+76,77288.16,1.000000,Casing Begin,U7.57,7.57,32.33,U491.89,491.89,1563.76,0.375,,,,,,,,,,,,,,,39.7522832,-75.5008116,6.9,Algnmnt doesn't include dimensions for this casing
2440,1498,14.644,774+08,77320.49,,WELD,,,,,,,0.375,,,,,,44.56,,,,,,,,,39.7523485,-75.5007339,7.0,
2441,,14.644,774+10,77322.18,,ml-mill related - internal,U1.68,1.68,42.88,U525.91,525.91,1529.74,0.375,,N,2.04,2.55,270,,,,,,,,,,39.7523519,-75.5007298,7.0,
2442,,14.645,774+11,77323.18,,ml-mill related - internal,U2.69,2.69,41.87,U526.91,526.91,1528.73,0.375,,N,2.14,3.66,277,,,,,,,,,,39.7523539,-75.5007274,7.0,
2443,,14.646,774+19,77331.32,,ml-mill related - internal,U10.82,10.82,33.74,U535.05,535.05,1520.60,0.375,,N,1.32,2.23,222,,,,,,,,,,39.7523703,-75.5007078,7.0,
2444,,14.646,774+21,77332.95,,ml-mill related - internal,U12.46,12.46,32.10,U536.68,536.68,1518.96,0.375,,N,0.75,1.43,278,,,,,,,,,,39.7523736,-75.5007038,7.0,
2445,1499,14.652,774+53,77365.05,,WELD,,,,,,,0.375,,,,,,43.15,,,,,,,,,39.7524383,-75.5006267,6.9,
2446,1500,14.661,774+96,77408.21,,WELD,,,,,,,0.375,,,,,,42.32,,,,,,,,,39.7525260,-75.5005238,6.8,
2447,1501,14.669,775+38,77450.53,,WELD,,,,,,,0.375,,,,,,44.68,,,,,,,,,39.7526124,-75.5004238,7.7,
2448,1502,14.677,775+83,77495.21,,WELD,,,,,,,0.375,,,,,,43.75,,,,,,,,,39.7527040,-75.5003181,8.9,
2449,,14.685,776+23,77535.56,1.000000,Casing End,D3.39,40.35,3.39,U739.29,739.29,1316.36,0.375,,,,,,,,,,,,,,,39.7527874,-75.5002238,9.5,Algnmnt doesn't include dimensions for this casing
2450,1503,14.685,776+26,77538.95,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,20.26,,,,,,,,,39.7527945,-75.5002160,9.6,
2451,1504,14.689,776+45,77559.22,,WELD,,,,,,,0.250,,,,,,17.54,,,,,,,,,39.7528377,-75.5001709,10.1,
2452,1505,14.693,776+62,77576.76,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7528758,-75.5001327,10.5,
2453,,14.693,776+62,77577.05,,ml-ext,U0.29,0.29,61.15,U780.78,780.78,1274.87,0.250,10,N,1.42,2.78,198,,,1467,1464,2033,30,1422,1407,1955,39.7528765,-75.5001321,10.5,
2454,,14.693,776+62,77577.34,,ml-ext,U0.58,0.58,60.86,U781.06,781.06,1274.58,0.250,14,N,0.67,1.25,171,,,1478,1477,2051,24,1472,1470,2041,39.7528771,-75.5001315,10.5,
2455,,14.698,776+89,77605.65,,"Bend right - 35 deg., 32D ",U28.89,28.89,32.55,U809.38,809.38,1246.27,0.250,,,,,,,,,,,,,,,39.7529356,-75.5000658,10.9,
