TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
2456,1506,14.704,777+19,77638.20,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.7529725,-75.4999610,10.8,
2457,1507,14.716,777+76,77699.35,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.7530271,-75.4997559,10.6,
2458,1508,14.727,778+34,77760.49,,WELD,,,,,,,0.250,,,,,,52.78,,,,,,,,,39.7530809,-75.4995505,10.4,
2459,1509,14.737,778+83,77813.26,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.7531328,-75.4993756,11.3,
2460,1510,14.749,779+40,77874.43,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.7531867,-75.4991701,11.1,
2461,1511,14.761,779+98,77935.71,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.7532328,-75.4989607,9.8,Algnmnt shows a 70° bend somewhere here (780+16.2)
2462,1512,14.772,780+55,77997.35,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.7532803,-75.4987507,7.5,
2463,,14.773,780+60,78002.51,0.935212,Casing Begin (Conrail & Amtrack ROW),U5.15,5.15,56.05,D849.41,1206.23,849.41,0.250,,,,,,,,,,,,,,,39.7532844,-75.4987333,7.5,
2464,1513,14.784,780+95,78058.55,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.7533291,-75.4985430,7.5,
2465,,14.788,781+10,78083.27,0.619052,Casing End (Conrail & Amtrack ROW),U24.72,24.72,36.54,D768.64,1287.00,768.64,0.250,,,,,,,,,,,,,,,39.7532844,-75.4987333,7.5,
2466,1514,14.795,781+44,78119.82,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.7533768,-75.4983344,7.8,
2467,,14.807,782+02,78180.56,,ml-ext,D0.68,60.75,0.68,D671.36,1384.29,671.36,0.250,34,N,3.34,3.68,198,,,1282,1342,1864,44,1205,1259,1749,39.7534250,-75.4981283,9.8,
2468,,14.807,782+02,78180.85,,ml-ext,D0.39,61.04,0.39,D671.07,1384.58,671.07,0.250,19,N,0.73,0.57,216,,,1474,1472,2044,29,1466,1462,2030,39.7534252,-75.4981273,9.8,
2469,,14.807,782+02,78181.05,,ml-ext,D0.19,61.23,0.19,D670.87,1384.78,670.87,0.250,15,N,0.77,0.57,215,,,1475,1473,2046,35,1458,1450,2014,39.7534253,-75.4981266,9.8,
2470,1515,14.807,782+02,78181.24,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.7534255,-75.4981260,9.8,
2471,,14.807,782+02,78181.33,,ml-ext,U0.09,0.09,61.50,D670.58,1385.06,670.58,0.250,22,N,0.67,1.44,195,,,1474,1471,2044,42,1458,1450,2014,39.7534256,-75.4981257,9.8,
2472,1516,14.819,782+60,78242.83,,WELD,,,,,,,0.250,,,,,,27.99,,,,,,,,,39.7534762,-75.4979176,9.4,
2473,,14.824,782+87,78270.52,,ml-ext,D0.29,27.69,0.29,D581.40,1474.25,581.40,0.250,19,N,0.53,1.82,217,,,1479,1477,2052,29,1475,1472,2045,39.7534995,-75.4978242,8.8,
2474,1517,14.824,782+87,78270.81,,WELD,,,,,,,0.250,,,,,,59.07,,,,,,,,,39.7534997,-75.4978232,8.8,
2475,1518,14.835,783+42,78329.89,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.7535481,-75.4976230,8.5,
2476,1519,14.847,784+00,78391.08,,WELD,,,,,,,0.250,,,,,,60.37,,,,,,,,,39.7535954,-75.4974148,8.3,
2477,1520,14.858,784+57,78451.45,,WELD,,,,,,,0.250,,,,,,61.62,,,,,,,,,39.7536409,-75.4972087,8.2,
2478,1521,14.870,785+15,78513.07,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.7536879,-75.4969987,7.6,
2479,1522,14.882,785+73,78574.72,,WELD,,,,,,,0.250,,,,,,61.70,,,,,,,,,39.7537363,-75.4967893,7.7,
2480,1523,14.893,786+31,78636.42,,WELD,,,,,,,0.250,,,,,,60.97,,,,,,,,,39.7537864,-75.4965805,9.4,
2481,,14.895,786+41,78646.21,,MCP,U9.79,9.79,51.17,D205.70,1849.94,205.70,,,,4,8,200,,,,,,,,,,39.7537947,-75.4965475,9.6,
2482,1524,14.905,786+89,78697.39,,WELD,,,,,,,0.250,,,,,,40.59,,,,,,,,,39.7538396,-75.4963754,9.7,
2483,1525,14.912,787+27,78737.97,,WELD,,,,,,,0.250,,,,,,33.39,,,,,,,,,39.7538771,-75.4962400,9.7,
2484,1526,14.919,787+59,78771.36,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,60.95,,,,,,,,,39.7539087,-75.4961289,8.8,
2485,1527,14.930,788+16,78832.32,,WELD,,,,,,,0.344,,,,,,5.80,,,,,,,,,39.7539660,-75.4959260,5.6,
2486,,14.931,788+19,78835.22,,"Bend left - 87 deg., 3D",U2.90,2.90,2.90,D16.70,2038.94,16.70,0.344,,,,,,,,,,,,,,,39.7539722,-75.4959186,5.4,Algnmnt doesn't show this obvious 90° bend left
2487,1528,14.931,788+22,78838.12,,WELD,,,,,,,0.344,,,,,,39.78,,,,,,,,,39.7539807,-75.4959178,5.4,
2488,,14.933,788+30,78847.01,0.942738,Casing Begin,U8.89,8.89,30.89,D4.91,2050.74,4.91,0.344,,,,,,,,,,,,,,,39.7540045,-75.4959257,5.5,
2489,,14.934,788+35,78851.92,,AGM 32,U13.80,13.80,25.98,U2055.65,2055.65,3607.41,0.344,,,,,,,,,,,,,,,39.7540176,-75.4959301,5.6,
2490,1529,14.939,788+64,78877.90,,WELD,,,,,,,0.344,,,,,,42.71,,,,,,,,,39.7540873,-75.4959530,6.0,
2491,1530,14.947,789+12,78920.62,,WELD,,,,,,,0.344,,,,,,43.90,,,,,,,,,39.7542008,-75.4959907,6.7,
2492,1531,14.955,789+60,78964.51,,WELD,,,,,,,0.344,,,,,,43.47,,,,,,,,,39.7543177,-75.4960293,7.4,
2493,1532,14.964,790+09,79007.98,,WELD,,,,,,,0.344,,,,,,38.58,,,,,,,,,39.7544333,-75.4960673,8.2,
2494,1533,14.971,790+51,79046.57,,WELD,,,,,,,0.344,,,,,,43.91,,,,,,,,,39.7545361,-75.4961007,8.7,
2495,,14.974,790+70,79063.37,1.109244,Casing End,U16.81,16.81,27.11,U211.45,211.45,3395.96,0.344,,,,,,,,,,,,,,,39.7545808,-75.4961153,8.9,
2496,1534,14.979,790+93,79090.48,,WELD,,,,,,,0.344,,,,,,40.26,,,,,,,,,39.7546530,-75.4961388,9.4,
2497,1535,14.987,791+27,79130.74,,WELD,,,,,,,0.344,,,,,,5.37,,,,,,,,,39.7547613,-75.4961733,10.6,
2498,,14.987,791+29,79133.42,,"Bend right - 82 deg., 3D",U2.68,2.68,2.69,U281.51,281.51,3325.91,0.344,,,,,,,,,,,,,,,39.7547682,-75.4961705,10.7,Algnmnt doesn't show this obvious 90° bend right
2499,1536,14.988,791+31,79136.12,,WELD,,,,,,,0.344,,,,,,20.63,,,,,,,,,39.7547732,-75.4961637,10.7,
2500,1537,14.992,791+49,79156.75,,WELD,,,,,,,0.344,,,,,,21.88,,,,,,,,,39.7547989,-75.4960972,10.6,
2501,1538,14.996,791+67,79178.63,,WELD,,,,,,,0.344,,,,,,61.50,,,,,,,,,39.7548262,-75.4960281,10.8,
2502,1539,15.008,792+19,79240.13,,WELD,,,,,,,0.344,,,,,,61.41,,,,,,,,,39.7549030,-75.4958333,11.1,
2503,,15.010,792+30,79252.49,,ml-mill related - internal,U12.36,12.36,49.04,U400.57,400.57,3206.84,0.344,,N,0.33,1.67,160,,,,,,,,,,39.7549181,-75.4957939,11.3,
2504,,15.010,792+30,79252.60,,ml-mill related - internal,U12.48,12.48,48.93,U400.69,400.69,3206.72,0.344,,N,0.46,1.56,160,,,,,,,,,,39.7549182,-75.4957936,11.3,
2505,,15.010,792+32,79254.82,,ml-mill related - internal,U14.70,14.70,46.71,U402.91,402.91,3204.50,0.344,,N,0.51,1.02,162,,,,,,,,,,39.7549209,-75.4957865,11.3,
2506,,15.010,792+32,79254.93,,ml-mill related - internal,U14.80,14.80,46.60,U403.01,403.01,3204.40,0.344,,N,0.79,1.72,162,,,,,,,,,,39.7549211,-75.4957861,11.3,
2507,,15.011,792+35,79258.49,,ml-mill related - internal,U18.37,18.37,43.04,U406.57,406.57,3200.84,0.344,,N,0.53,0.97,155,,,,,,,,,,39.7549254,-75.4957748,11.4,
2508,,15.013,792+41,79266.10,,ml-mill related - internal,U25.98,25.98,35.43,U414.18,414.18,3193.23,0.344,,N,0.44,1.34,136,,,,,,,,,,39.7549346,-75.4957505,11.6,
2509,,15.014,792+46,79272.33,,ml-mill related - internal,D29.20,32.20,29.20,U420.41,420.41,3187.00,0.344,,N,0.60,0.75,164,,,,,,,,,,39.7549421,-75.4957306,11.8,
2510,,15.017,792+59,79287.63,,Tap,D13.91,47.50,13.91,U435.71,435.71,3171.70,0.344,,,2,2,4,,,,,,,,,,39.7549606,-75.4956818,12.2,
2511,,15.017,792+63,79292.28,,Tee on top of pipe,D9.25,52.15,9.25,U440.36,440.36,3167.05,0.344,,,14,17,359,,,,,,,,,,39.7549662,-75.4956669,12.3,
2512,,15.019,792+71,79301.26,,ml-ext,D0.27,61.13,0.27,U449.34,449.34,3158.07,0.344,33,N,1.78,1.01,177,,,1820,1840,2556,53,1721,1732,2405,39.7549769,-75.4956382,12.5,
2513,,15.019,792+71,79301.52,,ml-ext,D0.01,61.39,0.01,U449.60,449.60,3157.81,0.344,19,N,0.43,1.19,199,,,1916,1915,2660,39,1910,1907,2648,39.7549773,-75.4956374,12.5,
2514,1540,15.019,792+71,79301.53,,WELD,,,,,,,0.344,,,,,,61.27,,,,,,,,,39.7549773,-75.4956374,12.5,
2515,1541,15.031,793+23,79362.81,,WELD,,,,,,,0.344,,,,,,61.08,,,,,,,,,39.7550504,-75.4954409,13.0,
2516,1542,15.042,793+74,79423.89,,WELD,,,,,,,0.344,,,,,,61.03,,,,,,,,,39.7551237,-75.4952457,13.7,
2517,1543,15.054,794+26,79484.92,,WELD,,,,,,,0.344,,,,,,61.16,,,,,,,,,39.7551973,-75.4950505,14.2,
2518,1544,15.066,794+77,79546.08,,WELD,,,,,,,0.344,,,,,,61.39,,,,,,,,,39.7552714,-75.4948551,14.3,
2519,1545,15.077,795+29,79607.48,,WELD,,,,,,,0.344,,,,,,47.69,,,,,,,,,39.7553454,-75.4946589,14.5,
2520,1546,15.086,795+69,79655.17,,WELD,,,,,,,0.344,,,,,,61.14,,,,,,,,,39.7554031,-75.4945066,14.9,
2521,,15.086,795+70,79655.83,,ml-ext,U0.66,0.66,60.48,U803.91,803.91,2803.50,0.344,21,N,0.92,2.69,238,,,1901,1896,2634,31,1889,1881,2612,39.7554039,-75.4945045,14.9,
2522,1547,15.098,796+21,79716.31,,WELD,,,,,,,0.344,,,,,,61.37,,,,,,,,,39.7554777,-75.4943115,15.4,
2523,,15.105,796+51,79752.19,,ml-int,D25.50,35.87,25.50,U900.27,900.27,2707.14,0.344,30,N,1.30,1.69,161,,,1866,1852,2573,40,1840,1817,2524,39.7555215,-75.4941972,15.6,
2524,1548,15.109,796+73,79777.68,,WELD,,,,,,,0.344,,,,,,47.08,,,,,,,,,39.7555523,-75.4941157,16.1,
2525,,15.118,797+12,79824.56,0.843619,Sleeve Begin,D0.21,46.87,0.21,U972.64,972.64,2634.77,0.344,,,,,,,,,,,,,,,39.7556121,-75.4939604,17.6,
2526,1549,15.118,797+12,79824.76,,WELD,,,,,,,0.344,,,,,,61.54,,,,,,,,,39.7556114,-75.4939621,17.6,
2527,,15.119,797+14,79826.11,0.964550,Sleeve End  ,U1.35,1.35,60.20,U974.19,974.19,2633.22,0.344,,,,,,,,,,,,,,,39.7556121,-75.4939604,17.6,
2528,,15.124,797+44,79856.04,,"Bend left - 9 deg., 65D ",D30.27,31.28,30.27,U1004.12,1004.12,2603.29,0.344,,,,,,,,,,,,,,,39.7556498,-75.4938650,17.7,
2529,,15.130,797+73,79884.98,1.006438,Sleeve Begin,D1.32,60.22,1.32,U1033.06,1033.06,2574.35,0.344,,,,,,,,,,,,,,,39.7556972,-75.4937789,17.5,
2530,1550,15.130,797+74,79886.31,,WELD,,,,,,,0.344,,,,,,46.95,,,,,,,,,39.7556972,-75.4937790,17.5,
2531,,15.130,797+75,79887.68,0.741917,Sleeve End  ,U1.37,1.37,45.57,U1035.76,1035.76,2571.65,0.344,,,,,,,,,,,,,,,39.7556972,-75.4937789,17.5,
2532,1551,15.139,798+22,79933.25,,WELD,,,,,,,0.344,,,,,,61.48,,,,,,,,,39.7557714,-75.4936424,17.7,
2533,1552,15.151,798+85,79994.73,,WELD,,,,,,,0.344,,,,,,59.26,,,,,,,,,39.7558662,-75.4934615,19.1,
2534,1553,15.162,799+46,80053.99,,WELD,,,,,,,0.344,,,,,,60.49,,,,,,,,,39.7559569,-75.4932862,20.1,
2535,1554,15.173,800+09,80114.48,,WELD,,,,,,,0.344,,,,,,61.21,,,,,,,,,39.7560518,-75.4931097,18.5,
2536,1555,15.185,800+72,80175.69,,WELD,,,,,,,0.344,,,,,,59.40,,,,,,,,,39.7561487,-75.4929320,19.0,
2537,1556,15.196,801+33,80235.09,,WELD,,,,,,,0.344,,,,,,60.29,,,,,,,,,39.7562426,-75.4927594,17.6,
2538,1557,15.207,801+95,80295.38,,WELD,,,,,,,0.344,,,,,,56.95,,,,,,,,,39.7563378,-75.4925847,16.5,
2539,1558,15.218,802+54,80352.33,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7564288,-75.4924196,15.2,
2540,1559,15.230,803+17,80413.56,,WELD,,,,,,,0.344,,,,,,61.16,,,,,,,,,39.7565257,-75.4922420,14.2,
2541,,15.237,803+54,80449.52,,ml-mill related - internal,D25.20,35.96,25.20,U1597.60,1597.60,2009.81,0.344,,N,3.46,2.55,340,,,,,,,,,,39.7565834,-75.4921383,13.5,
2542,1560,15.241,803+80,80474.72,,WELD,,,,,,,0.344,,,,,,61.46,,,,,,,,,39.7566246,-75.4920664,13.0,
2543,,15.246,804+04,80498.28,,Dent - Depth 0.23 inch ,U23.55,23.55,37.91,U1646.36,1646.36,1961.05,0.344,1.44,N,5,4,167,,,,,,,,,,39.7566637,-75.4919997,12.8,
2544,1561,15.253,804+43,80536.19,,WELD,,,,,,,0.344,,,,,,61.32,,,,,,,,,39.7567280,-75.4918939,11.7,
2545,1562,15.265,805+06,80597.51,,WELD,,,,,,,0.344,,,,,,59.75,,,,,,,,,39.7568367,-75.4917276,10.8,
2546,1563,15.276,805+68,80657.26,,WELD,,,,,,,0.344,,,,,,61.18,,,,,,,,,39.7569492,-75.4915729,10.0,
2547,1564,15.288,806+31,80718.44,,WELD,,,,,,,0.344,,,,,,61.43,,,,,,,,,39.7570696,-75.4914214,9.4,
2548,1565,15.299,806+94,80779.87,,WELD,,,,,,,0.344,,,,,,61.17,,,,,,,,,39.7571948,-75.4912750,8.6,
2549,,15.304,807+19,80804.41,,ml-mill related - internal,U24.54,24.54,36.63,D1654.92,1952.49,1654.92,0.344,,N,0.52,1.88,332,,,,,,,,,,39.7572458,-75.4912182,8.0,
2550,,15.304,807+19,80804.52,,ml-mill related - internal,U24.65,24.65,36.52,D1654.81,1952.60,1654.81,0.344,,N,0.42,1.94,330,,,,,,,,,,39.7572461,-75.4912180,8.0,
2551,1566,15.311,807+57,80841.04,,WELD,,,,,,,0.344,,,,,,58.05,,,,,,,,,39.7573226,-75.4911343,7.5,
2552,1567,15.322,808+17,80899.10,,WELD,,,,,,,0.344,,,,,,49.89,,,,,,,,,39.7574446,-75.4910023,6.7,
2553,1568,15.331,808+68,80948.99,,WELD,,,,,,,0.344,,,,,,41.74,,,,,,,,,39.7575498,-75.4908887,5.9,
2554,1569,15.339,809+11,80990.73,,WELD,,,,,,,0.344,,,,,,56.69,,,,,,,,,39.7576376,-75.4907935,6.0,
2555,1570,15.350,809+70,81047.42,,WELD,,,,,,,0.344,,,,,,56.92,,,,,,,,,39.7577564,-75.4906630,5.8,
2556,,15.350,809+70,81047.87,,ml-ext,U0.45,0.45,56.47,D1411.46,2195.95,1411.46,0.344,18,N,1.08,0.70,220,,,1899,1894,2631,28,1884,1875,2604,39.7577574,-75.4906619,5.8,
2557,1571,15.361,810+28,81104.34,,WELD,,,,,,,0.344,,,,,,61.03,,,,,,,,,39.7578765,-75.4905337,5.2,
2558,1572,15.372,810+91,81165.36,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7580070,-75.4903978,4.6,
2559,1573,15.384,811+54,81226.59,,WELD,,,,,,,0.344,,,,,,60.36,,,,,,,,,39.7581403,-75.4902646,4.7,
2560,1574,15.395,812+17,81286.95,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7582735,-75.4901372,4.4,
2561,,15.400,812+40,81309.85,,ml-ext,U22.90,22.90,38.32,D1149.48,2457.94,1149.48,0.344,10,N,0.62,0.50,161,,,1916,1915,2660,20,1911,1909,2652,39.7583247,-75.4900899,4.3,
2562,1575,15.407,812+80,81348.18,,WELD,,,,,,,0.344,,,,,,61.32,,,,,,,,,39.7584110,-75.4900120,3.8,
2563,1576,15.418,813+43,81409.49,,WELD,,,,,,,0.344,,,,,,44.29,,,,,,,,,39.7585510,-75.4898909,4.0,
2564,1577,15.427,813+88,81453.78,,WELD,,,,,,,0.344,,,,,,51.35,,,,,,,,,39.7586535,-75.4898060,3.9,
2565,1578,15.437,814+41,81505.14,,WELD,,,,,,,0.344,,,,,,61.43,,,,,,,,,39.7587733,-75.4897098,3.8,
2566,1579,15.448,815+05,81566.56,,WELD,,,,,,,0.344,,,,,,59.87,,,,,,,,,39.7589173,-75.4895951,3.2,
2567,1580,15.460,815+66,81626.43,,WELD,,,,,,,0.344,,,,,,61.38,,,,,,,,,39.7590582,-75.4894855,2.3,
2568,1581,15.471,816+30,81687.81,,WELD,,,,,,,0.344,,,,,,50.28,,,,,,,,,39.7592063,-75.4893811,2.1,
2569,1582,15.481,816+81,81738.09,,WELD,,,,,,,0.344,,,,,,61.48,,,,,,,,,39.7593289,-75.4892996,2.7,
2570,1583,15.492,817+45,81799.57,,WELD,,,,,,,0.344,,,,,,59.62,,,,,,,,,39.7594801,-75.4892017,2.7,
2571,1584,15.504,818+06,81859.19,,WELD,,,,,,,0.344,,,,,,59.51,,,,,,,,,39.7596264,-75.4891070,2.5,
2572,1585,15.515,818+67,81918.71,,WELD,,,,,,,0.344,,,,,,61.29,,,,,,,,,39.7597737,-75.4890159,2.5,
2573,1586,15.527,819+31,81980.00,,WELD,,,,,,,0.344,,,,,,42.99,,,,,,,,,39.7599296,-75.4889333,2.9,
2574,1587,15.535,819+75,82022.99,,WELD,,,,,,,0.344,,,,,,61.44,,,,,,,,,39.7600387,-75.4888755,3.5,
2575,1588,15.546,820+38,82084.44,,WELD,,,,,,,0.344,,,,,,60.21,,,,,,,,,39.7601952,-75.4887941,3.2,
2576,1589,15.558,821+00,82144.65,,WELD,,,,,,,0.344,,,,,,61.52,,,,,,,,,39.7603485,-75.4887142,3.5,
2577,1590,15.569,821+64,82206.16,,WELD,,,,,,,0.344,,,,,,61.27,,,,,,,,,39.7605048,-75.4886321,4.3,
2578,1591,15.581,822+27,82267.43,,WELD,,,,,,,0.344,,,,,,61.25,,,,,,,,,39.7606599,-75.4885486,5.9,
2579,1592,15.593,822+90,82328.69,,WELD,,,,,,,0.344,,,,,,61.16,,,,,,,,,39.7608148,-75.4884642,6.2,
2580,1593,15.604,823+53,82389.85,,WELD,,,,,,,0.344,,,,,,61.21,,,,,,,,,39.7609690,-75.4883799,7.2,
2581,1594,15.616,824+16,82451.06,,WELD,,,,,,,0.344,,,,,,61.57,,,,,,,,,39.7611241,-75.4882967,7.8,
2582,,15.617,824+24,82459.33,,AGM 33-A,U8.27,8.27,53.30,U3607.41,3607.41,4500.11,0.344,,,,,,,,,,,,,,,39.7611451,-75.4882856,7.7,
2583,1595,15.627,824+79,82512.63,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7612803,-75.4882140,7.6,
2584,,15.631,824+98,82530.58,,ml-int,U17.96,17.96,43.28,U71.25,71.25,4428.86,0.344,11,N,1.12,0.58,266,,,1907,1904,2645,21,1893,1887,2621,39.7613259,-75.4881900,7.8,
2585,,15.635,825+23,82554.78,,ml-mill related - internal,D19.08,42.16,19.08,U95.45,95.45,4404.66,0.344,,N,0.77,0.70,89,,,,,,,,,,39.7613873,-75.4881576,8.3,
2586,1596,15.639,825+42,82573.86,,WELD,,,,,,,0.344,,,,,,58.40,,,,,,,,,39.7614357,-75.4881319,8.5,
2587,1597,15.650,826+03,82632.26,,WELD,,,,,,,0.344,,,,,,40.92,,,,,,,,,39.7615836,-75.4880527,8.6,
2588,1598,15.658,826+45,82673.18,,WELD,,,,,,,0.344,,,,,,60.96,,,,,,,,,39.7616872,-75.4879975,9.1,
2589,1599,15.669,827+08,82734.14,,WELD,,,,,,,0.344,,,,,,60.02,,,,,,,,,39.7618415,-75.4879148,9.4,
2590,1600,15.681,827+69,82794.17,,WELD,,,,,,,0.344,,,,,,61.28,,,,,,,,,39.7619934,-75.4878325,9.2,
2591,1601,15.692,828+33,82855.45,,WELD,,,,,,,0.344,,,,,,61.27,,,,,,,,,39.7621488,-75.4877501,9.7,
2592,,15.696,828+54,82875.82,,ml-ext,U20.37,20.37,40.91,U416.49,416.49,4083.63,0.344,30,N,0.88,0.52,299,,,1892,1886,2619,40,1879,1868,2594,39.7622004,-75.4877227,10.0,
2593,1602,15.704,828+96,82916.73,,WELD,,,,,,,0.344,,,,,,52.94,,,,,,,,,39.7623040,-75.4876677,10.3,
2594,,15.714,829+49,82968.66,1.030273,Sleeve Begin,D1.01,51.93,1.01,U509.33,509.33,3990.79,0.344,,,,,,,,,,,,,,,39.7624383,-75.4875967,10.5,
2595,1603,15.714,829+50,82969.66,,WELD,,,,,,,0.344,,,,,,47.55,,,,,,,,,39.7624382,-75.4875967,10.5,
2596,,15.714,829+51,82970.71,0.729934,Sleeve End  ,U1.05,1.05,46.50,U511.38,511.38,3988.73,0.344,,,,,,,,,,,,,,,39.7624383,-75.4875967,10.5,
2597,1604,15.723,829+97,83017.21,,WELD,,,,,,,0.344,,,,,,61.40,,,,,,,,,39.7625589,-75.4875329,10.8,
2598,1605,15.735,830+58,83078.61,,WELD,,,,,,,0.344,,,,,,61.17,,,,,,,,,39.7627146,-75.4874506,10.9,
2599,1606,15.746,831+19,83139.78,,WELD,,,,,,,0.344,,,,,,61.49,,,,,,,,,39.7628694,-75.4873666,11.2,
2600,1607,15.758,831+80,83201.27,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7630246,-75.4872813,11.7,
2601,1608,15.769,832+41,83262.53,,WELD,,,,,,,0.344,,,,,,61.20,,,,,,,,,39.7631792,-75.4871961,12.2,
2602,1609,15.781,833+02,83323.74,,WELD,,,,,,,0.344,,,,,,60.99,,,,,,,,,39.7633334,-75.4871100,12.4,
2603,,15.792,833+62,83384.19,,ml-ext,D0.53,60.45,0.53,U924.86,924.86,3575.26,0.344,27,N,0.81,1.97,168,,,1899,1894,2631,37,1889,1880,2611,39.7634858,-75.4870251,12.2,
2604,,15.792,833+62,83384.32,,ml-ext,D0.40,60.59,0.40,U925.00,925.00,3575.12,0.344,13,N,0.60,0.49,205,,,1915,1914,2658,23,1910,1908,2650,39.7634862,-75.4870249,12.2,
2605,,15.792,833+62,83384.37,,ml-ext,D0.35,60.63,0.35,U925.04,925.04,3575.08,0.344,23,N,0.62,0.74,160,,,1910,1908,2650,33,1904,1900,2639,39.7634863,-75.4870249,12.2,
2606,,15.793,833+62,83384.53,,ml-ext,D0.19,60.79,0.19,U925.20,925.20,3574.92,0.344,21,N,0.75,0.58,156,,,1907,1904,2644,41,1888,1879,2610,39.7634867,-75.4870246,12.2,
2607,1610,15.793,833+63,83384.72,,WELD,,,,,,,0.344,,,,,,48.29,,,,,,,,,39.7634872,-75.4870244,12.2,
2608,1611,15.802,834+11,83433.01,,WELD,,,,,,,0.344,,,,,,61.28,,,,,,,,,39.7636085,-75.4869568,12.6,
2609,,15.810,834+55,83477.40,,ml-mill related - internal,D16.88,44.40,16.88,U1018.07,1018.07,3482.04,0.344,,N,0.64,0.70,14,,,,,,,,,,39.7637202,-75.4868941,12.9,
2610,1612,15.813,834+72,83494.29,,WELD,,,,,,,0.344,,,,,,61.17,,,,,,,,,39.7637627,-75.4868705,12.8,
2611,1613,15.825,835+32,83555.46,,WELD,,,,,,,0.344,,,,,,61.25,,,,,,,,,39.7639168,-75.4867845,13.2,
2612,1614,15.836,835+93,83616.71,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.7640715,-75.4866994,13.4,
2613,1615,15.848,836+54,83677.73,,WELD,,,,,,,0.344,,,,,,40.29,,,,,,,,,39.7642254,-75.4866149,14.0,
2614,1616,15.856,836+94,83718.02,,WELD,,,,,,,0.344,,,,,,61.08,,,,,,,,,39.7643271,-75.4865584,14.0,
2615,1617,15.867,837+55,83779.11,,WELD,,,,,,,0.344,,,,,,53.10,,,,,,,,,39.7644815,-75.4864746,14.3,
2616,1618,15.877,838+08,83832.21,,WELD,,,,,,,0.344,,,,,,61.51,,,,,,,,,39.7646156,-75.4864011,14.5,
2617,1619,15.889,838+69,83893.71,,WELD,,,,,,,0.344,,,,,,59.96,,,,,,,,,39.7647709,-75.4863159,14.0,
2618,1620,15.900,839+29,83953.67,,WELD,,,,,,,0.344,,,,,,50.26,,,,,,,,,39.7649227,-75.4862334,14.2,
2619,1621,15.910,839+79,84003.93,,WELD,,,,,,,0.344,,,,,,61.10,,,,,,,,,39.7650499,-75.4861645,14.1,
2620,1622,15.921,840+39,84065.03,,WELD,,,,,,,0.344,,,,,,61.46,,,,,,,,,39.7652048,-75.4860816,13.7,
2621,1623,15.933,841+01,84126.49,,WELD,,,,,,,0.344,,,,,,60.55,,,,,,,,,39.7653611,-75.4859993,13.8,
2622,1624,15.945,841+61,84187.05,,WELD,,,,,,,0.344,,,,,,60.92,,,,,,,,,39.7655154,-75.4859199,13.8,
2623,1625,15.956,842+21,84247.96,,WELD,,,,,,,0.344,,,,,,61.27,,,,,,,,,39.7656706,-75.4858389,13.7,
2624,,15.962,842+53,84280.12,,ml-ext,D29.12,32.16,29.12,U1820.79,1820.79,2679.33,0.344,10,N,0.79,0.74,338,,,1914,1912,2656,20,1906,1904,2644,39.7657526,-75.4857961,13.6,
2625,1626,15.968,842+82,84309.24,,WELD,,,,,,,0.344,,,,,,49.42,,,,,,,,,39.7658267,-75.4857571,13.2,
2626,1627,15.977,843+31,84358.65,,WELD,,,,,,,0.344,,,,,,61.21,,,,,,,,,39.7659520,-75.4856911,12.6,
2627,,15.983,843+64,84391.22,,Dent - Depth 0.29 inch ,D28.64,32.57,28.64,U1931.89,1931.89,2568.22,0.344,1.81,N,4,7,184,,,,,,,,,,39.7660347,-75.4856474,13.1,
2628,1628,15.989,843+92,84419.87,,WELD,,,,,,,0.344,,,,,,8.48,,,,,,,,,39.7661076,-75.4856093,12.9,
2629,1629,15.990,844+01,84428.35,,WELD,,,,,,,0.344,,,,,,60.95,,,,,,,,,39.7661293,-75.4855980,12.7,
2630,1630,16.002,844+61,84489.30,,WELD,,,,,,,0.344,,,,,,55.52,,,,,,,,,39.7662841,-75.4855169,11.8,
2631,1631,16.012,845+17,84544.82,,WELD,,,,,,,0.344,,,,,,48.23,,,,,,,,,39.7664241,-75.4854395,11.1,
2632,1632,16.021,845+65,84593.05,,WELD,,,,,,,0.344,,,,,,56.71,,,,,,,,,39.7665458,-75.4853726,9.9,
2633,,16.031,846+14,84642.75,,ml-mill related - internal,D7.02,49.70,7.02,U2183.42,2183.42,2316.70,0.344,,N,0.53,1.02,345,,,,,,,,,,39.7666706,-75.4853026,9.3,
2634,1633,16.032,846+21,84649.76,,WELD,,,,,,,0.344,,,,,,61.11,,,,,,,,,39.7666882,-75.4852927,9.3,
2635,,16.042,846+77,84699.24,0.994877,Casing Begin,D11.63,49.48,11.63,U2239.91,2239.91,2260.20,0.344,,,,,,,,,,,,,,,39.7668126,-75.4852235,10.4,
2636,1634,16.044,846+89,84710.88,,WELD,,,,,,,0.344,,,,,,48.29,,,,,,,,,39.7668418,-75.4852073,10.5,
2637,,16.044,846+92,84713.26,1.069898,Casing End,U2.39,2.39,45.90,D2246.18,2253.93,2246.18,0.344,,,,,,,,,,,,,,,39.7668479,-75.4852039,10.5,
2638,1635,16.053,847+38,84759.16,,WELD,,,,,,,0.344,,,,,,47.56,,,,,,,,,39.7669635,-75.4851392,9.2,
2639,1636,16.062,847+85,84806.72,,WELD,,,,,,,0.344,,,,,,60.43,,,,,,,,,39.7670834,-75.4850725,8.6,
2640,1637,16.073,848+45,84867.15,,WELD,,,,,,,0.344,,,,,,61.45,,,,,,,,,39.7672361,-75.4849892,8.2,
2641,1638,16.085,849+07,84928.60,,WELD,,,,,,,0.344,,,,,,61.19,,,,,,,,,39.7673920,-75.4849062,8.0,
2642,1639,16.097,849+68,84989.79,,WELD,,,,,,,0.344,,,,,,61.42,,,,,,,,,39.7675478,-75.4848249,7.9,
2643,1640,16.108,850+29,85051.21,,WELD,,,,,,,0.344,,,,,,59.57,,,,,,,,,39.7677040,-75.4847426,7.5,
2644,1641,16.119,850+88,85110.78,,WELD,,,,,,,0.344,,,,,,60.84,,,,,,,,,39.7678554,-75.4846632,7.1,
2645,1642,16.131,851+49,85171.62,,WELD,,,,,,,0.344,,,,,,60.83,,,,,,,,,39.7680105,-75.4845843,6.7,
2646,,16.133,851+60,85182.68,,Dent - Depth 0.16 inch ,U11.07,11.07,49.76,D1776.76,2723.35,1776.76,0.344,1.00,N,4,4,145,,,,,,,,,,39.7680388,-75.4845700,6.8,
2647,1643,16.143,852+10,85232.44,,WELD,,,,,,,0.344,,,,,,60.51,,,,,,,,,39.7681655,-75.4845042,6.5,
2648,1644,16.154,852+70,85292.95,,WELD,,,,,,,0.344,,,,,,57.24,,,,,,,,,39.7683194,-75.4844240,6.5,
2649,1645,16.165,853+27,85350.19,,WELD,,,,,,,0.344,,,,,,53.08,,,,,,,,,39.7684651,-75.4843480,6.3,
2650,,16.175,853+80,85403.00,,ml-ext,D0.28,52.81,0.28,D1556.45,2943.67,1556.45,0.344,15,N,0.98,0.86,215,,,1905,1902,2642,35,1878,1867,2594,39.7685990,-75.4842769,6.2,
2651,1646,16.175,853+80,85403.27,,WELD,,,,,,,0.344,,,,,,60.92,,,,,,,,,39.7685997,-75.4842765,6.2,
2652,,16.175,853+81,85403.89,,ml-ext,U0.61,0.61,60.30,D1555.56,2944.56,1555.56,0.344,10,N,0.62,1.11,112,,,1916,1915,2660,20,1911,1909,2652,39.7686013,-75.4842757,6.2,
2653,,16.175,853+81,85403.91,,ml-ext,U0.64,0.64,60.28,D1555.53,2944.59,1555.53,0.344,14,N,0.97,2.08,152,,,1907,1905,2645,24,1896,1891,2626,39.7686013,-75.4842757,6.2,
2654,1647,16.186,854+41,85464.19,,WELD,,,,,,,0.344,,,,,,61.46,,,,,,,,,39.7687540,-75.4841935,5.7,
2655,1648,16.198,855+02,85525.65,,WELD,,,,,,,0.344,,,,,,44.41,,,,,,,,,39.7689095,-75.4841092,4.8,
2656,1649,16.206,855+46,85570.06,,WELD,,,,,,,0.344,,,,,,61.37,,,,,,,,,39.7690220,-75.4840491,4.3,
2657,1650,16.218,856+08,85631.44,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7691778,-75.4839662,4.1,
2658,1651,16.230,856+69,85692.66,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7693335,-75.4838836,3.8,
2659,1652,16.241,857+30,85753.90,,WELD,,,,,,,0.344,,,,,,61.10,,,,,,,,,39.7694891,-75.4838018,3.6,
2660,1653,16.253,857+91,85815.01,,WELD,,,,,,,0.344,,,,,,25.36,,,,,,,,,39.7696450,-75.4837215,3.5,
2661,1654,16.258,858+16,85840.37,,WELD,,,,,,,0.344,,,,,,28.38,,,,,,,,,39.7697096,-75.4836886,3.4,
2662,1655,16.263,858+44,85868.75,,WELD,,,,,,,0.344,,,,,,61.25,,,,,,,,,39.7697823,-75.4836519,3.2,
2663,1656,16.275,859+05,85930.00,,WELD,,,,,,,0.344,,,,,,60.56,,,,,,,,,39.7699393,-75.4835729,3.0,
2664,1657,16.286,859+66,85990.56,,WELD,,,,,,,0.344,,,,,,61.16,,,,,,,,,39.7700942,-75.4834945,3.1,
2665,1658,16.298,860+27,86051.73,,WELD,,,,,,,0.344,,,,,,27.13,,,,,,,,,39.7702505,-75.4834152,3.1,
2666,1659,16.303,860+54,86078.86,,WELD,,,,,,,0.344,,,,,,28.47,,,,,,,,,39.7703194,-75.4833792,2.5,
2667,1660,16.308,860+82,86107.33,,WELD,,,,,,,0.344,,,,,,35.54,,,,,,,,,39.7703919,-75.4833408,1.9,
2668,1661,16.315,861+18,86142.87,,WELD,,,,,,,0.344,,,,,,39.28,,,,,,,,,39.7704823,-75.4832935,1.5,
2669,1662,16.322,861+57,86182.15,,WELD,,,,,,,0.344,,,,,,33.81,,,,,,,,,39.7705827,-75.4832409,1.3,
2670,1663,16.329,861+91,86215.96,,WELD,,,,,,,0.344,,,,,,37.13,,,,,,,,,39.7706688,-75.4831958,1.1,
2671,,16.330,861+95,86220.12,,ml-int,U4.15,4.15,32.97,D739.33,3760.79,739.33,0.344,12,N,0.90,0.67,179,,,1910,1908,2651,22,1901,1897,2634,39.7706794,-75.4831902,1.1,
2672,1664,16.336,862+28,86253.09,,WELD,,,,,,,0.344,,,,,,33.73,,,,,,,,,39.7707634,-75.4831461,1.2,
2673,1665,16.342,862+61,86286.82,,WELD,,,,,,,0.344,,,,,,60.12,,,,,,,,,39.7708493,-75.4831008,1.2,
2674,1666,16.354,863+21,86346.94,,WELD,,,,,,,0.344,,,,,,60.89,,,,,,,,,39.7710019,-75.4830192,1.3,
2675,1667,16.365,863+82,86407.84,,WELD,,,,,,,0.344,,,,,,60.75,,,,,,,,,39.7711562,-75.4829354,1.0,
2676,1668,16.377,864+43,86468.59,,WELD,,,,,,,0.344,,,,,,60.04,,,,,,,,,39.7713096,-75.4828520,1.0,
2677,,16.387,864+98,86523.92,,MCP,D4.72,55.33,4.72,D435.53,4064.59,435.53,,,,6,6,91,,,,,,,,,,39.7714495,-75.4827751,1.0,
2678,1669,16.388,865+02,86528.63,,WELD,,,,,,,0.344,,,,,,60.90,,,,,,,,,39.7714614,-75.4827686,1.0,
2679,1670,16.400,865+63,86589.53,,WELD,,,,,,,0.344,,,,,,60.74,,,,,,,,,39.7716153,-75.4826839,1.2,
2680,1671,16.411,866+24,86650.26,,WELD,,,,,,,0.344,,,,,,60.12,,,,,,,,,39.7717681,-75.4825983,1.2,
2681,1672,16.422,866+84,86710.38,,WELD,,,,,,,0.344,,,,,,60.97,,,,,,,,,39.7719184,-75.4825114,1.2,
2682,1673,16.434,867+45,86771.35,,WELD,,,,,,,0.344,,,,,,52.28,,,,,,,,,39.7720706,-75.4824215,1.5,
2683,,16.442,867+85,86811.93,0.997300,Casing Begin,D11.70,40.58,11.70,D147.51,4352.60,147.51,0.344,,,,,,,,,,,,,,,39.7721719,-75.4823621,3.7,
2684,,16.443,867+94,86820.32,,Casing End,D3.31,48.97,3.31,D139.12,4360.99,139.12,0.344,,,,,,,,,,,,,,,39.7721928,-75.4823496,3.8,
2685,1674,16.444,867+97,86823.63,,WELD,,,,,,,0.344,,,,,,35.72,,,,,,,,,39.7722010,-75.4823446,3.8,
2686,,16.445,868+02,86828.30,,"Bend down - 10 deg., 25D ",U4.67,4.67,31.05,D131.14,4368.98,131.14,0.344,,,,,,,,,,,,,,,39.7722127,-75.4823377,3.8,
2687,,16.449,868+21,86848.17,,"Bend up - 10 deg., 24D ",D11.18,24.54,11.18,D111.27,4388.84,111.27,0.344,,,,,,,,,,,,,,,39.7722622,-75.4823083,2.4,
2688,1675,16.451,868+32,86859.35,,WELD,,,,,,,0.344,,,,,,59.68,,,,,,,,,39.7722901,-75.4822917,2.2,
2689,,16.452,868+38,86865.14,,"Bend up - 10 deg., 24D ",U5.79,5.79,53.89,D94.31,4405.81,94.31,0.344,,,,,,,,,,,,,,,39.7723045,-75.4822832,2.2,
2690,,16.457,868+64,86891.25,,"Bend down - 10 deg., 24D ",D27.78,31.90,27.78,D68.19,4431.92,68.19,0.344,,,,,,,,,,,,,,,39.7723689,-75.4822439,4.9,
2691,,16.457,868+67,86894.66,0.982043,Casing Begin,D24.38,35.30,24.38,D64.79,4435.33,64.79,0.344,,,,,,,,,,,,,,,39.7723773,-75.4822386,4.9,
2692,,16.461,868+89,86916.32,,Casing End,D2.71,56.97,2.71,D43.13,4456.99,43.13,0.344,,,,,,,,,,,,,,,39.7724307,-75.4822047,4.9,
2693,1676,16.462,868+92,86919.03,,WELD,,,,,,,0.344,,,,,,39.39,,,,,,,,,39.7724374,-75.4822005,4.9,
2694,,16.463,868+98,86925.50,,"Bend down - 10 deg., 30D ",U6.47,6.47,32.92,D33.94,4466.17,33.94,0.344,,,,,,,,,,,,,,,39.7724533,-75.4821904,4.7,
2695,,16.468,869+21,86948.51,,"Bend up - 10 deg., 22D ",D9.91,29.48,9.91,D10.93,4489.18,10.93,0.344,,,,,,,,,,,,,,,39.7725098,-75.4821548,2.2,
2696,1677,16.469,869+31,86958.42,,WELD,,,,,,,0.344,,,,,,59.91,,,,,,,,,39.7725342,-75.4821394,2.2,
2697,,16.470,869+32,86959.44,,AGM 35,U1.02,1.02,58.89,D4266.87,4500.11,4266.87,0.344,,,,,,,,,,,,,,,39.7725367,-75.4821378,2.2,
2698,1678,16.481,869+91,87018.33,,WELD,,,,,,,0.344,,,,,,59.87,,,,,,,,,39.7726821,-75.4820474,2.1,
2699,1679,16.492,870+51,87078.20,,WELD,,,,,,,0.344,,,,,,61.05,,,,,,,,,39.7728302,-75.4819557,2.6,
2700,,16.496,870+70,87097.67,,"Bend right - 10 deg., 25D ",U19.47,19.47,41.59,U138.22,138.22,4128.65,0.344,,,,,,,,,,,,,,,39.7728781,-75.4819250,2.6,
2701,1680,16.504,871+12,87139.25,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.7729757,-75.4818482,2.6,
2702,1681,16.515,871+73,87200.27,,WELD,,,,,,,0.344,,,,,,60.13,,,,,,,,,39.7731188,-75.4817357,2.9,
2703,1682,16.527,872+33,87260.40,,WELD,,,,,,,0.344,,,,,,57.28,,,,,,,,,39.7732599,-75.4816249,3.3,
2704,1683,16.537,872+91,87317.68,,WELD,,,,,,,0.344,,,,,,45.72,,,,,,,,,39.7733947,-75.4815208,3.7,
2705,1684,16.546,873+36,87363.40,,WELD,,,,,,,0.344,,,,,,49.85,,,,,,,,,39.7735027,-75.4814385,4.0,
2706,1685,16.556,873+86,87413.25,,WELD,,,,,,,0.344,,,,,,61.34,,,,,,,,,39.7736206,-75.4813485,4.3,
2707,1686,16.567,874+48,87474.59,,WELD,,,,,,,0.344,,,,,,61.25,,,,,,,,,39.7737651,-75.4812370,4.8,
2708,1687,16.579,875+09,87535.84,,WELD,,,,,,,0.344,,,,,,31.74,,,,,,,,,39.7739089,-75.4811245,5.3,
2709,1688,16.585,875+41,87567.57,,WELD,,,,,,,0.344,,,,,,25.69,,,,,,,,,39.7739831,-75.4810660,5.6,
2710,1689,16.590,875+66,87593.26,,WELD,,,,,,,0.344,,,,,,1.42,,,,,,,,,39.7740432,-75.4810197,6.3,
2711,,16.590,875+67,87593.99,1.000637,"Bend up - 23 deg., 3D",D0.70,0.72,0.70,U634.54,634.54,3632.33,0.344,,,,,,,,,,,,,,,39.7740447,-75.4810185,6.5,
2712,1690,16.590,875+68,87594.69,,WELD,,,,,,,0.344,,,,,,9.68,,,,,,,,,39.7740461,-75.4810174,6.7,
2713,1691,16.592,875+77,87604.36,,WELD,,,,,,,0.344,,,,,,1.57,,,,,,,,,39.7740668,-75.4810006,10.4,
2714,,16.592,875+78,87605.15,0.994558,"Bend down - 23 deg., 3D",U0.78,0.78,0.78,U645.70,645.70,3621.17,0.344,,,,,,,,,,,,,,,39.7740683,-75.4809993,10.6,
2715,1692,16.592,875+79,87605.93,,WELD,,,,,,,0.344,,,,,,33.92,,,,,,,,,39.7740699,-75.4809980,10.7,
2716,,16.592,875+81,87607.89,,ml-ext,U1.96,1.96,31.96,U648.44,648.44,3618.43,0.344,18,N,0.58,0.55,359,,,1913,1912,2655,28,1909,1906,2647,39.7740744,-75.4809941,10.9,
2717,1693,16.598,876+13,87639.85,,WELD,,,,,,,0.344,,,,,,44.81,,,,,,,,,39.7741480,-75.4809306,12.2,
2718,1694,16.607,876+58,87684.66,,WELD,,,,,,,0.344,,,,,,43.05,,,,,,,,,39.7742503,-75.4808424,13.2,Algnmnt shows a casing here over Stony Creek
2719,1695,16.615,877+01,87727.71,,WELD,,,,,,,0.344,,,,,,61.28,,,,,,,,,39.7743486,-75.4807575,13.5,
2720,1696,16.627,877+62,87788.98,,WELD,,,,,,,0.344,,,,,,58.71,,,,,,,,,39.7744882,-75.4806367,13.3,
2721,1697,16.638,878+21,87847.69,,WELD,,,,,,,0.344,,,,,,1.60,,,,,,,,,39.7746217,-75.4805212,12.1,
2722,,16.638,878+21,87848.49,0.999413,"Bend down - 25 deg., 3D",U0.80,0.80,0.80,U889.05,889.05,3377.82,0.344,,,,,,,,,,,,,,,39.7746235,-75.4805195,11.9,
2723,1698,16.638,878+22,87849.29,,WELD,,,,,,,0.344,,,,,,12.57,,,,,,,,,39.7746252,-75.4805179,11.7,
2724,,16.639,878+28,87855.10,,Dent - Depth 0.2 inch ,U5.81,5.81,6.76,U895.66,895.66,3371.21,0.344,1.25,N,4,3,70,,,,,,,,,,39.7746370,-75.4805061,9.4,
2725,1699,16.641,878+35,87861.86,,WELD,,,,,,,0.344,,,,,,1.50,,,,,,,,,39.7746507,-75.4804923,6.8,
2726,,16.641,878+36,87862.62,0.998094,"Bend up - 22 deg., 3D",D0.74,0.76,0.74,U903.17,903.17,3363.70,0.344,,,,,,,,,,,,,,,39.7746522,-75.4804910,6.6,
2727,1700,16.641,878+36,87863.36,,WELD,,,,,,,0.344,,,,,,23.96,,,,,,,,,39.7746538,-75.4804897,6.6,
2728,1701,16.645,878+60,87887.32,,WELD,,,,,,,0.344,,,,,,5.24,,,,,,,,,39.7747091,-75.4804427,6.2,
2729,1702,16.646,878+65,87892.56,,WELD,,,,,,,0.344,,,,,,60.89,,,,,,,,,39.7747212,-75.4804323,6.2,
2730,1703,16.658,879+26,87953.45,,WELD,,,,,,,0.344,,,,,,57.58,,,,,,,,,39.7748601,-75.4803126,5.9,
2731,1704,16.669,879+84,88011.04,,WELD,,,,,,,0.344,,,,,,58.41,,,,,,,,,39.7749919,-75.4802001,5.7,
2732,,16.679,880+39,88066.18,,Dent - Depth 0.16 inch ,D3.26,55.15,3.26,U1106.74,1106.74,3160.13,0.344,1.00,N,6,5,185,,,,,,,,,,39.7751186,-75.4800934,6.5,
2733,1705,16.680,880+42,88069.45,,WELD,,,,,,,0.344,,,,,,57.96,,,,,,,,,39.7751261,-75.4800871,6.6,
2734,1706,16.691,881+00,88127.41,,WELD,,,,,,,0.344,,,,,,59.42,,,,,,,,,39.7752600,-75.4799760,6.2,
2735,,16.701,881+51,88178.91,,MCP,D7.91,51.50,7.91,U1219.46,1219.46,3047.41,,,,2,4,2,,,,,,,,,,39.7753787,-75.4798769,6.4,
2736,1707,16.702,881+59,88186.82,,WELD,,,,,,,0.344,,,,,,38.66,,,,,,,,,39.7753969,-75.4798616,6.5,
2737,1708,16.709,881+98,88225.48,,WELD,,,,,,,0.344,,,,,,39.34,,,,,,,,,39.7754856,-75.4797857,6.8,
2738,1709,16.717,882+37,88264.82,,WELD,,,,,,,0.344,,,,,,38.49,,,,,,,,,39.7755752,-75.4797080,6.0,
2739,1710,16.724,882+75,88303.31,,WELD,,,,,,,0.344,,,,,,61.46,,,,,,,,,39.7756624,-75.4796309,5.4,
2740,1711,16.736,883+37,88364.78,,WELD,,,,,,,0.344,,,,,,38.69,,,,,,,,,39.7758008,-75.4795061,6.1,
2741,1712,16.743,883+75,88403.47,,WELD,,,,,,,0.344,,,,,,61.09,,,,,,,,,39.7758879,-75.4794273,6.2,
2742,1713,16.755,884+36,88464.56,,WELD,,,,,,,0.344,,,,,,37.81,,,,,,,,,39.7760253,-75.4793030,6.0,
2743,1714,16.762,884+74,88502.37,,WELD,,,,,,,0.344,,,,,,26.71,,,,,,,,,39.7761102,-75.4792257,5.6,
2744,1715,16.767,885+01,88529.08,,WELD,,,,,,,0.344,,,,,,61.20,,,,,,,,,39.7761699,-75.4791710,5.5,
2745,1716,16.778,885+62,88590.27,,WELD,,,,,,,0.344,,,,,,60.19,,,,,,,,,39.7763059,-75.4790439,4.9,
2746,1717,16.790,886+22,88650.46,,WELD,,,,,,,0.344,,,,,,60.01,,,,,,,,,39.7764397,-75.4789185,5.3,
2747,1718,16.801,886+82,88710.47,,WELD,,,,,,,0.344,,,,,,61.13,,,,,,,,,39.7765734,-75.4787939,4.9,
2748,1719,16.813,887+43,88771.60,,WELD,,,,,,,0.344,,,,,,57.72,,,,,,,,,39.7767100,-75.4786676,4.3,
2749,,16.823,887+96,88824.65,,ml-ext,D4.67,53.05,4.67,U1865.21,1865.21,2401.66,0.344,14,N,0.80,0.80,228,,,1911,1909,2651,24,1903,1899,2637,39.7768274,-75.4785569,3.4,
2750,1720,16.824,888+00,88829.32,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.7768378,-75.4785471,3.5,
2751,1721,16.835,888+61,88890.34,,WELD,,,,,,,0.344,,,,,,61.52,,,,,,,,,39.7769726,-75.4784184,4.2,
2752,1722,16.847,889+23,88951.86,,WELD,,,,,,,0.344,,,,,,61.54,,,,,,,,,39.7771086,-75.4782890,3.8,
2753,,16.854,889+58,88987.08,,ml-int,D26.32,35.22,26.32,U2027.63,2027.63,2239.24,0.344,10,N,0.39,0.42,260,,,1918,1918,2663,20,1916,1915,2660,39.7771864,-75.4782145,4.1,
2754,1723,16.859,889+84,89013.40,,WELD,,,,,,,0.344,,,,,,61.27,,,,,,,,,39.7772444,-75.4781587,4.4,
2755,1724,16.870,890+45,89074.67,,WELD,,,,,,,0.344,,,,,,54.69,,,,,,,,,39.7773797,-75.4780293,4.1,
2756,1725,16.881,891+00,89129.36,,WELD,,,,,,,0.344,,,,,,61.27,,,,,,,,,39.7775007,-75.4779145,3.4,
2757,1726,16.892,891+61,89190.62,,WELD,,,,,,,0.344,,,,,,20.52,,,,,,,,,39.7776363,-75.4777856,2.9,
2758,1727,16.896,891+81,89211.15,,WELD,,,,,,,0.344,,,,,,61.08,,,,,,,,,39.7776818,-75.4777426,2.8,
2759,1728,16.908,892+42,89272.22,,WELD,,,,,,,0.344,,,,,,61.14,,,,,,,,,39.7778170,-75.4776143,2.4,
2760,,16.919,893+02,89332.00,,ml-int,D1.36,59.78,1.36,D1894.31,2372.56,1894.31,0.344,11,N,0.46,0.83,180,,,1917,1917,2662,21,1915,1914,2658,39.7779496,-75.4774898,2.2,
2761,1729,16.919,893+03,89333.37,,WELD,,,,,,,0.344,,,,,,61.05,,,,,,,,,39.7779527,-75.4774870,2.2,
2762,1730,16.931,893+64,89394.42,,WELD,,,,,,,0.344,,,,,,59.98,,,,,,,,,39.7780887,-75.4773606,1.6,
2763,1731,16.942,894+24,89454.40,,WELD,,,,,,,0.344,,,,,,60.90,,,,,,,,,39.7782228,-75.4772369,1.1,
2764,1732,16.954,894+85,89515.29,,WELD,,,,,,,0.344,,,,,,61.43,,,,,,,,,39.7783592,-75.4771118,0.9,
2765,1733,16.965,895+46,89576.72,,WELD,,,,,,,0.344,,,,,,61.19,,,,,,,,,39.7784973,-75.4769871,0.7,
2766,1734,16.977,896+07,89637.92,,WELD,,,,,,,0.344,,,,,,57.63,,,,,,,,,39.7786343,-75.4768620,-0.3,
2767,,16.987,896+62,89692.58,,ml-mill related - internal,D2.96,54.67,2.96,D1533.73,2733.14,1533.73,0.344,,N,1.87,3.03,348,,,,,,,,,,39.7787565,-75.4767499,-0.4,
2768,1735,16.988,896+65,89695.54,,WELD,,,,,,,0.344,,,,,,58.84,,,,,,,,,39.7787631,-75.4767438,-0.4,
2769,1736,16.999,897+24,89754.38,,WELD,,,,,,,0.344,,,,,,61.32,,,,,,,,,39.7788951,-75.4766236,-0.5,
2770,1737,17.011,897+85,89815.70,,WELD,,,,,,,0.344,,,,,,59.92,,,,,,,,,39.7790334,-75.4764996,-0.9,
2771,1738,17.022,898+45,89875.62,,WELD,,,,,,,0.344,,,,,,60.97,,,,,,,,,39.7791690,-75.4763781,-1.3,
2772,,17.031,898+93,89924.07,,ml-ext,D12.52,48.45,12.52,D1302.24,2964.63,1302.24,0.344,18,N,0.84,0.60,163,,,1907,1904,2645,28,1897,1892,2628,39.7792782,-75.4762797,-1.3,
2773,1739,17.033,899+05,89936.59,,WELD,,,,,,,0.344,,,,,,61.45,,,,,,,,,39.7793065,-75.4762544,-1.4,
2774,1740,17.045,899+67,89998.04,,WELD,,,,,,,0.344,,,,,,48.65,,,,,,,,,39.7794451,-75.4761298,-1.7,
2775,,17.051,899+98,90029.32,,ml-mill related - internal,D17.37,31.28,17.37,D1196.99,3069.88,1196.99,0.344,,N,0.46,1.18,263,,,,,,,,,,39.7795156,-75.4760666,-0.5,
2776,,17.051,899+98,90029.40,,ml-mill related - internal,D17.29,31.36,17.29,D1196.91,3069.96,1196.91,0.344,,N,0.38,0.97,267,,,,,,,,,,39.7795158,-75.4760664,-0.5,
2777,,17.051,899+98,90029.53,,ml-mill related - internal,D17.16,31.49,17.16,D1196.78,3070.09,1196.78,0.344,,N,0.81,1.13,266,,,,,,,,,,39.7795161,-75.4760661,-0.5,
2778,,17.051,899+98,90029.68,,ml-mill related - internal,D17.02,31.63,17.02,D1196.64,3070.23,1196.64,0.344,,N,0.76,1.67,268,,,,,,,,,,39.7795164,-75.4760659,-0.5,
2779,1741,17.054,900+15,90046.69,,WELD,,,,,,,0.344,,,,,,50.54,,,,,,,,,39.7795548,-75.4760314,0.2,
2780,,17.056,900+22,90053.53,,Dent - Depth 0.31 inch ,U6.84,6.84,43.70,D1172.78,3094.09,1172.78,0.344,1.94,N,12,8,186,,,,,,,,,,39.7795702,-75.4760176,0.3,
2781,1742,17.064,900+66,90097.24,,WELD,,,,,,,0.344,,,,,,60.89,,,,,,,,,39.7796688,-75.4759295,-1.1,
2782,1743,17.075,901+26,90158.12,,WELD,,,,,,,0.344,,,,,,60.48,,,,,,,,,39.7798065,-75.4758068,-1.5,
2783,1744,17.087,901+87,90218.60,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7799443,-75.4756858,-1.2,
2784,1745,17.098,902+48,90279.83,,WELD,,,,,,,0.344,,,,,,60.89,,,,,,,,,39.7800837,-75.4755639,-1.2,
2785,1746,17.110,903+09,90340.72,,WELD,,,,,,,0.344,,,,,,61.42,,,,,,,,,39.7802220,-75.4754422,-1.1,
2786,,17.116,903+41,90373.02,,MCP,D29.13,32.30,29.13,D853.29,3413.58,853.29,,,,3,6,133,,,,,,,,,,39.7802956,-75.4753780,-0.8,
2787,1747,17.122,903+70,90402.15,,WELD,,,,,,,0.344,,,,,,61.51,,,,,,,,,39.7803619,-75.4753199,-0.4,
2788,,17.122,903+71,90403.52,,ml-ext,U1.37,1.37,60.13,D822.80,3444.07,822.80,0.344,25,N,1.11,1.07,38,,,1887,1879,2610,35,1868,1855,2576,39.7803650,-75.4753172,-0.4,
2789,1748,17.133,904+31,90463.65,,WELD,,,,,,,0.344,,,,,,56.60,,,,,,,,,39.7805017,-75.4751981,-1.0,
2790,1749,17.144,904+88,90520.25,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7806306,-75.4750863,-0.4,
2791,1750,17.156,905+49,90581.51,,WELD,,,,,,,0.344,,,,,,60.58,,,,,,,,,39.7807701,-75.4749647,-0.4,
2792,,17.166,906+06,90638.90,,ml-ext,D3.19,57.39,3.19,D587.41,3679.46,587.41,0.344,22,N,1.06,0.77,209,,,1893,1888,2622,32,1878,1867,2593,39.7809006,-75.4748510,-0.8,
2793,1751,17.167,906+09,90642.09,,WELD,,,,,,,0.344,,,,,,61.35,,,,,,,,,39.7809078,-75.4748447,-0.8,
2794,1752,17.179,906+71,90703.43,,WELD,,,,,,,0.344,,,,,,51.10,,,,,,,,,39.7810465,-75.4747212,-0.4,
2795,,17.183,906+93,90726.14,,ml-mill related - internal,U22.70,22.70,28.40,D500.18,3766.69,500.18,0.344,,N,2.54,3.45,70,,,,,,,,,,39.7810974,-75.4746750,-0.7,
2796,1753,17.188,907+22,90754.54,,WELD,,,,,,,0.344,,,,,,60.96,,,,,,,,,39.7811609,-75.4746168,-0.8,
2797,,17.200,907+81,90813.89,,ml-ext,D1.60,59.36,1.60,D412.42,3854.45,412.42,0.344,13,N,0.71,1.25,269,,,1913,1912,2655,23,1907,1904,2644,39.7812935,-75.4744948,-1.1,
2798,1754,17.200,907+83,90815.50,,WELD,,,,,,,0.344,,,,,,58.78,,,,,,,,,39.7812971,-75.4744915,-1.1,
2799,,17.210,908+38,90871.31,,ml-mill related - internal,D2.97,55.82,2.97,D355.00,3911.87,355.00,0.344,,N,1.48,2.97,201,,,,,,,,,,39.7814220,-75.4743771,-1.3,
2800,1755,17.211,908+41,90874.28,,WELD,,,,,,,0.344,,,,,,51.17,,,,,,,,,39.7814287,-75.4743710,-1.2,
2801,1756,17.221,908+92,90925.45,,WELD,,,,,,,0.344,,,,,,52.01,,,,,,,,,39.7815434,-75.4742661,-1.4,
2802,1757,17.231,909+44,90977.46,,WELD,,,,,,,0.344,,,,,,60.94,,,,,,,,,39.7816596,-75.4741593,-1.5,
2803,1758,17.242,910+05,91038.40,,WELD,,,,,,,0.344,,,,,,60.98,,,,,,,,,39.7817958,-75.4740338,-1.3,
2804,1759,17.254,910+66,91099.38,,WELD,,,,,,,0.344,,,,,,60.79,,,,,,,,,39.7819326,-75.4739092,-1.9,
2805,,17.259,910+94,91127.65,,ml-mill related - internal,U28.26,28.26,32.52,D98.67,4168.20,98.67,0.344,,N,1.53,1.29,34,,,,,,,,,,39.7819960,-75.4738514,-2.3,
2806,1760,17.265,911+27,91160.17,,WELD,,,,,,,0.344,,,,,,61.83,,,,,,,,,39.7820690,-75.4737852,-2.5,
2807,1761,17.277,911+88,91221.99,,WELD,,,,,,,0.344,,,,,,1.46,,,,,,,,,39.7822067,-75.4736579,-1.8,
2808,,17.277,911+89,91222.72,,"Bend up - 24 deg., 3D",U0.73,0.73,0.73,D3.59,4263.28,3.59,0.344,,,,,,,,,,,,,,,39.7822083,-75.4736565,-1.7,
2809,1762,17.277,911+90,91223.45,,WELD,,,,,,,0.344,,,,,,4.15,,,,,,,,,39.7822098,-75.4736552,-1.4,
2810,,17.278,911+93,91226.31,,AGM 37,D1.29,2.86,1.29,D2683.58,4266.87,2683.58,0.344,,,,,,,,,,,,,,,39.7822157,-75.4736506,-0.3,
2811,1763,17.278,911+94,91227.60,,WELD,,,,,,,0.344,,,,,,1.56,,,,,,,,,39.7822183,-75.4736483,0.1,
2812,,17.278,911+95,91228.38,,"Bend down - 26 deg., 3D",D0.78,0.78,0.78,U2.07,2.07,2681.51,0.344,,,,,,,,,,,,,,,39.7822201,-75.4736468,0.3,
2813,1764,17.278,911+95,91229.16,,WELD,,,,,,,0.344,,,,,,19.55,,,,,,,,,39.7822218,-75.4736452,0.4,
2814,1765,17.282,912+15,91248.71,,WELD,,,,,,,0.344,,,,,,1.52,,,,,,,,,39.7822647,-75.4736048,0.4,
2815,,17.282,912+16,91249.46,,"Bend down - 25 deg., 3D",U0.75,0.75,0.77,U23.15,23.15,2660.44,0.344,,,,,,,,,,,,,,,39.7822664,-75.4736032,0.3,
2816,1766,17.282,912+16,91250.23,,WELD,,,,,,,0.344,,,,,,4.33,,,,,,,,,39.7822681,-75.4736018,0.0,
2817,1767,17.283,912+21,91254.57,,WELD,,,,,,,0.344,,,,,,1.39,,,,,,,,,39.7822772,-75.4735942,-1.5,
2818,,17.283,912+21,91255.26,,"Bend up - 24 deg., 3D",D0.70,0.70,0.70,U28.95,28.95,2654.63,0.344,,,,,,,,,,,,,,,39.7822787,-75.4735928,-1.6,
2819,1768,17.283,912+22,91255.96,,WELD,,,,,,,0.344,,,,,,57.07,,,,,,,,,39.7822803,-75.4735913,-1.6,
2820,1769,17.294,912+79,91313.03,,WELD,,,,,,,0.344,,,,,,61.36,,,,,,,,,39.7824057,-75.4734700,-1.8,
2821,1770,17.306,913+40,91374.38,,WELD,,,,,,,0.344,,,,,,60.66,,,,,,,,,39.7825397,-75.4733382,-0.7,
2822,1771,17.317,914+01,91435.04,,WELD,,,,,,,0.344,,,,,,60.58,,,,,,,,,39.7826724,-75.4732082,-0.8,
2823,1772,17.329,914+61,91495.62,,WELD,,,,,,,0.344,,,,,,60.72,,,,,,,,,39.7828045,-75.4730775,-0.5,
2824,1773,17.340,915+22,91556.33,,WELD,,,,,,,0.344,,,,,,59.80,,,,,,,,,39.7829367,-75.4729460,0.0,
2825,1774,17.352,915+82,91616.13,,WELD,,,,,,,0.344,,,,,,61.18,,,,,,,,,39.7830671,-75.4728175,0.7,
2826,1775,17.363,916+43,91677.31,,WELD,,,,,,,0.344,,,,,,61.01,,,,,,,,,39.7832013,-75.4726872,1.4,
2827,1776,17.375,917+04,91738.32,,WELD,,,,,,,0.344,,,,,,61.05,,,,,,,,,39.7833353,-75.4725576,1.8,
2828,1777,17.386,917+64,91799.36,,WELD,,,,,,,0.344,,,,,,58.57,,,,,,,,,39.7834699,-75.4724288,2.2,
2829,1778,17.397,918+23,91857.93,,WELD,,,,,,,0.344,,,,,,61.07,,,,,,,,,39.7835991,-75.4723055,2.7,
2830,1779,17.409,918+84,91919.01,,WELD,,,,,,,0.344,,,,,,55.98,,,,,,,,,39.7837339,-75.4721768,3.3,
2831,1780,17.420,919+40,91974.99,,WELD,,,,,,,0.344,,,,,,58.18,,,,,,,,,39.7838577,-75.4720594,3.9,
2832,1781,17.431,919+98,92033.16,,WELD,,,,,,,0.344,,,,,,60.81,,,,,,,,,39.7839869,-75.4719381,4.4,
2833,1782,17.442,920+59,92093.97,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7841218,-75.4718114,4.0,
2834,1783,17.454,921+20,92155.23,,WELD,,,,,,,0.344,,,,,,61.46,,,,,,,,,39.7842572,-75.4716833,3.9,
2835,1784,17.465,921+81,92216.69,,WELD,,,,,,,0.344,,,,,,3.98,,,,,,,,,39.7843920,-75.4715530,3.9,
2836,1785,17.466,921+85,92220.67,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7844008,-75.4715446,3.9,
2837,,17.471,922+14,92249.50,,"Bend down - 11 deg., 37D ",U28.83,28.83,32.41,U1023.18,1023.18,1660.40,0.344,,,,,,,,,,,,,,,39.7844637,-75.4714832,3.5,
2838,1786,17.478,922+46,92281.91,,WELD,,,,,,,0.344,,,,,,3.30,,,,,,,,,39.7845338,-75.4714148,-1.0,
2839,,17.478,922+48,92283.55,0.998025,"Bend right - 49 deg., 3D",U1.64,1.64,1.66,U1057.24,1057.24,1626.35,0.344,,,,,,,,,,,,,,,39.7845363,-75.4714101,-1.1,
2840,1787,17.478,922+50,92285.21,,WELD,,,,,,,0.344,,,,,,26.08,,,,,,,,,39.7845375,-75.4714046,-1.1,
2841,,17.479,922+55,92288.81,1.386703,Casing Begin (RR ROW),U3.60,3.60,22.47,U1062.50,1062.50,1621.08,0.344,,,,,,,,,,,,,,,39.7845388,-75.4713918,-0.9,
2842,1788,17.483,922+78,92311.29,,WELD,,,,,,,0.344,,,,,,26.20,,,,,,,,,39.7845460,-75.4713122,-0.1,
2843,1789,17.488,923+05,92337.49,,WELD,,,,,,,0.344,,,,,,30.32,,,,,,,,,39.7845549,-75.4712196,0.2,
2844,1790,17.494,923+36,92367.80,,WELD,,,,,,,0.344,,,,,,36.55,,,,,,,,,39.7845653,-75.4711126,0.4,
2845,1791,17.501,923+74,92404.35,,WELD,,,,,,,0.344,,,,,,32.01,,,,,,,,,39.7845780,-75.4709835,0.6,
2846,,17.505,923+94,92424.29,1.026035,Casing End (RR ROW),D12.07,19.93,12.07,U1197.97,1197.97,1485.61,0.344,,,,,,,,,,,,,,,39.7845850,-75.4709131,0.3,
2847,1792,17.507,924+07,92436.36,,WELD,,,,,,,0.344,,,,,,60.56,,,,,,,,,39.7845893,-75.4708705,-0.1,
2848,,17.512,924+38,92464.52,1.093595,"Bend left - 40 deg., 48D ",U28.16,28.16,32.40,U1238.21,1238.21,1445.38,0.344,,,,,,,,,,,,,,,39.7846106,-75.4707750,0.0,
2849,1793,17.518,924+70,92496.92,,WELD,,,,,,,0.344,,,,,,24.90,,,,,,,,,39.7846695,-75.4706900,0.9,
2850,,17.522,924+87,92513.61,,"Bend left-down - 5 deg., 101D ",D8.21,16.69,8.21,U1287.29,1287.29,1396.29,0.344,,,,,,,,,,,,,,,39.7847042,-75.4706516,1.6,
2851,1794,17.523,924+95,92521.82,,WELD,,,,,,,0.344,,,,,,44.24,,,,,,,,,39.7847223,-75.4706342,1.8,
2852,,17.526,925+12,92539.02,,"Bend down - 10 deg., 22D ",U17.20,17.20,27.04,U1312.71,1312.71,1370.88,0.344,,,,,,,,,,,,,,,39.7847605,-75.4705983,2.1,
2853,1795,17.531,925+39,92566.06,,WELD,,,,,,,0.344,,,,,,60.21,,,,,,,,,39.7848209,-75.4705425,0.7,
2854,,17.537,925+69,92596.49,,"Bend down - 11 deg., 49D ",D29.77,30.43,29.77,D1313.41,1370.18,1313.41,0.344,,,,,,,,,,,,,,,39.7848884,-75.4704794,-1.4,
2855,1796,17.543,925+99,92626.27,,WELD,,,,,,,0.344,,,,,,61.61,,,,,,,,,39.7849533,-75.4704192,-7.8,
2856,,17.546,926+16,92643.78,,"Bend up - 13 deg., 51D ",U17.51,17.51,44.10,D1266.12,1417.46,1266.12,0.344,,,,,,,,,,,,,,,39.7849911,-75.4703829,-11.2,
2857,,17.551,926+43,92670.56,,"Bend up - 12 deg., 65D ",D17.31,44.30,17.31,D1239.34,1444.25,1239.34,0.344,,,,,,,,,,,,,,,39.7850483,-75.4703236,-11.3,
2858,1797,17.555,926+60,92687.87,,WELD,,,,,,,0.344,,,,,,61.49,,,,,,,,,39.7850848,-75.4702861,-8.2,
2859,,17.560,926+89,92716.66,,"Bend down - 12 deg., 40D ",U28.78,28.78,32.71,D1193.24,1490.34,1193.24,0.344,,,,,,,,,,,,,,,39.7851450,-75.4702242,-1.6,
2860,1798,17.566,927+21,92749.37,,WELD,,,,,,,0.344,,,,,,61.44,,,,,,,,,39.7852159,-75.4701535,1.2,
2861,,17.570,927+42,92770.26,,"Bend down - 10 deg., 30D ",U20.89,20.89,40.55,D1139.64,1543.94,1139.64,0.344,,,,,,,,,,,,,,,39.7852612,-75.4701085,2.9,
2862,,17.578,927+82,92810.45,,ml-ext,D0.36,61.08,0.36,D1099.45,1584.14,1099.45,0.344,10,N,1.05,1.79,195,,,1909,1907,2649,20,1897,1892,2628,39.7853484,-75.4700211,2.4,
2863,1799,17.578,927+82,92810.81,,WELD,,,,,,,0.344,,,,,,60.05,,,,,,,,,39.7853492,-75.4700203,2.4,
2864,,17.578,927+82,92810.94,,ml-ext,U0.13,0.13,59.92,D1098.96,1584.63,1098.96,0.344,22,N,2.50,8.28,142,,,1820,1833,2546,42,1697,1690,2347,39.7853495,-75.4700200,2.4,
2865,,17.578,927+83,92811.17,,ml-ext,U0.36,0.36,59.69,D1098.73,1584.85,1098.73,0.344,26,N,0.80,1.21,187,,,1901,1897,2634,36,1891,1883,2615,39.7853500,-75.4700195,2.4,
2866,,17.578,927+83,92811.43,,ml-ext,U0.62,0.62,59.43,D1098.47,1585.12,1098.47,0.344,12,N,0.48,0.52,147,,,1917,1916,2662,22,1914,1913,2657,39.7853506,-75.4700189,2.4,
2867,,17.589,928+39,92867.61,,ml-ext,D3.24,56.81,3.24,D1042.28,1641.30,1042.28,0.344,12,N,0.75,1.20,118,,,1913,1912,2655,22,1906,1903,2644,39.7854721,-75.4698966,1.7,
2868,,17.589,928+39,92868.24,,ml-ext,D2.62,57.43,2.62,D1041.66,1641.93,1041.66,0.344,10,N,0.49,1.02,96,,,1917,1917,2662,20,1914,1913,2657,39.7854734,-75.4698952,1.7,
2869,1800,17.589,928+42,92870.86,,WELD,,,,,,,0.344,,,,,,61.31,,,,,,,,,39.7854791,-75.4698895,1.7,
2870,,17.589,928+42,92871.40,,ml-ext,U0.55,0.55,60.76,D1038.49,1645.09,1038.49,0.344,10,N,0.92,1.58,247,,,1911,1910,2652,20,1902,1898,2636,39.7854803,-75.4698883,1.7,
2871,1801,17.601,929+03,92932.17,,WELD,,,,,,,0.344,,,,,,61.33,,,,,,,,,39.7856111,-75.4697545,0.6,
2872,1802,17.612,929+64,92993.50,,WELD,,,,,,,0.344,,,,,,61.21,,,,,,,,,39.7857411,-75.4696166,-1.6,
2873,1803,17.624,930+25,93054.71,,WELD,,,,,,,0.344,,,,,,46.87,,,,,,,,,39.7858696,-75.4694774,-2.3,
