TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
2874,1804,17.633,930+71,93101.58,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7859683,-75.4693711,-2.4,
2875,1805,17.644,931+32,93162.82,,WELD,,,,,,,0.344,,,,,,54.27,,,,,,,,,39.7860977,-75.4692316,-1.3,
2876,,17.645,931+33,93164.04,,ml-mill related - internal,U1.23,1.23,53.04,D745.85,1937.73,745.85,0.344,,N,0.48,0.86,173,,,,,,,,,,39.7861003,-75.4692288,-1.3,
2877,,17.646,931+39,93169.68,,ml-mill related - internal,U6.86,6.86,47.40,D740.22,1943.37,740.22,0.344,,N,0.47,0.59,246,,,,,,,,,,39.7861121,-75.4692159,-1.2,
2878,,17.650,931+63,93193.94,,ml-mill related - internal,D23.14,31.13,23.14,D715.96,1967.63,715.96,0.344,,N,0.36,1.13,276,,,,,,,,,,39.7861624,-75.4691598,-1.1,
2879,,17.650,931+63,93194.00,,ml-mill related - internal,D23.08,31.18,23.08,D715.90,1967.69,715.90,0.344,,N,0.40,1.67,281,,,,,,,,,,39.7861626,-75.4691597,-1.1,
2880,,17.650,931+63,93194.13,,ml-mill related - internal,D22.95,31.32,22.95,D715.76,1967.82,715.76,0.344,,N,0.47,0.91,281,,,,,,,,,,39.7861628,-75.4691594,-1.1,
2881,,17.650,931+63,93194.23,,ml-mill related - internal,D22.85,31.41,22.85,D715.67,1967.92,715.67,0.344,,N,0.48,1.29,281,,,,,,,,,,39.7861630,-75.4691592,-1.1,
2882,1806,17.655,931+86,93217.08,,WELD,,,,,,,0.344,,,,,,53.99,,,,,,,,,39.7862102,-75.4691060,-1.3,
2883,,17.657,931+97,93228.22,,"Bend down - 10 deg., 26D ",U11.14,11.14,42.84,D681.67,2001.91,681.67,0.344,,,,,,,,,,,,,,,39.7862331,-75.4690800,-1.5,
2884,,17.662,932+25,93255.99,,"Bend up - 10 deg., 33D ",D15.08,38.91,15.08,D653.91,2029.67,653.91,0.344,,,,,,,,,,,,,,,39.7862899,-75.4690151,-3.3,
2885,1807,17.665,932+40,93271.07,,WELD,,,,,,,0.344,,,,,,54.92,,,,,,,,,39.7863212,-75.4689803,-2.7,
2886,1808,17.675,932+94,93325.99,,WELD,,,,,,,0.344,,,,,,61.18,,,,,,,,,39.7864341,-75.4688518,-0.7,
2887,1809,17.687,933+55,93387.17,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7865592,-75.4687070,-0.5,
2888,1810,17.699,934+16,93448.43,,WELD,,,,,,,0.344,,,,,,58.08,,,,,,,,,39.7866829,-75.4685598,-1.0,
2889,,17.709,934+73,93505.95,,ml-ext,D0.56,57.52,0.56,D403.94,2279.64,403.94,0.344,37,N,0.74,0.99,249,,,1893,1886,2619,47,1882,1869,2596,39.7867977,-75.4684198,-2.2,
2890,,17.709,934+73,93506.02,,ml-ext,D0.49,57.59,0.49,D403.88,2279.71,403.88,0.344,29,N,2.63,3.23,107,,,1774,1797,2496,39,1707,1723,2393,39.7867978,-75.4684196,-2.3,
2891,,17.710,934+74,93506.26,,ml-ext,D0.25,57.83,0.25,D403.64,2279.95,403.64,0.344,12,N,0.61,0.91,109,,,1915,1914,2659,32,1905,1901,2641,39.7867983,-75.4684190,-2.3,
2892,1811,17.710,934+74,93506.51,,WELD,,,,,,,0.344,,,,,,57.83,,,,,,,,,39.7867988,-75.4684184,-2.3,
2893,,17.710,934+74,93506.61,,ml-ext,U0.10,0.10,57.73,D403.29,2280.30,403.29,0.344,12,N,0.75,1.61,260,,,1913,1912,2655,32,1898,1893,2629,39.7867990,-75.4684182,-2.3,
2894,,17.710,934+74,93506.69,,ml-ext,U0.18,0.18,57.65,D403.21,2280.38,403.21,0.344,21,N,0.81,1.12,118,,,1905,1902,2641,41,1884,1874,2602,39.7867991,-75.4684180,-2.3,
2895,,17.710,934+74,93506.77,,ml-ext,U0.26,0.26,57.57,D403.13,2280.46,403.13,0.344,12,N,0.64,0.50,253,,,1915,1914,2658,32,1904,1899,2638,39.7867993,-75.4684178,-2.3,
2896,,17.710,934+74,93506.92,,ml-ext,U0.40,0.40,57.42,D402.98,2280.60,402.98,0.344,20,N,1.16,0.99,113,,,1893,1888,2622,30,1876,1865,2591,39.7867996,-75.4684174,-2.3,
2897,,17.720,935+31,93563.80,,ml-ext,D0.54,57.28,0.54,D346.10,2337.48,346.10,0.344,10,N,0.76,2.21,114,,,1914,1913,2657,20,1907,1904,2645,39.7869130,-75.4682791,-3.8,
2898,1812,17.721,935+31,93564.34,,WELD,,,,,,,0.344,,,,,,59.22,,,,,,,,,39.7869140,-75.4682778,-3.8,
2899,,17.721,935+32,93564.80,,ml-ext,U0.46,0.46,58.76,D345.10,2338.48,345.10,0.344,12,N,0.67,1.26,282,,,1914,1913,2657,22,1909,1906,2647,39.7869150,-75.4682767,-3.8,
2900,,17.728,935+68,93601.63,,ml-ext,D21.93,37.29,21.93,D308.27,2375.31,308.27,0.344,10,N,0.81,0.72,169,,,1913,1912,2656,20,1906,1903,2643,39.7869882,-75.4681868,-4.2,
2901,,17.732,935+90,93623.00,,ml-ext,D0.56,58.66,0.56,D286.90,2396.69,286.90,0.344,20,N,1.33,2.85,87,,,1886,1879,2609,30,1864,1851,2570,39.7870307,-75.4681346,-4.1,
2902,,17.732,935+90,93623.19,,ml-ext,D0.37,58.86,0.37,D286.71,2396.88,286.71,0.344,11,N,1.37,3.07,255,,,1901,1897,2635,21,1881,1873,2601,39.7870310,-75.4681341,-4.1,
2903,1813,17.732,935+90,93623.56,,WELD,,,,,,,0.344,,,,,,61.42,,,,,,,,,39.7870318,-75.4681332,-4.1,
2904,,17.732,935+91,93624.04,,ml-ext,U0.49,0.49,60.93,D285.85,2397.73,285.85,0.344,10,N,1.02,2.15,270,,,1910,1908,2650,20,1898,1894,2630,39.7870327,-75.4681320,-4.1,
2905,,17.737,936+18,93651.54,,ml-ext,U27.99,27.99,33.43,D258.35,2425.23,258.35,0.344,11,N,0.68,0.62,189,,,1914,1913,2657,21,1909,1906,2648,39.7870868,-75.4680642,-4.2,
2906,1814,17.743,936+51,93684.97,,WELD,,,,,,,0.344,,,,,,50.15,,,,,,,,,39.7871525,-75.4679814,-4.5,
2907,1815,17.753,937+01,93735.12,,WELD,,,,,,,0.344,,,,,,40.52,,,,,,,,,39.7872500,-75.4678560,-5.0,
2908,1816,17.761,937+41,93775.64,,WELD,,,,,,,0.344,,,,,,27.49,,,,,,,,,39.7873283,-75.4677540,-4.4,
2909,,17.762,937+51,93785.43,,ml-int,U9.80,9.80,17.69,D124.46,2559.12,124.46,0.344,11,N,1.30,1.30,167,,,1903,1900,2638,21,1885,1877,2607,39.7873470,-75.4677292,-4.2,
2910,1817,17.766,937+69,93803.12,,WELD,,,,,,,0.344,,,,,,34.00,,,,,,,,,39.7873811,-75.4676849,-3.1,
2911,,17.770,937+93,93827.68,0.994016,Casing Begin (trans over RCP),D9.44,24.56,9.44,D82.22,2601.36,82.22,0.344,,,,,,,,,,,,,,,39.7874287,-75.4676234,-1.8,Algnmnt sht Sta off a little & length od 20' vs ILI length of 10'
2912,1818,17.772,938+12,93837.12,,WELD,,,,,,,0.344,,,,,,61.14,,,,,,,,,39.7874468,-75.4675994,-1.8,
2913,,17.772,938+13,93837.58,2.020410,Casing End (trans over RCP),U0.46,0.46,60.69,D72.32,2611.26,72.32,0.344,,,,,,,,,,,,,,,39.7874476,-75.4675983,-1.8,Algnmnt sht Sta off a little & length od 20' vs ILI length of 10'
2914,,17.775,938+25,93850.88,,"Bend down - 10 deg., 30D ",U13.76,13.76,47.39,D59.02,2624.57,59.02,0.344,,,,,,,,,,,,,,,39.7874729,-75.4675643,-2.2,
2915,,17.781,938+56,93884.72,,"Bend up - 10 deg., 25D ",D13.54,47.60,13.54,D25.18,2658.41,25.18,0.344,,,,,,,,,,,,,,,39.7875360,-75.4674768,-5.0,
2916,1819,17.784,938+69,93898.26,,WELD,,,,,,,0.344,,,,,,9.42,,,,,,,,,39.7875617,-75.4674421,-5.0,
2917,,17.785,938+76,93905.70,0.920346,Tap,D1.98,7.44,1.98,D4.19,2679.39,4.19,0.344,,,4,2,5,,,,,,,,,,39.7875758,-75.4674230,-5.0,
2918,1820,17.786,938+89,93907.68,,WELD,,,,,,,0.344,,,,,,4.42,,,,,,,,,39.7875796,-75.4674179,-5.1,
2919,,17.786,939+23,93908.25,,Flange,U0.57,0.57,3.85,D1.65,2681.94,1.65,0.344,,,,,,,,,,,,,,,39.7875807,-75.4674165,-5.1,
2920,,17.786,938+80,93909.90,1.001411,Valve (209),D2.20,2.22,2.20,D2443.30,2683.58,2443.30,0.344,,,,,,,,,,,,,,,39.7875838,-75.4674123,-5.1,
2921,,17.786,938+82,93911.51,,Flange,D0.59,3.83,0.59,U1.62,1.62,2441.68,0.344,,,,,,,,,,,,,,,39.7875868,-75.4674082,-5.1,
2922,1821,17.786,938+82,93912.10,,WELD,,,,,,,0.344,,,,,,9.52,,,,,,,,,39.7875879,-75.4674067,-5.1,
2923,,17.787,938+84,93914.10,1.000579,Tap,U1.99,1.99,7.53,U4.20,4.20,2439.10,0.344,,,4,3,1,,,,,,,,,,39.7875918,-75.4674016,-5.1,
2924,1822,17.788,938+92,93921.62,,WELD,,,,,,,0.344,,,,,,36.38,,,,,,,,,39.7876062,-75.4673821,-5.2,
2925,,17.792,939+13,93943.03,,MCP,D14.98,21.41,14.98,U33.13,33.13,2410.16,,,,3,3,306,,,,,,,,,,39.7876469,-75.4673273,-5.5,
2926,,17.794,939+23,93952.77,,Dent - Depth 0.22 inch ,D5.24,31.14,5.24,U42.87,42.87,2400.43,0.344,1.38,N,4,5,211,,,,,,,,,,39.7876653,-75.4673024,-5.7,
2927,1823,17.795,939+28,93958.01,,WELD,,,,,,,0.344,,,,,,61.07,,,,,,,,,39.7876753,-75.4672890,-5.8,
2928,1824,17.807,939+89,94019.08,,WELD,,,,,,,0.344,,,,,,61.12,,,,,,,,,39.7877902,-75.4671308,-6.3,
2929,,17.815,940+35,94065.74,,Dent - Depth 0.16 inch ,D14.46,46.66,14.46,U155.84,155.84,2287.45,0.344,1.00,N,4,4,83,,,,,,,,,,39.7878774,-75.4670096,-6.0,
2930,1825,17.818,940+50,94080.21,,WELD,,,,,,,0.344,,,,,,61.40,,,,,,,,,39.7879044,-75.4669719,-6.0,
2931,,17.819,940+56,94086.64,,MCP,U6.43,6.43,54.96,U176.74,176.74,2266.55,,,,9,8,126,,,,,,,,,,39.7879164,-75.4669552,-6.0,
2932,,17.824,940+81,94111.06,,MCP,D30.54,30.85,30.54,U201.16,201.16,2242.14,,,,9,8,26,,,,,,,,,,39.7879620,-75.4668916,-6.1,
2933,,17.826,940+89,94119.26,,MCP,D22.34,39.05,22.34,U209.36,209.36,2233.93,,,,2,6,123,,,,,,,,,,39.7879774,-75.4668703,-6.2,
2934,1826,17.830,941+11,94141.60,,WELD,,,,,,,0.344,,,,,,61.18,,,,,,,,,39.7880192,-75.4668123,-6.5,
2935,1827,17.841,941+72,94202.78,,WELD,,,,,,,0.344,,,,,,61.49,,,,,,,,,39.7881337,-75.4666534,-7.0,
2936,1828,17.853,942+34,94264.27,,WELD,,,,,,,0.344,,,,,,61.18,,,,,,,,,39.7882476,-75.4664923,-7.1,
2937,,17.859,942+67,94297.75,,MCP,D27.71,33.48,27.71,U387.85,387.85,2055.44,,,,1,3,110,,,,,,,,,,39.7883086,-75.4664034,-7.4,
2938,1829,17.865,942+95,94325.46,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.7883589,-75.4663295,-7.4,
2939,,17.869,943+16,94347.20,,ml-ext,U21.74,21.74,39.28,U437.30,437.30,2006.00,0.344,12,N,0.66,1.23,275,,,1915,1914,2658,22,1909,1907,2649,39.7883981,-75.4662713,-7.4,
2940,,17.869,943+20,94350.63,,MCP,U25.18,25.18,35.84,U440.74,440.74,2002.56,,,,2,6,117,,,,,,,,,,39.7884043,-75.4662621,-7.5,
2941,,17.875,943+49,94379.47,,MCP,D7.00,54.02,7.00,U469.58,469.58,1973.72,,,,2,5,1,,,,,,,,,,39.7884559,-75.4661844,-7.7,
2942,1830,17.876,943+56,94386.47,,WELD,,,,,,,0.344,,,,,,60.13,,,,,,,,,39.7884684,-75.4661655,-7.6,
2943,1831,17.888,944+16,94446.60,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7885754,-75.4660029,-7.1,
2944,,17.899,944+76,94507.25,,MCP,D0.59,60.65,0.59,U597.36,597.36,1845.94,,,,9,5,345,,,,,,,,,,39.7886835,-75.4658383,-7.5,
2945,1832,17.899,944+77,94507.84,,WELD,,,,,,,0.344,,,,,,47.23,,,,,,,,,39.7886845,-75.4658367,-7.5,
2946,,17.901,944+87,94517.63,,MCP,U9.79,9.79,37.44,U607.74,607.74,1835.56,,,,2,4,82,,,,,,,,,,39.7887019,-75.4658102,-7.6,
2947,,17.902,944+91,94522.04,,MCP,U14.19,14.19,33.04,U612.14,612.14,1831.16,,,,2,5,304,,,,,,,,,,39.7887098,-75.4657983,-7.6,
2948,,17.903,944+98,94528.69,,MCP,U20.85,20.85,26.38,U618.80,618.80,1824.50,,,,1,3,279,,,,,,,,,,39.7887215,-75.4657803,-7.7,
2949,,17.903,944+99,94529.92,,MCP,U22.07,22.07,25.16,U620.02,620.02,1823.28,,,,4,7,279,,,,,,,,,,39.7887237,-75.4657770,-7.7,
2950,,17.904,944+99,94530.56,,MCP,U22.72,22.72,24.51,U620.66,620.66,1822.63,,,,2,5,46,,,,,,,,,,39.7887249,-75.4657752,-7.7,
2951,,17.905,945+07,94538.41,,MCP,D16.66,30.57,16.66,U628.52,628.52,1814.78,,,,3,5,96,,,,,,,,,,39.7887388,-75.4657539,-7.8,
2952,1833,17.908,945+24,94555.07,,WELD,,,,,,,0.344,,,,,,46.08,,,,,,,,,39.7887681,-75.4657085,-7.8,
2953,,17.910,945+33,94564.23,,MCP,U9.16,9.16,36.92,U654.33,654.33,1788.96,,,,3,10,21,,,,,,,,,,39.7887843,-75.4656836,-7.9,
2954,,17.913,945+49,94580.03,,MCP,D21.12,24.96,21.12,U670.13,670.13,1773.17,,,,3,4,106,,,,,,,,,,39.7888120,-75.4656404,-7.8,
2955,,17.914,945+52,94583.55,,MCP,D17.60,28.47,17.60,U673.65,673.65,1769.65,,,,3,6,116,,,,,,,,,,39.7888181,-75.4656307,-7.8,
2956,,17.914,945+53,94584.27,,MCP,D16.88,29.19,16.88,U674.37,674.37,1768.93,,,,9,10,288,,,,,,,,,,39.7888194,-75.4656288,-7.8,
2957,,17.914,945+54,94585.57,,MCP,D15.58,30.49,15.58,U675.67,675.67,1767.63,,,,3,6,293,,,,,,,,,,39.7888217,-75.4656252,-7.8,
2958,,17.914,945+56,94587.21,,MCP,D13.94,32.14,13.94,U677.31,677.31,1765.98,,,,2,5,263,,,,,,,,,,39.7888246,-75.4656207,-7.8,
2959,,17.916,945+64,94595.11,,MCP,D6.04,40.04,6.04,U685.21,685.21,1758.08,,,,1,3,80,,,,,,,,,,39.7888384,-75.4655991,-7.7,
2960,,17.916,945+67,94598.45,,MCP,D2.70,43.38,2.70,U688.55,688.55,1754.75,,,,2,5,280,,,,,,,,,,39.7888442,-75.4655899,-7.7,
2961,1834,17.917,945+70,94601.15,,WELD,,,,,,,0.344,,,,,,61.44,,,,,,,,,39.7888489,-75.4655825,-7.7,
2962,,17.918,945+74,94604.92,,MCP,U3.77,3.77,57.67,U695.02,695.02,1748.27,,,,3,4,48,,,,,,,,,,39.7888555,-75.4655722,-7.7,
2963,,17.919,945+80,94611.09,,MCP,U9.94,9.94,51.50,U701.20,701.20,1742.10,,,,3,7,259,,,,,,,,,,39.7888664,-75.4655554,-7.6,
2964,,17.920,945+87,94618.24,,MCP,U17.09,17.09,44.35,U708.34,708.34,1734.96,,,,3,4,355,,,,,,,,,,39.7888789,-75.4655358,-7.6,
2965,,17.920,945+87,94618.71,,MCP,U17.56,17.56,43.88,U708.81,708.81,1734.48,,,,3,5,252,,,,,,,,,,39.7888797,-75.4655345,-7.6,
2966,,17.922,945+96,94627.46,,MCP,U26.31,26.31,35.13,U717.57,717.57,1725.73,,,,2,4,0,,,,,,,,,,39.7888950,-75.4655106,-7.6,
2967,,17.922,945+97,94628.04,,MCP,U26.89,26.89,34.55,U718.15,718.15,1725.15,,,,2,4,252,,,,,,,,,,39.7888961,-75.4655090,-7.6,
2968,,17.924,946+06,94637.78,,MCP,D24.81,36.63,24.81,U727.88,727.88,1715.41,,,,2,3,270,,,,,,,,,,39.7889131,-75.4654824,-7.5,
2969,,17.925,946+13,94644.30,,MCP,D18.29,43.15,18.29,U734.40,734.40,1708.90,,,,4,7,88,,,,,,,,,,39.7889245,-75.4654645,-7.5,
2970,1835,17.929,946+31,94662.59,,WELD,,,,,,,0.344,,,,,,57.81,,,,,,,,,39.7889566,-75.4654145,-7.5,
2971,1836,17.939,946+89,94720.40,,WELD,,,,,,,0.344,,,,,,49.25,,,,,,,,,39.7890583,-75.4652567,-7.7,
2972,,17.946,947+24,94755.67,,MCP,D13.98,35.26,13.98,U845.77,845.77,1597.53,,,,8,6,254,,,,,,,,,,39.7891199,-75.4651599,-7.7,
2973,1837,17.949,947+38,94769.65,,WELD,,,,,,,0.344,,,,,,55.50,,,,,,,,,39.7891443,-75.4651216,-7.6,
2974,,17.956,947+76,94807.86,,ml-mill related - internal,D17.30,38.21,17.30,U897.96,897.96,1545.34,0.344,,N,2.24,2.87,52,,,,,,,,,,39.7892113,-75.4650172,-8.0,
2975,1838,17.959,947+93,94825.16,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7892417,-75.4649700,-7.9,
2976,,17.964,948+18,94850.00,,MCP,U24.85,24.85,36.40,U940.10,940.10,1503.19,,,,8,10,346,,,,,,,,,,39.7892851,-75.4649019,-7.7,
2977,1839,17.971,948+55,94886.40,,WELD,,,,,,,0.344,,,,,,61.43,,,,,,,,,39.7893483,-75.4648019,-6.9,
2978,1840,17.983,949+16,94947.83,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7894541,-75.4646316,-6.7,
2979,1841,17.994,949+77,95009.07,,WELD,,,,,,,0.344,,,,,,55.45,,,,,,,,,39.7895585,-75.4644613,-6.3,
2980,1842,18.005,950+32,95064.52,,WELD,,,,,,,0.344,,,,,,56.39,,,,,,,,,39.7896529,-75.4643072,-5.4,
2981,,18.014,950+79,95111.39,0.998166,Sleeve Begin,D9.52,46.88,9.52,U1201.49,1201.49,1241.80,0.344,,,,,,,,,,,,,,,39.7897361,-75.4641736,-5.6,
2982,,18.014,950+83,95114.46,,Sleeve End  ,D6.45,49.94,6.45,U1204.56,1204.56,1238.74,0.344,,,,,,,,,,,,,,,39.7897361,-75.4641736,-5.6,
2983,1843,18.015,950+90,95120.91,,WELD,,,,,,,0.344,,,,,,61.29,,,,,,,,,39.7897498,-75.4641515,-5.6,
2984,,18.024,951+37,95168.15,,MCP,D14.05,47.24,14.05,D1185.04,1258.25,1185.04,,,,1,4,231,,,,,,,,,,39.7898320,-75.4640208,-5.9,
2985,1844,18.027,951+51,95182.20,,WELD,,,,,,,0.344,,,,,,61.42,,,,,,,,,39.7898564,-75.4639818,-6.0,
2986,,18.027,951+52,95183.29,,MCP,U1.09,1.09,60.33,D1169.90,1273.40,1169.90,,,,1,3,255,,,,,,,,,,39.7898582,-75.4639788,-6.0,
2987,1845,18.039,952+12,95243.63,,WELD,,,,,,,0.344,,,,,,61.37,,,,,,,,,39.7899612,-75.4638117,-5.8,
2988,1846,18.050,952+73,95305.00,,WELD,,,,,,,0.344,,,,,,61.37,,,,,,,,,39.7900658,-75.4636411,-6.3,
2989,,18.056,953+04,95336.03,,MCP,D30.34,31.03,30.34,D1017.16,1426.14,1017.16,,,,5,8,207,,,,,,,,,,39.7901188,-75.4635547,-6.5,
2990,1847,18.062,953+34,95366.37,,WELD,,,,,,,0.344,,,,,,61.35,,,,,,,,,39.7901704,-75.4634702,-6.4,
2991,,18.062,953+37,95369.50,,MCP,U3.13,3.13,58.22,D983.69,1459.60,983.69,,,,2,2,248,,,,,,,,,,39.7901757,-75.4634615,-6.4,
2992,,18.063,953+38,95371.01,,MCP,U4.64,4.64,56.71,D982.19,1461.11,982.19,,,,4,7,180,,,,,,,,,,39.7901783,-75.4634573,-6.3,
2993,1848,18.073,953+95,95427.72,,WELD,,,,,,,0.344,,,,,,50.87,,,,,,,,,39.7902752,-75.4632997,-6.1,
2994,1849,18.083,954+45,95478.60,,WELD,,,,,,,0.344,,,,,,44.25,,,,,,,,,39.7903622,-75.4631584,-6.3,
2995,1850,18.091,954+89,95522.85,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7904375,-75.4630353,-6.6,
2996,1851,18.103,955+50,95584.11,,WELD,,,,,,,0.344,,,,,,42.76,,,,,,,,,39.7905420,-75.4628651,-6.6,
2997,1852,18.111,955+93,95626.87,,WELD,,,,,,,0.344,,,,,,7.02,,,,,,,,,39.7906150,-75.4627463,-6.1,
2998,1853,18.112,956+00,95633.89,,WELD,,,,,,,0.344,,,,,,11.48,,,,,,,,,39.7906271,-75.4627269,-5.9,
2999,1854,18.115,956+11,95645.37,,WELD,,,,,,,0.344,,,,,,50.97,,,,,,,,,39.7906468,-75.4626952,-5.3,
3000,,18.120,956+38,95672.16,0.994794,Casing Begin,D24.18,26.79,24.18,D681.03,1762.26,681.03,0.344,,,,,,,,,,,,,,,39.7906926,-75.4626213,-3.8,
3001,,18.122,956+48,95682.44,,Casing End,D13.90,37.07,13.90,D670.76,1772.54,670.76,0.344,,,,,,,,,,,,,,,39.7907102,-75.4625930,-3.8,
3002,1855,18.124,956+62,95696.34,,WELD,,,,,,,0.344,,,,,,6.18,,,,,,,,,39.7907342,-75.4625547,-4.3,
3003,1856,18.125,956+68,95702.52,,WELD,,,,,,,0.344,,,,,,53.27,,,,,,,,,39.7907448,-75.4625376,-4.7,
3004,1857,18.136,957+21,95755.79,,WELD,,,,,,,0.344,,,,,,61.48,,,,,,,,,39.7908364,-75.4623902,-5.5,
3005,1858,18.147,957+83,95817.27,,WELD,,,,,,,0.344,,,,,,25.35,,,,,,,,,39.7909419,-75.4622202,-5.6,
3006,,18.151,958+02,95836.28,,"Bend up - 10 deg., 36D ",D6.34,19.01,6.34,D516.92,1926.38,516.92,0.344,,,,,,,,,,,,,,,39.7909742,-75.4621675,-5.7,
3007,1859,18.152,958+08,95842.62,,WELD,,,,,,,0.344,,,,,,35.24,,,,,,,,,39.7909850,-75.4621500,-5.3,
3008,,18.157,958+35,95869.65,,"Bend down - 10 deg., 29D ",D8.21,27.03,8.21,D483.54,1959.75,483.54,0.344,,,,,,,,,,,,,,,39.7910309,-75.4620752,-3.0,
3009,1860,18.159,958+43,95877.86,,WELD,,,,,,,0.344,,,,,,50.71,,,,,,,,,39.7910450,-75.4620524,-2.9,
3010,,18.159,958+44,95878.67,0.998795,Casing Begin,U0.81,0.81,49.90,D474.52,1968.78,474.52,0.344,,,,,,,,,,,,,,,39.7910464,-75.4620502,-2.9,
3011,,18.161,958+56,95890.40,,ml-int,U12.54,12.54,38.17,D462.79,1980.50,462.79,0.344,27,N,0.30,0.33,75,,,1917,1916,2661,42,1914,1912,2656,39.7910665,-75.4620177,-3.0,
3012,,18.163,958+64,95898.36,1.016194,Casing End,U20.49,20.49,30.22,D454.84,1988.46,454.84,0.344,,,,,,,,,,,,,,,39.7910802,-75.4619957,-3.1,
3013,,18.164,958+72,95905.93,,"Bend down - 10 deg., 22D ",D22.65,28.06,22.65,D447.27,1996.03,447.27,0.344,,,,,,,,,,,,,,,39.7910932,-75.4619748,-3.4,
3014,1861,18.168,958+95,95928.57,,WELD,,,,,,,0.344,,,,,,5.94,,,,,,,,,39.7911321,-75.4619126,-5.3,
3015,1862,18.169,959+01,95934.51,,WELD,,,,,,,0.344,,,,,,61.29,,,,,,,,,39.7911423,-75.4618962,-5.6,
3016,,18.171,959+11,95944.49,,"Bend up - 10 deg., 30D ",U9.98,9.98,51.32,D408.71,2034.59,408.71,0.344,,,,,,,,,,,,,,,39.7911594,-75.4618687,-6.1,
3017,1863,18.181,959+64,95995.80,,WELD,,,,,,,0.344,,,,,,53.78,,,,,,,,,39.7912473,-75.4617270,-4.9,
3018,1864,18.191,960+19,96049.58,,WELD,,,,,,,0.344,,,,,,61.23,,,,,,,,,39.7913384,-75.4615764,-4.0,
3019,1865,18.203,960+82,96110.81,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.7914422,-75.4614052,-3.7,
3020,1866,18.214,961+44,96171.83,,WELD,,,,,,,0.344,,,,,,42.84,,,,,,,,,39.7915461,-75.4612351,-3.2,
3021,1867,18.222,961+88,96214.67,,WELD,,,,,,,0.344,,,,,,58.23,,,,,,,,,39.7916186,-75.4611157,-3.0,
3022,,18.227,962+15,96240.72,,ml-mill related - internal,U26.05,26.05,32.18,D112.47,2330.82,112.47,0.344,,N,0.60,1.24,130,,,,,,,,,,39.7916629,-75.4610431,-2.8,
3023,1868,18.234,962+48,96272.90,,WELD,,,,,,,0.344,,,,,,57.52,,,,,,,,,39.7917179,-75.4609537,-2.8,
3024,,18.236,962+61,96285.86,,ml-int,U12.96,12.96,44.56,D67.33,2375.97,67.33,0.344,11,N,0.97,0.52,234,,,1909,1908,2649,21,1899,1894,2631,39.7917401,-75.4609177,-2.7,
3025,,18.238,962+74,96299.14,,MCP,U26.23,26.23,31.29,D54.06,2389.24,54.06,,,,2,4,124,,,,,,,,,,39.7917628,-75.4608809,-2.6,
3026,1869,18.244,963+06,96330.42,,WELD,,,,,,,0.344,,,,,,60.02,,,,,,,,,39.7918163,-75.4607941,-2.1,
3027,,18.249,963+30,96353.19,,AGM 39,U22.77,22.77,37.25,U2443.30,2443.30,4010.39,0.344,,,,,,,,,,,,,,,39.7918551,-75.4607306,-1.6,
3028,1870,18.256,963+68,96390.44,,WELD,,,,,,,0.344,,,,,,61.25,,,,,,,,,39.7919184,-75.4606267,-1.4,
3029,1871,18.267,964+31,96451.69,,WELD,,,,,,,0.344,,,,,,53.35,,,,,,,,,39.7920215,-75.4604548,-0.6,
3030,1872,18.277,964+85,96505.04,,WELD,,,,,,,0.344,,,,,,61.49,,,,,,,,,39.7921113,-75.4603048,0.4,
3031,,18.289,965+47,96565.74,,ml-mill related - internal,D0.79,60.70,0.79,U212.55,212.55,3797.84,0.344,,N,1.09,1.13,195,,,,,,,,,,39.7922142,-75.4601349,0.9,
3032,1873,18.289,965+48,96566.53,,WELD,,,,,,,0.344,,,,,,58.52,,,,,,,,,39.7922155,-75.4601327,0.9,
3033,1874,18.300,966+08,96625.05,,WELD,,,,,,,0.344,,,,,,61.03,,,,,,,,,39.7923149,-75.4599694,0.7,
3034,1875,18.312,966+71,96686.08,,WELD,,,,,,,0.344,,,,,,59.82,,,,,,,,,39.7924186,-75.4597990,0.8,
3035,,18.314,966+80,96695.65,,MCP,U9.57,9.57,50.25,U342.46,342.46,3667.93,,,,3,5,58,,,,,,,,,,39.7924349,-75.4597723,0.8,
3036,1876,18.323,967+32,96745.90,,WELD,,,,,,,0.344,,,,,,61.34,,,,,,,,,39.7925204,-75.4596324,0.5,
3037,1877,18.335,967+95,96807.24,,WELD,,,,,,,0.344,,,,,,50.55,,,,,,,,,39.7926251,-75.4594617,0.4,
3038,1878,18.344,968+46,96857.79,,WELD,,,,,,,0.344,,,,,,49.77,,,,,,,,,39.7927108,-75.4593202,0.6,
3039,1879,18.354,968+97,96907.56,,WELD,,,,,,,0.344,,,,,,61.31,,,,,,,,,39.7927951,-75.4591808,1.4,
3040,1880,18.365,969+60,96968.87,,WELD,,,,,,,0.344,,,,,,60.64,,,,,,,,,39.7929002,-75.4590107,1.8,
3041,,18.369,969+82,96990.46,,"Bend left-down - 10 deg., 67D ",U21.59,21.59,39.05,U637.27,637.27,3373.12,0.344,,,,,,,,,,,,,,,39.7929381,-75.4589517,1.7,
3042,1881,18.377,970+22,97029.51,,WELD,,,,,,,0.344,,,,,,13.58,,,,,,,,,39.7930156,-75.4588558,1.5,
3043,1882,18.379,970+36,97043.10,,WELD,,,,,,,0.344,,,,,,61.05,,,,,,,,,39.7930427,-75.4588226,1.6,
3044,,18.389,970+87,97092.74,1.023961,Casing Begin,D11.41,49.64,11.41,U739.54,739.54,3270.85,0.344,,,,,,,,,,,,,,,39.7931413,-75.4587008,2.9,
3045,,18.391,970+97,97102.61,,Casing End,D1.54,59.51,1.54,U749.42,749.42,3260.97,0.344,,,,,,,,,,,,,,,39.7931609,-75.4586765,3.1,
3046,1883,18.391,970+98,97104.15,,WELD,,,,,,,0.344,,,,,,40.99,,,,,,,,,39.7931639,-75.4586727,3.1,
3047,1884,18.399,971+36,97145.14,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7932450,-75.4585716,2.4,
3048,1885,18.410,971+93,97206.37,,WELD,,,,,,,0.344,,,,,,61.03,,,,,,,,,39.7933658,-75.4584204,1.5,
3049,,18.412,972+02,97216.22,,"Bend right - 10 deg., 53D ",U9.84,9.84,51.18,U863.02,863.02,3147.37,0.344,,,,,,,,,,,,,,,39.7933848,-75.4583955,1.4,
3050,1886,18.422,972+49,97267.40,,WELD,,,,,,,0.344,,,,,,61.02,,,,,,,,,39.7934738,-75.4582551,1.4,
3051,1887,18.433,973+06,97328.42,,WELD,,,,,,,0.344,,,,,,33.36,,,,,,,,,39.7935783,-75.4580850,1.8,
3052,1888,18.440,973+37,97361.79,,WELD,,,,,,,0.344,,,,,,61.26,,,,,,,,,39.7936343,-75.4579914,2.0,
3053,,18.440,973+37,97362.36,,ml-ext,U0.58,0.58,60.68,U1009.17,1009.17,3001.22,0.344,12,N,0.45,0.62,181,,,1917,1916,2662,22,1914,1913,2657,39.7936352,-75.4579898,2.1,
3054,,18.445,973+60,97387.00,,"Bend right - 10 deg., 50D ",U25.21,25.21,36.05,U1033.80,1033.80,2976.58,0.344,,,,,,,,,,,,,,,39.7936755,-75.4579196,2.4,
3055,1889,18.451,973+93,97423.04,,WELD,,,,,,,0.344,,,,,,27.69,,,,,,,,,39.7937232,-75.4578075,2.9,
3056,1890,18.457,974+19,97450.74,,WELD,,,,,,,0.344,,,,,,61.12,,,,,,,,,39.7937594,-75.4577206,2.8,
3057,,18.464,974+53,97487.37,0.925262,Casing Begin,D24.49,36.63,24.49,U1134.17,1134.17,2876.22,0.344,,,,,,,,,,,,,,,39.7938069,-75.4576056,3.6,
3058,,18.468,974+75,97509.18,,Casing End,D2.67,58.45,2.67,U1155.99,1155.99,2854.40,0.344,,,,,,,,,,,,,,,39.7938353,-75.4575372,4.2,
3059,1891,18.468,974+77,97511.85,,WELD,,,,,,,0.344,,,,,,41.98,,,,,,,,,39.7938388,-75.4575288,4.2,
3060,,18.469,974+80,97515.04,,MCP,U3.19,3.19,38.79,U1161.85,1161.85,2848.54,,,,2,5,9,,,,,,,,,,39.7938429,-75.4575189,4.3,
3061,,18.469,974+83,97518.77,,MCP,U6.92,6.92,35.06,U1165.58,1165.58,2844.81,,,,5,4,66,,,,,,,,,,39.7938477,-75.4575072,4.3,
3062,,18.470,974+84,97519.34,,MCP,U7.48,7.48,34.49,U1166.15,1166.15,2844.24,,,,6,7,288,,,,,,,,,,39.7938484,-75.4575055,4.3,
3063,1892,18.476,975+14,97553.83,,WELD,,,,,,,0.344,,,,,,39.41,,,,,,,,,39.7938931,-75.4573980,3.8,
3064,,18.478,975+23,97563.85,0.877949,"Bend left - 10 deg., 43D ",U10.02,10.02,29.39,U1210.66,1210.66,2799.73,0.344,,,,,,,,,,,,,,,39.7939068,-75.4573669,3.6,
3065,1893,18.484,975+52,97593.24,,WELD,,,,,,,0.344,,,,,,61.34,,,,,,,,,39.7939569,-75.4572847,3.5,
3066,,18.484,975+55,97596.03,,ml-int,U2.79,2.79,58.55,U1242.84,1242.84,2767.55,0.344,11,N,0.88,0.60,331,,,1912,1910,2653,21,1903,1899,2637,39.7939617,-75.4572770,3.5,
3067,1894,18.495,976+13,97654.58,,WELD,,,,,,,0.344,,,,,,45.28,,,,,,,,,39.7940624,-75.4571151,3.0,
3068,,18.496,976+16,97658.17,,MCP,U3.59,3.59,41.69,U1304.97,1304.97,2705.42,,,,2,2,142,,,,,,,,,,39.7940685,-75.4571051,3.0,
3069,1895,18.504,976+57,97699.86,,WELD,,,,,,,0.344,,,,,,45.94,,,,,,,,,39.7941395,-75.4569888,2.6,
3070,1896,18.512,977+03,97745.80,,WELD,,,,,,,0.344,,,,,,61.51,,,,,,,,,39.7942182,-75.4568613,2.2,
3071,,18.520,977+40,97783.89,,MCP,D23.42,38.09,23.42,U1430.69,1430.69,2579.70,,,,3,6,208,,,,,,,,,,39.7942835,-75.4567555,2.7,
3072,1897,18.524,977+63,97807.30,,WELD,,,,,,,0.344,,,,,,44.18,,,,,,,,,39.7943234,-75.4566902,2.9,
3073,1898,18.532,978+07,97851.49,,WELD,,,,,,,0.344,,,,,,61.16,,,,,,,,,39.7943979,-75.4565665,2.8,
3074,,18.537,978+32,97877.26,,MCP,U25.77,25.77,35.39,U1524.06,1524.06,2486.33,,,,2,5,143,,,,,,,,,,39.7944418,-75.4564946,2.7,
3075,1899,18.544,978+67,97912.64,,WELD,,,,,,,0.344,,,,,,61.41,,,,,,,,,39.7945018,-75.4563957,2.8,
3076,,18.553,979+13,97958.78,,Dent - Depth 0.16 inch ,D15.27,46.13,15.27,U1605.58,1605.58,2404.81,0.344,1.00,N,4,5,242,,,,,,,,,,39.7945802,-75.4562671,2.3,
3077,1900,18.556,979+28,97974.05,,WELD,,,,,,,0.344,,,,,,60.86,,,,,,,,,39.7946062,-75.4562245,2.3,
3078,1901,18.567,979+88,98034.91,,WELD,,,,,,,0.344,,,,,,61.36,,,,,,,,,39.7947101,-75.4560551,1.7,
3079,,18.578,980+47,98094.46,0.987364,Sleeve Begin,D1.81,59.55,1.81,U1741.27,1741.27,2269.12,0.344,,,,,,,,,,,,,,,39.7948146,-75.4558845,2.1,
3080,1902,18.579,980+48,98096.27,,WELD,,,,,,,0.344,,,,,,61.39,,,,,,,,,39.7948147,-75.4558844,2.1,
3081,,18.579,980+50,98097.99,0.848707,Sleeve End  ,U1.72,1.72,59.67,U1744.80,1744.80,2265.59,0.344,,,,,,,,,,,,,,,39.7948146,-75.4558845,2.1,
3082,1903,18.590,981+10,98157.66,,WELD,,,,,,,0.344,,,,,,47.16,,,,,,,,,39.7949197,-75.4557137,2.6,
3083,1904,18.599,981+58,98204.82,,WELD,,,,,,,0.344,,,,,,47.79,,,,,,,,,39.7950001,-75.4555822,3.8,
3084,1905,18.608,982+06,98252.61,,WELD,,,,,,,0.344,,,,,,61.24,,,,,,,,,39.7950814,-75.4554487,4.1,
3085,1906,18.620,982+67,98313.85,,WELD,,,,,,,0.344,,,,,,54.61,,,,,,,,,39.7951852,-75.4552777,4.0,
3086,1907,18.630,983+22,98368.46,,WELD,,,,,,,0.344,,,,,,61.16,,,,,,,,,39.7952779,-75.4551249,3.5,
3087,1908,18.642,983+84,98429.62,,WELD,,,,,,,0.344,,,,,,61.07,,,,,,,,,39.7953826,-75.4549547,4.1,
3088,,18.654,984+46,98490.59,,ml-ext,D0.09,60.97,0.09,D1872.99,2137.40,1872.99,0.344,20,N,1.20,1.97,182,,,1892,1886,2619,40,1851,1832,2544,39.7954877,-75.4547859,4.6,
3089,1909,18.654,984+46,98490.69,,WELD,,,,,,,0.344,,,,,,61.13,,,,,,,,,39.7954879,-75.4547857,4.6,
3090,,18.654,984+46,98490.92,,ml-ext,U0.23,0.23,60.90,D1872.66,2137.73,1872.66,0.344,11,N,1.46,2.14,179,,,1899,1895,2632,31,1851,1834,2547,39.7954883,-75.4547850,4.6,
3091,,18.654,984+46,98491.24,,ml-ext,U0.55,0.55,60.58,D1872.34,2138.05,1872.34,0.344,12,N,0.57,0.46,184,,,1916,1915,2659,22,1912,1910,2652,39.7954888,-75.4547841,4.6,
3092,1910,18.665,985+07,98551.82,,WELD,,,,,,,0.344,,,,,,61.11,,,,,,,,,39.7955926,-75.4546153,4.8,
3093,1911,18.677,985+69,98612.93,,WELD,,,,,,,0.344,,,,,,61.07,,,,,,,,,39.7956975,-75.4544454,4.7,
3094,1912,18.688,986+30,98673.99,,WELD,,,,,,,0.344,,,,,,59.04,,,,,,,,,39.7958026,-75.4542763,5.3,
3095,1913,18.699,986+90,98733.03,,WELD,,,,,,,0.344,,,,,,56.34,,,,,,,,,39.7959065,-75.4541153,6.4,
3096,1914,18.710,987+47,98789.37,,WELD,,,,,,,0.344,,,,,,50.68,,,,,,,,,39.7960075,-75.4539638,6.0,
3097,1915,18.720,987+98,98840.05,,WELD,,,,,,,0.344,,,,,,61.18,,,,,,,,,39.7960984,-75.4538274,5.4,
3098,1916,18.731,988+59,98901.23,,WELD,,,,,,,0.344,,,,,,61.34,,,,,,,,,39.7962082,-75.4536631,4.3,
3099,1917,18.743,989+21,98962.57,,WELD,,,,,,,0.344,,,,,,20.17,,,,,,,,,39.7963191,-75.4534990,2.6,
3100,1918,18.747,989+42,98982.74,,WELD,,,,,,,0.344,,,,,,61.60,,,,,,,,,39.7963556,-75.4534448,2.2,
3101,,18.752,989+72,99012.89,1.007869,"Bend right - 21 deg., 34D ",U30.16,30.16,31.45,D1350.69,2659.70,1350.69,0.344,,,,,,,,,,,,,,,39.7964084,-75.4533629,1.4,
3102,1919,18.758,990+04,99044.34,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,59.90,,,,,,,,,39.7964416,-75.4532602,0.2,
3103,,18.765,990+43,99081.79,,ml-mill related - internal,D22.45,37.45,22.45,D1281.79,2728.60,1281.79,0.250,,N,1.08,0.75,347,,,,,,,,,,39.7964793,-75.4531362,-1.7,
3104,1920,18.770,990+66,99104.24,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7965020,-75.4530620,-3.0,
3105,1921,18.781,991+29,99165.69,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.7965637,-75.4528583,-4.7,
3106,,18.784,991+43,99179.08,1.028969,"Bend left - 18 deg., 36D ",U13.39,13.39,48.01,D1184.50,2825.89,1184.50,0.250,,,,,,,,,,,,,,,39.7965785,-75.4528148,-4.7,
3107,1922,18.793,991+89,99227.09,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.7966610,-75.4526818,-4.9,
3108,,18.802,992+38,99277.19,,ml-ext,D11.24,50.09,11.24,D1086.40,2923.99,1086.40,0.250,11,N,0.47,0.52,331,,,1482,1482,2058,21,1480,1478,2053,39.7967484,-75.4525448,-4.1,
3109,,18.803,992+38,99277.24,,ml-ext,D11.19,50.15,11.19,D1086.34,2924.04,1086.34,0.250,15,N,0.86,0.56,351,,,1473,1471,2043,25,1464,1459,2026,39.7967485,-75.4525446,-4.1,
3110,,18.805,992+48,99288.23,,ml-ext,D0.19,61.14,0.19,D1075.35,2935.04,1075.35,0.250,29,N,0.60,0.84,328,,,1472,1469,2040,49,1457,1448,2011,39.7967677,-75.4525146,-3.9,
3111,1923,18.805,992+49,99288.43,,WELD,,,,,,,0.250,,,,,,52.67,,,,,,,,,39.7967681,-75.4525141,-3.9,
3112,,18.811,992+80,99321.34,,"Bend down - 10 deg., 39D ",D19.76,32.91,19.76,D1042.25,2968.14,1042.25,0.250,,,,,,,,,,,,,,,39.7968260,-75.4524241,-3.8,
3113,,18.812,992+87,99328.01,,ml-ext,D13.09,39.58,13.09,D1035.58,2974.81,1035.58,0.250,10,N,0.62,0.60,3,,,1481,1480,2056,20,1476,1474,2048,39.7968379,-75.4524062,-4.3,
3114,1924,18.815,992+99,99341.10,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.7968615,-75.4523713,-5.5,
3115,,18.817,993+11,99352.74,,ml-ext,U11.65,11.65,49.99,D1010.84,2999.55,1010.84,0.250,11,N,0.51,0.44,338,,,1482,1481,2058,21,1479,1477,2052,39.7968823,-75.4523402,-6.6,
3116,,18.820,993+28,99370.70,,"Bend up - 10 deg., 41D ",U29.60,29.60,32.04,D992.89,3017.50,992.89,0.250,,,,,,,,,,,,,,,39.7969143,-75.4522917,-7.2,
3117,,18.822,993+39,99381.94,,ml-mill related - internal,D20.79,40.85,20.79,D981.64,3028.75,981.64,0.250,,N,2.53,2.28,143,,,,,,,,,,39.7969340,-75.4522611,-6.3,
3118,,18.823,993+40,99382.89,,ml-mill related - internal,D19.84,41.80,19.84,D980.69,3029.70,980.69,0.250,,N,1.51,1.38,148,,,,,,,,,,39.7969357,-75.4522585,-6.2,
3119,,18.823,993+44,99387.22,,ml-mill related - internal,D15.51,46.13,15.51,D976.36,3034.03,976.36,0.250,,N,3.56,2.23,146,,,,,,,,,,39.7969433,-75.4522467,-5.8,
3120,,18.824,993+45,99388.86,,ml-mill related - internal,D13.87,47.77,13.87,D974.72,3035.67,974.72,0.250,,N,1.19,2.02,137,,,,,,,,,,39.7969462,-75.4522423,-5.7,
3121,,18.824,993+46,99389.01,,ml-mill related - internal,D13.73,47.91,13.73,D974.58,3035.81,974.58,0.250,,N,0.81,1.96,139,,,,,,,,,,39.7969464,-75.4522419,-5.7,
3122,,18.824,993+46,99389.10,,ml-mill related - internal,D13.63,48.01,13.63,D974.48,3035.91,974.48,0.250,,N,1.24,3.93,129,,,,,,,,,,39.7969466,-75.4522416,-5.7,
3123,,18.824,993+48,99391.52,,ml-mill related - internal,D11.21,50.42,11.21,D972.06,3038.33,972.06,0.250,,N,1.40,2.23,139,,,,,,,,,,39.7969508,-75.4522350,-5.5,
3124,,18.824,993+48,99391.63,,ml-mill related - internal,D11.10,50.54,11.10,D971.95,3038.44,971.95,0.250,,N,1.29,2.81,144,,,,,,,,,,39.7969510,-75.4522347,-5.4,
3125,,18.824,993+48,99391.97,,ml-mill related - internal,D10.76,50.87,10.76,D971.61,3038.77,971.61,0.250,,N,1.46,2.65,147,,,,,,,,,,39.7969516,-75.4522338,-5.4,
3126,,18.825,993+52,99395.56,,ml-mill related - internal,D7.17,54.46,7.17,D968.02,3042.37,968.02,0.250,,N,1.13,2.28,142,,,,,,,,,,39.7969579,-75.4522241,-5.1,
3127,,18.825,993+54,99397.63,,ml-int,D5.10,56.53,5.10,D965.95,3044.44,965.95,0.250,19,N,1.22,0.99,7,,,1458,1452,2017,29,1439,1428,1984,39.7969616,-75.4522185,-4.9,
3128,1925,18.826,993+59,99402.73,,WELD,,,,,,,0.250,,,,,,60.13,,,,,,,,,39.7969706,-75.4522047,-4.4,
3129,,18.827,993+60,99403.93,,ml-ext,U1.20,1.20,58.93,D959.65,3050.74,959.65,0.250,23,N,0.72,0.50,247,,,1471,1468,2039,33,1463,1458,2024,39.7969727,-75.4522014,-4.3,
3130,,18.832,993+87,99431.95,0.964907,"Bend left - 16 deg., 36D ",U29.22,29.22,30.91,D931.63,3078.76,931.63,0.250,,,,,,,,,,,,,,,39.7970233,-75.4521268,-1.8,
3131,1926,18.838,994+24,99462.86,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.7970918,-75.4520618,-1.4,
3132,,18.849,994+98,99524.07,,u/s marker band,D0.24,61.20,0.24,D839.52,3170.87,839.52,0.250,,,,,,,,,,,,,,,39.7972287,-75.4519331,-0.7,
3133,1927,18.849,994+99,99524.31,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.7972282,-75.4519336,-0.7,
3134,,18.849,994+99,99524.41,,ml-ext - Repaired - between marker bands,U0.10,0.10,61.34,D839.17,3171.22,839.17,0.250,14,N,0.73,3.12,162,,,1477,1476,2050,34,1462,1456,2022,39.7972285,-75.4519334,-0.7,
3135,,18.849,994+99,99524.49,,ml-ext - Repaired - between marker bands,U0.18,0.18,61.26,D839.09,3171.30,839.09,0.250,10,N,0.78,1.54,246,,,1479,1478,2052,30,1463,1457,2024,39.7972286,-75.4519332,-0.7,
3136,,18.849,994+99,99524.63,,ml-ext - Repaired - between marker bands,U0.32,0.32,61.12,D838.95,3171.44,838.95,0.250,24,N,4.93,7.06,217,,,1306,1367,1898,44,1125,1164,1617,39.7972290,-75.4519329,-0.7,
3137,,18.849,994+99,99524.79,,ml-ext - Repaired - between marker bands,U0.48,0.48,60.96,D838.79,3171.60,838.79,0.250,11,N,0.67,0.64,164,,,1480,1479,2054,21,1474,1472,2044,39.7972293,-75.4519326,-0.7,
3138,,18.849,994+99,99525.01,,d/s marker band,U0.70,0.70,60.74,D838.57,3171.81,838.57,0.250,,,,,,,,,,,,,,,39.7972287,-75.4519331,-0.7,
3139,,18.854,995+28,99548.24,,ml-ext,U23.93,23.93,37.51,D815.34,3195.05,815.34,0.250,23,N,1.16,0.99,94,,,1452,1445,2007,33,1433,1420,1972,39.7972814,-75.4518836,-0.4,
3140,1928,18.861,995+73,99585.75,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.7973646,-75.4518052,-0.6,
3141,,18.868,996+20,99624.55,1.208469,Sleeve Begin,D22.69,38.80,22.69,D739.03,3271.36,739.03,0.250,,,,,,,,,,,,,,,39.7974525,-75.4517229,-1.5,
3142,,18.869,996+21,99626.08,,Sleeve End  ,D21.16,40.33,21.16,D737.50,3272.89,737.50,0.250,,,,,,,,,,,,,,,39.7974525,-75.4517229,-1.5,
3143,1929,18.873,996+41,99647.24,,WELD,,,,,,,0.250,,,,,,44.55,,,,,,,,,39.7975012,-75.4516773,-1.8,
3144,1930,18.881,996+83,99691.79,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.7976008,-75.4515851,-1.7,
3145,,18.881,996+83,99692.10,,ml-ext,U0.31,0.31,61.05,D671.48,3338.91,671.48,0.250,13,N,0.53,0.42,95,,,1481,1480,2056,23,1477,1476,2049,39.7976015,-75.4515845,-1.7,
3146,,18.882,996+87,99696.25,,ml-ext,U4.46,4.46,56.90,D667.33,3343.06,667.33,0.250,22,N,0.48,0.53,277,,,1479,1478,2052,32,1475,1473,2046,39.7976107,-75.4515758,-1.7,
3147,,18.887,997+15,99725.15,,ml-ext,D28.00,33.36,28.00,D638.43,3371.96,638.43,0.250,11,N,0.58,0.70,201,,,1481,1481,2056,21,1477,1475,2049,39.7976751,-75.4515154,-1.9,
3148,,18.893,997+41,99752.76,,ml-ext,D0.39,60.97,0.39,D610.82,3399.57,610.82,0.250,10,N,1.68,4.51,101,,,1461,1457,2023,20,1435,1424,1977,39.7977363,-75.4514572,-2.1,
3149,1931,18.893,997+41,99753.15,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.7977371,-75.4514564,-2.1,
3150,1932,18.904,997+99,99814.34,,WELD,,,,,,,0.250,,,,,,51.76,,,,,,,,,39.7978728,-75.4513274,-2.5,
3151,1933,18.914,998+47,99866.10,,WELD,,,,,,,0.250,,,,,,49.89,,,,,,,,,39.7979871,-75.4512184,-2.4,
3152,,18.914,998+48,99866.63,,ml-ext,U0.53,0.53,49.36,D496.95,3513.44,496.95,0.250,12,N,0.84,0.74,357,,,1477,1475,2048,22,1468,1464,2033,39.7979883,-75.4512172,-2.4,
3153,1934,18.923,998+94,99915.99,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.7980975,-75.4511134,-1.4,
3154,,18.924,998+95,99916.42,,ml-ext,U0.43,0.43,61.05,D447.16,3563.23,447.16,0.250,11,N,0.63,0.69,186,,,1481,1480,2055,21,1476,1474,2047,39.7980984,-75.4511125,-1.4,
3155,,18.931,999+30,99953.89,,ml-ext,D23.58,37.90,23.58,D409.69,3600.69,409.69,0.250,31,N,0.82,0.70,82,,,1459,1453,2018,41,1447,1436,1994,39.7981811,-75.4510334,-0.3,
3156,1935,18.935,999+52,99977.47,,WELD,,,,,,,0.250,,,,,,55.37,,,,,,,,,39.7982335,-75.4509842,0.2,
3157,1936,18.946,1000+04,100032.85,,WELD,,,,,,,0.250,,,,,,59.08,,,,,,,,,39.7983570,-75.4508696,2.0,
3158,,18.951,1000+30,100060.51,,ml-int,U27.66,27.66,31.42,D303.07,3707.32,303.07,0.250,22,N,0.74,0.83,116,,,1472,1469,2040,32,1463,1458,2025,39.7984187,-75.4508123,2.4,
3159,,18.953,1000+39,100069.95,,ml-ext,D21.98,37.10,21.98,D293.63,3716.75,293.63,0.250,12,N,0.68,0.53,86,,,1479,1478,2053,22,1473,1471,2043,39.7984398,-75.4507928,2.5,
3160,1937,18.957,1000+60,100091.93,,WELD,,,,,,,0.250,,,,,,57.88,,,,,,,,,39.7984889,-75.4507473,2.7,
3161,1938,18.968,1001+14,100149.81,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.7986177,-75.4506268,2.5,
3162,1939,18.979,1001+72,100211.20,,WELD,,,,,,,0.250,,,,,,55.26,,,,,,,,,39.7987546,-75.4504987,2.8,
3163,,18.988,1002+18,100259.24,,Dent - Depth 0.16 inch ,D7.22,48.04,7.22,D104.34,3906.05,104.34,0.250,1.00,N,4,4,185,,,,,,,,,,39.7988613,-75.4503982,3.3,
3164,,18.990,1002+24,100265.98,,ml-ext,D0.48,54.78,0.48,D97.61,3912.78,97.61,0.250,20,N,0.81,5.99,119,,,1471,1468,2039,30,1462,1456,2022,39.7988762,-75.4503839,3.4,
3165,1940,18.990,1002+24,100266.46,,WELD,,,,,,,0.250,,,,,,42.86,,,,,,,,,39.7988773,-75.4503829,3.4,
3166,,18.990,1002+24,100266.60,,ml-ext,U0.14,0.14,42.72,D96.98,3913.40,96.98,0.250,11,N,0.48,0.48,97,,,1482,1482,2058,31,1476,1473,2046,39.7988776,-75.4503826,3.4,
3167,,18.990,1002+25,100267.00,,ml-ext,U0.54,0.54,42.32,D96.58,3913.81,96.58,0.250,22,N,2.26,1.30,267,,,1404,1412,1962,32,1358,1358,1887,39.7988785,-75.4503818,3.4,
3168,,18.998,1002+63,100307.82,0.941782,Sleeve Begin,D1.50,41.36,1.50,D55.76,3954.63,55.76,0.250,,,,,,,,,,,,,,,39.7989720,-75.4502916,3.9,
3169,1941,18.998,1002+65,100309.32,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.7989720,-75.4502917,3.9,
3170,,18.998,1002+66,100310.88,0.979582,Sleeve End  ,U1.56,1.56,59.87,D52.70,3957.69,52.70,0.250,,,,,,,,,,,,,,,39.7989720,-75.4502916,3.9,
3171,,19.006,1003+04,100349.04,,ml-ext,D21.71,39.72,21.71,D14.54,3995.85,14.54,0.250,12,N,1.30,1.05,261,,,1466,1462,2030,22,1447,1439,1998,39.7990601,-75.4502086,4.1,
3172,,19.008,1003+19,100363.58,,AGM 40,D7.17,54.26,7.17,U4010.39,4010.39,4533.01,0.250,,,,,,,,,,,,,,,39.7990924,-75.4501782,4.2,
3173,1942,19.010,1003+26,100370.75,,WELD,,,,,,,0.250,,,,,,60.56,,,,,,,,,39.7991083,-75.4501633,4.3,
3174,1943,19.021,1003+86,100431.32,,WELD,,,,,,,0.250,,,,,,61.56,,,,,,,,,39.7992436,-75.4500379,4.8,
3175,,19.025,1004+06,100452.17,,Dent - Depth 0.18 inch ,U20.85,20.85,40.71,U88.59,88.59,4444.42,0.250,1.12,N,4,3,170,,,,,,,,,,39.7992902,-75.4499949,5.0,
3176,1944,19.033,1004+47,100492.88,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.7993810,-75.4499107,5.1,
3177,,19.033,1004+47,100493.50,,ml-ext,U0.62,0.62,60.93,U129.92,129.92,4403.09,0.250,13,N,0.98,2.43,113,,,1473,1470,2042,23,1461,1456,2022,39.7993824,-75.4499094,5.1,
3178,,19.044,1005+07,100553.86,,ml-ext,D0.57,60.98,0.57,U190.28,190.28,4342.73,0.250,24,N,0.51,0.92,260,,,1478,1476,2050,34,1473,1470,2042,39.7995163,-75.4497835,6.2,
3179,,19.044,1005+07,100554.22,,ml-ext,D0.21,61.34,0.21,U190.64,190.64,4342.37,0.250,15,N,1.09,2.74,131,,,1467,1464,2033,35,1434,1422,1976,39.7995171,-75.4497828,6.2,
3180,,19.044,1005+07,100554.24,,ml-ext,D0.19,61.36,0.19,U190.66,190.66,4342.36,0.250,21,N,0.61,0.67,245,,,1476,1474,2047,41,1463,1457,2023,39.7995171,-75.4497828,6.2,
3181,,19.044,1005+07,100554.27,,ml-ext,D0.16,61.39,0.16,U190.69,190.69,4342.32,0.250,29,N,0.52,0.47,263,,,1475,1473,2046,49,1464,1457,2023,39.7995172,-75.4497827,6.2,
3182,1945,19.044,1005+08,100554.43,,WELD,,,,,,,0.250,,,,,,46.95,,,,,,,,,39.7995175,-75.4497824,6.2,
3183,,19.044,1005+08,100554.63,,MCP,U0.21,0.21,46.74,U191.05,191.05,4341.96,,,,2,5,55,,,,,,,,,,39.7995180,-75.4497819,6.2,
3184,,19.044,1005+08,100554.74,,ml-ext,U0.32,0.32,46.63,U191.16,191.16,4341.85,0.250,19,N,3.32,1.67,108,,,1382,1394,1936,39,1245,1232,1712,39.7995182,-75.4497817,6.2,
3185,,19.048,1005+27,100573.82,,ml-mill related - internal,U19.40,19.40,27.55,U210.24,210.24,4322.77,0.250,,N,0.62,0.48,57,,,,,,,,,,39.7995607,-75.4497421,6.3,
3186,1946,19.053,1005+54,100601.38,,WELD,,,,,,,0.250,,,,,,60.93,,,,,,,,,39.7996220,-75.4496850,6.6,
3187,1947,19.065,1006+14,100662.30,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.7997582,-75.4495594,7.0,
3188,1948,19.076,1006+75,100723.66,,WELD,,,,,,,0.250,,,,,,45.45,,,,,,,,,39.7998949,-75.4494320,6.6,
3189,,19.079,1006+90,100738.39,,ml-ext,U14.72,14.72,30.73,U374.80,374.80,4158.21,0.250,16,N,0.47,0.47,354,,,1481,1480,2056,26,1478,1476,2051,39.7999276,-75.4494012,6.5,
3190,1949,19.085,1007+20,100769.12,,WELD,,,,,,,0.250,,,,,,58.03,,,,,,,,,39.7999959,-75.4493374,6.2,
3191,,19.087,1007+30,100778.99,,ml-ext,U9.87,9.87,48.16,U415.40,415.40,4117.61,0.250,18,N,0.51,0.51,6,,,1480,1478,2053,28,1476,1474,2047,39.8000179,-75.4493168,6.2,
3192,,19.088,1007+37,100785.67,,ml-ext,U16.55,16.55,41.48,U422.09,422.09,4110.92,0.250,10,N,0.59,0.65,265,,,1481,1481,2056,20,1477,1475,2049,39.8000328,-75.4493029,6.3,
3193,,19.096,1007+77,100826.74,,ml-ext,D0.41,57.62,0.41,U463.15,463.15,4069.86,0.250,23,N,0.94,0.73,110,,,1463,1458,2025,33,1450,1441,2002,39.8001239,-75.4492170,6.7,
3194,1950,19.096,1007+78,100827.15,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.8001248,-75.4492161,6.7,
3195,,19.107,1008+37,100887.30,0.990522,Sleeve Begin,D1.26,60.15,1.26,U523.71,523.71,4009.30,0.250,,,,,,,,,,,,,,,39.8002615,-75.4490887,7.2,
3196,1951,19.108,1008+38,100888.56,,WELD,,,,,,,0.250,,,,,,54.73,,,,,,,,,39.8002615,-75.4490887,7.2,
3197,,19.108,1008+39,100889.83,0.591402,Sleeve End  ,U1.27,1.27,53.46,U526.25,526.25,4006.76,0.250,,,,,,,,,,,,,,,39.8002615,-75.4490887,7.2,
3198,1952,19.118,1009+09,100943.29,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.8003835,-75.4489758,7.2,
3199,,19.130,1009+88,101004.14,1.306957,u/s marker band,D0.63,60.85,0.63,U640.56,640.56,3892.45,0.250,,,,,,,,,,,,,,,39.8005212,-75.4488491,7.0,
3200,,19.130,1009+88,101004.41,,ml-ext - Repaired - between marker bands,D0.36,61.13,0.36,U640.83,640.83,3892.18,0.250,10,N,1.08,1.34,317,,,1474,1472,2044,20,1461,1455,2022,39.8005202,-75.4488500,7.0,
3201,,19.130,1009+89,101004.51,,ml-ext - Repaired - between marker bands,D0.26,61.22,0.26,U640.93,640.93,3892.08,0.250,16,N,0.49,0.43,238,,,1481,1480,2055,36,1473,1470,2042,39.8005204,-75.4488498,7.0,
3202,1953,19.130,1009+89,101004.77,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.8005210,-75.4488492,7.0,
3203,,19.130,1009+89,101004.87,,ml-ext - Repaired - between marker bands,U0.10,0.10,61.37,U641.29,641.29,3891.72,0.250,14,N,1.10,4.03,257,,,1469,1465,2035,34,1437,1424,1978,39.8005212,-75.4488490,7.0,
3204,,19.130,1009+89,101005.07,,ml-ext - Repaired - between marker bands,U0.30,0.30,61.17,U641.49,641.49,3891.52,0.250,50,N,0.77,0.53,240,,,1439,1424,1978,60,1422,1396,1938,39.8005217,-75.4488486,7.0,
3205,,19.130,1009+90,101005.53,1.084662,d/s marker band,U0.75,0.75,60.72,U641.94,641.94,3891.07,0.250,,,,,,,,,,,,,,,39.8005212,-75.4488491,7.0,
3206,,19.141,1010+51,101064.97,,Sleeve Begin,D1.27,60.20,1.27,U701.39,701.39,3831.62,0.250,,,,,,,,,,,,,,,39.8006586,-75.4487236,7.6,
3207,1954,19.141,1010+52,101066.24,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.8006586,-75.4487236,7.6,
3208,,19.142,1010+54,101067.51,1.180368,Sleeve End  ,U1.27,1.27,60.06,U703.93,703.93,3829.08,0.250,,,,,,,,,,,,,,,39.8006586,-75.4487236,7.6,
3209,,19.150,1010+98,101111.97,,Dent - Depth 0.22 inch ,D15.60,45.73,15.60,U748.39,748.39,3784.62,0.250,1.38,N,5,5,168,,,,,,,,,,39.8007611,-75.4486295,7.8,
3210,,19.153,1011+13,101126.55,1.006825,Sleeve Begin,D1.02,60.31,1.02,U762.97,762.97,3770.04,0.250,,,,,,,,,,,,,,,39.8007960,-75.4485973,7.7,
3211,1955,19.153,1011+14,101127.57,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.8007960,-75.4485973,7.7,
3212,,19.153,1011+15,101128.63,0.958748,Sleeve End  ,U1.05,1.05,60.33,U765.04,765.04,3767.97,0.250,,,,,,,,,,,,,,,39.8007960,-75.4485973,7.7,
3213,,19.156,1011+31,101145.54,,MCP,U17.96,17.96,43.42,U781.95,781.95,3751.06,,,,2,4,88,,,,,,,,,,39.8008361,-75.4485602,7.9,
3214,,19.160,1011+52,101166.62,,MCP,D22.34,39.04,22.34,U803.03,803.03,3729.98,,,,2,5,347,,,,,,,,,,39.8008833,-75.4485167,8.3,
3215,1956,19.165,1011+73,101188.95,,WELD,,,,,,,0.250,,,,,,51.17,,,,,,,,,39.8009332,-75.4484707,8.8,
3216,,19.171,1012+06,101222.51,,MCP,D17.61,33.56,17.61,U858.93,858.93,3674.08,,,,2,5,89,,,,,,,,,,39.8010080,-75.4484005,9.6,
3217,1957,19.174,1012+23,101240.12,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.8010472,-75.4483636,9.9,
3218,1958,19.186,1012+82,101301.53,,WELD,,,,,,,0.250,,,,,,47.02,,,,,,,,,39.8011837,-75.4482352,9.9,
3219,,19.186,1012+83,101302.13,,ml-ext,U0.60,0.60,46.41,U938.55,938.55,3594.46,0.250,14,N,0.50,0.61,116,,,1481,1480,2056,24,1478,1476,2050,39.8011850,-75.4482339,9.9,
3220,,19.186,1012+85,101304.38,,ml-ext,U2.85,2.85,44.17,U940.79,940.79,3592.22,0.250,13,N,0.84,0.80,18,,,1475,1474,2047,23,1467,1462,2031,39.8011900,-75.4482292,9.9,
3221,1959,19.195,1013+28,101348.54,,WELD,,,,,,,0.250,,,,,,58.62,,,,,,,,,39.8012881,-75.4481366,9.6,
3222,1960,19.206,1013+84,101407.16,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.8014185,-75.4480141,10.0,
3223,,19.218,1014+44,101468.62,,ml-ext,D0.19,61.46,0.19,U1105.04,1105.04,3427.97,0.250,22,N,0.81,0.89,116,,,1469,1465,2035,42,1447,1435,1993,39.8015548,-75.4478857,10.2,
3224,1961,19.218,1014+44,101468.81,,WELD,,,,,,,0.250,,,,,,61.72,,,,,,,,,39.8015552,-75.4478853,10.2,
3225,,19.221,1014+64,101489.03,,ml-ext,U20.22,20.22,41.50,U1125.45,1125.45,3407.57,0.250,20,N,0.58,0.42,38,,,1477,1476,2050,30,1472,1469,2041,39.8016000,-75.4478429,10.3,
3226,,19.229,1015+03,101529.99,,u/s marker band,D0.55,61.17,0.55,U1166.40,1166.40,3366.61,0.250,,,,,,,,,,,,,,,39.8016923,-75.4477557,10.6,
3227,,19.229,1015+03,101530.12,,ml-ext - Repaired - between marker bands,D0.41,61.31,0.41,U1166.54,1166.54,3366.47,0.250,19,N,0.53,0.39,258,,,1479,1477,2052,29,1475,1472,2044,39.8016911,-75.4477568,10.6,
3228,1962,19.229,1015+04,101530.53,,WELD,,,,,,,0.250,,,,,,45.99,,,,,,,,,39.8016920,-75.4477560,10.6,
3229,,19.229,1015+04,101530.70,,ml-ext - Repaired - between marker bands,U0.17,0.17,45.82,U1167.11,1167.11,3365.90,0.250,18,N,1.27,1.74,118,,,1456,1452,2017,38,1412,1395,1938,39.8016924,-75.4477556,10.6,
3230,,19.229,1015+04,101530.77,,ml-ext - Repaired - between marker bands,U0.24,0.24,45.74,U1167.19,1167.19,3365.82,0.250,22,N,3.02,3.75,243,,,1372,1399,1944,42,1239,1249,1735,39.8016925,-75.4477555,10.6,
3231,,19.229,1015+04,101531.14,,ml-ext - Repaired - between marker bands,U0.61,0.61,45.37,U1167.56,1167.56,3365.45,0.250,52,N,1.46,3.62,238,,,1341,1383,1920,62,1290,1335,1854,39.8016934,-75.4477547,10.6,
3232,,19.229,1015+05,101531.31,,d/s marker band,U0.78,0.78,45.21,U1167.73,1167.73,3365.28,0.250,,,,,,,,,,,,,,,39.8016923,-75.4477557,10.6,
3233,,19.237,1015+45,101573.32,,Dent - Depth 0.22 inch ,D3.19,42.79,3.19,U1209.74,1209.74,3323.27,0.250,1.38,N,11,6,179,,,,,,,,,,39.8017871,-75.4476669,11.0,
3234,,19.238,1015+46,101574.46,,Dent - Depth 0.33 inch ,D2.05,43.93,2.05,U1210.88,1210.88,3322.13,0.250,2.06,N,9,7,179,,,,,,,,,,39.8017896,-75.4476646,11.0,
3235,,19.238,1015+48,101576.12,,ml-ext,D0.39,45.59,0.39,U1212.54,1212.54,3320.47,0.250,26,N,1.82,2.57,240,,,1411,1434,1992,41,1351,1370,1902,39.8017933,-75.4476611,11.0,
3236,1963,19.238,1015+48,101576.52,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.8017942,-75.4476603,11.0,
3237,,19.238,1015+49,101576.89,,ml-ext,U0.37,0.37,61.21,U1213.31,1213.31,3319.70,0.250,18,N,3.08,0.74,265,,,1391,1400,1944,38,1263,1248,1733,39.8017950,-75.4476595,11.0,
3238,,19.250,1016+07,101637.61,,ml-ext,D0.49,61.09,0.49,U1274.03,1274.03,3258.99,0.250,23,N,0.60,4.64,228,,,1475,1473,2046,33,1469,1465,2035,39.8019298,-75.4475326,10.3,
3239,,19.250,1016+08,101637.90,,ml-ext,D0.20,61.38,0.20,U1274.31,1274.31,3258.70,0.250,16,N,1.81,2.65,248,,,1442,1440,2001,36,1371,1353,1880,39.8019304,-75.4475320,10.3,
3240,1964,19.250,1016+08,101638.10,,WELD,,,,,,,0.250,,,,,,42.18,,,,,,,,,39.8019309,-75.4475316,10.3,
3241,,19.258,1016+48,101679.89,,ml-ext,D0.39,41.79,0.39,U1316.31,1316.31,3216.71,0.250,13,N,0.70,0.84,90,,,1478,1477,2051,23,1472,1469,2040,39.8020236,-75.4474443,9.4,
3242,1965,19.258,1016+49,101680.28,,WELD,,,,,,,0.250,,,,,,50.60,,,,,,,,,39.8020245,-75.4474435,9.4,
3243,,19.261,1016+67,101699.26,,MCP,U18.98,18.98,31.62,U1335.67,1335.67,3197.34,,,,2,5,293,,,,,,,,,,39.8020664,-75.4474036,9.0,
3244,1966,19.267,1016+98,101730.87,,WELD,,,,,,,0.250,,,,,,42.39,,,,,,,,,39.8021363,-75.4473373,8.6,
3245,,19.275,1017+38,101772.75,,ml-ext,D0.51,41.88,0.51,U1409.17,1409.17,3123.84,0.250,17,N,1.61,1.64,117,,,1448,1445,2006,32,1404,1391,1932,39.8022290,-75.4472494,8.7,
