TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
3246,,19.275,1017+38,101772.98,,ml-ext,D0.28,42.10,0.28,U1409.40,1409.40,3123.62,0.250,13,N,0.61,0.51,128,,,1480,1479,2054,23,1475,1473,2045,39.8022295,-75.4472490,8.7,
3247,1967,19.275,1017+39,101773.26,,WELD,,,,,,,0.250,,,,,,3.12,,,,,,,,,39.8022300,-75.4472482,8.7,
3248,,19.276,1017+40,101774.85,0.967417,"Bend right - 48 deg., 3D",D1.53,1.59,1.53,U1411.27,1411.27,3121.74,0.250,,,,,,,,,,,,,,,39.8022326,-75.4472437,8.8,
3249,1968,19.276,1017+42,101776.38,,WELD,,,,,,,0.250,,,,,,57.10,,,,,,,,,39.8022338,-75.4472385,8.8,
3250,,19.286,1017+96,101830.89,,u/s marker band,D2.59,54.50,2.59,U1467.30,1467.30,3065.71,0.250,,,,,,,,,,,,,,,39.8022579,-75.4470445,9.5,
3251,,19.286,1017+96,101831.27,,ml-int - Repaired - between marker bands,D2.21,54.88,2.21,U1467.68,1467.68,3065.33,0.250,47,N,0.49,1.52,15,,,1467,1461,2029,57,1460,1450,2013,39.8022579,-75.4470447,9.5,
3252,,19.286,1017+97,101831.74,,d/s marker band,D1.74,55.36,1.74,U1468.16,1468.16,3064.85,0.250,,,,,,,,,,,,,,,39.8022579,-75.4470445,9.5,
3253,1969,19.287,1017+99,101833.48,,WELD,,,,,,,0.250,,,,,,3.02,,,,,,,,,39.8022593,-75.4470370,9.5,
3254,,19.287,1018+00,101834.98,0.994564,"Bend left - 47 deg., 3D",U1.50,1.50,1.52,U1471.40,1471.40,3061.62,0.250,,,,,,,,,,,,,,,39.8022614,-75.4470323,9.5,
3255,1970,19.287,1018+02,101836.50,,WELD,,,,,,,0.250,,,,,,61.64,,,,,,,,,39.8022643,-75.4470283,9.4,
3256,,19.293,1018+34,101868.70,,ml-mill related - internal,D29.45,32.19,29.45,U1505.11,1505.11,3027.90,0.250,,N,0.54,1.77,1,,,,,,,,,,39.8023367,-75.4469620,9.0,
3257,,19.293,1018+34,101868.80,,ml-mill related - internal,D29.35,32.30,29.35,U1505.22,1505.22,3027.80,0.250,,N,0.77,2.10,1,,,,,,,,,,39.8023369,-75.4469618,9.0,
3258,,19.293,1018+34,101868.89,,ml-mill related - internal,D29.25,32.39,29.25,U1505.31,1505.31,3027.70,0.250,,N,0.49,1.24,351,,,,,,,,,,39.8023372,-75.4469616,9.0,
3259,,19.293,1018+35,101869.39,,ml-mill related - internal,D28.76,32.89,28.76,U1505.81,1505.81,3027.21,0.250,,N,0.88,2.58,354,,,,,,,,,,39.8023383,-75.4469606,9.0,
3260,,19.293,1018+35,101869.57,,ml-mill related - internal,D28.57,33.07,28.57,U1505.99,1505.99,3027.02,0.250,,N,0.95,2.74,354,,,,,,,,,,39.8023387,-75.4469602,9.0,
3261,,19.299,1018+62,101896.67,,MCP,D1.47,60.17,1.47,U1533.09,1533.09,2999.92,,,,2,5,291,,,,,,,,,,39.8023996,-75.4469045,8.2,
3262,1971,19.299,1018+63,101898.14,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.8024029,-75.4469015,8.1,
3263,,19.300,1018+70,101904.75,,ml-ext,U6.60,6.60,55.12,U1541.17,1541.17,2991.85,0.250,14,N,0.95,0.55,347,,,1473,1470,2042,24,1461,1456,2022,39.8024176,-75.4468879,7.7,
3264,,19.301,1018+74,101908.63,,"Bend up - 10 deg., 54D ",U10.49,10.49,51.24,U1545.05,1545.05,2987.96,0.250,,,,,,,,,,,,,,,39.8024262,-75.4468799,7.6,
3265,,19.303,1018+87,101922.00,,ml-ext,U23.86,23.86,37.87,U1558.42,1558.42,2974.59,0.250,13,N,0.70,0.63,360,,,1478,1477,2051,23,1472,1469,2040,39.8024557,-75.4468519,8.5,
3266,,19.304,1018+89,101923.71,,MCP,U25.57,25.57,36.15,U1560.13,1560.13,2972.88,,,,3,4,2,,,,,,,,,,39.8024595,-75.4468484,8.7,
3267,,19.308,1019+14,101948.84,,"Bend down - 10 deg., 35D ",D11.03,50.70,11.03,U1585.26,1585.26,2947.76,0.250,,,,,,,,,,,,,,,39.8025146,-75.4467955,10.9,
3268,1972,19.311,1019+25,101959.87,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.8025391,-75.4467725,10.9,
3269,1973,19.322,1019+87,102021.44,,WELD,,,,,,,0.250,,,,,,58.75,,,,,,,,,39.8026767,-75.4466453,10.6,
3270,,19.329,1020+25,102059.39,,ml-mill related - internal,D20.81,37.94,20.81,U1695.80,1695.80,2837.21,0.250,,N,0.38,1.24,272,,,,,,,,,,39.8027618,-75.4465675,10.5,
3271,1974,19.333,1020+46,102080.19,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.8028087,-75.4465252,10.7,
3272,,19.342,1020+92,102125.80,,ml-ext,D15.82,45.61,15.82,U1762.22,1762.22,2770.79,0.250,14,N,0.62,0.51,1,,,1479,1478,2053,24,1474,1472,2044,39.8029115,-75.4464327,11.0,
3273,1975,19.345,1021+08,102141.62,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.8029473,-75.4464008,11.1,
3274,,19.348,1021+26,102159.75,,ml-ext,U18.12,18.12,43.16,U1796.17,1796.17,2736.85,0.250,17,N,0.65,0.59,315,,,1477,1476,2050,27,1471,1468,2039,39.8029882,-75.4463641,11.1,
3275,,19.350,1021+36,102169.86,,ml-ext,U28.24,28.24,33.04,U1806.28,1806.28,2726.73,0.250,18,N,0.63,0.55,314,,,1477,1475,2049,28,1471,1468,2039,39.8030110,-75.4463435,11.1,
3276,1976,19.357,1021+69,102202.90,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.8030852,-75.4462759,11.1,
3277,,19.366,1022+16,102250.14,,ml-ext,D14.32,47.23,14.32,U1886.56,1886.56,2646.46,0.250,19,N,0.86,0.55,63,,,1470,1467,2038,29,1460,1454,2020,39.8031912,-75.4461791,11.4,
3278,1977,19.368,1022+31,102264.46,,WELD,,,,,,,0.250,,,,,,59.25,,,,,,,,,39.8032232,-75.4461496,11.5,
3279,1978,19.379,1022+90,102323.71,,WELD,,,,,,,0.250,,,,,,52.32,,,,,,,,,39.8033555,-75.4460268,12.2,
3280,,19.386,1023+23,102355.98,,ml-ext,D20.05,32.27,20.05,U1992.40,1992.40,2540.61,0.250,12,N,0.50,0.33,167,,,1482,1481,2057,27,1477,1475,2048,39.8034278,-75.4459605,12.6,
3281,1979,19.389,1023+43,102376.03,,WELD,,,,,,,0.250,,,,,,45.90,,,,,,,,,39.8034728,-75.4459195,12.9,
3282,,19.391,1023+52,102385.45,,ml-ext,U9.42,9.42,36.48,U2021.86,2021.86,2511.15,0.250,10,N,0.41,0.59,160,,,1483,1483,2060,20,1481,1480,2056,39.8034939,-75.4459000,12.9,
3283,,19.394,1023+65,102398.26,,ml-ext,U22.23,22.23,23.67,U2034.68,2034.68,2498.33,0.250,11,N,0.44,0.42,339,,,1483,1482,2059,21,1480,1479,2054,39.8035225,-75.4458734,12.8,
3284,1980,19.398,1023+89,102421.93,,WELD,,,,,,,0.250,,,,,,53.93,,,,,,,,,39.8035753,-75.4458241,12.6,
3285,1981,19.408,1024+43,102475.86,,WELD,,,,,,,0.250,,,,,,61.00,,,,,,,,,39.8036965,-75.4457138,12.2,
3286,,19.414,1024+75,102507.62,,ml-ext,D29.23,31.77,29.23,U2144.04,2144.04,2388.97,0.250,20,N,0.47,0.40,25,,,1480,1479,2054,30,1476,1474,2048,39.8037678,-75.4456486,12.2,
3287,,19.416,1024+85,102517.66,,ml-ext,D19.19,41.81,19.19,U2154.08,2154.08,2378.93,0.250,26,N,0.52,0.44,24,,,1476,1474,2048,36,1472,1468,2039,39.8037903,-75.4456279,12.1,
3288,1982,19.420,1025+04,102536.85,,WELD,,,,,,,0.250,,,,,,52.66,,,,,,,,,39.8038331,-75.4455883,12.2,
3289,1983,19.430,1025+57,102589.51,,WELD,,,,,,,0.250,,,,,,51.40,,,,,,,,,39.8039502,-75.4454782,12.4,
3290,1984,19.440,1026+08,102640.91,,WELD,,,,,,,0.250,,,,,,60.61,,,,,,,,,39.8040647,-75.4453713,12.1,
3291,,19.440,1026+13,102645.30,,ml-ext,U4.39,4.39,56.22,D2251.29,2281.72,2251.29,0.250,12,N,0.52,0.49,14,,,1482,1481,2057,22,1478,1477,2051,39.8040745,-75.4453622,12.0,
3292,1985,19.451,1026+69,102701.52,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.8042002,-75.4452461,12.2,
3293,,19.454,1026+86,102718.78,,ml-ext,U17.26,17.26,44.18,D2177.81,2355.20,2177.81,0.250,10,N,0.51,0.75,329,,,1482,1482,2058,20,1479,1477,2052,39.8042388,-75.4452103,12.2,
3294,1986,19.463,1027+31,102762.96,,WELD,,,,,,,0.250,,,,,,61.71,,,,,,,,,39.8043376,-75.4451189,12.6,
3295,,19.469,1027+62,102794.25,,ml-ext,D30.42,31.29,30.42,D2102.35,2430.67,2102.35,0.250,10,N,0.64,0.47,310,,,1481,1480,2055,20,1476,1474,2047,39.8044079,-75.4450546,12.4,
3296,1987,19.474,1027+93,102824.67,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.8044764,-75.4449923,12.1,
3297,,19.478,1028+11,102843.39,,ml-ext,U18.72,18.72,42.72,D2053.20,2479.81,2053.20,0.250,10,N,0.46,0.48,292,,,1483,1482,2059,20,1480,1479,2054,39.8045186,-75.4449542,11.8,
3298,,19.478,1028+12,102844.25,,ml-ext,U19.58,19.58,41.86,D2052.34,2480.67,2052.34,0.250,13,N,0.49,0.41,337,,,1482,1481,2057,23,1478,1477,2051,39.8045205,-75.4449524,11.8,
3299,1988,19.486,1028+54,102886.11,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.8046149,-75.4448675,11.7,
3300,1989,19.498,1029+16,102947.64,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.8047532,-75.4447412,11.5,
3301,1990,19.509,1029+78,103009.26,,WELD,,,,,,,0.250,,,,,,60.94,,,,,,,,,39.8048899,-75.4446120,11.5,
3302,1991,19.521,1030+39,103070.19,,WELD,,,,,,,0.250,,,,,,55.85,,,,,,,,,39.8050254,-75.4444840,11.2,
3303,,19.524,1030+56,103087.26,,ml-mill related - internal,U17.07,17.07,38.78,D1809.33,2723.68,1809.33,0.250,,N,0.92,1.13,124,,,,,,,,,,39.8050635,-75.4444485,11.1,
3304,,19.525,1030+62,103093.44,,ml-mill related - internal,U23.25,23.25,32.60,D1803.15,2729.86,1803.15,0.250,,N,1.22,1.54,145,,,,,,,,,,39.8050773,-75.4444357,11.0,
3305,1992,19.531,1030+95,103126.05,,WELD,,,,,,,0.250,,,,,,60.96,,,,,,,,,39.8051499,-75.4443679,10.8,
3306,,19.539,1031+34,103165.25,,MCP,D21.76,39.20,21.76,D1731.35,2801.66,1731.35,,,,2,3,299,,,,,,,,,,39.8052376,-75.4442867,10.6,
3307,,19.541,1031+47,103177.71,,MCP,D9.30,51.66,9.30,D1718.89,2814.13,1718.89,,,,4,7,262,,,,,,,,,,39.8052655,-75.4442610,10.6,
3308,,19.542,1031+52,103182.70,,MCP,D4.31,56.65,4.31,D1713.90,2819.11,1713.90,,,,3,5,129,,,,,,,,,,39.8052766,-75.4442507,10.6,
3309,1993,19.543,1031+56,103187.01,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.8052863,-75.4442418,10.6,
3310,,19.546,1031+70,103201.40,,ml-ext,U14.40,14.40,47.10,D1695.19,2837.82,1695.19,0.250,14,N,0.63,0.39,358,,,1479,1478,2053,29,1471,1467,2038,39.8053186,-75.4442122,10.5,
3311,,19.546,1031+74,103205.11,,ml-ext,U18.10,18.10,43.39,D1691.49,2841.53,1691.49,0.250,13,N,0.68,0.58,20,,,1479,1477,2052,23,1473,1470,2041,39.8053270,-75.4442047,10.5,
3312,,19.548,1031+80,103211.34,,MCP,U24.34,24.34,37.16,D1685.25,2847.76,1685.25,,,,2,4,236,,,,,,,,,,39.8053410,-75.4441919,10.6,
3313,,19.550,1031+93,103224.18,,MCP,D24.32,37.18,24.32,D1672.41,2860.60,1672.41,,,,2,4,56,,,,,,,,,,39.8053699,-75.4441657,10.6,
3314,,19.552,1032+05,103235.45,,MCP,D13.05,48.44,13.05,D1661.15,2871.87,1661.15,,,,3,4,248,,,,,,,,,,39.8053952,-75.4441426,10.7,
3315,,19.553,1032+11,103242.14,,MCP,D6.37,55.13,6.37,D1654.46,2878.55,1654.46,,,,3,5,291,,,,,,,,,,39.8054103,-75.4441290,10.8,
3316,,19.554,1032+15,103245.49,,MCP,D3.02,58.48,3.02,D1651.11,2881.90,1651.11,,,,4,7,293,,,,,,,,,,39.8054178,-75.4441222,10.8,
3317,1994,19.555,1032+18,103248.50,,WELD,,,,,,,0.250,,,,,,52.59,,,,,,,,,39.8054246,-75.4441160,10.8,
3318,,19.555,1032+18,103249.25,,MCP,U0.75,0.75,51.85,D1647.35,2885.67,1647.35,,,,3,7,33,,,,,,,,,,39.8054263,-75.4441145,10.8,
3319,,19.555,1032+22,103252.65,,MCP,U4.15,4.15,48.44,D1643.94,2889.07,1643.94,,,,3,4,284,,,,,,,,,,39.8054340,-75.4441075,10.8,
3320,1995,19.565,1032+70,103301.09,,WELD,,,,,,,0.250,,,,,,60.68,,,,,,,,,39.8055426,-75.4440080,10.6,
3321,,19.565,1032+72,103302.65,,ml-ext,U1.56,1.56,59.12,D1593.94,2939.07,1593.94,0.250,10,N,0.89,0.56,35,,,1477,1475,2049,20,1468,1464,2033,39.8055461,-75.4440048,10.6,
3322,1996,19.576,1033+31,103361.78,,WELD,,,,,,,0.250,,,,,,61.47,,,,,,,,,39.8056777,-75.4438817,9.9,
3323,,19.580,1033+52,103382.01,,MCP,U20.23,20.23,41.24,D1514.59,3018.42,1514.59,,,,3,3,90,,,,,,,,,,39.8057228,-75.4438397,10.0,
3324,,19.582,1033+60,103390.40,,MCP,U28.62,28.62,32.85,D1506.19,3026.82,1506.19,,,,3,5,244,,,,,,,,,,39.8057415,-75.4438222,10.0,
3325,,19.584,1033+73,103403.35,,ml-ext,D19.90,41.57,19.90,D1493.24,3039.77,1493.24,0.250,15,N,0.95,0.52,352,,,1471,1468,2039,25,1460,1454,2019,39.8057704,-75.4437953,10.0,
3326,1997,19.588,1033+93,103423.25,,WELD,,,,,,,0.250,,,,,,60.62,,,,,,,,,39.8058147,-75.4437541,10.0,
3327,,19.596,1034+39,103469.22,,MCP,D14.64,45.98,14.64,D1427.37,3105.64,1427.37,,,,5,5,112,,,,,,,,,,39.8059176,-75.4436596,10.1,
3328,1998,19.599,1034+54,103483.87,,WELD,,,,,,,0.250,,,,,,60.93,,,,,,,,,39.8059505,-75.4436295,10.2,
3329,,19.605,1034+82,103512.27,,ml-ext,U28.40,28.40,32.53,D1384.33,3148.68,1384.33,0.250,10,N,0.77,0.65,256,,,1479,1478,2053,20,1472,1469,2040,39.8060143,-75.4435716,10.2,
3330,1999,19.611,1035+15,103544.79,,WELD,,,,,,,0.250,,,,,,60.21,,,,,,,,,39.8060874,-75.4435051,10.2,
3331,,19.615,1035+38,103567.59,,Dent - Depth 0.21 inch ,U22.80,22.80,37.41,D1329.00,3204.01,1329.00,0.250,1.31,N,7,8,208,,,,,,,,,,39.8061382,-75.4434580,10.2,
3332,,19.617,1035+46,103576.24,,Dent - Depth 0.23 inch ,D28.77,31.44,28.77,D1320.36,3212.66,1320.36,0.250,1.44,N,8,5,181,,,,,,,,,,39.8061575,-75.4434402,10.1,
3333,2000,19.622,1035+75,103605.00,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.8062218,-75.4433812,9.6,
3334,,19.626,1035+93,103623.30,,MCP,U18.29,18.29,43.06,D1273.30,3259.71,1273.30,,,,4,5,295,,,,,,,,,,39.8062627,-75.4433433,9.5,
3335,,19.631,1036+20,103649.32,,Dent - Depth 0.18 inch ,D17.04,44.32,17.04,D1247.27,3285.74,1247.27,0.250,1.12,N,5,5,191,,,,,,,,,,39.8063208,-75.4432892,9.4,
3336,2001,19.634,1036+37,103666.36,,WELD,,,,,,,0.250,,,,,,60.37,,,,,,,,,39.8063588,-75.4432538,9.2,
3337,,19.634,1036+39,103668.37,,Dent - Depth 0.16 inch ,U2.01,2.01,58.36,D1228.22,3304.79,1228.22,0.250,1.00,N,5,4,177,,,,,,,,,,39.8063633,-75.4432496,9.2,
3338,,19.639,1036+65,103694.90,,MCP,U28.54,28.54,31.83,D1201.69,3331.32,1201.69,,,,11,10,37,,,,,,,,,,39.8064224,-75.4431940,8.9,
3339,,19.645,1036+94,103723.19,,ml-ext,D3.54,56.83,3.54,D1173.41,3359.61,1173.41,0.250,10,N,0.90,0.71,166,,,1477,1476,2049,20,1468,1464,2033,39.8064855,-75.4431350,8.6,
3340,2002,19.645,1036+97,103726.73,,WELD,,,,,,,0.250,,,,,,61.27,,,,,,,,,39.8064935,-75.4431276,8.5,
3341,,19.650,1037+24,103753.32,,Sleeve Begin,U26.59,26.59,34.68,D1143.27,3389.74,1143.27,0.250,,,,,,,,,,,,,,,39.8065477,-75.4430780,8.3,
3342,,19.650,1037+25,103754.18,,Dent - Depth 0.23 inch MFL Verified - Under Sleeve,U27.45,27.45,33.82,D1142.42,3390.59,1142.42,0.250,1.44,N,5,4,183,,,,,,,,,,39.8065474,-75.4430782,8.3,
3343,,19.651,1037+26,103755.25,,Sleeve End  ,U28.52,28.52,32.75,D1141.34,3391.67,1141.34,0.250,,,,,,,,,,,,,,,39.8065477,-75.4430780,8.3,
3344,,19.655,1037+49,103778.77,,Sleeve Begin,D9.23,52.04,9.23,D1117.83,3415.19,1117.83,0.250,,,,,,,,,,,,,,,39.8065977,-75.4430321,8.2,
3345,,19.655,1037+51,103779.85,,Dent - Depth 0.56 inch MFL Verified - Under Sleeve,D8.15,53.12,8.15,D1116.74,3416.27,1116.74,0.250,3.50,N,9,7,197,,,,,,,,,,39.8065980,-75.4430319,8.2,
3346,,19.655,1037+51,103780.67,,Sleeve End  ,D7.33,53.94,7.33,D1115.92,3417.09,1115.92,0.250,,,,,,,,,,,,,,,39.8065977,-75.4430321,8.2,
3347,,19.656,1037+54,103783.61,,MCP,D4.39,56.88,4.39,D1112.98,3420.03,1112.98,,,,2,5,12,,,,,,,,,,39.8066054,-75.4430251,8.2,
3348,2003,19.657,1037+59,103788.00,,WELD,,,,,,,0.250,,,,,,61.16,,,,,,,,,39.8066140,-75.4430172,8.1,
3349,,19.662,1037+88,103817.39,,MCP,U29.39,29.39,31.77,D1079.21,3453.80,1079.21,,,,3,4,359,,,,,,,,,,39.8066880,-75.4429495,8.0,
3350,2004,19.668,1038+20,103849.16,,WELD,,,,,,,0.250,,,,,,60.32,,,,,,,,,39.8067678,-75.4428761,7.5,
3351,,19.669,1038+22,103850.72,,ml-ext,U1.56,1.56,58.76,D1045.87,3487.14,1045.87,0.250,17,N,0.63,0.51,345,,,1477,1476,2049,27,1472,1468,2039,39.8067713,-75.4428729,7.5,
3352,,19.669,1038+23,103852.64,,Dent - Depth 0.57 inch ,U3.48,3.48,56.85,D1043.96,3489.05,1043.96,0.250,3.56,N,7,7,183,,,,,,,,,,39.8067756,-75.4428690,7.5,
3353,,19.674,1038+48,103877.41,,Dent - Depth 0.26 inch ,U28.24,28.24,32.08,D1019.19,3513.82,1019.19,0.250,1.62,N,4,4,185,,,,,,,,,,39.8068309,-75.4428181,7.6,
3354,,19.677,1038+67,103896.10,,Dent - Depth 0.33 inch ,D13.39,46.93,13.39,D1000.50,3532.51,1000.50,0.250,2.06,N,6,5,183,,,,,,,,,,39.8068728,-75.4427798,7.6,
3355,,19.678,1038+71,103900.25,,MCP,D9.23,51.09,9.23,D996.35,3536.67,996.35,,,,4,6,70,,,,,,,,,,39.8068821,-75.4427713,7.6,
3356,2005,19.680,1038+81,103909.48,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.8069028,-75.4427525,7.6,
3357,,19.682,1038+91,103919.53,,Dent - Depth 0.22 inch ,U10.05,10.05,51.43,D977.06,3555.95,977.06,0.250,1.38,N,6,5,197,,,,,,,,,,39.8069253,-75.4427318,7.6,
3358,,19.685,1039+06,103935.33,,MCP,U25.84,25.84,35.63,D961.27,3571.75,961.27,,,,5,5,16,,,,,,,,,,39.8069607,-75.4426992,7.8,
3359,,19.687,1039+18,103946.38,,MCP,D24.58,36.90,24.58,D950.21,3582.80,950.21,,,,4,8,191,,,,,,,,,,39.8069853,-75.4426763,8.0,
3360,,19.688,1039+26,103955.23,,MCP,D15.73,45.74,15.73,D941.37,3591.64,941.37,,,,4,9,148,,,,,,,,,,39.8070050,-75.4426579,8.2,
3361,2006,19.691,1039+42,103970.96,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.8070397,-75.4426245,8.5,
3362,,19.694,1039+58,103986.48,,MCP,U15.52,15.52,45.81,D910.11,3622.90,910.11,,,,3,4,89,,,,,,,,,,39.8070739,-75.4425915,8.5,
3363,,19.695,1039+61,103989.40,,ml-ext,U18.44,18.44,42.90,D907.19,3625.82,907.19,0.250,12,N,0.51,0.37,195,,,1482,1481,2057,27,1476,1474,2048,39.8070803,-75.4425854,8.5,
3364,,19.699,1039+82,104010.94,,MCP,D21.36,39.98,21.36,D885.66,3647.36,885.66,,,,3,3,76,,,,,,,,,,39.8071280,-75.4425400,8.4,
3365,2007,19.703,1040+04,104032.30,,WELD,,,,,,,0.250,,,,,,49.93,,,,,,,,,39.8071756,-75.4424956,8.1,
3366,2008,19.713,1040+54,104082.23,,WELD,,,,,,,0.250,,,,,,59.64,,,,,,,,,39.8072870,-75.4423926,7.2,
3367,,19.717,1040+78,104106.71,,MCP,U24.49,24.49,35.15,D789.88,3743.13,789.88,,,,2,4,264,,,,,,,,,,39.8073420,-75.4423426,7.1,
3368,2009,19.724,1041+14,104141.86,,WELD,,,,,,,0.250,,,,,,61.42,,,,,,,,,39.8074212,-75.4422712,6.8,
3369,2010,19.735,1041+75,104203.28,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.8075595,-75.4421461,5.4,
3370,,19.744,1042+20,104248.24,,"Bend down - 13 deg., 40D ",D16.42,44.96,16.42,D648.35,3884.66,648.35,0.250,,,,,,,,,,,,,,,39.8076599,-75.4420535,3.7,
3371,2011,19.747,1042+37,104264.66,,WELD,,,,,,,0.250,,,,,,61.81,,,,,,,,,39.8076962,-75.4420208,0.6,
3372,,19.753,1042+67,104295.22,,"Bend up - 17 deg., 59D ",U30.56,30.56,31.25,D601.37,3931.64,601.37,0.250,,,,,,,,,,,,,,,39.8077642,-75.4419604,-4.5,
3373,2012,19.759,1042+99,104326.47,,WELD,,,,,,,0.250,,,,,,35.53,,,,,,,,,39.8078343,-75.4418977,-1.2,
3374,,19.762,1043+13,104340.98,,"Bend down - 10 deg., 37D ",U14.51,14.51,21.02,D555.62,3977.39,555.62,0.250,,,,,,,,,,,,,,,39.8078662,-75.4418676,0.8,
3375,2013,19.766,1043+34,104362.00,,WELD,,,,,,,0.250,,,,,,25.64,,,,,,,,,39.8079128,-75.4418239,1.2,
3376,2014,19.770,1043+60,104387.64,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.8079695,-75.4417694,1.6,
3377,,19.771,1043+62,104389.52,,ml-ext,U1.89,1.89,59.41,D507.07,4025.94,507.07,0.250,20,N,0.64,0.69,192,,,1475,1473,2046,30,1469,1465,2035,39.8079736,-75.4417653,1.6,
3378,,19.777,1043+93,104420.07,,"Bend left - 28 deg., 43D ",D28.86,32.43,28.86,D476.52,4056.49,476.52,0.250,,,,,,,,,,,,,,,39.8080426,-75.4417039,1.4,
3379,2015,19.782,1044+22,104448.93,,WELD,,,,,,,0.250,,,,,,56.95,,,,,,,,,39.8081192,-75.4416792,0.4,
3380,,19.789,1044+56,104483.63,,"Bend left-up - 7 deg., 53D ",D22.26,34.69,22.26,D412.97,4120.04,412.97,0.250,,,,,,,,,,,,,,,39.8082135,-75.4416590,-1.3,
3381,2016,19.793,1044+79,104505.89,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.8082746,-75.4416535,-0.2,
3382,,19.799,1045+13,104540.15,1.002895,"Bend right - 38 deg., 34D ",D27.28,34.26,27.28,D356.45,4176.57,356.45,0.250,,,,,,,,,,,,,,,39.8083671,-75.4416370,1.8,
3383,,19.802,1045+25,104552.11,,MCP,D15.32,46.23,15.32,D344.48,4188.53,344.48,,,,4,4,161,,,,,,,,,,39.8083960,-75.4416170,2.1,
3384,2017,19.804,1045+40,104567.43,,WELD,,,,,,,0.250,,,,,,47.64,,,,,,,,,39.8084293,-75.4415839,1.9,
3385,,19.812,1045+81,104608.76,,"Bend down - 11 deg., 39D ",D6.31,41.33,6.31,D287.83,4245.18,287.83,0.250,,,,,,,,,,,,,,,39.8085177,-75.4414923,1.1,
3386,2018,19.813,1045+87,104615.07,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,61.20,,,,,,,,,39.8085317,-75.4414793,0.4,
3387,2019,19.825,1046+47,104676.27,,WELD,,,,,,,0.375,,,,,,61.04,,,,,,,,,39.8086688,-75.4413568,-7.4,
3388,2020,19.837,1047+08,104737.31,,WELD,,,,,,,0.375,,,,,,59.15,,,,,,,,,39.8088062,-75.4412325,-7.3,
3389,,19.842,1047+34,104763.42,,Dent - Depth 0.21 inch ,U26.11,26.11,33.04,D133.18,4399.83,133.18,0.375,1.31,N,50,9,170,,,,,,,,,,39.8088646,-75.4411791,-5.3,
3390,,19.845,1047+54,104783.78,,ml-mill related - internal,D12.68,46.47,12.68,D112.81,4420.20,112.81,0.375,,N,1.33,2.31,141,,,,,,,,,,39.8089098,-75.4411367,-4.0,
3391,,19.846,1047+54,104784.38,,ml-mill related - internal,D12.09,47.07,12.09,D112.22,4420.79,112.22,0.375,,N,0.54,1.40,143,,,,,,,,,,39.8089111,-75.4411354,-4.0,
3392,2021,19.848,1047+66,104796.46,,WELD,,,,,,,0.375,,,,,,61.11,,,,,,,,,39.8089378,-75.4411101,-3.1,
3393,2022,19.859,1048+27,104857.57,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,26.84,,,,,,,,,39.8090725,-75.4409832,3.7,
3394,,19.860,1048+30,104860.81,,Dent - Depth 0.22 inch ,U3.24,3.24,23.60,D35.79,4497.23,35.79,0.250,1.38,N,5,6,187,,,,,,,,,,39.8090797,-75.4409766,4.1,
3395,,19.863,1048+44,104875.51,,"Bend down - 10 deg., 32D ",D8.91,17.94,8.91,D21.09,4511.92,21.09,0.250,,,,,,,,,,,,,,,39.8091125,-75.4409465,5.5,
3396,2023,19.864,1048+53,104884.41,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,9.99,,,,,,,,,39.8091324,-75.4409284,5.6,
3397,,19.866,1048+61,104892.41,0.987912,Tap,D1.99,7.99,1.99,D4.19,4528.82,4.19,0.375,,,2,4,0,,,,,,,,,,39.8091504,-75.4409120,5.5,
3398,2024,19.866,1048+63,104894.40,,WELD,,,,,,,0.375,,,,,,1.18,,,,,,,,,39.8091549,-75.4409080,5.5,
3399,,19.866,1048+64,104894.98,,Flange,U0.58,0.58,0.60,D1.61,4531.40,1.61,0.375,,,,,,,,,,,,,,,39.8091562,-75.4409068,5.5,
3400,2025,19.867,1048+64,104895.58,,WELD,,,,,,,0.375,,,,,,2.05,,,,,,,,,39.8091576,-75.4409056,5.5,
3401,,19.867,1048+65,104896.59,1.002651,Valve (210),U1.02,1.02,1.03,D24.67,4533.01,24.67,0.375,,,,,,,,,,,,,,,39.8091599,-75.4409035,5.5,
3402,2026,19.867,1048+66,104897.62,,WELD,,,,,,,0.375,,,,,,1.19,,,,,,,,,39.8091621,-75.4409015,5.5,
3403,,19.867,1048+67,104898.22,,Flange,U0.59,0.59,0.59,U1.62,1.62,23.05,0.375,,,,,,,,,,,,,,,39.8091635,-75.4409003,5.5,
3404,2027,19.867,1048+67,104898.81,,WELD,,,,,,,0.375,,,,,,9.96,,,,,,,,,39.8091648,-75.4408991,5.5,
3405,,19.868,1048+69,104900.80,0.997906,Tap,U1.99,1.99,7.96,U4.21,4.21,20.46,0.375,,,2,3,1,,,,,,,,,,39.8091693,-75.4408951,5.4,
3406,2028,19.869,1048+77,104908.77,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,8.53,,,,,,,,,39.8091874,-75.4408789,5.2,
3407,2029,19.871,1048+86,104917.30,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,33.43,,,,,,,,,39.8092070,-75.4408613,4.8,
3408,,19.871,1048+90,104921.26,,AGM 42,U3.97,3.97,29.46,U24.67,24.67,4866.57,0.375,,,,,,,,,,,,,,,39.8092160,-75.4408534,4.7,
3409,,19.874,1049+02,104933.66,,"Bend left - 19 deg., 38D ",U16.37,16.37,17.06,U12.40,12.40,4854.17,0.375,,,,,,,,,,,,,,,39.8092450,-75.4408310,4.4,
3410,2030,19.877,1049+19,104950.73,,WELD,,,,,,,0.375,,,,,,24.96,,,,,,,,,39.8092892,-75.4408122,5.0,
3411,2031,19.882,1049+44,104975.69,,WELD,,,,,,,0.375,,,,,,26.22,,,,,,,,,39.8093554,-75.4407878,6.5,
3412,,19.885,1049+60,104991.76,,MCP,D10.15,16.07,10.15,U70.49,70.49,4796.08,,,,2,6,150,,,,,,,,,,39.8093974,-75.4407716,8.4,
3413,,19.885,1049+61,104992.60,,MCP,D9.31,16.91,9.31,U71.34,71.34,4795.24,,,,4,8,185,,,,,,,,,,39.8093996,-75.4407708,8.5,
3414,2032,19.887,1049+70,105001.91,,WELD,,,,,,,0.375,,,,,,32.24,,,,,,,,,39.8094238,-75.4407617,10.0,
3415,,19.889,1049+84,105015.38,,"Bend right - 23 deg., 32D ",U13.47,13.47,18.77,U94.12,94.12,4772.45,0.375,,,,,,,,,,,,,,,39.8094582,-75.4407460,11.9,
3416,2033,19.893,1050+02,105034.15,,WELD,,,,,,,0.375,,,,,,26.99,,,,,,,,,39.8095011,-75.4407098,12.6,
3417,2034,19.898,1050+29,105061.14,,WELD,,,,,,,0.375,,,,,,26.27,,,,,,,,,39.8095614,-75.4406539,13.2,
3418,2035,19.903,1050+56,105087.41,,WELD,,,,,,,0.375,,,,,,28.36,,,,,,,,,39.8096200,-75.4405993,13.5,
3419,2036,19.908,1050+84,105115.78,,WELD,,,,,,,0.375,,,,,,28.94,,,,,,,,,39.8096836,-75.4405412,13.6,
3420,2037,19.914,1051+13,105144.71,,WELD,,,,,,,0.375,,,,,,33.74,,,,,,,,,39.8097479,-75.4404817,12.9,
3421,,19.915,1051+21,105153.39,,"Bend down - 10 deg., 40D ",U8.68,8.68,25.06,U232.13,232.13,4634.44,0.375,,,,,,,,,,,,,,,39.8097674,-75.4404637,12.7,
3422,2038,19.920,1051+46,105178.45,,WELD,,,,,,,0.375,,,,,,25.09,,,,,,,,,39.8098236,-75.4404122,10.7,
3423,,19.922,1051+57,105189.15,,"Bend up - 10 deg., 44D ",U10.69,10.69,14.39,U267.88,267.88,4598.69,0.375,,,,,,,,,,,,,,,39.8098473,-75.4403902,10.2,
3424,2039,19.925,1051+71,105203.54,,WELD,,,,,,,0.375,,,,,,27.85,,,,,,,,,39.8098793,-75.4403607,10.6,
3425,2040,19.930,1051+99,105231.39,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,53.56,,,,,,,,,39.8099414,-75.4403020,11.0,
3426,,19.935,1052+27,105259.27,,"Bend right - 37 deg., 31D ",D25.67,27.89,25.67,U338.01,338.01,4528.56,0.250,,,,,,,,,,,,,,,39.8099989,-75.4402377,10.6,
3427,2041,19.940,1052+53,105284.94,,WELD,,,,,,,0.250,,,,,,41.19,,,,,,,,,39.8100267,-75.4401546,9.5,
3428,,19.942,1052+64,105296.03,,"Bend down - 10 deg., 48D ",U11.08,11.08,30.10,U374.76,374.76,4491.81,0.250,,,,,,,,,,,,,,,39.8100365,-75.4401174,8.7,
3429,2042,19.948,1052+94,105326.13,,WELD,,,,,,,0.250,,,,,,60.64,,,,,,,,,39.8100657,-75.4400191,3.3,
3430,,19.952,1053+15,105347.56,,"Bend up - 19 deg., 36D ",U21.44,21.44,39.20,U426.30,426.30,4440.27,0.250,,,,,,,,,,,,,,,39.8100867,-75.4399485,0.4,
3431,2043,19.960,1053+54,105386.77,,WELD,,,,,,,0.250,,,,,,23.11,,,,,,,,,39.8101241,-75.4398195,6.9,
3432,,19.962,1053+67,105399.48,,"Bend down - 13 deg., 37D ",D10.39,12.72,10.39,U478.22,478.22,4388.35,0.250,,,,,,,,,,,,,,,39.8101361,-75.4397777,9.1,
3433,2044,19.964,1053+77,105409.88,,WELD,,,,,,,0.250,,,,,,25.55,,,,,,,,,39.8101466,-75.4397433,9.4,
3434,2045,19.969,1054+03,105435.42,,WELD,,,,,,,0.250,,,,,,33.41,,,,,,,,,39.8101714,-75.4396586,10.1,
3435,,19.969,1054+03,105435.95,,ml-ext,U0.53,0.53,32.88,U514.69,514.69,4351.88,0.250,19,N,1.00,0.59,289,,,1465,1460,2028,29,1451,1443,2004,39.8101719,-75.4396568,10.1,
3436,,19.975,1054+35,105467.68,,MCP,D1.15,32.26,1.15,U546.42,546.42,4320.16,,,,2,5,129,,,,,,,,,,39.8101993,-75.4395498,11.0,
3437,2046,19.975,1054+36,105468.83,,WELD,,,,,,,0.250,,,,,,46.68,,,,,,,,,39.8102003,-75.4395459,11.1,
3438,,19.975,1054+38,105470.35,,MCP,U1.52,1.52,45.16,U549.09,549.09,4317.48,,,,7,11,356,,,,,,,,,,39.8102015,-75.4395407,11.1,
3439,2047,19.984,1054+83,105515.51,,WELD,,,,,,,0.250,,,,,,6.72,,,,,,,,,39.8102376,-75.4393883,11.1,
3440,,19.985,1054+86,105518.84,0.997669,"Bend left - 95 deg., 3D",U3.33,3.33,3.39,U597.58,597.58,4268.99,0.250,,,,,,,,,,,,,,,39.8102439,-75.4393806,10.9,
3441,2048,19.985,1054+90,105522.23,,WELD,,,,,,,0.250,,,,,,13.32,,,,,,,,,39.8102527,-75.4393802,10.5,
3442,,19.986,1054+93,105525.52,,ml-ext,U3.29,3.29,10.03,U604.26,604.26,4262.31,0.250,12,N,0.78,0.97,143,,,1478,1476,2051,22,1470,1467,2038,39.8102616,-75.4393835,10.2,
3443,2049,19.988,1055+04,105535.55,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,29.66,,,,,,,,,39.8102888,-75.4393940,9.7,
3444,,19.988,1055+08,105539.19,1.081585,Casing Begin (Philadelphia Pike (Hwy 13)),U3.63,3.63,26.03,U617.92,617.92,4248.65,0.375,,,,,,,,,,,,,,,39.8102983,-75.4393976,9.8,
3445,2050,19.993,1055+34,105565.21,,WELD,,,,,,,0.375,,,,,,29.95,,,,,,,,,39.8103667,-75.4394239,9.9,
3446,2051,19.999,1055+64,105595.16,,WELD,,,,,,,0.375,,,,,,30.71,,,,,,,,,39.8104457,-75.4394540,10.1,
3447,2052,20.005,1055+95,105625.87,,WELD,,,,,,,0.375,,,,,,24.40,,,,,,,,,39.8105267,-75.4394851,10.1,
3448,,20.009,1056+18,105648.74,1.004029,Casing End (Philadelphia Pike (Hwy 13)),D1.53,22.88,1.53,U727.48,727.48,4139.09,0.375,,,,,,,,,,,,,,,39.8105870,-75.4395076,10.0,
3449,2053,20.010,1056+20,105650.27,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.8105910,-75.4395091,10.0,
3450,,20.015,1056+57,105680.79,1.217167,"Bend right - 54 deg., 37D ",U30.52,30.52,30.75,U759.52,759.52,4107.05,0.250,,,,,,,,,,,,,,,39.8106733,-75.4395166,11.4,
3451,2054,20.021,1056+88,105711.53,,WELD,,,,,,,0.250,,,,,,43.35,,,,,,,,,39.8107471,-75.4394688,16.0,
3452,,20.023,1056+96,105720.08,,"Bend down - 10 deg., 49D ",U8.55,8.55,34.80,U798.82,798.82,4067.75,0.250,,,,,,,,,,,,,,,39.8107659,-75.4394510,17.2,
3453,2055,20.029,1057+31,105754.88,,WELD,,,,,,,0.250,,,,,,58.76,,,,,,,,,39.8108412,-75.4393747,18.6,
3454,,20.029,1057+31,105755.26,,ml-ext,U0.37,0.37,58.38,U833.99,833.99,4032.58,0.250,12,N,0.96,0.66,175,,,1474,1472,2044,22,1463,1458,2025,39.8108420,-75.4393739,18.6,
3455,2056,20.040,1057+89,105813.64,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.8109669,-75.4392441,21.2,
3456,,20.050,1058+37,105862.00,,MCP,D13.11,48.37,13.11,U940.74,940.74,3925.83,,,,3,6,300,,,,,,,,,,39.8110706,-75.4391367,22.2,
3457,,20.050,1058+37,105862.21,,MCP,D12.91,48.57,12.91,U940.95,940.95,3925.63,,,,2,3,258,,,,,,,,,,39.8110710,-75.4391362,22.2,
3458,2057,20.052,1058+50,105875.12,,WELD,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.8110987,-75.4391076,22.4,
3459,,20.059,1058+86,105911.04,,MCP,D25.71,35.92,25.71,U989.78,989.78,3876.79,,,,3,4,111,,,,,,,,,,39.8111757,-75.4390277,23.6,
3460,,20.063,1059+06,105931.35,,MCP,D5.40,56.24,5.40,U1010.09,1010.09,3856.48,,,,2,4,4,,,,,,,,,,39.8112192,-75.4389825,24.1,
3461,2058,20.064,1059+11,105936.75,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.8112307,-75.4389705,24.2,
3462,2059,20.075,1059+72,105998.37,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.8113627,-75.4388336,24.8,
3463,,20.075,1059+73,105998.61,,ml-ext,U0.24,0.24,61.33,U1077.34,1077.34,3789.23,0.250,23,N,0.60,0.54,12,,,1475,1473,2046,43,1462,1455,2021,39.8113632,-75.4388330,24.8,
3464,2060,20.087,1060+34,106059.94,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.8114945,-75.4386964,25.2,
3465,,20.089,1060+43,106069.74,,ml-mill related - internal,U9.81,9.81,51.50,U1148.48,1148.48,3718.09,0.250,,N,0.90,1.34,24,,,,,,,,,,39.8115154,-75.4386744,25.0,
3466,,20.089,1060+45,106071.17,,ml-mill related - internal,U11.23,11.23,50.08,U1149.90,1149.90,3716.67,0.250,,N,0.68,0.75,24,,,,,,,,,,39.8115185,-75.4386712,25.0,
3467,,20.089,1060+45,106071.26,,ml-mill related - internal,U11.32,11.32,49.98,U1150.00,1150.00,3716.57,0.250,,N,0.68,1.18,24,,,,,,,,,,39.8115187,-75.4386710,25.0,
3468,,20.093,1060+63,106089.65,,MCP,U29.72,29.72,31.59,U1168.39,1168.39,3698.18,,,,1,3,156,,,,,,,,,,39.8115579,-75.4386297,24.8,
3469,,20.096,1060+80,106106.28,,MCP,D14.97,46.34,14.97,U1185.01,1185.01,3681.56,,,,4,7,126,,,,,,,,,,39.8115933,-75.4385924,24.7,
3470,2061,20.099,1060+94,106121.24,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.8116253,-75.4385588,24.8,
3471,2062,20.110,1061+56,106182.85,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.8117575,-75.4384226,24.9,
3472,,20.118,1061+98,106225.45,,MCP,D18.90,42.60,18.90,U1304.18,1304.18,3562.39,,,,3,4,248,,,,,,,,,,39.8118497,-75.4383291,24.5,
3473,,20.122,1062+17,106244.15,,ml-ext,D0.20,61.30,0.20,U1322.88,1322.88,3543.69,0.250,23,N,0.58,0.81,198,,,1476,1474,2047,43,1463,1457,2023,39.8118899,-75.4382878,24.3,
3474,2063,20.122,1062+17,106244.35,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.8118904,-75.4382874,24.3,
3475,2064,20.134,1062+78,106305.92,,WELD,,,,,,,0.250,,,,,,60.94,,,,,,,,,39.8120232,-75.4381520,24.2,
3476,,20.141,1063+17,106345.27,0.993258,"Bend left - 22 deg., 40D ",D21.59,39.35,21.59,U1424.00,1424.00,3442.57,0.250,,,,,,,,,,,,,,,39.8121107,-75.4380702,23.7,
3477,,20.142,1063+22,106350.84,,Sleeve Begin,D16.02,44.92,16.02,U1429.57,1429.57,3437.00,0.250,,,,,,,,,,,,,,,39.8121266,-75.4380611,23.6,
3478,,20.142,1063+24,106352.37,,Sleeve End  ,D14.49,46.45,14.49,U1431.10,1431.10,3435.47,0.250,,,,,,,,,,,,,,,39.8121266,-75.4380611,23.6,
3479,2065,20.145,1063+38,106366.86,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.8121666,-75.4380454,23.6,
3480,,20.151,1063+69,106398.39,0.978751,"Bend right - 30 deg., 30D ",D30.14,31.54,30.14,U1477.13,1477.13,3389.44,0.250,,,,,,,,,,,,,,,39.8122485,-75.4380096,23.1,
3481,,20.152,1063+73,106402.17,,MCP,D26.36,35.31,26.36,U1480.91,1480.91,3385.67,,,,4,4,8,,,,,,,,,,39.8122572,-75.4380025,23.1,
3482,,20.152,1063+74,106403.16,,MCP,D25.37,36.31,25.37,U1481.90,1481.90,3384.67,,,,2,5,36,,,,,,,,,,39.8122595,-75.4380004,23.1,
3483,2066,20.157,1064+00,106428.53,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.8123103,-75.4379388,23.1,
3484,2067,20.169,1064+63,106490.12,,WELD,,,,,,,0.250,,,,,,39.94,,,,,,,,,39.8124336,-75.4377889,23.5,
3485,2068,20.176,1065+04,106530.06,,WELD,,,,,,,0.250,,,,,,40.93,,,,,,,,,39.8125145,-75.4376934,23.5,
3486,2069,20.184,1065+47,106570.99,,WELD,,,,,,,0.250,,,,,,44.77,,,,,,,,,39.8125972,-75.4375950,23.6,
3487,2070,20.192,1065+93,106615.76,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.8126875,-75.4374874,23.3,
3488,,20.195,1066+09,106631.95,,"Bend right - 10 deg., 47D ",U16.19,16.19,45.24,U1710.69,1710.69,3155.88,0.250,,,,,,,,,,,,,,,39.8127197,-75.4374478,23.1,
3489,2071,20.204,1066+56,106677.19,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.8128017,-75.4373271,22.8,
3490,,20.206,1066+64,106685.23,,MCP,U8.04,8.04,53.18,U1763.96,1763.96,3102.61,,,,2,4,88,,,,,,,,,,39.8128160,-75.4373053,22.7,
3491,,20.206,1066+64,106685.58,,MCP,U8.39,8.39,52.83,U1764.32,1764.32,3102.25,,,,2,8,46,,,,,,,,,,39.8128166,-75.4373043,22.7,
3492,,20.206,1066+69,106690.06,,MCP,U12.87,12.87,48.36,U1768.79,1768.79,3097.78,,,,2,4,45,,,,,,,,,,39.8128246,-75.4372922,22.6,
3493,,20.210,1066+88,106708.11,,MCP,D30.31,30.92,30.31,U1786.84,1786.84,3079.73,,,,2,3,59,,,,,,,,,,39.8128567,-75.4372431,22.3,
3494,,20.211,1066+92,106712.80,,MCP,D25.61,35.61,25.61,U1791.53,1791.53,3075.04,,,,4,5,302,,,,,,,,,,39.8128650,-75.4372304,22.3,
3495,,20.211,1066+93,106713.31,,MCP,D25.10,36.12,25.10,U1792.04,1792.04,3074.53,,,,3,5,132,,,,,,,,,,39.8128659,-75.4372290,22.3,
3496,,20.211,1066+95,106715.62,,MCP,D22.79,38.43,22.79,U1794.36,1794.36,3072.21,,,,4,8,102,,,,,,,,,,39.8128700,-75.4372226,22.3,
3497,,20.211,1066+96,106716.50,,MCP,D21.91,39.31,21.91,U1795.24,1795.24,3071.34,,,,3,7,94,,,,,,,,,,39.8128715,-75.4372202,22.3,
3498,2072,20.216,1067+19,106738.41,,WELD,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.8129101,-75.4371603,22.2,
3499,,20.218,1067+29,106748.55,,MCP,U10.14,10.14,51.49,U1827.28,1827.28,3039.29,,,,1,4,324,,,,,,,,,,39.8129280,-75.4371326,22.2,
3500,,20.224,1067+66,106784.45,,MCP,D15.59,46.04,15.59,U1863.19,1863.19,3003.38,,,,5,7,317,,,,,,,,,,39.8129905,-75.4370338,22.6,
3501,,20.226,1067+75,106793.57,,MCP,D6.48,55.15,6.48,U1872.30,1872.30,2994.27,,,,4,6,257,,,,,,,,,,39.8130061,-75.4370083,22.6,
3502,2073,20.227,1067+82,106800.04,,WELD,,,,,,,0.250,,,,,,31.07,,,,,,,,,39.8130170,-75.4369902,22.6,
3503,,20.228,1067+84,106801.82,,ml-mill related - internal,U1.77,1.77,29.30,U1880.55,1880.55,2986.02,0.250,,N,0.50,0.81,10,,,,,,,,,,39.8130200,-75.4369852,22.6,
3504,,20.228,1067+84,106802.18,,ml-mill related - internal,U2.14,2.14,28.93,U1880.92,1880.92,2985.65,0.250,,N,0.48,0.75,7,,,,,,,,,,39.8130207,-75.4369842,22.6,
3505,,20.228,1067+85,106802.38,,ml-mill related - internal,U2.34,2.34,28.73,U1881.12,1881.12,2985.45,0.250,,N,1.67,2.23,5,,,,,,,,,,39.8130210,-75.4369836,22.5,
3506,,20.228,1067+85,106802.90,,ml-mill related - internal,U2.86,2.86,28.21,U1881.64,1881.64,2984.93,0.250,,N,1.36,3.61,12,,,,,,,,,,39.8130219,-75.4369822,22.5,
3507,,20.228,1067+86,106804.10,,ml-mill related - internal,U4.06,4.06,27.01,U1882.84,1882.84,2983.73,0.250,,N,0.54,1.13,2,,,,,,,,,,39.8130239,-75.4369788,22.5,
3508,,20.232,1068+08,106824.86,,MCP,D6.25,24.82,6.25,U1903.60,1903.60,2962.97,,,,2,5,232,,,,,,,,,,39.8130567,-75.4369184,22.5,
3509,2074,20.233,1068+14,106831.11,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.8130663,-75.4369000,22.5,
3510,,20.236,1068+30,106846.90,,MCP,U15.78,15.78,45.53,U1925.63,1925.63,2940.94,,,,2,7,336,,,,,,,,,,39.8130909,-75.4368537,22.6,
3511,,20.237,1068+34,106850.28,,ml-mill related - internal,U19.17,19.17,42.15,U1929.02,1929.02,2937.55,0.250,,N,0.80,1.27,290,,,,,,,,,,39.8130962,-75.4368438,22.7,
3512,,20.237,1068+36,106852.27,,ml-ext,U21.15,21.15,40.16,U1931.01,1931.01,2935.56,0.250,16,N,0.72,0.43,238,,,1476,1474,2048,26,1469,1466,2036,39.8130993,-75.4368380,22.7,
3513,,20.239,1068+44,106860.32,,MCP,U29.21,29.21,32.11,U1939.06,1939.06,2927.51,,,,3,5,200,,,,,,,,,,39.8131119,-75.4368145,22.8,
3514,,20.241,1068+57,106873.06,,MCP,D19.37,41.94,19.37,U1951.79,1951.79,2914.78,,,,3,5,149,,,,,,,,,,39.8131333,-75.4367787,22.8,
3515,,20.241,1068+59,106874.75,1.028639,"Bend left - 15 deg., 67D ",D17.68,43.64,17.68,U1953.49,1953.49,2913.08,0.250,,,,,,,,,,,,,,,39.8131364,-75.4367742,22.8,
3516,2075,20.245,1068+77,106892.43,,WELD,,,,,,,0.250,,,,,,10.22,,,,,,,,,39.8131721,-75.4367317,22.6,
3517,,20.247,1068+87,106902.21,,ml-ext,D0.44,9.78,0.44,U1980.94,1980.94,2885.63,0.250,11,N,0.54,0.38,204,,,1481,1481,2057,26,1476,1473,2046,39.8131927,-75.4367092,22.5,
3518,,20.247,1068+87,106902.26,,ml-ext,D0.39,9.83,0.39,U1981.00,1981.00,2885.57,0.250,17,N,0.92,0.74,47,,,1470,1467,2037,27,1458,1452,2017,39.8131928,-75.4367091,22.5,
3519,,20.247,1068+87,106902.36,,ml-ext,D0.29,9.93,0.29,U1981.10,1981.10,2885.47,0.250,19,N,0.96,0.78,157,,,1466,1462,2030,39,1438,1424,1978,39.8131930,-75.4367089,22.5,
3520,2076,20.247,1068+87,106902.65,,WELD,,,,,,,0.250,,,,,,48.00,,,,,,,,,39.8131936,-75.4367082,22.5,
3521,,20.250,1069+03,106918.04,,MCP,U15.39,15.39,32.61,U1996.78,1996.78,2869.79,,,,2,5,291,,,,,,,,,,39.8132262,-75.4366735,22.5,
3522,2077,20.256,1069+36,106950.65,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.8132957,-75.4366008,22.7,
3523,,20.257,1069+43,106957.19,,ml-ext,U6.55,6.55,54.72,U2035.93,2035.93,2830.64,0.250,12,N,0.48,0.49,99,,,1482,1482,2058,22,1479,1478,2053,39.8133098,-75.4365862,22.8,
3524,,20.262,1069+70,106984.75,,"Bend right - 14 deg., 38D ",D27.17,34.10,27.17,U2063.48,2063.48,2803.09,0.250,,,,,,,,,,,,,,,39.8133682,-75.4365240,23.0,
3525,,20.264,1069+82,106996.09,,Sleeve Begin,D15.82,45.44,15.82,U2074.83,2074.83,2791.74,0.250,,,,,,,,,,,,,,,39.8133902,-75.4364906,23.1,
3526,,20.265,1069+83,106997.14,,Dent - Depth 0.18 inch MFL Verified - Under Sleeve,D14.77,46.49,14.77,U2075.88,2075.88,2790.70,0.250,1.12,N,7,5,191,,,,,,,,,,39.8133903,-75.4364904,23.1,
3527,,20.265,1069+84,106998.08,,Sleeve End  ,D13.83,47.43,13.83,U2076.81,2076.81,2789.76,0.250,,,,,,,,,,,,,,,39.8133902,-75.4364906,23.1,
3528,2078,20.267,1069+98,107011.91,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.8134159,-75.4364496,23.1,
3529,2079,20.279,1070+61,107073.56,,WELD,,,,,,,0.250,,,,,,61.08,,,,,,,,,39.8135233,-75.4362800,21.6,
3530,,20.283,1070+82,107094.95,,ml-ext,U21.39,21.39,39.68,U2173.69,2173.69,2692.88,0.250,16,N,1.07,0.83,60,,,1466,1462,2031,26,1452,1444,2005,39.8135607,-75.4362214,21.3,
3531,2080,20.291,1071+22,107134.63,,WELD,,,,,,,0.250,,,,,,56.82,,,,,,,,,39.8136300,-75.4361126,21.2,
3532,,20.291,1071+23,107135.12,,ml-ext,U0.48,0.48,56.34,U2213.85,2213.85,2652.72,0.250,10,N,0.53,0.46,123,,,1482,1481,2058,20,1478,1477,2051,39.8136308,-75.4361113,21.2,
3533,2081,20.301,1071+80,107191.46,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.8137283,-75.4359559,21.4,
3534,,20.313,1072+40,107250.25,,ml-mill related - internal,D2.52,58.79,2.52,U2328.99,2328.99,2537.58,0.250,,N,0.82,1.43,25,,,,,,,,,,39.8138313,-75.4357947,21.5,
3535,2082,20.313,1072+42,107252.77,,WELD,,,,,,,0.250,,,,,,49.66,,,,,,,,,39.8138357,-75.4357878,21.5,
3536,,20.322,1072+92,107301.89,,ml-ext,D0.54,49.12,0.54,U2380.63,2380.63,2485.94,0.250,19,N,0.75,0.48,259,,,1473,1471,2043,29,1465,1460,2028,39.8139216,-75.4356530,21.9,
3537,,20.322,1072+92,107301.99,,ml-ext,D0.44,49.21,0.44,U2380.72,2380.72,2485.85,0.250,11,N,0.64,0.56,166,,,1480,1479,2055,21,1475,1473,2046,39.8139218,-75.4356527,21.9,
3538,2083,20.322,1072+93,107302.43,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.8139226,-75.4356515,21.9,
3539,,20.333,1073+50,107358.96,,MCP,D4.69,56.54,4.69,D2428.87,2437.70,2428.87,,,,2,3,43,,,,,,,,,,39.8140159,-75.4354907,21.3,
3540,2084,20.334,1073+55,107363.65,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.8140235,-75.4354773,21.2,
3541,,20.340,1073+88,107396.32,,ml-ext,D28.57,32.67,28.57,D2391.51,2475.06,2391.51,0.250,10,N,0.48,0.54,320,,,1482,1482,2058,20,1480,1478,2053,39.8140765,-75.4353836,20.9,
3542,2085,20.346,1074+17,107424.88,,WELD,,,,,,,0.250,,,,,,52.07,,,,,,,,,39.8141230,-75.4353018,20.8,
3543,,20.346,1074+18,107426.31,,MCP,U1.42,1.42,50.65,D2361.53,2505.04,2361.53,,,,2,3,141,,,,,,,,,,39.8141253,-75.4352977,20.8,
3544,2086,20.355,1074+69,107476.96,,WELD,,,,,,,0.250,,,,,,53.00,,,,,,,,,39.8142085,-75.4351533,20.6,
3545,2087,20.366,1075+23,107529.95,,WELD,,,,,,,0.250,,,,,,44.54,,,,,,,,,39.8142971,-75.4350039,20.7,
3546,2088,20.374,1075+68,107574.49,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.8143725,-75.4348791,20.9,
3547,,20.381,1076+03,107609.04,,MCP,D26.64,34.55,26.64,D2178.79,2687.78,2178.79,,,,3,7,49,,,,,,,,,,39.8144310,-75.4347822,20.7,
3548,,20.382,1076+12,107617.92,,MCP,D17.75,43.43,17.75,D2169.91,2696.66,2169.91,,,,2,7,292,,,,,,,,,,39.8144461,-75.4347573,20.7,
3549,2089,20.386,1076+30,107635.68,,WELD,,,,,,,0.250,,,,,,61.17,,,,,,,,,39.8144762,-75.4347075,20.6,
3550,,20.395,1076+82,107686.67,1.013645,"Bend right - 10 deg., 47D ",D10.17,51.00,10.17,D2101.16,2765.41,2101.16,0.250,,,,,,,,,,,,,,,39.8145618,-75.4345636,21.1,
3551,2090,20.397,1076+92,107696.84,,WELD,,,,,,,0.250,,,,,,54.06,,,,,,,,,39.8145774,-75.4345336,21.2,
3552,,20.398,1076+95,107700.55,,MCP,U3.71,3.71,50.36,D2087.29,2779.29,2087.29,,,,6,7,0,,,,,,,,,,39.8145830,-75.4345226,21.2,
3553,,20.401,1077+12,107717.32,,MCP,U20.48,20.48,33.59,D2070.52,2796.06,2070.52,,,,4,5,128,,,,,,,,,,39.8146083,-75.4344726,21.1,
3554,2091,20.407,1077+44,107750.90,,WELD,,,,,,,0.250,,,,,,54.25,,,,,,,,,39.8146584,-75.4343722,20.9,
3555,,20.409,1077+53,107759.81,,ml-mill related - internal,U8.90,8.90,45.35,D2028.03,2838.55,2028.03,0.250,,N,1.92,2.58,267,,,,,,,,,,39.8146715,-75.4343455,20.8,
3556,,20.412,1077+67,107773.75,,ml-mill related - internal,U22.84,22.84,31.41,D2014.09,2852.48,2014.09,0.250,,N,0.82,2.04,265,,,,,,,,,,39.8146920,-75.4343036,20.9,
3557,,20.414,1077+80,107787.55,,ml-mill related - internal,D17.61,36.64,17.61,D2000.29,2866.28,2000.29,0.250,,N,2.24,2.63,267,,,,,,,,,,39.8147123,-75.4342621,21.0,
3558,2092,20.418,1077+97,107805.16,,WELD,,,,,,,0.250,,,,,,61.13,,,,,,,,,39.8147383,-75.4342092,20.9,
3559,,20.422,1078+21,107829.55,,ml-ext,U24.39,24.39,36.74,D1958.29,2908.28,1958.29,0.250,10,N,1.33,0.87,144,,,1469,1466,2036,20,1451,1443,2005,39.8147743,-75.4341359,20.9,
3560,2093,20.429,1078+57,107866.29,,WELD,,,,,,,0.250,,,,,,61.19,,,,,,,,,39.8148288,-75.4340256,21.0,
3561,2094,20.441,1079+16,107927.48,,WELD,,,,,,,0.250,,,,,,61.39,,,,,,,,,39.8149187,-75.4338417,21.0,
3562,,20.447,1079+49,107960.63,,MCP,D28.24,33.15,28.24,D1827.21,3039.36,1827.21,,,,3,7,165,,,,,,,,,,39.8149673,-75.4337417,21.3,
3563,,20.450,1079+62,107974.08,,MCP,D14.79,46.60,14.79,D1813.76,3052.81,1813.76,,,,4,3,12,,,,,,,,,,39.8149870,-75.4337012,21.2,
3564,2095,20.452,1079+76,107988.87,,WELD,,,,,,,0.250,,,,,,60.23,,,,,,,,,39.8150089,-75.4336568,21.2,
3565,,20.457,1080+00,108013.34,,ml-ext,U24.47,24.47,35.76,D1774.50,3092.07,1774.50,0.250,10,N,0.67,4.48,227,,,1480,1480,2055,20,1475,1473,2046,39.8150450,-75.4335834,21.2,
3566,2096,20.464,1080+35,108049.10,,WELD,,,,,,,0.250,,,,,,61.10,,,,,,,,,39.8150982,-75.4334763,21.2,
3567,,20.464,1080+37,108051.83,,MCP,U2.73,2.73,58.37,D1736.01,3130.57,1736.01,,,,1,3,113,,,,,,,,,,39.8151022,-75.4334681,21.2,
3568,2097,20.475,1080+94,108110.20,,WELD,,,,,,,0.250,,,,,,52.41,,,,,,,,,39.8151877,-75.4332919,21.7,
3569,,20.482,1081+26,108143.28,,MCP,D19.33,33.08,19.33,D1644.56,3222.01,1644.56,,,,2,4,337,,,,,,,,,,39.8152340,-75.4331904,21.9,
3570,2098,20.485,1081+45,108162.61,,WELD,,,,,,,0.250,,,,,,10.57,,,,,,,,,39.8152609,-75.4331310,21.9,
3571,2099,20.487,1081+55,108173.17,,WELD,,,,,,,0.250,,,,,,11.42,,,,,,,,,39.8152757,-75.4330986,21.9,
3572,2100,20.490,1081+66,108184.59,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.8152918,-75.4330636,21.9,
3573,2101,20.501,1082+26,108246.17,,WELD,,,,,,,0.250,,,,,,8.37,,,,,,,,,39.8153774,-75.4328747,21.5,
3574,2102,20.503,1082+34,108254.55,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.8153890,-75.4328487,21.4,
3575,2103,20.514,1082+94,108315.89,,WELD,,,,,,,0.250,,,,,,9.16,,,,,,,,,39.8154726,-75.4326591,21.5,
3576,2104,20.516,1083+03,108325.06,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.8154852,-75.4326307,21.4,
3577,2105,20.528,1083+63,108386.63,,WELD,,,,,,,0.250,,,,,,12.63,,,,,,,,,39.8155691,-75.4324404,21.5,
3578,2106,20.530,1083+75,108399.27,,WELD,,,,,,,0.250,,,,,,10.07,,,,,,,,,39.8155863,-75.4324014,21.3,
3579,2107,20.532,1083+85,108409.34,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.8155999,-75.4323701,21.1,
3580,,20.535,1084+00,108424.68,,"Bend right-down - 12 deg., 35D ",U15.33,15.33,46.27,D1363.16,3503.41,1363.16,0.250,,,,,,,,,,,,,,,39.8156203,-75.4323224,20.9,
3581,,20.541,1084+30,108455.69,,"Bend left-up - 7 deg., 62D ",D15.25,46.35,15.25,D1332.14,3534.43,1332.14,0.250,,,,,,,,,,,,,,,39.8156537,-75.4322215,18.2,
3582,2108,20.544,1084+45,108470.95,,WELD,,,,,,,0.250,,,,,,61.99,,,,,,,,,39.8156742,-75.4321742,18.0,
3583,,20.551,1084+82,108509.02,,"Bend down - 10 deg., 53D ",D23.91,38.08,23.91,D1278.81,3587.76,1278.81,0.250,,,,,,,,,,,,,,,39.8157271,-75.4320575,18.9,
3584,,20.554,1084+96,108523.02,,MCP,D9.92,52.07,9.92,D1264.81,3601.76,1264.81,,,,3,5,43,,,,,,,,,,39.8157464,-75.4320149,17.4,
3585,2109,20.555,1085+05,108532.94,,WELD,,,,,,,0.250,,,,,,6.40,,,,,,,,,39.8157604,-75.4319850,16.1,
3586,,20.556,1085+08,108536.12,0.972866,"Bend left - 94 deg., 3D",U3.18,3.18,3.22,D1251.71,3614.86,1251.71,0.250,,,,,,,,,,,,,,,39.8157681,-75.4319795,15.7,
3587,2110,20.557,1085+13,108539.34,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,40.82,,,,,,,,,39.8157769,-75.4319824,15.5,
3588,,20.558,1085+19,108544.10,1.329032,Casing Begin,U4.76,4.76,36.06,D1243.74,3622.83,1243.74,0.375,,,,,,,,,,,,,,,39.8157882,-75.4319911,15.6,
3589,2111,20.564,1085+55,108580.16,,WELD,,,,,,,0.375,,,,,,42.82,,,,,,,,,39.8158734,-75.4320581,15.7,
3590,2112,20.573,1085+97,108622.98,,WELD,,,,,,,0.375,,,,,,42.78,,,,,,,,,39.8159743,-75.4321370,15.9,
3591,2113,20.581,1086+39,108665.76,,WELD,,,,,,,0.375,,,,,,43.11,,,,,,,,,39.8160747,-75.4322160,16.2,
3592,,20.588,1086+78,108704.84,0.989175,Casing End,D4.04,39.07,4.04,D1083.00,3783.57,1083.00,0.375,,,,,,,,,,,,,,,39.8161666,-75.4322883,16.4,
3593,2114,20.589,1086+82,108708.88,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,60.65,,,,,,,,,39.8161761,-75.4322958,16.4,
3594,,20.591,1086+96,108722.96,,"Bend up - 11 deg., 71D ",U14.08,14.08,46.57,D1064.88,3801.69,1064.88,0.250,,,,,,,,,,,,,,,39.8162091,-75.4323214,16.9,
3595,,20.596,1087+20,108747.02,,"Bend down - 12 deg., 54D ",D22.51,38.14,22.51,D1040.81,3825.76,1040.81,0.250,,,,,,,,,,,,,,,39.8162646,-75.4323643,21.3,
3596,,20.599,1087+33,108760.26,,ml-ext,D9.27,51.39,9.27,D1027.57,3839.00,1027.57,0.250,28,N,0.84,1.00,176,,,1462,1457,2023,38,1450,1441,2001,39.8162957,-75.4323882,22.1,
3597,2115,20.600,1087+43,108769.53,,WELD,,,,,,,0.250,,,,,,53.20,,,,,,,,,39.8163174,-75.4324051,22.4,
3598,,20.602,1087+52,108779.11,,MCP,U9.58,9.58,43.62,D1008.73,3857.84,1008.73,,,,4,7,358,,,,,,,,,,39.8163401,-75.4324223,22.5,
3599,,20.603,1087+55,108781.54,,ml-ext,U12.01,12.01,41.19,D1006.30,3860.28,1006.30,0.250,27,N,0.58,0.51,328,,,1474,1471,2043,37,1468,1463,2032,39.8163459,-75.4324266,22.5,
3600,,20.606,1087+70,108797.23,,ml-ext,D25.50,27.70,25.50,D990.61,3875.96,990.61,0.250,37,N,1.19,0.92,338,,,1422,1406,1953,47,1396,1369,1901,39.8163834,-75.4324542,22.5,
3601,2116,20.610,1087+96,108822.73,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.8164443,-75.4324991,22.4,
3602,2117,20.622,1088+57,108883.93,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.8165898,-75.4326080,22.6,
3603,2118,20.634,1089+19,108945.44,,WELD,,,,,,,0.250,,,,,,60.93,,,,,,,,,39.8167358,-75.4327183,23.3,
3604,2119,20.645,1089+79,109006.36,,WELD,,,,,,,0.250,,,,,,59.07,,,,,,,,,39.8168786,-75.4328303,23.4,
3605,2120,20.656,1090+39,109065.44,,WELD,,,,,,,0.250,,,,,,45.91,,,,,,,,,39.8170173,-75.4329392,22.4,
3606,2121,20.665,1090+84,109111.34,,WELD,,,,,,,0.250,,,,,,37.34,,,,,,,,,39.8171258,-75.4330218,24.4,
3607,2122,20.672,1091+22,109148.68,,WELD,,,,,,,0.250,,,,,,61.20,,,,,,,,,39.8172147,-75.4330876,26.7,
3608,,20.673,1091+27,109153.49,,ml-ext,U4.81,4.81,56.39,D634.35,4232.22,634.35,0.250,12,N,0.72,0.46,129,,,1479,1477,2052,22,1472,1469,2040,39.8172262,-75.4330960,26.9,
3609,2123,20.684,1091+83,109209.88,,WELD,,,,,,,0.250,,,,,,12.10,,,,,,,,,39.8173612,-75.4331943,28.1,
3610,2124,20.686,1091+95,109221.97,,WELD,,,,,,,0.250,,,,,,60.91,,,,,,,,,39.8173900,-75.4332154,28.2,
3611,2125,20.698,1092+56,109282.88,,WELD,,,,,,,0.250,,,,,,23.46,,,,,,,,,39.8175350,-75.4333238,29.8,
3612,,20.698,1092+56,109283.08,,MCP,D-0.20,61.11,-0.20,D504.75,4361.82,504.75,,,,5,11,168,,,,,,,,,,39.8175354,-75.4333242,29.8,
3613,2126,20.702,1092+79,109306.34,,WELD,,,,,,,0.250,,,,,,58.63,,,,,,,,,39.8175905,-75.4333660,30.2,
3614,2127,20.713,1093+38,109364.98,,WELD,,,,,,,0.250,,,,,,60.30,,,,,,,,,39.8177296,-75.4334707,32.0,
3615,2128,20.724,1093+98,109425.28,,WELD,,,,,,,0.250,,,,,,8.31,,,,,,,,,39.8178734,-75.4335770,34.1,
3616,2129,20.726,1094+07,109433.58,,WELD,,,,,,,0.250,,,,,,59.53,,,,,,,,,39.8178933,-75.4335915,34.4,
3617,,20.731,1094+35,109462.08,,ml-ext,U28.50,28.50,31.03,D325.75,4540.82,325.75,0.250,11,N,0.60,0.78,18,,,1481,1480,2056,21,1476,1474,2048,39.8179616,-75.4336410,35.1,
3618,2130,20.737,1094+66,109493.11,,WELD,,,,,,,0.250,,,,,,13.12,,,,,,,,,39.8180364,-75.4336941,36.3,
