TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
3619,2131,20.740,1094+79,109506.23,,WELD,,,,,,,0.250,,,,,,61.81,,,,,,,,,39.8180677,-75.4337170,36.9,
3620,,20.740,1094+80,109506.64,,ml-ext,U0.41,0.41,61.40,D281.19,4585.38,281.19,0.250,17,N,1.03,0.69,144,,,1467,1463,2032,27,1453,1445,2007,39.8180686,-75.4337177,36.9,
3621,2132,20.752,1095+41,109568.04,,WELD,,,,,,,0.250,,,,,,8.67,,,,,,,,,39.8182139,-75.4338277,40.2,
3622,2133,20.753,1095+50,109576.71,,WELD,,,,,,,0.250,,,,,,61.35,,,,,,,,,39.8182345,-75.4338431,40.8,
3623,,20.759,1095+80,109606.54,,MCP,U29.83,29.83,31.52,D181.29,4685.28,181.29,,,,1,5,248,,,,,,,,,,39.8183055,-75.4338959,42.0,
3624,,20.759,1095+80,109606.94,,ml-ext,U30.23,30.23,31.12,D180.90,4685.67,180.90,0.250,23,N,0.70,0.49,165,,,1472,1470,2041,33,1465,1460,2027,39.8183064,-75.4338966,42.0,
3625,2134,20.765,1096+11,109638.06,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,39.48,,,,,,,,,39.8183804,-75.4339517,43.1,
3626,,20.766,1096+18,109644.93,0.999905,Casing Begin (West Ridge Rd),U6.87,6.87,32.61,D142.91,4723.66,142.91,0.344,,,,,,,,,,,,,,,39.8183966,-75.4339642,43.3,
3627,2135,20.772,1096+51,109677.54,,WELD,,,,,,,0.344,,,,,,39.18,,,,,,,,,39.8184736,-75.4340228,43.8,
3628,,20.779,1096+88,109714.62,1.004473,Casing End (West Ridge Rd),D2.10,37.08,2.10,D73.22,4793.35,73.22,0.344,,,,,,,,,,,,,,,39.8185615,-75.4340899,43.9,
3629,2136,20.780,1096+91,109716.71,,WELD,,,,,,,0.344,,,,,,6.41,,,,,,,,,39.8185666,-75.4340932,43.9,
3630,,20.780,1096+95,109719.90,1.231134,"Bend right - 96 deg., 3D",U3.18,3.18,3.23,D67.94,4798.63,67.94,0.344,,,,,,,,,,,,,,,39.8185753,-75.4340933,43.9,
3631,2137,20.781,1096+98,109723.12,,WELD,,,,,,,0.344,,,,,,51.39,,,,,,,,,39.8185822,-75.4340857,43.9,
3632,,20.781,1096+99,109724.41,,ml-ext,U1.29,1.29,50.10,D63.42,4803.15,63.42,0.344,18,N,0.98,0.75,178,,,1902,1898,2636,28,1889,1882,2614,39.8185840,-75.4340817,44.0,
3633,,20.789,1097+39,109764.51,,MCP,D10.01,41.38,10.01,D23.33,4843.24,23.33,,,,4,5,118,,,,,,,,,,39.8186394,-75.4339574,45.2,
3634,2138,20.791,1097+49,109774.51,,WELD,,,,,,,0.344,,,,,,59.51,,,,,,,,,39.8186530,-75.4339263,45.3,
3635,,20.793,1097+63,109787.83,,AGM 44,U13.32,13.32,46.19,D4129.49,4866.57,4129.49,0.344,,,,,,,,,,,,,,,39.8186710,-75.4338850,45.3,
3636,2139,20.802,1098+09,109834.03,,WELD,,,,,,,0.344,,,,,,60.22,,,,,,,,,39.8187330,-75.4337415,45.1,
3637,2140,20.813,1098+69,109894.25,,WELD,,,,,,,0.344,,,,,,61.74,,,,,,,,,39.8188147,-75.4335553,43.6,
3638,,20.822,1099+16,109941.22,,"Bend down - 10 deg., 30D ",D14.77,46.98,14.77,U153.39,153.39,3976.10,0.344,,,,,,,,,,,,,,,39.8188799,-75.4334116,42.0,
3639,2141,20.825,1099+31,109955.99,,WELD,,,,,,,0.344,,,,,,61.80,,,,,,,,,39.8189004,-75.4333669,40.3,
3640,,20.828,1099+47,109971.96,,"Bend up - 10 deg., 47D ",U15.97,15.97,45.82,U184.13,184.13,3945.37,0.344,,,,,,,,,,,,,,,39.8189225,-75.4333181,38.7,
3641,2142,20.837,1099+93,110017.79,,WELD,,,,,,,0.344,,,,,,61.45,,,,,,,,,39.8189839,-75.4331761,40.3,
3642,,20.847,1100+46,110071.24,,ml-ext,D8.00,53.45,8.00,U283.40,283.40,3846.09,0.344,15,N,0.97,1.37,152,,,1906,1903,2644,25,1895,1889,2624,39.8190552,-75.4330102,39.9,
3643,2143,20.848,1100+54,110079.24,,WELD,,,,,,,0.344,,,,,,61.39,,,,,,,,,39.8190659,-75.4329853,39.7,
3644,,20.850,1100+63,110088.40,,ml-ext,U9.16,9.16,52.23,U300.57,300.57,3828.93,0.344,14,N,0.60,0.41,331,,,1914,1913,2657,24,1910,1907,2649,39.8190780,-75.4329567,39.4,
3645,,20.855,1100+90,110115.24,,"Bend right - 10 deg., 41D ",D25.39,36.00,25.39,U327.40,327.40,3802.09,0.344,,,,,,,,,,,,,,,39.8191130,-75.4328727,39.0,
3646,2144,20.860,1101+16,110140.63,,WELD,,,,,,,0.344,,,,,,61.51,,,,,,,,,39.8191382,-75.4327884,39.0,
3647,,20.864,1101+36,110160.46,,"Bend left - 7 deg., 47D ",U19.83,19.83,41.67,U372.63,372.63,3756.87,0.344,,,,,,,,,,,,,,,39.8191580,-75.4327226,38.9,
3648,2145,20.872,1101+77,110202.14,,WELD,,,,,,,0.344,,,,,,61.53,,,,,,,,,39.8192132,-75.4325925,38.9,
3649,2146,20.883,1102+39,110263.67,,WELD,,,,,,,0.344,,,,,,61.13,,,,,,,,,39.8192963,-75.4324019,37.8,
3650,,20.892,1102+86,110311.03,,"Bend left - 8 deg., 37D ",D13.77,47.36,13.77,U523.19,523.19,3606.30,0.344,,,,,,,,,,,,,,,39.8193614,-75.4322559,37.8,
3651,2147,20.895,1103+00,110324.80,,WELD,,,,,,,0.344,,,,,,61.67,,,,,,,,,39.8193843,-75.4322169,38.0,
3652,,20.900,1103+27,110351.33,,"Bend right-down - 11 deg., 41D ",U26.53,26.53,35.15,U563.49,563.49,3566.00,0.344,,,,,,,,,,,,,,,39.8194285,-75.4321419,38.3,
3653,2148,20.907,1103+62,110386.47,,WELD,,,,,,,0.344,,,,,,61.71,,,,,,,,,39.8194762,-75.4320337,35.5,
3654,,20.909,1103+73,110397.63,,"Bend up - 10 deg., 51D ",U11.15,11.15,50.56,U609.79,609.79,3519.70,0.344,,,,,,,,,,,,,,,39.8194912,-75.4319993,34.9,
3655,,20.910,1103+78,110402.70,,MCP,U16.23,16.23,45.48,U614.87,614.87,3514.62,,,,2,6,19,,,,,,,,,,39.8194980,-75.4319836,35.2,
3656,2149,20.918,1104+24,110448.19,,WELD,,,,,,,0.344,,,,,,61.51,,,,,,,,,39.8195591,-75.4318431,37.8,
3657,,20.920,1104+33,110457.68,,Dent - Depth 0.23 inch ,U9.49,9.49,52.02,U669.84,669.84,3459.65,0.344,1.44,N,3,3,51,,,,,,,,,,39.8195721,-75.4318140,37.8,
3658,,20.920,1104+34,110458.83,,MCP,U10.65,10.65,50.86,U671.00,671.00,3458.49,,,,2,5,11,,,,,,,,,,39.8195737,-75.4318104,37.8,
3659,,20.929,1104+81,110505.98,,MCP,D3.72,57.79,3.72,U718.15,718.15,3411.35,,,,3,4,47,,,,,,,,,,39.8196392,-75.4316661,38.0,
3660,,20.930,1104+84,110508.56,,MCP,D1.13,60.38,1.13,U720.73,720.73,3408.76,,,,2,3,60,,,,,,,,,,39.8196428,-75.4316581,38.0,
3661,2150,20.930,1104+85,110509.70,,WELD,,,,,,,0.344,,,,,,60.59,,,,,,,,,39.8196443,-75.4316547,38.0,
3662,2151,20.941,1105+46,110570.28,,WELD,,,,,,,0.344,,,,,,60.21,,,,,,,,,39.8197281,-75.4314685,38.5,
3663,,20.947,1105+76,110600.81,,ml-ext,D29.68,30.52,29.68,U812.97,812.97,3316.52,0.344,10,N,0.62,0.47,222,,,1916,1915,2660,20,1911,1909,2652,39.8197691,-75.4313737,38.5,
3664,,20.953,1106+05,110629.81,,u/s marker band,D0.68,59.52,0.68,U841.97,841.97,3287.52,0.344,,,,,,,,,,,,,,,39.8198083,-75.4312823,38.7,
3665,,20.953,1106+06,110629.88,,ml-ext - Repaired - between marker bands,D0.61,59.60,0.61,U842.05,842.05,3287.44,0.344,35,N,0.51,0.86,105,,,1908,1905,2646,45,1903,1898,2636,39.8198079,-75.4312833,38.7,
3666,,20.953,1106+06,110630.07,,ml-ext - Repaired - between marker bands,D0.42,59.79,0.42,U842.24,842.24,3287.26,0.344,26,N,1.49,1.41,108,,,1863,1865,2590,36,1834,1829,2541,39.8198081,-75.4312827,38.7,
3667,,20.953,1106+06,110630.32,,ml-ext - Repaired - between marker bands,D0.17,60.03,0.17,U842.48,842.48,3287.01,0.344,20,N,0.58,1.07,109,,,1912,1911,2654,40,1901,1896,2633,39.8198085,-75.4312820,38.7,
3668,2152,20.953,1106+06,110630.49,,WELD,,,,,,,0.344,,,,,,61.52,,,,,,,,,39.8198087,-75.4312814,38.7,
3669,,20.953,1106+06,110630.63,,d/s marker band,U0.14,0.14,61.38,U842.79,842.79,3286.70,0.344,,,,,,,,,,,,,,,39.8198083,-75.4312823,38.7,
3670,,20.958,1106+32,110656.41,,Dent - Depth 0.16 inch ,U25.92,25.92,35.60,U868.58,868.58,3260.92,0.344,1.00,N,7,4,296,,,,,,,,,,39.8198435,-75.4312010,38.6,
3671,2153,20.964,1106+68,110692.01,,WELD,,,,,,,0.344,,,,,,61.56,,,,,,,,,39.8198909,-75.4310903,38.5,
3672,2154,20.976,1107+29,110753.57,,WELD,,,,,,,0.344,,,,,,18.64,,,,,,,,,39.8199721,-75.4308981,38.7,
3673,2155,20.980,1107+48,110772.21,,WELD,,,,,,,0.344,,,,,,6.32,,,,,,,,,39.8199969,-75.4308399,38.4,
3674,,20.980,1107+51,110775.37,1.001162,"Bend left - 93 deg., 3D",U3.16,3.16,3.16,U987.53,987.53,3141.96,0.344,,,,,,,,,,,,,,,39.8200047,-75.4308340,38.4,
3675,2156,20.981,1107+54,110778.53,,WELD,,,,,,,0.344,,,,,,12.04,,,,,,,,,39.8200137,-75.4308363,38.5,
3676,,20.983,1107+65,110788.70,,ml-mill related - internal,D1.87,10.17,1.87,U1000.87,1000.87,3128.63,0.344,,N,0.68,2.04,330,,,,,,,,,,39.8200387,-75.4308539,38.8,
3677,,20.983,1107+65,110788.82,,ml-mill related - internal,D1.75,10.30,1.75,U1000.99,1000.99,3128.50,0.344,,N,0.40,1.56,328,,,,,,,,,,39.8200390,-75.4308541,38.8,
3678,2157,20.983,1107+66,110790.57,,WELD,,,,,,,0.344,,,,,,61.28,,,,,,,,,39.8200433,-75.4308572,38.8,
3679,2158,20.995,1108+28,110851.85,,WELD,,,,,,,0.344,,,,,,61.75,,,,,,,,,39.8201900,-75.4309643,41.0,
3680,2159,21.006,1108+90,110913.61,,WELD,,,,,,,0.344,,,,,,47.01,,,,,,,,,39.8203361,-75.4310749,44.0,
3681,2160,21.015,1109+37,110960.61,,WELD,,,,,,,0.344,,,,,,46.06,,,,,,,,,39.8204466,-75.4311609,45.7,
3682,2161,21.024,1109+83,111006.67,,WELD,,,,,,,0.344,,,,,,61.14,,,,,,,,,39.8205543,-75.4312465,47.4,
3683,,21.026,1109+94,111017.53,,"Bend up - 10 deg., 32D ",U10.86,10.86,50.29,U1229.70,1229.70,2899.80,0.344,,,,,,,,,,,,,,,39.8205796,-75.4312668,47.8,
3684,2162,21.036,1110+44,111067.82,,WELD,,,,,,,0.344,,,,,,53.65,,,,,,,,,39.8206959,-75.4313584,56.1,
3685,,21.037,1110+54,111077.43,,"Bend down - 10 deg., 36D ",U9.62,9.62,44.03,U1289.60,1289.60,2839.89,0.344,,,,,,,,,,,,,,,39.8207182,-75.4313758,57.7,
3686,2163,21.046,1110+98,111121.47,,WELD,,,,,,,0.344,,,,,,61.45,,,,,,,,,39.8208219,-75.4314559,60.7,
3687,,21.057,1111+59,111182.60,,ml-ext,D0.32,61.13,0.32,U1394.76,1394.76,2734.73,0.344,10,N,1.70,1.13,304,,,1896,1892,2627,30,1836,1816,2523,39.8209653,-75.4315674,65.0,
3688,2164,21.057,1111+59,111182.92,,WELD,,,,,,,0.344,,,,,,51.20,,,,,,,,,39.8209660,-75.4315679,65.1,
3689,2165,21.067,1112+11,111234.12,,WELD,,,,,,,0.344,,,,,,10.11,,,,,,,,,39.8210856,-75.4316634,68.3,
3690,2166,21.069,1112+21,111244.23,,WELD,,,,,,,0.344,,,,,,27.67,,,,,,,,,39.8211093,-75.4316823,68.8,
3691,2167,21.074,1112+49,111271.89,,WELD,,,,,,,0.344,,,,,,61.99,,,,,,,,,39.8211741,-75.4317335,70.4,
3692,,21.081,1112+85,111307.86,,"Bend down - 10 deg., 34D ",D26.02,35.97,26.02,U1520.03,1520.03,2609.46,0.344,,,,,,,,,,,,,,,39.8212589,-75.4317988,71.8,
3693,2168,21.086,1113+11,111333.88,,WELD,,,,,,,0.344,,,,,,5.41,,,,,,,,,39.8213208,-75.4318443,70.3,
3694,,21.086,1113+13,111336.57,1.001601,"Bend right - 81 deg., 3D",U2.69,2.69,2.72,U1548.74,1548.74,2580.76,0.344,,,,,,,,,,,,,,,39.8213284,-75.4318447,70.2,
3695,2169,21.087,1113+16,111339.29,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,6.11,,,,,,,,,39.8213348,-75.4318392,70.4,
3696,2170,21.088,1113+23,111345.40,,WELD,,,,,,,0.375,,,,,,61.31,,,,,,,,,39.8213468,-75.4318226,70.7,
3697,,21.089,1113+29,111350.50,1.127127,Casing Begin,U5.10,5.10,56.21,U1562.66,1562.66,2566.83,0.375,,,,,,,,,,,,,,,39.8213561,-75.4318091,70.9,
3698,,21.099,1113+79,111400.20,,Casing End,D6.51,54.81,6.51,U1612.37,1612.37,2517.12,0.375,,,,,,,,,,,,,,,39.8214468,-75.4316769,71.4,
3699,2171,21.100,1113+86,111406.71,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,34.60,,,,,,,,,39.8214588,-75.4316597,71.3,
3700,,21.104,1114+07,111428.35,,"Bend right - 10 deg., 50D ",D12.96,21.64,12.96,U1640.52,1640.52,2488.98,0.250,,,,,,,,,,,,,,,39.8214983,-75.4316018,70.9,
3701,2172,21.106,1114+20,111441.31,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.8215186,-75.4315637,70.7,
3702,,21.113,1114+54,111475.68,,"Bend down - 11 deg., 45D ",D27.17,34.37,27.17,U1687.84,1687.84,2441.65,0.250,,,,,,,,,,,,,,,39.8215699,-75.4314609,70.2,
3703,2173,21.118,1114+82,111502.85,,WELD,,,,,,,0.250,,,,,,61.87,,,,,,,,,39.8216103,-75.4313808,66.0,
3704,,21.128,1115+34,111555.16,,"Bend left - 6 deg., 56D ",D9.56,52.31,9.56,U1767.33,1767.33,2362.17,0.250,,,,,,,,,,,,,,,39.8216901,-75.4312274,60.6,
3705,2174,21.130,1115+43,111564.72,,WELD,,,,,,,0.250,,,,,,62.23,,,,,,,,,39.8217069,-75.4312014,60.0,
3706,,21.132,1115+54,111575.39,,"Bend down - 10 deg., 35D ",U10.68,10.68,51.55,U1787.56,1787.56,2341.93,0.250,,,,,,,,,,,,,,,39.8217260,-75.4311729,59.2,
3707,,21.136,1115+78,111599.37,,"Bend up - 20 deg., 49D ",D27.57,34.65,27.57,U1811.54,1811.54,2317.96,0.250,,,,,,,,,,,,,,,39.8217688,-75.4311097,55.7,
3708,2175,21.141,1116+06,111626.95,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.8218190,-75.4310379,59.4,
3709,,21.143,1116+13,111634.16,,"Bend down - 10 deg., 23D ",U7.21,7.21,54.30,U1846.32,1846.32,2283.17,0.250,,,,,,,,,,,,,,,39.8218322,-75.4310192,60.5,
3710,,21.153,1116+66,111687.69,,u/s marker band,D0.77,60.75,0.77,U1899.86,1899.86,2229.64,0.250,,,,,,,,,,,,,,,39.8219321,-75.4308770,65.8,
3711,,21.153,1116+67,111687.90,,ml-ext - Repaired - between marker bands,D0.56,60.95,0.56,U1900.07,1900.07,2229.43,0.250,10,N,1.85,5.50,145,,,1459,1454,2019,20,1429,1417,1968,39.8219312,-75.4308782,65.8,
3712,,21.153,1116+67,111688.41,,ml-ext - Repaired - between marker bands,D0.05,61.46,0.05,U1900.57,1900.57,2228.92,0.250,10,N,0.76,3.72,157,,,1479,1478,2053,30,1464,1459,2026,39.8219322,-75.4308769,65.8,
3713,2176,21.153,1116+67,111688.46,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.8219323,-75.4308768,65.8,
3714,,21.153,1116+67,111688.77,,ml-ext - Repaired - between marker bands,U0.31,0.31,60.97,U1900.93,1900.93,2228.56,0.250,16,N,2.35,2.46,168,,,1426,1430,1987,36,1330,1316,1828,39.8219328,-75.4308760,65.9,
3715,,21.153,1116+68,111688.93,,ml-ext - Repaired - between marker bands,U0.47,0.47,60.82,U1901.09,1901.09,2228.40,0.250,44,N,1.82,2.36,200,,,1335,1308,1817,54,1281,1235,1715,39.8219331,-75.4308756,65.9,
3716,,21.153,1116+68,111689.06,,d/s marker band,U0.61,0.61,60.68,U1901.23,1901.23,2228.26,0.250,,,,,,,,,,,,,,,39.8219321,-75.4308770,65.8,
3717,,21.160,1117+02,111723.61,,"Bend right - 13 deg., 41D ",D26.13,35.15,26.13,U1935.77,1935.77,2193.72,0.250,,,,,,,,,,,,,,,39.8219964,-75.4307835,68.7,
3718,2177,21.165,1117+28,111749.74,,WELD,,,,,,,0.250,,,,,,39.48,,,,,,,,,39.8220338,-75.4307040,70.0,
3719,2178,21.172,1117+68,111789.22,,WELD,,,,,,,0.250,,,,,,50.04,,,,,,,,,39.8220881,-75.4305824,72.1,
3720,2179,21.182,1118+18,111839.26,,WELD,,,,,,,0.250,,,,,,48.19,,,,,,,,,39.8221555,-75.4304277,76.0,
3721,2180,21.191,1118+66,111887.45,,WELD,,,,,,,0.250,,,,,,61.25,,,,,,,,,39.8222199,-75.4302779,79.0,
3722,,21.195,1118+86,111907.67,,ml-mill related - internal,U20.22,20.22,41.03,D2009.66,2119.83,2009.66,0.250,,N,0.52,0.97,270,,,,,,,,,,39.8222473,-75.4302152,79.5,
3723,,21.202,1119+27,111948.19,,ml-ext,D0.51,60.74,0.51,D1969.14,2160.35,1969.14,0.250,10,N,0.54,0.66,224,,,1482,1481,2057,20,1478,1477,2051,39.8223026,-75.4300899,79.5,
3724,2181,21.202,1119+27,111948.70,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.8223033,-75.4300883,79.5,
3725,2182,21.214,1119+89,112010.27,,WELD,,,,,,,0.250,,,,,,61.32,,,,,,,,,39.8223867,-75.4298971,80.1,
3726,2183,21.226,1120+50,112071.59,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.8224684,-75.4297061,80.9,
3727,2184,21.237,1121+12,112133.05,,WELD,,,,,,,0.250,,,,,,57.42,,,,,,,,,39.8225504,-75.4295142,81.3,
3728,,21.237,1121+12,112133.55,,ml-ext,U0.50,0.50,56.92,D1783.78,2345.72,1783.78,0.250,19,N,1.43,1.49,159,,,1448,1449,2013,29,1424,1420,1973,39.8225511,-75.4295126,81.3,
3729,2185,21.248,1121+69,112190.47,,WELD,,,,,,,0.250,,,,,,56.38,,,,,,,,,39.8226272,-75.4293355,81.1,
3730,2186,21.259,1122+25,112246.85,,WELD,,,,,,,0.250,,,,,,56.79,,,,,,,,,39.8227033,-75.4291606,81.6,
3731,,21.269,1122+81,112302.67,,u/s marker band,D0.97,55.82,0.97,D1614.66,2514.83,1614.66,0.250,,,,,,,,,,,,,,,39.8227790,-75.4289843,81.5,
3732,,21.270,1122+82,112303.10,,ml-ext - Repaired - between marker bands,D0.54,56.25,0.54,D1614.23,2515.27,1614.23,0.250,10,N,0.55,0.46,251,,,1482,1481,2057,20,1478,1476,2050,39.8227785,-75.4289856,81.5,
3733,,21.270,1122+82,112303.13,,ml-ext - Repaired - between marker bands,D0.51,56.28,0.51,D1614.20,2515.30,1614.20,0.250,40,N,2.02,14.89,176,,,1337,1401,1946,50,1281,1349,1874,39.8227785,-75.4289856,81.5,
3734,,21.270,1122+82,112303.26,,ml-ext - Repaired - between marker bands,D0.39,56.41,0.39,D1614.07,2515.42,1614.07,0.250,20,N,0.75,0.92,136,,,1472,1470,2041,30,1464,1459,2026,39.8227787,-75.4289852,81.5,
3735,,21.270,1122+82,112303.52,,ml-ext - Repaired - between marker bands,D0.12,56.67,0.12,D1613.81,2515.68,1613.81,0.250,10,N,0.65,2.02,222,,,1481,1480,2055,30,1469,1465,2035,39.8227790,-75.4289844,81.5,
3736,,21.270,1122+82,112303.54,,ml-ext - Repaired - between marker bands,D0.10,56.70,0.10,D1613.78,2515.71,1613.78,0.250,12,N,0.73,1.31,192,,,1478,1477,2051,32,1463,1458,2024,39.8227790,-75.4289843,81.5,
3737,,21.270,1122+82,112303.57,,ml-ext - Repaired - between marker bands,D0.07,56.73,0.07,D1613.75,2515.74,1613.75,0.250,14,N,0.55,1.06,150,,,1481,1480,2055,34,1471,1468,2039,39.8227791,-75.4289842,81.5,
3738,2187,21.270,1122+82,112303.64,,WELD,,,,,,,0.250,,,,,,55.51,,,,,,,,,39.8227792,-75.4289840,81.5,
3739,,21.270,1122+83,112304.30,,ml-ext - Repaired - between marker bands,U0.66,0.66,54.85,D1613.03,2516.46,1613.03,0.250,11,N,0.58,1.48,127,,,1481,1480,2056,21,1477,1475,2049,39.8227800,-75.4289819,81.5,
3740,,21.270,1122+83,112304.32,,ml-ext - Repaired - between marker bands,U0.67,0.67,54.83,D1613.01,2516.48,1613.01,0.250,17,N,0.54,8.98,195,,,1480,1478,2053,27,1475,1473,2046,39.8227801,-75.4289819,81.5,
3741,,21.270,1122+83,112304.41,,d/s marker band,U0.77,0.77,54.74,D1612.91,2516.58,1612.91,0.250,,,,,,,,,,,,,,,39.8227790,-75.4289843,81.5,
3742,,21.280,1123+37,112358.68,,ml-ext,D0.47,55.04,0.47,D1558.65,2570.85,1558.65,0.250,10,N,1.00,3.43,207,,,1475,1473,2046,20,1464,1459,2027,39.8228513,-75.4288114,80.9,
3743,,21.280,1123+38,112359.13,,ml-ext,D0.02,55.49,0.02,D1558.20,2571.29,1558.20,0.250,17,N,0.83,1.16,188,,,1473,1470,2042,37,1452,1443,2005,39.8228519,-75.4288100,80.9,
3744,2188,21.280,1123+38,112359.15,,WELD,,,,,,,0.250,,,,,,61.77,,,,,,,,,39.8228519,-75.4288099,80.9,
3745,,21.280,1123+38,112359.64,,ml-ext,U0.49,0.49,61.28,D1557.69,2571.81,1557.69,0.250,11,N,0.95,5.49,188,,,1475,1473,2046,21,1465,1460,2028,39.8228526,-75.4288084,80.8,
3746,2189,21.292,1123+99,112420.92,,WELD,,,,,,,0.250,,,,,,6.50,,,,,,,,,39.8229336,-75.4286174,79.8,
3747,,21.292,1124+03,112424.13,0.999581,"Bend left - 94 deg., 3D",U3.22,3.22,3.28,D1493.19,2636.30,1493.19,0.250,,,,,,,,,,,,,,,39.8229410,-75.4286115,79.8,
3748,2190,21.293,1124+06,112427.41,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.8229498,-75.4286136,79.8,
3749,,21.295,1124+14,112435.82,,ml-ext,U8.41,8.41,52.83,D1481.50,2647.99,1481.50,0.250,10,N,0.33,0.52,169,,,1484,1484,2061,25,1482,1481,2057,39.8229701,-75.4286281,79.8,
3750,,21.301,1124+49,112470.93,,ml-ext,D17.72,43.52,17.72,D1446.39,2683.10,1446.39,0.250,15,N,0.76,0.45,27,,,1476,1474,2047,25,1468,1464,2034,39.8230546,-75.4286898,80.2,
3751,2191,21.305,1124+67,112488.65,,WELD,,,,,,,0.250,,,,,,49.70,,,,,,,,,39.8230970,-75.4287214,80.3,
3752,,21.313,1125+14,112534.92,,ml-ext,D3.44,46.27,3.44,D1382.41,2747.08,1382.41,0.250,10,N,0.98,0.46,19,,,1475,1474,2047,25,1458,1452,2016,39.8232060,-75.4288055,80.5,
3753,2192,21.314,1125+17,112538.35,,WELD,,,,,,,0.250,,,,,,50.11,,,,,,,,,39.8232141,-75.4288119,80.6,
3754,2193,21.324,1125+67,112588.46,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.8233323,-75.4289019,81.0,
3755,2194,21.335,1126+29,112649.80,,WELD,,,,,,,0.250,,,,,,61.29,,,,,,,,,39.8234787,-75.4290109,81.0,
3756,2195,21.347,1126+90,112711.09,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.8236240,-75.4291208,80.8,
3757,2196,21.358,1127+52,112772.49,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.8237689,-75.4292320,81.2,
3758,2197,21.370,1128+13,112833.74,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.8239130,-75.4293458,81.3,
3759,2198,21.382,1128+75,112895.11,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.8240573,-75.4294585,81.5,
3760,,21.393,1129+35,112955.54,,u/s marker band,D0.81,60.43,0.81,D961.79,3167.70,961.79,0.250,,,,,,,,,,,,,,,39.8242022,-75.4295692,82.9,
3761,,21.393,1129+36,112955.98,,ml-ext - Repaired - between marker bands,D0.37,60.87,0.37,D961.35,3168.14,961.35,0.250,11,N,0.97,2.25,178,,,1475,1473,2046,21,1464,1459,2027,39.8242015,-75.4295686,82.9,
3762,,21.393,1129+36,112956.07,,ml-ext - Repaired - between marker bands,D0.27,60.97,0.27,D961.25,3168.24,961.25,0.250,19,N,0.61,0.46,197,,,1477,1475,2049,39,1465,1459,2026,39.8242017,-75.4295688,82.9,
3763,,21.393,1129+36,112956.29,,ml-ext - Repaired - between marker bands,D0.06,61.18,0.06,D961.04,3168.45,961.04,0.250,19,N,0.66,0.75,152,,,1476,1474,2047,39,1461,1455,2020,39.8242022,-75.4295692,82.9,
3764,2199,21.393,1129+36,112956.34,,WELD,,,,,,,0.250,,,,,,59.22,,,,,,,,,39.8242024,-75.4295693,82.9,
3765,,21.393,1129+36,112956.65,,ml-ext - Repaired - between marker bands,U0.31,0.31,58.91,D960.67,3168.82,960.67,0.250,40,N,0.93,0.77,171,,,1440,1427,1982,50,1421,1400,1944,39.8242031,-75.4295698,82.9,
3766,,21.393,1129+36,112956.69,,ml-ext - Repaired - between marker bands,U0.35,0.35,58.87,D960.63,3168.86,960.63,0.250,20,N,0.88,1.00,189,,,1468,1464,2033,30,1457,1450,2013,39.8242032,-75.4295699,82.9,
3767,,21.393,1129+37,112957.01,,d/s marker band,U0.67,0.67,58.56,D960.32,3169.18,960.32,0.250,,,,,,,,,,,,,,,39.8242022,-75.4295692,82.9,
3768,,21.404,1129+95,113015.23,,ml-ext,D0.33,58.89,0.33,D902.10,3227.40,902.10,0.250,12,N,0.45,0.47,257,,,1482,1482,2058,22,1480,1478,2053,39.8243421,-75.4296754,82.8,
3769,2200,21.404,1129+95,113015.57,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.8243429,-75.4296760,82.8,
3770,,21.404,1129+96,113015.73,,ml-ext,U0.16,0.16,61.14,D901.60,3227.89,901.60,0.250,35,N,0.78,0.52,265,,,1457,1449,2013,55,1428,1406,1953,39.8243433,-75.4296763,82.8,
3771,,21.416,1130+56,113076.51,,ml-ext,D0.36,60.94,0.36,D840.82,3288.67,840.82,0.250,11,N,0.73,3.96,233,,,1479,1478,2053,21,1473,1470,2042,39.8244873,-75.4297858,82.5,
3772,,21.416,1130+57,113076.60,,ml-ext,D0.27,61.03,0.27,D840.73,3288.76,840.73,0.250,10,N,0.79,0.56,206,,,1479,1478,2052,30,1462,1457,2023,39.8244875,-75.4297860,82.5,
3773,,21.416,1130+57,113076.67,,ml-ext,D0.20,61.10,0.20,D840.66,3288.83,840.66,0.250,13,N,0.40,0.33,229,,,1483,1482,2059,38,1476,1474,2047,39.8244877,-75.4297861,82.5,
3774,,21.416,1130+57,113076.78,,ml-ext,D0.09,61.21,0.09,D840.55,3288.94,840.55,0.250,10,N,0.72,1.45,155,,,1480,1479,2054,30,1466,1461,2030,39.8244880,-75.4297863,82.4,
3775,,21.416,1130+57,113076.82,,ml-ext,D0.06,61.25,0.06,D840.51,3288.98,840.51,0.250,23,N,0.98,1.46,240,,,1461,1456,2022,43,1429,1413,1963,39.8244881,-75.4297864,82.4,
3776,,21.416,1130+57,113076.83,,ml-ext,D0.04,61.26,0.04,D840.50,3288.99,840.50,0.250,10,N,0.86,1.55,212,,,1478,1476,2050,30,1459,1452,2017,39.8244881,-75.4297864,82.4,
3777,2201,21.416,1130+57,113076.87,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.8244882,-75.4297865,82.4,
3778,,21.416,1130+57,113077.33,,ml-ext,U0.46,0.46,60.76,D839.99,3289.50,839.99,0.250,16,N,1.01,1.51,215,,,1469,1465,2035,26,1456,1449,2012,39.8244893,-75.4297873,82.4,
3779,2202,21.428,1131+18,113138.10,,WELD,,,,,,,0.250,,,,,,48.58,,,,,,,,,39.8246328,-75.4298976,82.5,
3780,2203,21.437,1131+67,113186.67,,WELD,,,,,,,0.250,,,,,,50.13,,,,,,,,,39.8247469,-75.4299866,82.4,
3781,2204,21.446,1132+17,113236.80,,WELD,,,,,,,0.250,,,,,,61.31,,,,,,,,,39.8248652,-75.4300782,83.0,
3782,,21.458,1132+78,113297.49,,u/s marker band,D0.62,60.69,0.62,D619.84,3509.65,619.84,0.250,,,,,,,,,,,,,,,39.8250087,-75.4301899,83.3,
3783,2205,21.458,1132+79,113298.11,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.8250091,-75.4301903,83.3,
3784,,21.458,1132+79,113298.37,,d/s marker band,U0.25,0.25,61.05,D618.96,3510.53,618.96,0.250,,,,,,,,,,,,,,,39.8250087,-75.4301899,83.3,
3785,,21.469,1133+39,113358.46,,u/s marker band,D0.95,60.35,0.95,D558.86,3570.63,558.86,0.250,,,,,,,,,,,,,,,39.8251528,-75.4303022,84.1,
3786,,21.469,1133+39,113358.85,,ml-ext - Repaired - between marker bands,D0.57,60.73,0.57,D558.48,3571.01,558.48,0.250,25,N,0.63,5.18,228,,,1473,1470,2042,35,1466,1461,2029,39.8251520,-75.4303016,84.1,
3787,,21.470,1133+40,113359.01,,ml-ext - Repaired - between marker bands,D0.41,60.89,0.41,D558.32,3571.17,558.32,0.250,10,N,0.59,0.46,253,,,1481,1481,2056,20,1477,1475,2049,39.8251524,-75.4303019,84.1,
3788,,21.470,1133+40,113359.10,,ml-ext - Repaired - between marker bands,D0.31,60.99,0.31,D558.22,3571.27,558.22,0.250,10,N,0.43,0.37,210,,,1483,1483,2059,25,1479,1478,2053,39.8251526,-75.4303021,84.1,
3789,2206,21.470,1133+40,113359.41,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.8251533,-75.4303027,84.1,
3790,,21.470,1133+40,113359.56,,ml-ext - Repaired - between marker bands,U0.15,0.15,61.24,D557.77,3571.73,557.77,0.250,21,N,0.54,0.62,247,,,1478,1476,2051,41,1468,1463,2031,39.8251537,-75.4303029,84.1,
3791,,21.470,1133+40,113359.87,,d/s marker band,U0.45,0.45,60.93,D557.46,3572.03,557.46,0.250,,,,,,,,,,,,,,,39.8251528,-75.4303022,84.1,
3792,,21.481,1134+01,113420.03,,u/s marker band,D0.76,60.62,0.76,D497.29,3632.20,497.29,0.250,,,,,,,,,,,,,,,39.8252966,-75.4304175,84.6,
3793,,21.481,1134+01,113420.54,,ml-ext - Repaired - between marker bands,D0.26,61.13,0.26,D496.79,3632.70,496.79,0.250,24,N,3.27,4.59,193,,,1350,1369,1902,44,1204,1201,1668,39.8252960,-75.4304170,84.6,
3794,,21.481,1134+02,113420.78,,ml-ext - Repaired - between marker bands,D0.01,61.37,0.01,D496.55,3632.95,496.55,0.250,24,N,0.63,0.41,228,,,1474,1471,2044,44,1460,1452,2016,39.8252966,-75.4304175,84.6,
3795,2207,21.481,1134+02,113420.80,,WELD,,,,,,,0.250,,,,,,41.77,,,,,,,,,39.8252966,-75.4304175,84.6,
3796,,21.481,1134+02,113420.80,,ml-ext - Repaired - between marker bands,D0.00,61.39,0.00,D496.53,3632.97,496.53,0.250,20,N,0.42,0.99,196,,,1481,1480,2056,40,1475,1472,2044,39.8252966,-75.4304175,84.6,
3797,,21.481,1134+02,113420.98,,ml-ext - Repaired - between marker bands,U0.18,0.18,41.59,D496.35,3633.14,496.35,0.250,15,N,0.68,1.07,184,,,1478,1476,2050,35,1464,1458,2025,39.8252970,-75.4304179,84.6,
3798,,21.481,1134+02,113421.51,,d/s marker band,U0.71,0.71,41.06,D495.82,3633.67,495.82,0.250,,,,,,,,,,,,,,,39.8252966,-75.4304175,84.6,
3799,2208,21.489,1134+43,113462.57,,WELD,,,,,,,0.250,,,,,,21.67,,,,,,,,,39.8253950,-75.4304941,85.7,
3800,2209,21.493,1134+65,113484.23,,WELD,,,,,,,0.250,,,,,,61.14,,,,,,,,,39.8254462,-75.4305334,85.9,
3801,2210,21.505,1135+26,113545.38,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.8255912,-75.4306432,87.5,
3802,2211,21.516,1135+88,113606.98,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.8257375,-75.4307527,87.8,
3803,,21.528,1136+49,113667.89,,ml-ext,D0.60,60.91,0.60,D249.43,3880.06,249.43,0.250,19,N,0.77,0.79,213,,,1473,1470,2042,29,1464,1459,2027,39.8258819,-75.4308619,88.5,
3804,2212,21.528,1136+50,113668.50,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.8258833,-75.4308630,88.5,
3805,,21.528,1136+51,113669.28,,ml-ext,U0.79,0.79,60.78,D248.05,3881.45,248.05,0.250,10,N,1.18,1.48,13,,,1472,1470,2041,20,1457,1451,2015,39.8258852,-75.4308644,88.5,
3806,,21.534,1136+81,113699.14,,MCP,U30.65,30.65,30.92,D218.19,3911.31,218.19,,,,3,5,328,,,,,,,,,,39.8259561,-75.4309180,88.7,
3807,2213,21.540,1137+12,113730.06,,WELD,,,,,,,0.250,,,,,,57.18,,,,,,,,,39.8260299,-75.4309726,88.7,
3808,2214,21.551,1137+69,113787.24,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.8261664,-75.4310731,88.6,
3809,2215,21.562,1138+30,113848.62,,WELD,,,,,,,0.250,,,,,,61.90,,,,,,,,,39.8263124,-75.4311820,88.7,
3810,,21.563,1138+36,113853.77,,MCP,U5.15,5.15,56.75,D63.56,4065.94,63.56,,,,2,4,106,,,,,,,,,,39.8263246,-75.4311912,88.7,
3811,,21.564,1138+39,113857.52,,MCP,U8.90,8.90,53.00,D59.81,4069.69,59.81,,,,2,4,68,,,,,,,,,,39.8263336,-75.4311978,88.8,
3812,2216,21.574,1138+92,113910.52,,WELD,,,,,,,0.250,,,,,,3.59,,,,,,,,,39.8264593,-75.4312930,87.6,
3813,,21.574,1138+94,113912.30,1.002377,"Bend right - 53 deg., 3D",U1.78,1.78,1.82,D5.03,4124.46,5.03,0.250,,,,,,,,,,,,,,,39.8264639,-75.4312943,87.6,
3814,2217,21.575,1138+96,113914.11,,WELD,,,,,,,0.250,,,,,,61.62,,,,,,,,,39.8264687,-75.4312933,87.6,
3815,,21.575,1138+99,113917.33,,AGM 46,U3.22,3.22,58.40,D3074.31,4129.49,3074.31,0.250,,,,,,,,,,,,,,,39.8264771,-75.4312894,87.6,
3816,,21.586,1139+56,113974.49,,Sleeve Begin,D1.24,60.38,1.24,U57.17,57.17,3017.14,0.250,,,,,,,,,,,,,,,39.8266279,-75.4312183,86.9,
3817,2218,21.586,1139+57,113975.73,,WELD,,,,,,,0.250,,,,,,58.74,,,,,,,,,39.8266278,-75.4312183,86.9,
3818,,21.587,1139+59,113977.04,,Sleeve End  ,U1.30,1.30,57.43,U59.71,59.71,3014.60,0.250,,,,,,,,,,,,,,,39.8266279,-75.4312183,86.9,
3819,,21.597,1140+15,114033.40,,Sleeve Begin,D1.07,57.67,1.07,U116.07,116.07,2958.23,0.250,,,,,,,,,,,,,,,39.8267778,-75.4311447,85.8,
3820,2219,21.597,1140+16,114034.47,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.8267780,-75.4311446,85.8,
3821,,21.598,1140+17,114035.44,,Sleeve End  ,U0.97,0.97,60.37,U118.11,118.11,2956.19,0.250,,,,,,,,,,,,,,,39.8267778,-75.4311447,85.8,
3822,,21.604,1140+50,114068.58,,MCP,D27.23,34.11,27.23,U151.25,151.25,2923.06,,,,3,3,297,,,,,,,,,,39.8268648,-75.4311009,85.8,
3823,,21.609,1140+76,114094.83,,Sleeve Begin,D0.97,60.37,0.97,U177.51,177.51,2896.80,0.250,,,,,,,,,,,,,,,39.8269342,-75.4310661,85.6,
3824,2220,21.609,1140+77,114095.81,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.8269341,-75.4310661,85.6,
3825,,21.609,1140+78,114096.84,,Sleeve End  ,U1.03,1.03,60.20,U179.51,179.51,2894.79,0.250,,,,,,,,,,,,,,,39.8269342,-75.4310661,85.6,
3826,,21.620,1141+37,114155.96,,Sleeve Begin,D1.08,60.15,1.08,U238.63,238.63,2835.68,0.250,,,,,,,,,,,,,,,39.8270900,-75.4309881,84.3,
3827,2221,21.621,1141+38,114157.04,,WELD,,,,,,,0.250,,,,,,61.41,,,,,,,,,39.8270901,-75.4309880,84.3,
3828,,21.621,1141+39,114157.99,,Sleeve End  ,U0.95,0.95,60.46,U240.66,240.66,2833.65,0.250,,,,,,,,,,,,,,,39.8270900,-75.4309881,84.3,
3829,,21.628,1141+76,114194.41,,"Bend left - 39 deg., 37D ",D24.03,37.37,24.03,U277.08,277.08,2797.22,0.250,,,,,,,,,,,,,,,39.8271879,-75.4309515,84.1,
3830,2222,21.632,1141+99,114218.44,,WELD,,,,,,,0.250,,,,,,19.71,,,,,,,,,39.8272520,-75.4309698,83.8,
3831,2223,21.636,1142+19,114238.15,,WELD,,,,,,,0.250,,,,,,18.58,,,,,,,,,39.8273033,-75.4309914,83.7,
3832,2224,21.640,1142+38,114256.73,,WELD,,,,,,,0.250,,,,,,61.62,,,,,,,,,39.8273516,-75.4310114,83.5,
3833,,21.641,1142+43,114262.36,,MCP,U5.63,5.63,55.98,U345.03,345.03,2729.27,,,,2,6,53,,,,,,,,,,39.8273663,-75.4310175,83.3,
3834,,21.645,1142+68,114287.45,,"Bend right - 44 deg., 31D ",U30.72,30.72,30.90,U370.12,370.12,2704.19,0.250,,,,,,,,,,,,,,,39.8274331,-75.4310349,81.5,
3835,2225,21.651,1142+99,114318.34,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.8275135,-75.4310029,81.1,
3836,2226,21.663,1143+60,114379.74,,WELD,,,,,,,0.250,,,,,,60.70,,,,,,,,,39.8276687,-75.4309199,81.7,
3837,,21.674,1144+19,114438.56,,Sleeve Begin,D1.88,58.82,1.88,U521.23,521.23,2553.07,0.250,,,,,,,,,,,,,,,39.8278210,-75.4308374,81.8,
3838,2227,21.674,1144+21,114440.44,,WELD,,,,,,,0.250,,,,,,9.94,,,,,,,,,39.8278215,-75.4308371,81.8,
3839,,21.675,1144+22,114441.90,,Sleeve End  ,U1.47,1.47,8.47,U524.58,524.58,2549.73,0.250,,,,,,,,,,,,,,,39.8278210,-75.4308374,81.8,
3840,2228,21.676,1144+31,114450.38,,WELD,,,,,,,0.250,,,,,,61.81,,,,,,,,,39.8278466,-75.4308236,81.5,
3841,,21.680,1144+52,114471.37,,"Bend down - 12 deg., 37D ",U20.99,20.99,40.82,U554.04,554.04,2520.26,0.250,,,,,,,,,,,,,,,39.8278997,-75.4307956,81.3,
3842,,21.686,1144+83,114502.28,,"Bend up - 12 deg., 38D ",D9.91,51.90,9.91,U584.95,584.95,2489.35,0.250,,,,,,,,,,,,,,,39.8279779,-75.4307581,76.7,
3843,2229,21.688,1144+92,114512.19,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,31.67,,,,,,,,,39.8280031,-75.4307454,77.0,
3844,,21.689,1144+96,114515.78,0.997213,Casing Begin (Chichester Ave),U3.59,3.59,28.09,U598.45,598.45,2475.86,0.344,,,,,,,,,,,,,,,39.8280122,-75.4307406,77.2,
3845,2230,21.694,1145+24,114543.86,,WELD,,,,,,,0.344,,,,,,39.07,,,,,,,,,39.8280831,-75.4307027,78.1,
3846,2231,21.701,1145+63,114582.94,,WELD,,,,,,,0.344,,,,,,38.75,,,,,,,,,39.8281816,-75.4306492,78.8,
3847,,21.704,1145+76,114595.45,1.004067,Casing End (Chichester Ave),U12.52,12.52,26.23,U678.13,678.13,2396.18,0.344,,,,,,,,,,,,,,,39.8282131,-75.4306319,78.8,
3848,,21.704,1145+80,114599.52,,ml-ext,U16.58,16.58,22.16,U682.19,682.19,2392.11,0.344,18,N,0.75,0.67,5,,,1909,1907,2649,28,1902,1897,2635,39.8282233,-75.4306263,78.7,
3849,2232,21.709,1146+03,114621.68,,WELD,,,,,,,0.344,,,,,,46.30,,,,,,,,,39.8282791,-75.4305959,78.6,
3850,2233,21.717,1146+51,114667.98,,WELD,,,,,,,0.344,,,,,,56.37,,,,,,,,,39.8283964,-75.4305351,80.8,
3851,,21.720,1146+66,114683.09,,"Bend left-down - 15 deg., 49D ",U15.11,15.11,41.27,U765.76,765.76,2308.54,0.344,,,,,,,,,,,,,,,39.8284352,-75.4305174,81.5,
3852,,21.726,1146+98,114714.09,,"Bend up - 10 deg., 32D ",D10.27,46.10,10.27,U796.76,796.76,2277.55,0.344,,,,,,,,,,,,,,,39.8285173,-75.4304936,78.9,
3853,2234,21.728,1147+09,114724.36,,WELD,,,,,,,0.344,,,,,,60.77,,,,,,,,,39.8285448,-75.4304865,78.9,
3854,,21.728,1147+11,114726.35,1.031383,Casing Begin (Johnson Ave),U1.99,1.99,58.78,U809.02,809.02,2265.29,0.344,,,,,,,,,,,,,,,39.8285501,-75.4304852,79.0,
3855,,21.739,1147+68,114783.28,,Casing End (Johnson Ave),D1.85,58.92,1.85,U865.95,865.95,2208.36,0.344,,,,,,,,,,,,,,,39.8287025,-75.4304454,79.1,
3856,2235,21.740,1147+70,114785.12,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.79,,,,,,,,,39.8287074,-75.4304441,79.0,
3857,,21.747,1148+07,114822.24,,ml-ext,D24.67,37.12,24.67,U904.91,904.91,2169.39,0.250,31,N,0.91,1.15,36,,,1455,1447,2010,41,1440,1427,1982,39.8288067,-75.4304168,78.1,
3858,,21.749,1148+21,114835.33,,ml-ext,D11.58,50.21,11.58,U918.01,918.01,2156.30,0.250,11,N,0.81,0.92,139,,,1478,1476,2050,21,1470,1466,2036,39.8288416,-75.4304070,77.9,
3859,,21.750,1148+26,114840.18,,ml-ext,D6.73,55.06,6.73,U922.86,922.86,2151.45,0.250,51,N,0.62,0.53,59,,,1453,1441,2002,61,1440,1420,1973,39.8288546,-75.4304034,77.8,
3860,,21.751,1148+31,114845.17,,ml-ext,D1.74,60.04,1.74,U927.84,927.84,2146.47,0.250,11,N,0.58,0.51,345,,,1481,1480,2056,21,1477,1475,2048,39.8288679,-75.4303997,77.7,
3861,,21.751,1148+32,114846.72,,ml-ext,D0.19,61.60,0.19,U929.40,929.40,2144.91,0.250,22,N,0.47,0.50,133,,,1479,1478,2053,42,1472,1467,2038,39.8288721,-75.4303985,77.6,
3862,2236,21.751,1148+32,114846.91,,WELD,,,,,,,0.250,,,,,,47.68,,,,,,,,,39.8288726,-75.4303984,77.6,
3863,,21.751,1148+33,114847.60,,ml-ext,U0.69,0.69,47.00,U930.27,930.27,2144.03,0.250,29,N,0.50,0.84,53,,,1476,1474,2047,39,1471,1467,2038,39.8288744,-75.4303979,77.6,
3864,,21.751,1148+33,114847.89,,ml-ext,U0.98,0.98,46.70,U930.56,930.56,2143.74,0.250,11,N,0.45,0.41,51,,,1483,1482,2059,21,1480,1479,2054,39.8288752,-75.4303977,77.6,
3865,,21.752,1148+34,114848.20,,ml-ext,U1.29,1.29,46.39,U930.88,930.88,2143.43,0.250,15,N,0.58,0.45,186,,,1479,1478,2053,25,1475,1472,2045,39.8288760,-75.4303974,77.6,
3866,2237,21.760,1148+81,114894.59,,WELD,,,,,,,0.250,,,,,,61.84,,,,,,,,,39.8290001,-75.4303648,76.8,
3867,,21.766,1149+08,114921.95,,ml-ext,U27.35,27.35,34.49,U1004.62,1004.62,2069.69,0.250,21,N,1.79,1.39,252,,,1429,1434,1991,31,1394,1394,1936,39.8290734,-75.4303470,76.6,
3868,,21.767,1149+14,114927.94,,ml-ext,D28.50,33.35,28.50,U1010.61,1010.61,2063.69,0.250,27,N,0.63,0.75,252,,,1472,1468,2040,37,1465,1459,2026,39.8290895,-75.4303433,76.5,
3869,,21.767,1149+16,114929.16,,ml-ext,D27.28,34.57,27.28,U1011.84,1011.84,2062.47,0.250,24,N,0.82,0.71,252,,,1467,1463,2032,34,1457,1449,2013,39.8290928,-75.4303425,76.5,
3870,,21.767,1149+16,114930.02,,ml-ext,D26.42,35.43,26.42,U1012.69,1012.69,2061.61,0.250,21,N,0.87,0.67,132,,,1468,1464,2034,31,1457,1450,2014,39.8290951,-75.4303420,76.5,
3871,,21.768,1149+21,114935.06,,MCP,D21.38,40.46,21.38,U1017.73,1017.73,2056.58,,,,2,5,2,,,,,,,,,,39.8291086,-75.4303388,76.4,
3872,2238,21.772,1149+43,114956.44,,WELD,,,,,,,0.250,,,,,,2.07,,,,,,,,,39.8291659,-75.4303251,75.8,
3873,,21.772,1149+44,114957.43,1.011160,"Bend right - 33 deg., 3D",U0.99,0.99,1.08,U1040.11,1040.11,2034.20,0.250,,,,,,,,,,,,,,,39.8291685,-75.4303237,75.8,
3874,2239,21.772,1149+45,114958.51,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.8291710,-75.4303214,75.8,
3875,,21.783,1150+00,115013.15,,MCP,D6.72,54.64,6.72,U1095.82,1095.82,1978.48,,,,1,4,209,,,,,,,,,,39.8292811,-75.4301889,74.5,
3876,2240,21.784,1150+06,115019.87,,WELD,,,,,,,0.250,,,,,,41.72,,,,,,,,,39.8292944,-75.4301722,74.2,
3877,2241,21.792,1150+48,115061.59,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.8293752,-75.4300684,72.5,
3878,2242,21.804,1151+09,115123.14,,WELD,,,,,,,0.250,,,,,,61.37,,,,,,,,,39.8294951,-75.4299154,71.5,
3879,,21.804,1151+11,115125.42,,Dent - Depth 0.31 inch ,U2.27,2.27,59.10,U1208.09,1208.09,1866.22,0.250,1.94,N,13,7,172,,,,,,,,,,39.8294996,-75.4299097,71.5,
3880,,21.809,1151+37,115151.51,,Dent - Depth 0.18 inch ,U28.37,28.37,33.01,U1234.18,1234.18,1840.13,0.250,1.12,N,9,5,217,,,,,,,,,,39.8295509,-75.4298455,71.5,
3881,,21.812,1151+51,115164.98,,Dent - Depth 0.48 inch ,D19.53,41.84,19.53,U1247.66,1247.66,1826.65,0.250,3.00,N,12,8,173,,,,,,,,,,39.8295774,-75.4298125,71.4,
3882,2243,21.815,1151+70,115184.51,,WELD,,,,,,,0.250,,,,,,41.75,,,,,,,,,39.8296160,-75.4297647,70.7,
3883,2244,21.823,1152+12,115226.26,,WELD,,,,,,,0.250,,,,,,40.97,,,,,,,,,39.8296985,-75.4296630,69.3,
3884,,21.828,1152+35,115249.52,,Dent - Depth 0.84 inch ,D17.71,23.26,17.71,U1332.19,1332.19,1742.11,0.250,5.25,N,9,9,199,,,,,,,,,,39.8297446,-75.4296064,69.0,
3885,,21.828,1152+39,115253.23,,ml-ext,D14.00,26.97,14.00,U1335.90,1335.90,1738.41,0.250,11,N,0.51,0.42,339,,,1482,1481,2057,21,1479,1477,2051,39.8297520,-75.4295974,69.0,
3886,,21.828,1152+40,115253.93,,Dent - Depth 0.2 inch ,D13.30,27.67,13.30,U1336.61,1336.61,1737.70,0.250,1.25,N,6,6,186,,,,,,,,,,39.8297534,-75.4295957,69.0,
3887,2245,21.831,1152+53,115267.23,,WELD,,,,,,,0.250,,,,,,61.38,,,,,,,,,39.8297799,-75.4295636,68.6,
3888,2246,21.843,1153+14,115328.61,,WELD,,,,,,,0.250,,,,,,61.60,,,,,,,,,39.8299018,-75.4294146,67.2,
3889,2247,21.854,1153+75,115390.22,,WELD,,,,,,,0.250,,,,,,61.69,,,,,,,,,39.8300163,-75.4292547,66.1,
3890,2248,21.866,1154+37,115451.90,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.8301291,-75.4290929,65.2,
3891,,21.872,1154+67,115482.43,,ml-ext,U30.53,30.53,30.98,D1509.20,1565.11,1509.20,0.250,45,N,0.43,0.60,229,,,1472,1468,2039,55,1467,1460,2028,39.8301849,-75.4290125,65.1,
3892,2249,21.878,1154+98,115513.41,,WELD,,,,,,,0.250,,,,,,61.62,,,,,,,,,39.8302422,-75.4289319,64.2,
3893,2250,21.889,1155+59,115575.03,,WELD,,,,,,,0.250,,,,,,39.76,,,,,,,,,39.8303546,-75.4287697,61.3,
3894,2251,21.897,1155+99,115614.79,,WELD,,,,,,,0.250,,,,,,2.45,,,,,,,,,39.8304241,-75.4286616,58.8,
3895,,21.897,1156+00,115616.01,0.996391,"Bend right - 37 deg., 3D",U1.22,1.22,1.23,D1375.62,1698.68,1375.62,0.250,,,,,,,,,,,,,,,39.8304255,-75.4286576,58.8,
3896,2252,21.897,1156+02,115617.24,,WELD,,,,,,,0.250,,,,,,16.09,,,,,,,,,39.8304261,-75.4286532,58.7,
3897,2253,21.900,1156+18,115633.33,,WELD,,,,,,,0.250,,,,,,7.18,,,,,,,,,39.8304299,-75.4285951,58.6,
3898,,21.901,1156+25,115639.80,,ml-ext,D0.70,6.47,0.70,D1351.83,1722.48,1351.83,0.250,12,N,0.68,0.54,8,,,1479,1478,2053,22,1473,1470,2042,39.8304315,-75.4285722,58.6,
3899,2254,21.902,1156+25,115640.50,,WELD,,,,,,,0.250,,,,,,61.57,,,,,,,,,39.8304317,-75.4285697,58.6,
3900,,21.902,1156+29,115644.47,,Sleeve Begin,U3.96,3.96,57.61,D1347.17,1727.14,1347.17,0.250,,,,,,,,,,,,,,,39.8304331,-75.4285497,58.6,Algnmnt stationing doesn't align well so left out
3901,,21.903,1156+33,115647.89,,Sleeve End  ,U7.38,7.38,54.19,D1343.75,1730.56,1343.75,0.250,,,,,,,,,,,,,,,39.8304331,-75.4285497,58.6,Algnmnt stationing doesn't align well so left out
3902,2255,21.913,1156+88,115702.08,,WELD,,,,,,,0.250,,,,,,61.70,,,,,,,,,39.8304465,-75.4283526,59.1,
3903,,21.924,1157+47,115759.39,,MCP,D4.38,57.31,4.38,D1232.24,1842.06,1232.24,,,,2,4,334,,,,,,,,,,39.8304617,-75.4281508,61.1,
3904,2256,21.925,1157+52,115763.77,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.8304630,-75.4281354,61.3,
3905,,21.926,1157+60,115771.91,,ml-ext,U8.14,8.14,53.53,D1219.72,1854.58,1219.72,0.250,14,N,0.49,0.57,173,,,1481,1481,2056,24,1478,1477,2051,39.8304658,-75.4281067,61.8,
3906,,21.929,1157+72,115783.72,1.023799,"Bend left - 32 deg., 36D ",U19.94,19.94,41.72,D1207.91,1866.39,1207.91,0.250,,,,,,,,,,,,,,,39.8304752,-75.4280666,62.2,
3907,,21.930,1157+77,115788.32,,u/s marker band,U24.55,24.55,37.12,D1203.31,1871.00,1203.31,0.250,,,,,,,,,,,,,,,39.8304813,-75.4280507,62.3,
3908,,21.930,1157+77,115788.58,,ml-ext - Repaired - between marker bands,U24.80,24.80,36.87,D1203.06,1871.25,1203.06,0.250,57,N,0.98,0.96,285,,,1396,1362,1892,67,1362,1305,1812,39.8304811,-75.4280511,62.3,
3909,,21.930,1157+77,115788.89,,ml-ext - Repaired - between marker bands,U25.11,25.11,36.55,D1202.74,1871.56,1202.74,0.250,13,N,0.66,1.08,230,,,1479,1478,2053,23,1474,1471,2043,39.8304815,-75.4280501,62.3,
3910,,21.930,1157+77,115789.07,,d/s marker band,U25.30,25.30,36.37,D1202.56,1871.75,1202.56,0.250,,,,,,,,,,,,,,,39.8304813,-75.4280507,62.3,
3911,,21.930,1157+81,115792.54,,ml-mill related - internal,U28.77,28.77,32.90,D1199.09,1875.21,1199.09,0.250,,N,1.18,2.65,225,,,,,,,,,,39.8304868,-75.4280390,62.4,
3912,,21.935,1158+06,115817.87,,ml-ext,D7.57,54.10,7.57,D1173.76,1900.55,1173.76,0.250,29,N,1.00,0.95,188,,,1452,1444,2005,39,1435,1421,1974,39.8305304,-75.4279689,62.0,
3913,2257,21.937,1158+14,115825.44,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.8305438,-75.4279483,61.8,
3914,2258,21.948,1158+76,115887.10,,WELD,,,,,,,0.250,,,,,,11.77,,,,,,,,,39.8306519,-75.4277810,60.2,
3915,,21.950,1158+87,115897.34,,ml-ext,D1.53,10.24,1.53,D1094.29,1980.01,1094.29,0.250,19,N,0.70,0.97,244,,,1475,1473,2045,29,1468,1464,2033,39.8306695,-75.4277528,59.9,
3916,,21.950,1158+87,115897.42,,ml-ext,D1.45,10.32,1.45,D1094.21,1980.09,1094.21,0.250,26,N,0.57,0.58,97,,,1475,1472,2045,36,1469,1465,2034,39.8306696,-75.4277526,59.9,
3917,,21.950,1158+87,115897.57,,ml-ext,D1.29,10.48,1.29,D1094.06,1980.25,1094.06,0.250,23,N,0.80,0.57,99,,,1468,1464,2033,33,1458,1451,2015,39.8306699,-75.4277522,59.9,
3918,2259,21.951,1158+88,115898.87,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.8306721,-75.4277486,59.8,
3919,,21.956,1159+17,115927.93,,ml-ext,U29.06,29.06,32.67,D1063.70,2010.60,1063.70,0.250,27,N,1.79,1.46,127,,,1406,1413,1962,37,1367,1368,1900,39.8307200,-75.4276664,59.0,
3920,,21.957,1159+22,115933.04,,ml-ext,D27.57,34.17,27.57,D1058.60,2015.71,1058.60,0.250,17,N,1.23,1.08,160,,,1460,1455,2021,27,1442,1432,1988,39.8307281,-75.4276517,58.8,
3921,,21.960,1159+37,115946.96,,ml-ext,D13.64,48.09,13.64,D1044.67,2029.63,1044.67,0.250,15,N,2.40,1.55,10,,,1426,1425,1979,25,1381,1371,1904,39.8307496,-75.4276111,58.3,
3922,,21.960,1159+38,115948.15,,ml-ext,D12.45,49.28,12.45,D1043.48,2030.82,1043.48,0.250,18,N,0.63,0.92,132,,,1477,1475,2049,28,1471,1468,2039,39.8307514,-75.4276076,58.3,
3923,2260,21.962,1159+50,115960.60,,WELD,,,,,,,0.250,,,,,,61.83,,,,,,,,,39.8307701,-75.4275707,57.8,
3924,,21.965,1159+65,115974.88,,ml-ext,U14.28,14.28,47.55,D1016.75,2057.55,1016.75,0.250,22,N,0.88,0.75,39,,,1466,1462,2031,32,1455,1447,2010,39.8307912,-75.4275282,57.3,
3925,,21.967,1159+73,115983.15,1.007879,"Bend right - 12 deg., 50D ",U22.54,22.54,39.28,D1008.49,2065.82,1008.49,0.250,,,,,,,,,,,,,,,39.8308027,-75.4275030,57.0,
3926,,21.968,1159+82,115992.54,,ml-ext,D29.88,31.94,29.88,D999.09,2075.22,999.09,0.250,39,N,0.91,0.64,268,,,1442,1430,1986,49,1424,1404,1950,39.8308132,-75.4274726,57.0,
3927,,21.970,1159+92,116001.86,,ml-ext,D20.57,41.26,20.57,D989.77,2084.53,989.77,0.250,11,N,1.42,1.12,288,,,1465,1461,2029,21,1444,1435,1993,39.8308230,-75.4274422,56.9,
3928,,21.973,1160+05,116015.09,,ml-ext,D7.34,54.48,7.34,D976.55,2097.76,976.55,0.250,16,N,0.83,1.06,192,,,1473,1471,2043,26,1464,1459,2027,39.8308373,-75.4273991,56.9,
3929,2261,21.974,1160+12,116022.43,,WELD,,,,,,,0.250,,,,,,61.67,,,,,,,,,39.8308453,-75.4273752,56.9,
3930,,21.981,1160+49,116059.41,,MCP,D24.69,36.98,24.69,D932.22,2142.08,932.22,,,,2,5,21,,,,,,,,,,39.8308860,-75.4272553,56.5,
3931,,21.983,1160+62,116071.88,,MCP,D12.22,49.45,12.22,D919.75,2154.55,919.75,,,,1,3,162,,,,,,,,,,39.8308997,-75.4272149,56.3,
3932,2262,21.986,1160+74,116084.10,,WELD,,,,,,,0.250,,,,,,43.89,,,,,,,,,39.8309132,-75.4271753,56.1,
3933,,21.988,1160+86,116096.03,,ml-ext,U11.93,11.93,31.96,D895.61,2178.70,895.61,0.250,11,N,0.55,0.48,104,,,1482,1481,2057,21,1478,1476,2050,39.8309265,-75.4271368,56.0,
3934,2263,21.994,1161+18,116127.99,,WELD,,,,,,,0.250,,,,,,42.06,,,,,,,,,39.8309622,-75.4270335,56.2,
3935,,21.997,1161+35,116145.15,,ml-ext,U17.16,17.16,24.90,D846.48,2227.82,846.48,0.250,16,N,0.41,0.50,182,,,1482,1481,2057,26,1479,1478,2053,39.8309816,-75.4269782,56.3,
3936,,22.001,1161+55,116165.23,,ml-ext,D4.82,37.24,4.82,D826.40,2247.90,826.40,0.250,17,N,0.59,0.52,180,,,1478,1477,2051,27,1474,1471,2043,39.8310042,-75.4269135,56.4,
3937,2264,22.002,1161+60,116170.05,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.8310097,-75.4268980,56.4,
3938,,22.012,1162+13,116223.29,,ml-ext,D8.31,53.24,8.31,D768.34,2305.96,768.34,0.250,13,N,1.06,1.48,153,,,1471,1469,2040,23,1458,1452,2017,39.8310707,-75.4267267,56.3,
3939,,22.013,1162+21,116231.21,,ml-ext,D0.39,61.16,0.39,D760.42,2313.89,760.42,0.250,13,N,1.11,0.70,275,,,1469,1466,2036,23,1454,1447,2010,39.8310798,-75.4267012,56.3,
3940,2265,22.014,1162+21,116231.60,,WELD,,,,,,,0.250,,,,,,58.48,,,,,,,,,39.8310803,-75.4267000,56.3,
3941,,22.024,1162+78,116288.04,,MCP,D2.04,56.44,2.04,D703.59,2370.72,703.59,,,,2,5,239,,,,,,,,,,39.8311458,-75.4265190,55.2,
3942,2266,22.025,1162+80,116290.09,,WELD,,,,,,,0.250,,,,,,12.92,,,,,,,,,39.8311482,-75.4265124,55.2,
3943,2267,22.027,1162+93,116303.01,,WELD,,,,,,,0.250,,,,,,56.67,,,,,,,,,39.8311632,-75.4264712,55.0,
3944,2268,22.038,1163+49,116359.67,,WELD,,,,,,,0.250,,,,,,61.61,,,,,,,,,39.8312293,-75.4262897,55.6,
3945,,22.041,1163+66,116376.04,,MCP,U16.36,16.36,45.25,D615.60,2458.71,615.60,,,,2,4,83,,,,,,,,,,39.8312483,-75.4262373,55.9,
3946,,22.047,1163+98,116408.09,,MCP,D13.20,48.42,13.20,D583.55,2490.76,583.55,,,,2,3,7,,,,,,,,,,39.8312855,-75.4261346,56.0,
3947,2269,22.049,1164+11,116421.29,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.8313009,-75.4260924,56.1,
3948,,22.058,1164+54,116464.32,,ml-ext,D18.61,43.04,18.61,D527.31,2547.00,527.31,0.250,12,N,0.60,0.72,97,,,1481,1480,2055,22,1476,1474,2047,39.8313514,-75.4259551,53.9,
3949,,22.058,1164+56,116466.06,,ml-ext,D16.88,44.77,16.88,D525.57,2548.73,525.57,0.250,36,N,0.65,0.52,112,,,1465,1459,2026,46,1455,1446,2008,39.8313534,-75.4259495,53.8,
3950,,22.059,1164+60,116469.90,,ml-ext,D13.04,48.61,13.04,D521.73,2552.57,521.73,0.250,14,N,0.63,0.42,112,,,1479,1478,2052,24,1474,1471,2043,39.8313580,-75.4259373,53.6,
3951,,22.061,1164+72,116481.90,,ml-mill related - internal,D1.04,60.62,1.04,D509.73,2564.57,509.73,0.250,,N,0.62,0.75,292,,,,,,,,,,39.8313721,-75.4258990,53.5,
3952,2270,22.061,1164+73,116482.94,,WELD,,,,,,,0.250,,,,,,61.24,,,,,,,,,39.8313734,-75.4258957,53.4,
3953,2271,22.073,1165+34,116544.18,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.8314451,-75.4257000,53.5,
3954,2272,22.084,1165+95,116605.67,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.8315166,-75.4255029,52.2,
3955,,22.088,1166+13,116623.17,,"Bend up - 10 deg., 32D ",U17.51,17.51,44.23,D368.46,2705.84,368.46,0.250,,,,,,,,,,,,,,,39.8315365,-75.4254465,51.4,
3956,,22.094,1166+44,116654.21,,"Bend down - 10 deg., 27D ",D13.19,48.54,13.19,D337.43,2736.88,337.43,0.250,,,,,,,,,,,,,,,39.8315726,-75.4253472,52.6,
3957,,22.094,1166+46,116656.55,,ml-ext,D10.85,50.88,10.85,D335.09,2739.22,335.09,0.250,13,N,0.52,0.55,183,,,1481,1481,2056,23,1478,1476,2050,39.8315753,-75.4253397,52.6,
3958,2273,22.096,1166+57,116667.40,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.8315877,-75.4253048,52.4,
3959,,22.098,1166+65,116675.35,,ml-ext,U7.95,7.95,53.50,D316.28,2758.02,316.28,0.250,27,N,0.49,0.46,50,,,1477,1475,2049,37,1473,1469,2041,39.8315967,-75.4252791,52.3,
3960,,22.106,1167+10,116720.37,,ml-ext,D8.48,52.97,8.48,D271.26,2803.04,271.26,0.250,11,N,0.60,0.48,182,,,1481,1480,2055,21,1476,1474,2047,39.8316478,-75.4251342,52.1,
3961,2274,22.108,1167+19,116728.85,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.8316574,-75.4251069,52.1,
3962,,22.118,1167+71,116780.99,,ml-ext,D9.59,52.14,9.59,D210.64,2863.67,210.64,0.250,23,N,1.02,2.13,178,,,1459,1453,2018,33,1444,1433,1991,39.8317168,-75.4249390,52.6,
3963,,22.119,1167+77,116787.75,,ml-ext,D2.83,58.90,2.83,D203.88,2870.42,203.88,0.250,14,N,0.47,0.46,298,,,1482,1481,2057,24,1479,1477,2051,39.8317244,-75.4249172,52.6,
3964,2275,22.119,1167+80,116790.59,,WELD,,,,,,,0.250,,,,,,45.55,,,,,,,,,39.8317276,-75.4249080,52.6,
3965,2276,22.128,1168+26,116836.14,,WELD,,,,,,,0.250,,,,,,14.30,,,,,,,,,39.8317783,-75.4247604,52.5,
3966,2277,22.131,1168+40,116850.44,,WELD,,,,,,,0.250,,,,,,48.49,,,,,,,,,39.8317942,-75.4247143,52.6,
3967,,22.137,1168+75,116885.70,,"Bend right - 19 deg., 46D ",D13.23,35.26,13.23,D105.93,2968.37,105.93,0.250,,,,,,,,,,,,,,,39.8318310,-75.4245989,53.6,
3968,2278,22.140,1168+89,116898.93,,WELD,,,,,,,0.250,,,,,,13.13,,,,,,,,,39.8318378,-75.4245528,53.8,
3969,2279,22.142,1169+02,116912.06,,WELD,,,,,,,0.250,,,,,,61.77,,,,,,,,,39.8318432,-75.4245068,53.3,
3970,2280,22.154,1169+64,116973.84,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,42.43,,,,,,,,,39.8318690,-75.4242907,50.1,
