TDW Index,WeldNumber,Approx.Milepost(miles),Adjstd Map Sta(CDS),Odometer(ft),Scaling Factor,Feature Description,Distance toNearestWeld(ft),DistancetoUpstreamWeld(ft),DistancetoDown-StreamWeld(ft),DistancetoNearestAGM(ft),DistancetoUpstreamAGM(ft),Distanceto Down-StreamAGM(ft),WT(in),MaxDepth(%),Seam WeldInteraction,Length(in),Width(in),Orient(deg),PipeLength(ft),LongSeamOrient(deg),0.85DL B31.G Safe MAOP Rating (psig),Eff. Area Safe MAOP Rating (psig),Eff. Area Burst Press. Rating (psig),MaxDepth w/ Tolerance (%),0.85DLB31.GSafe MAOPRating w/Tolerance(psig),Eff. AreaSafe MAOPRating w/Tolerance(psig),Eff. AreaBurst Press.Rating w/Tolerance(psig),Latitude NAD83,Longitude NAD83,Elevation Above Sea Level (ft) NAVD88,Comments/Rationale
3971,,22.155,1169+66,116976.28,0.999867,Casing Begin (Market Street),U2.44,2.44,39.98,D15.35,3058.95,15.35,0.375,,,,,,,,,,,,,,,39.8318701,-75.4242822,50.1,
3972,,22.158,1169+84,116991.63,,AGM48,U17.80,17.80,24.63,U3074.31,3074.31,3649.69,0.375,,,,,,,,,,,,,,,39.8318770,-75.4242290,50.2,
3973,2281,22.162,1170+14,117016.26,,WELD,,,,,,,0.375,,,,,,61.66,,,,,,,,,39.8318877,-75.4241435,50.4,
3974,,22.173,1170+86,117075.98,1.203579,Casing End (Market Street),D1.94,59.72,1.94,U84.35,84.35,3565.34,0.375,,,,,,,,,,,,,,,39.8319135,-75.4239400,50.4,
3975,,22.174,1170+86,117076.39,,Sleeve Begin,D1.53,60.12,1.53,U84.75,84.75,3564.94,0.375,,,,,,,,,,,,,,,39.8319140,-75.4239361,50.4,
3976,,22.174,1170+87,117077.85,,Sleeve End  ,D0.07,61.59,0.07,U86.22,86.22,3563.47,0.375,,,,,,,,,,,,,,,39.8319140,-75.4239361,50.4,Algnmnt shows sleeve inside casing and this shows it outside
3977,2282,22.174,1170+87,117077.92,,WELD,,,,,,,0.375,,,,,,1.26,,,,,,,,,39.8319143,-75.4239334,50.3,Algnmnt shows sleeve inside casing and this shows it outside
3978,,22.174,1170+87,117078.54,,"Bend up - 18 deg., 3D",U0.62,0.62,0.64,U86.91,86.91,3562.78,0.375,,,,,,,,,,,,,,,39.8319149,-75.4239289,50.4,
3979,2283,22.174,1170+88,117079.17,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,41.13,,,,,,,,,39.8319156,-75.4239244,50.5,"This scaling factor is less than half, but US & DS anchors are correct"
3980,,22.182,1171+07,117119.11,,Sleeve Begin,D1.20,39.94,1.20,U127.48,127.48,3522.21,0.250,,,,,,,,,,,,,,,39.8319370,-75.4237923,61.5,
3981,,22.182,1171+07,117120.24,,Sleeve End  ,D0.07,41.06,0.07,U128.60,128.60,3521.09,0.250,,,,,,,,,,,,,,,39.8319370,-75.4237923,61.5,
3982,2284,22.182,1171+07,117120.31,,WELD,,,,,,,0.250,,,,,,2.56,,,,,,,,,39.8319374,-75.4237902,61.7,
3983,,22.182,1171+08,117121.58,0.482489,"Bend left - 40 deg., 3D",U1.27,1.27,1.29,U129.95,129.95,3519.74,0.250,,,,,,,,,,,,,,,39.8319391,-75.4237844,62.1,
3984,2285,22.182,1171+09,117122.87,,WELD,,,,,,,0.250,,,,,,38.30,,,,,,,,,39.8319423,-75.4237793,62.3,
3985,2286,22.190,1171+49,117161.17,,WELD,,,,,,,0.250,,,,,,61.52,,,,,,,,,39.8320216,-75.4236888,62.5,
3986,,22.190,1171+50,117161.65,,ml-ext,U0.48,0.48,61.03,U170.02,170.02,3479.67,0.250,35,N,0.94,0.66,205,,,1446,1436,1994,45,1429,1411,1960,39.8320226,-75.4236877,62.5,
3987,,22.194,1171+73,117183.58,,ml-ext,U22.41,22.41,39.10,U191.95,191.95,3457.74,0.250,37,N,0.89,0.62,189,,,1447,1437,1995,47,1430,1413,1963,39.8320675,-75.4236358,62.3,
3988,,22.194,1171+74,117184.58,,ml-ext,U23.41,23.41,38.11,U192.95,192.95,3456.74,0.250,11,N,0.97,0.77,174,,,1475,1473,2045,21,1463,1459,2026,39.8320695,-75.4236335,62.3,
3989,,22.194,1171+74,117185.33,,ml-ext,U24.17,24.17,37.35,U193.70,193.70,3455.99,0.250,12,N,1.06,0.70,189,,,1472,1469,2040,22,1458,1452,2017,39.8320711,-75.4236317,62.3,
3990,,22.195,1171+80,117190.59,,Sleeve Begin,U29.42,29.42,32.09,U198.96,198.96,3450.73,0.250,,,,,,,,,,,,,,,39.8320841,-75.4236166,62.2,Algnmnt doesn't align exactly so using known US/DS bends instead (1171+83.83)
3991,,22.196,1171+82,117192.82,,Sleeve End  ,D29.87,31.65,29.87,U201.18,201.18,3448.51,0.250,,,,,,,,,,,,,,,39.8320841,-75.4236166,62.2,Algnmnt doesn't align exactly so using known US/DS bends instead (1171+86.17)
3992,2287,22.201,1172+13,117222.69,,WELD,,,,,,,0.250,,,,,,6.24,,,,,,,,,39.8321466,-75.4235422,61.7,
3993,,22.202,1172+17,117225.80,1.041095,"Bend right - 96 deg., 3D",U3.11,3.11,3.13,U234.16,234.16,3415.53,0.250,,,,,,,,,,,,,,,39.8321488,-75.4235311,61.7,
3994,2288,22.202,1172+21,117228.93,,WELD,,,,,,,0.250,,,,,,2.33,,,,,,,,,39.8321451,-75.4235206,61.6,
3995,2289,22.203,1172+24,117231.26,,WELD,,,,,,,0.250,,,,,,11.32,,,,,,,,,39.8321402,-75.4235136,61.6,
3996,2290,22.205,1172+39,117242.58,,WELD,,,,,,,0.250,,,,,,8.58,,,,,,,,,39.8321193,-75.4234843,61.6,
3997,2291,22.207,1172+50,117251.16,,WELD,,,,,,,0.250,,,,,,6.74,,,,,,,,,39.8321040,-75.4234629,61.7,
3998,,22.207,1172+55,117254.52,1.340250,"Bend up - 94 deg., 3D",U3.36,3.36,3.38,U262.89,262.89,3386.80,0.250,,,,,,,,,,,,,,,39.8320992,-75.4234562,63.2,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
3999,2292,22.208,1172+55,117257.90,,WELD,,,,,,,0.250,,,,,,7.79,,,,,,,,,39.8320974,-75.4234536,66.1,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
4000,,22.209,1172+55,117261.88,,ml-ext,D3.81,3.98,3.81,U270.25,270.25,3379.44,0.250,13,N,2.26,2.29,32,,,1440,1431,1987,23,1399,1380,1917,39.8320974,-75.4234536,70.1,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
4001,2293,22.209,1172+55,117265.69,,WELD,,,,,,,0.250,,,,,,1.18,,,,,,,,,39.8320974,-75.4234536,74.0,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
4002,,22.210,1172+55,117266.28,,Flange,D0.59,0.60,0.59,U274.65,274.65,3375.04,0.250,,,,,,,,,,,,,,,39.8320974,-75.4234536,74.6,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
4003,2294,22.210,1172+55,117266.87,,WELD,,,,,,,0.250,,,,,,5.48,,,,,,,,,39.8320974,-75.4234536,75.2,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
4004,2295,22.211,1172+55,117272.35,,WELD,,,,,,,0.250,,,,,,6.38,,,,,,,,,39.8320975,-75.4234532,80.5,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
4005,,22.211,1172+55,117275.53,,"Bend down - 92 deg., 3D",U3.18,3.18,3.20,U283.90,283.90,3365.79,0.250,,,,,,,,,,,,,,,39.8320990,-75.4234475,83.5,"Algnmnt is unclear, using Sta that appears twice and has Pis stacked"
4006,2296,22.212,1172+59,117278.73,,WELD,,,,,,,0.250,,,,,,46.04,,,,,,,,,39.8321020,-75.4234367,84.6,
4007,,22.212,1172+59,117279.43,,Pipe support,U0.71,0.71,45.34,U287.80,287.80,3361.89,0.250,,,,,,,,,,,,,,,39.8321026,-75.4234343,84.7,
4008,,22.218,1172+93,117308.66,,Pipe support,D16.11,29.93,16.11,U317.02,317.02,3332.67,0.250,,,,,,,,,,,,,,,39.8321299,-75.4233363,84.9,
4009,2297,22.221,1173+11,117324.77,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,32.16,,,,,,,,,39.8321451,-75.4232823,84.9,
4010,,22.223,1173+26,117338.32,,Pipe support,U13.55,13.55,18.61,U346.69,346.69,3303.00,0.344,,,,,,,,,,,,,,,39.8321580,-75.4232371,85.0,
4011,2298,22.227,1173+47,117356.93,,WELD,,,,,,,0.344,,,,,,20.80,,,,,,,,,39.8321758,-75.4231751,84.9,
4012,,22.229,1173+61,117369.16,,Pipe support,D8.57,12.23,8.57,U377.53,377.53,3272.16,0.344,,,,,,,,,,,,,,,39.8321873,-75.4231352,84.9,
4013,2299,22.231,1173+71,117377.73,,WELD,,,,,,,0.344,,,,,,3.08,,,,,,,,,39.8321956,-75.4231075,84.9,
4014,,22.231,1173+73,117379.27,1.134618,"Bend left - 47 deg., 3D",U1.53,1.53,1.55,U387.63,387.63,3262.06,0.344,,,,,,,,,,,,,,,39.8321981,-75.4231035,84.9,
4015,2300,22.231,1173+74,117380.81,,WELD,,,,,,,0.344,,,,,,12.65,,,,,,,,,39.8322014,-75.4231004,84.9,
4016,2301,22.234,1173+87,117393.47,,WELD,,,,,,,0.344,,,,,,61.46,,,,,,,,,39.8322337,-75.4230812,84.6,
4017,,22.235,1173+96,117402.10,,Pipe support,U8.63,8.63,52.83,U410.47,410.47,3239.22,0.344,,,,,,,,,,,,,,,39.8322552,-75.4230686,84.4,
4018,,22.241,1174+26,117432.51,,Pipe support,D22.42,39.04,22.42,U440.87,440.87,3208.82,0.344,,,,,,,,,,,,,,,39.8323307,-75.4230236,83.5,
4019,2302,22.245,1174+48,117454.93,,WELD,,,,,,,0.344,,,,,,55.19,,,,,,,,,39.8323862,-75.4229902,82.9,
4020,,22.247,1174+56,117462.40,,Pipe support,U7.48,7.48,47.72,U470.77,470.77,3178.92,0.344,,,,,,,,,,,,,,,39.8324047,-75.4229792,82.6,
4021,,22.252,1174+86,117492.35,,Pipe support,D17.77,37.42,17.77,U500.72,500.72,3148.97,0.344,,,,,,,,,,,,,,,39.8324790,-75.4229348,81.7,
4022,2303,22.256,1175+04,117510.12,,WELD,,,,,,,0.344,,,,,,61.62,,,,,,,,,39.8325230,-75.4229082,81.1,
4023,,22.258,1175+16,117522.60,,Pipe support,U12.48,12.48,49.13,U530.97,530.97,3118.72,0.344,,,,,,,,,,,,,,,39.8325538,-75.4228895,80.8,
4024,,22.264,1175+45,117551.87,,Pipe support,D19.87,41.75,19.87,U560.23,560.23,3089.46,0.344,,,,,,,,,,,,,,,39.8326260,-75.4228454,79.9,
4025,2304,22.267,1175+65,117571.74,,WELD,,,,,,,0.344,,,,,,37.69,,,,,,,,,39.8326750,-75.4228152,79.3,
4026,,22.269,1175+76,117582.24,,Pipe support,U10.50,10.50,27.19,U590.61,590.61,3059.08,0.344,,,,,,,,,,,,,,,39.8327009,-75.4227992,79.0,
4027,,22.272,1175+87,117593.53,1.000175,"Bend right - 22 deg., 30D ",D15.90,21.79,15.90,U601.89,601.89,3047.80,0.344,,,,,,,,,,,,,,,39.8327279,-75.4227798,78.6,
4028,,22.274,1175+99,117605.75,,Pipe support,D3.68,34.01,3.68,U614.12,614.12,3035.57,0.344,,,,,,,,,,,,,,,39.8327533,-75.4227518,78.2,
4029,2305,22.275,1176+03,117609.43,,WELD,,,,,,,0.344,,,,,,9.42,,,,,,,,,39.8327605,-75.4227428,78.1,
4030,2306,22.276,1176+12,117618.85,,WELD,,,,,,,0.344,,,,,,35.02,,,,,,,,,39.8327790,-75.4227195,77.9,
4031,,22.280,1176+29,117635.80,,Pipe support,U16.95,16.95,18.07,U644.17,644.17,3005.52,0.344,,,,,,,,,,,,,,,39.8328123,-75.4226778,77.4,
4032,2307,22.283,1176+48,117653.87,,WELD,,,,,,,0.344,,,,,,39.42,,,,,,,,,39.8328479,-75.4226335,77.0,
4033,,22.285,1176+59,117665.76,,Pipe support,U11.89,11.89,27.53,U674.13,674.13,2975.56,0.344,,,,,,,,,,,,,,,39.8328715,-75.4226044,76.7,
4034,2308,22.290,1176+87,117693.29,,WELD,,,,,,,0.344,,,,,,16.17,,,,,,,,,39.8329264,-75.4225375,75.9,
4035,,22.291,1176+90,117695.71,,Pipe support,U2.42,2.42,13.75,U704.08,704.08,2945.61,0.344,,,,,,,,,,,,,,,39.8329312,-75.4225317,75.9,
4036,2309,22.293,1177+03,117709.46,,WELD,,,,,,,0.344,,,,,,3.11,,,,,,,,,39.8329583,-75.4224988,75.5,
4037,,22.294,1177+05,117711.00,1.003630,"Bend right - 49 deg., 3D",U1.55,1.55,1.56,U719.37,719.37,2930.32,0.344,,,,,,,,,,,,,,,39.8329602,-75.4224941,75.4,
4038,2310,22.294,1177+06,117712.56,,WELD,,,,,,,0.344,,,,,,39.98,,,,,,,,,39.8329611,-75.4224889,75.4,
4039,,22.298,1177+27,117733.02,,ml-ext,D19.51,20.46,19.51,U741.39,741.39,2908.30,0.344,13,N,1.66,1.87,51,,,1890,1884,2616,23,1862,1849,2568,39.8329630,-75.4224158,74.8,
4040,,22.299,1177+31,117737.02,,Pipe support,D15.52,24.45,15.52,U745.38,745.38,2904.31,0.344,,,,,,,,,,,,,,,39.8329634,-75.4224016,74.7,
4041,2311,22.302,1177+46,117752.54,,WELD,,,,,,,0.344,,,,,,43.78,,,,,,,,,39.8329652,-75.4223462,74.2,
4042,,22.304,1177+57,117763.21,,Pipe support,U10.67,10.67,33.11,U771.58,771.58,2878.11,0.344,,,,,,,,,,,,,,,39.8329667,-75.4223083,73.9,
4043,,22.309,1177+83,117789.36,,Pipe support,D6.96,36.82,6.96,U797.73,797.73,2851.96,0.344,,,,,,,,,,,,,,,39.8329706,-75.4222154,73.1,
4044,2312,22.310,1177+90,117796.32,,WELD,,,,,,,0.344,,,,,,1.05,,,,,,,,,39.8329716,-75.4221907,72.8,
4045,,22.310,1177+91,117796.85,0.998905,"Bend down - 16 deg., 3D",U0.53,0.53,0.53,U805.21,805.21,2844.48,0.344,,,,,,,,,,,,,,,39.8329717,-75.4221890,72.8,
4046,2313,22.310,1177+91,117797.37,,WELD,,,,,,,0.344,,,,,,16.48,,,,,,,,,39.8329718,-75.4221873,72.7,
4047,2314,22.313,1178+07,117813.85,,WELD,,,,,,,0.344,,,,,,6.72,,,,,,,,,39.8329747,-75.4221316,68.0,
4048,,22.314,1178+11,117817.20,0.975275,"Bend left - 93 deg., 3D",U3.35,3.35,3.37,U825.57,825.57,2824.12,0.344,,,,,,,,,,,,,,,39.8329793,-75.4221222,67.1,
4049,2315,22.315,1178+14,117820.57,,WELD,,,,,,,0.344,,,,,,31.77,,,,,,,,,39.8329880,-75.4221192,66.8,
4050,,22.315,1178+15,117821.52,,ml-int,U0.95,0.95,30.82,U829.88,829.88,2819.81,0.344,10,N,0.31,0.70,222,,,1919,1918,2664,25,1917,1916,2661,39.8329906,-75.4221193,66.8,
4051,,22.315,1178+15,117821.53,,ml-int,U0.96,0.96,30.81,U829.89,829.89,2819.80,0.344,12,N,0.28,0.59,162,,,1919,1918,2664,27,1917,1916,2662,39.8329906,-75.4221193,66.8,
4052,,22.315,1178+16,117822.27,,ml-int,U1.70,1.70,30.07,U830.64,830.64,2819.05,0.344,10,N,0.67,0.38,226,,,1915,1914,2659,25,1907,1904,2644,39.8329926,-75.4221195,66.8,
4053,,22.315,1178+17,117823.52,,ml-int,U2.95,2.95,28.82,U831.88,831.88,2817.81,0.344,12,N,0.44,0.38,224,,,1917,1917,2662,27,1913,1912,2655,39.8329961,-75.4221198,66.8,
4054,,22.315,1178+18,117824.48,,Pipe support,U3.91,3.91,27.86,U832.84,832.84,2816.85,0.344,,,,,,,,,,,,,,,39.8329987,-75.4221200,66.7,
4055,,22.318,1178+33,117837.82,1.091003,Casing Begin (Dirt Rd W of Market and S of 95 Hwy),D14.52,17.25,14.52,U846.19,846.19,2803.50,0.344,,,,,,,,,,,,,,,39.8330354,-75.4221231,66.7,
4056,2316,22.321,1178+48,117852.34,,WELD,,,,,,,0.344,,,,,,34.32,,,,,,,,,39.8330752,-75.4221262,66.7,
4057,,22.324,1178+64,117868.43,1.012762,Casing End (Dirt Rd W of Market and S of 95 Hwy),U16.09,16.09,18.23,U876.80,876.80,2772.89,0.344,,,,,,,,,,,,,,,39.8331195,-75.4221296,66.8,
4058,2317,22.327,1179+11,117886.66,,WELD,,,,,,,0.344,,,,,,22.60,,,,,,,,,39.8331697,-75.4221330,67.0,
4059,,22.329,1179+56,117898.98,,Pipe support,D10.28,12.32,10.28,U907.35,907.35,2742.34,0.344,,,,,,,,,,,,,,,39.8332034,-75.4221352,67.2,
4060,2318,22.331,1179+95,117909.26,,WELD,,,,,,,0.344,,,,,,18.31,,,,,,,,,39.8332315,-75.4221372,67.3,
4061,2319,22.335,1180+34,117927.57,,WELD,,,,,,,0.344,,,,,,1.05,,,,,,,,,39.8332806,-75.4221411,67.4,
4062,,22.335,1179+21,117928.10,0.959538,"Bend left - 16 deg., 3D",D0.52,0.52,0.52,U936.46,936.46,2713.23,0.344,,,,,,,,,,,,,,,39.8332821,-75.4221414,67.4,
4063,2320,22.335,1179+22,117928.62,,WELD,,,,,,,0.344,,,,,,21.48,,,,,,,,,39.8332836,-75.4221418,67.3,
4064,2321,22.339,1179+43,117950.10,,WELD,,,,,,,0.344,,,,,,50.43,,,,,,,,,39.8333400,-75.4221666,67.4,
4065,,22.341,1179+56,117962.85,,Pipe support,U12.75,12.75,37.69,U971.22,971.22,2678.47,0.344,,,,,,,,,,,,,,,39.8333730,-75.4221813,67.5,
4066,,22.348,1179+91,117997.54,,Pipe support,D3.00,47.43,3.00,U1005.90,1005.90,2643.79,0.344,,,,,,,,,,,,,,,39.8334625,-75.4222211,65.6,
4067,2322,22.349,1179+94,118000.54,,WELD,,,,,,,0.344,,,,,,29.89,,,,,,,,,39.8334702,-75.4222245,65.6,
4068,,22.354,1180+20,118027.25,,Pipe support,D3.18,26.71,3.18,U1035.61,1035.61,2614.08,0.344,,,,,,,,,,,,,,,39.8335394,-75.4222544,65.5,
4069,2323,22.354,1180+23,118030.43,,WELD,,,,,,,0.344,,,,,,42.53,,,,,,,,,39.8335476,-75.4222579,65.4,
4070,,22.359,1180+49,118055.81,,Pipe support,D17.15,25.38,17.15,U1064.18,1064.18,2585.51,0.344,,,,,,,,,,,,,,,39.8336138,-75.4222860,65.3,
4071,2324,22.362,1180+66,118072.96,,WELD,,,,,,,0.344,,,,,,40.04,,,,,,,,,39.8336585,-75.4223050,65.3,
4072,,22.365,1180+81,118088.17,,Pipe support,U15.21,15.21,24.83,U1096.54,1096.54,2553.15,0.344,,,,,,,,,,,,,,,39.8336977,-75.4223215,65.2,
4073,,22.370,1181+04,118111.61,,Pipe support,D1.40,38.64,1.40,U1119.97,1119.97,2529.72,0.344,,,,,,,,,,,,,,,39.8337583,-75.4223469,65.1,
4074,2325,22.370,1181+06,118113.00,,WELD,,,,,,,0.344,,,,,,4.16,,,,,,,,,39.8337620,-75.4223480,65.1,
4075,,22.370,1181+08,118115.08,0.997655,"Bend right - 62 deg., 3D",D2.08,2.08,2.08,U1123.45,1123.45,2526.24,0.344,,,,,,,,,,,,,,,39.8337674,-75.4223479,65.1,
4076,2326,22.371,1181+10,118117.16,,WELD,,,,,,,0.344,,,,,,39.54,,,,,,,,,39.8337723,-75.4223447,65.1,
4077,,22.374,1181+26,118133.05,,Pipe support,U15.88,15.88,23.66,U1141.42,1141.42,2508.28,0.344,,,,,,,,,,,,,,,39.8338052,-75.4223077,65.0,
4078,2327,22.378,1181+49,118156.70,,WELD,,,,,,,0.344,,,,,,42.13,,,,,,,,,39.8338542,-75.4222524,64.8,
4079,,22.380,1181+57,118164.51,,Pipe support,U7.81,7.81,34.33,U1172.88,1172.88,2476.81,0.344,,,,,,,,,,,,,,,39.8338703,-75.4222342,64.8,
4080,,22.385,1181+86,118193.64,,Pipe support,D5.20,36.94,5.20,U1202.01,1202.01,2447.68,0.344,,,,,,,,,,,,,,,39.8339308,-75.4221668,64.8,
4081,2328,22.386,1181+92,118198.84,,WELD,,,,,,,0.344,,,,,,28.37,,,,,,,,,39.8339417,-75.4221548,64.8,
4082,,22.391,1182+17,118223.97,,Pipe support,D3.23,25.14,3.23,U1232.34,1232.34,2417.35,0.344,,,,,,,,,,,,,,,39.8339942,-75.4220978,64.7,
4083,2329,22.392,1182+20,118227.20,,WELD,,,,,,,0.344,,,,,,31.88,,,,,,,,,39.8340010,-75.4220905,64.7,
4084,,22.397,1182+46,118253.56,,Pipe support,D5.52,26.36,5.52,U1261.93,1261.93,2387.76,0.344,,,,,,,,,,,,,,,39.8340568,-75.4220307,64.5,
4085,2330,22.398,1182+52,118259.09,,WELD,,,,,,,0.344,,,,,,30.01,,,,,,,,,39.8340685,-75.4220182,64.5,
4086,,22.402,1182+73,118280.50,,Pipe support,D8.60,21.41,8.60,U1288.87,1288.87,2360.82,0.344,,,,,,,,,,,,,,,39.8341135,-75.4219698,64.4,
4087,2331,22.403,1182+82,118289.10,,WELD,,,,,,,0.344,,,,,,41.35,,,,,,,,,39.8341316,-75.4219504,64.3,
4088,,22.408,1183+08,118314.82,,Pipe support,D15.63,25.72,15.63,U1323.19,1323.19,2326.50,0.344,,,,,,,,,,,,,,,39.8341856,-75.4218924,64.3,
4089,2332,22.411,1183+23,118330.45,,WELD,,,,,,,0.344,,,,,,40.70,,,,,,,,,39.8342184,-75.4218571,64.2,
4090,,22.414,1183+37,118344.01,,Pipe support,U13.56,13.56,27.14,U1352.37,1352.37,2297.32,0.344,,,,,,,,,,,,,,,39.8342468,-75.4218262,64.1,
4091,2333,22.419,1183+64,118371.15,,WELD,,,,,,,0.344,,,,,,34.74,,,,,,,,,39.8343037,-75.4217642,63.9,
4092,,22.419,1183+67,118373.84,,Pipe support,U2.69,2.69,32.06,U1382.20,1382.20,2267.49,0.344,,,,,,,,,,,,,,,39.8343093,-75.4217580,63.8,
4093,,22.424,1183+90,118397.45,,"Bend right - 10 deg., 36D ",D8.44,26.31,8.44,U1405.82,1405.82,2243.87,0.344,,,,,,,,,,,,,,,39.8343582,-75.4217035,63.5,
4094,,22.424,1183+94,118400.94,,Pipe support,D4.95,29.79,4.95,U1409.31,1409.31,2240.38,0.344,,,,,,,,,,,,,,,39.8343651,-75.4216949,63.5,
4095,2334,22.425,1183+99,118405.89,,WELD,,,,,,,0.344,,,,,,36.67,,,,,,,,,39.8343747,-75.4216825,63.4,
4096,,22.427,1184+09,118416.27,,Pipe support,U10.38,10.38,26.29,U1424.64,1424.64,2225.05,0.344,,,,,,,,,,,,,,,39.8343948,-75.4216565,63.2,
4097,,22.430,1184+24,118430.98,,Pipe support,D11.58,25.09,11.58,U1439.35,1439.35,2210.34,0.344,,,,,,,,,,,,,,,39.8344233,-75.4216195,62.9,
4098,2335,22.432,1184+36,118442.56,,WELD,,,,,,,0.344,,,,,,36.10,,,,,,,,,39.8344457,-75.4215904,62.7,
4099,,22.436,1184+57,118463.53,,Pipe support,D15.13,20.97,15.13,U1471.90,1471.90,2177.79,0.344,,,,,,,,,,,,,,,39.8344862,-75.4215375,62.4,
4100,2336,22.439,1184+72,118478.66,,WELD,,,,,,,0.344,,,,,,38.91,,,,,,,,,39.8345153,-75.4214992,62.1,
4101,,22.441,1184+82,118488.59,,"Bend right - 10 deg., 47D ",U9.93,9.93,28.98,U1496.95,1496.95,2152.74,0.344,,,,,,,,,,,,,,,39.8345340,-75.4214738,62.0,
4102,,22.442,1184+86,118492.58,,Pipe support,U13.93,13.93,24.98,U1500.95,1500.95,2148.74,0.344,,,,,,,,,,,,,,,39.8345410,-75.4214629,61.9,
4103,2337,22.447,1185+11,118517.56,,WELD,,,,,,,0.344,,,,,,43.47,,,,,,,,,39.8345827,-75.4213928,61.5,
4104,,22.447,1185+15,118521.51,,Pipe support,U3.95,3.95,39.53,U1529.88,1529.88,2119.81,0.344,,,,,,,,,,,,,,,39.8345893,-75.4213817,61.5,
4105,,22.452,1185+38,118544.98,,"Bend right - 10 deg., 26D ",D16.06,27.42,16.06,U1553.35,1553.35,2096.34,0.344,,,,,,,,,,,,,,,39.8346282,-75.4213153,61.1,
4106,,22.453,1185+43,118549.90,,Pipe support,D11.13,32.34,11.13,U1558.27,1558.27,2091.42,0.344,,,,,,,,,,,,,,,39.8346356,-75.4213007,61.1,
4107,2338,22.455,1185+54,118561.04,,WELD,,,,,,,0.344,,,,,,22.57,,,,,,,,,39.8346522,-75.4212674,61.0,
4108,,22.457,1185+68,118574.45,,Pipe support,D9.15,13.42,9.15,U1582.82,1582.82,2066.87,0.344,,,,,,,,,,,,,,,39.8346721,-75.4212273,60.8,
4109,2339,22.459,1185+77,118583.60,,WELD,,,,,,,0.344,,,,,,36.74,,,,,,,,,39.8346857,-75.4211999,60.8,
4110,,22.463,1185+97,118603.91,,Pipe support,D16.44,20.30,16.44,U1612.27,1612.27,2037.42,0.344,,,,,,,,,,,,,,,39.8347151,-75.4211388,60.7,
4111,2340,22.466,1186+13,118620.34,,WELD,,,,,,,0.344,,,,,,40.13,,,,,,,,,39.8347375,-75.4210882,60.6,
4112,,22.469,1186+31,118638.31,,Pipe support,U17.96,17.96,22.17,U1646.67,1646.67,2003.02,0.344,,,,,,,,,,,,,,,39.8347616,-75.4210326,60.5,
4113,,22.470,1186+33,118640.13,,"Bend right - 11 deg., 31D ",U19.79,19.79,20.35,U1648.50,1648.50,2001.19,0.344,,,,,,,,,,,,,,,39.8347638,-75.4210267,60.5,
4114,2341,22.474,1186+54,118660.48,,WELD,,,,,,,0.344,,,,,,40.04,,,,,,,,,39.8347832,-75.4209591,60.6,
4115,,22.475,1186+61,118667.39,,Pipe support,U6.91,6.91,33.13,U1675.75,1675.75,1973.94,0.344,,,,,,,,,,,,,,,39.8347896,-75.4209359,60.7,
4116,,22.481,1186+91,118697.80,,Pipe support,D2.72,37.32,2.72,U1706.16,1706.16,1943.53,0.344,,,,,,,,,,,,,,,39.8348178,-75.4208341,60.8,
4117,,22.481,1186+93,118700.30,,ml-ext,D0.21,39.83,0.21,U1708.67,1708.67,1941.02,0.344,12,N,1.08,1.16,188,,,1906,1903,2643,32,1877,1866,2591,39.8348201,-75.4208257,60.8,
4118,2342,22.481,1186+94,118700.51,,WELD,,,,,,,0.344,,,,,,41.05,,,,,,,,,39.8348203,-75.4208250,60.8,
4119,,22.481,1186+94,118700.74,,ml-ext,U0.23,0.23,40.82,U1709.11,1709.11,1940.58,0.344,10,N,1.70,3.70,49,,,1896,1892,2627,30,1836,1816,2523,39.8348205,-75.4208242,60.8,
4120,,22.486,1187+21,118727.90,,Pipe support,D13.66,27.39,13.66,U1736.27,1736.27,1913.42,0.344,,,,,,,,,,,,,,,39.8348457,-75.4207334,60.8,
4121,2343,22.489,1187+35,118741.56,,WELD,,,,,,,0.344,,,,,,29.97,,,,,,,,,39.8348583,-75.4206878,60.8,
4122,,22.492,1187+50,118757.14,,Pipe support,D14.39,15.58,14.39,U1765.51,1765.51,1884.18,0.344,,,,,,,,,,,,,,,39.8348727,-75.4206355,60.9,
4123,2344,22.495,1187+65,118771.53,,WELD,,,,,,,0.344,,,,,,34.53,,,,,,,,,39.8348860,-75.4205873,61.0,
4124,,22.498,1187+81,118787.48,,Pipe support,U15.95,15.95,18.58,U1795.85,1795.85,1853.84,0.344,,,,,,,,,,,,,,,39.8349008,-75.4205339,61.0,
4125,2345,22.501,1187+99,118806.06,,WELD,,,,,,,0.344,,,,,,37.02,,,,,,,,,39.8349179,-75.4204716,61.1,
4126,,22.503,1188+11,118817.56,,Pipe support,U11.50,11.50,25.51,D1823.76,1825.93,1823.76,0.344,,,,,,,,,,,,,,,39.8349285,-75.4204331,61.1,
4127,2346,22.508,1188+36,118843.08,,WELD,,,,,,,0.344,,,,,,38.73,,,,,,,,,39.8349521,-75.4203477,61.2,
4128,,22.509,1188+41,118847.24,,Pipe support,U4.16,4.16,34.57,D1794.08,1855.61,1794.08,0.344,,,,,,,,,,,,,,,39.8349560,-75.4203338,61.2,
4129,,22.510,1188+47,118853.62,,ml-ext,U10.54,10.54,28.19,D1787.70,1861.99,1787.70,0.344,11,N,0.83,0.78,351,,,1913,1911,2654,21,1905,1901,2641,39.8349619,-75.4203125,61.3,
4130,,22.515,1188+70,118876.94,,Pipe support,D4.87,33.86,4.87,D1764.38,1885.31,1764.38,0.344,,,,,,,,,,,,,,,39.8349835,-75.4202344,61.4,
4131,2347,22.515,1188+75,118881.81,,WELD,,,,,,,0.344,,,,,,36.58,,,,,,,,,39.8349880,-75.4202182,61.4,
4132,,22.520,1189+01,118907.53,,Pipe support,D10.87,25.71,10.87,D1733.80,1915.89,1733.80,0.344,,,,,,,,,,,,,,,39.8350120,-75.4201322,61.5,
4133,2348,22.522,1189+12,118918.39,,WELD,,,,,,,0.344,,,,,,31.60,,,,,,,,,39.8350224,-75.4200960,61.5,
4134,,22.526,1189+30,118936.96,,Pipe support,D13.03,18.57,13.03,D1704.36,1945.33,1704.36,0.344,,,,,,,,,,,,,,,39.8350402,-75.4200339,61.4,
4135,2349,22.528,1189+43,118950.00,,WELD,,,,,,,0.344,,,,,,1.11,,,,,,,,,39.8350529,-75.4199904,61.6,
4136,,22.529,1189+44,118950.54,1.000765,"Bend up - 21 deg., 1.5D",U0.55,0.55,0.56,D1690.78,1958.91,1690.78,0.344,,,,,,,,,,,,,,,39.8350533,-75.4199889,61.6,
4137,2350,22.529,1189+44,118951.10,,WELD,,,,,,,0.344,,,,,,13.25,,,,,,,,,39.8350538,-75.4199873,61.7,
4138,2351,22.531,1189+57,118964.35,,WELD,,,,,,,0.344,,,,,,6.70,,,,,,,,,39.8350661,-75.4199462,66.0,
4139,,22.532,1189+61,118967.69,0.970855,"Bend left - 93 deg., 3D",U3.34,3.34,3.36,D1673.63,1976.06,1673.63,0.344,,,,,,,,,,,,,,,39.8350729,-75.4199390,66.9,
4140,2352,22.532,1189+64,118971.05,,WELD,,,,,,,0.344,,,,,,36.54,,,,,,,,,39.8350822,-75.4199395,67.3,
4141,,22.537,1189+89,118996.32,,Pipe support,D11.27,25.27,11.27,D1645.00,2004.69,1645.00,0.344,,,,,,,,,,,,,,,39.8351473,-75.4199718,67.2,
4142,2353,22.539,1190+00,119007.59,,WELD,,,,,,,0.344,,,,,,34.81,,,,,,,,,39.8351763,-75.4199862,67.2,
4143,,22.543,1190+19,119026.65,,Pipe support,D15.76,19.06,15.76,D1614.68,2035.01,1614.68,0.344,,,,,,,,,,,,,,,39.8352251,-75.4200102,67.2,
4144,2354,22.546,1190+35,119042.40,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,46.43,,,,,,,,,39.8352656,-75.4200295,67.2,
4145,,22.546,1190+36,119043.14,,ml-mill related - internal,U0.74,0.74,45.69,D1598.18,2051.51,1598.18,0.250,,N,0.34,1.08,147,,,,,,,,,,39.8352675,-75.4200304,67.2,
4146,,22.549,1190+49,119056.66,,Pipe support,U14.26,14.26,32.17,D1584.66,2065.03,1584.66,0.250,,,,,,,,,,,,,,,39.8353023,-75.4200469,67.2,
4147,,22.551,1190+62,119068.92,,ml-ext,D19.91,26.52,19.91,D1572.40,2077.29,1572.40,0.250,22,N,0.98,0.92,84,,,1463,1458,2024,32,1449,1440,1999,39.8353339,-75.4200617,67.2,
4148,,22.552,1190+67,119074.58,,ml-ext,D14.25,32.18,14.25,D1566.74,2082.95,1566.74,0.250,26,N,1.05,0.87,87,,,1453,1445,2007,36,1436,1423,1976,39.8353485,-75.4200685,67.2,
4149,,22.552,1190+69,119076.51,,ml-ext,D12.33,34.10,12.33,D1564.82,2084.87,1564.82,0.250,11,N,0.97,0.83,205,,,1475,1473,2046,21,1464,1460,2027,39.8353534,-75.4200708,67.2,
4150,,22.554,1190+79,119086.71,,Pipe support,D2.13,44.30,2.13,D1554.62,2095.07,1554.62,0.250,,,,,,,,,,,,,,,39.8353797,-75.4200831,67.2,
4151,2355,22.555,1190+82,119088.83,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.8353852,-75.4200856,67.2,
4152,,22.556,1190+87,119094.37,,ml-ext,U5.54,5.54,56.01,D1546.95,2102.74,1546.95,0.250,10,N,0.46,0.38,180,,,1483,1482,2059,25,1479,1477,2052,39.8353995,-75.4200922,67.2,
4153,,22.556,1190+87,119094.53,,ml-ext,U5.69,5.69,55.86,D1546.80,2102.89,1546.80,0.250,18,N,0.81,0.97,180,,,1472,1469,2041,28,1463,1457,2024,39.8353999,-75.4200924,67.2,
4154,,22.560,1191+09,119116.15,,Pipe support,U27.32,27.32,34.23,D1525.17,2124.52,1525.17,0.250,,,,,,,,,,,,,,,39.8354556,-75.4201181,67.2,
4155,,22.566,1191+39,119146.57,,Pipe support,D3.82,57.73,3.82,D1494.76,2154.93,1494.76,0.250,,,,,,,,,,,,,,,39.8355340,-75.4201544,67.2,
4156,2356,22.566,1191+43,119150.38,,WELD,,,,,,,0.250,,,,,,61.45,,,,,,,,,39.8355438,-75.4201590,67.2,
4157,,22.568,1191+54,119161.13,,Pipe support,U10.75,10.75,50.70,D1480.19,2169.50,1480.19,0.250,,,,,,,,,,,,,,,39.8355714,-75.4201721,67.2,
4158,,22.570,1191+63,119170.70,,MCP,U20.32,20.32,41.12,D1470.62,2179.07,1470.62,,,,1,2,4,,,,,,,,,,39.8355960,-75.4201839,67.2,
4159,,22.570,1191+65,119172.19,,ml-ext,U21.80,21.80,39.64,D1469.14,2180.55,1469.14,0.250,40,N,2.13,1.10,182,,,1325,1326,1842,50,1266,1256,1744,39.8355998,-75.4201857,67.2,
4160,,22.571,1191+65,119172.44,,ml-ext,U22.06,22.06,39.38,D1468.88,2180.81,1468.88,0.250,19,N,0.89,2.81,179,,,1469,1465,2035,29,1458,1451,2015,39.8356005,-75.4201860,67.2,
4161,,22.571,1191+65,119172.59,,ml-ext,U22.21,22.21,39.24,D1468.74,2180.95,1468.74,0.250,27,N,0.56,0.78,184,,,1475,1472,2045,37,1469,1465,2035,39.8356008,-75.4201862,67.2,
4162,,22.571,1191+66,119173.05,,ml-ext,U22.67,22.67,38.78,D1468.27,2181.42,1468.27,0.250,47,N,0.42,0.60,184,,,1472,1468,2039,57,1467,1460,2027,39.8356020,-75.4201868,67.2,
4163,,22.571,1191+67,119174.10,,ml-ext,U23.72,23.72,37.73,D1467.23,2182.47,1467.23,0.250,24,N,3.38,2.59,199,,,1346,1353,1879,34,1276,1271,1766,39.8356047,-75.4201881,67.2,
4164,,22.571,1191+68,119175.18,,MCP,U24.79,24.79,36.65,D1466.15,2183.54,1466.15,,,,1,4,2,,,,,,,,,,39.8356075,-75.4201894,67.2,
4165,,22.571,1191+69,119176.55,,Pipe support,U26.17,26.17,35.28,D1464.77,2184.92,1464.77,0.250,,,,,,,,,,,,,,,39.8356110,-75.4201911,67.2,
4166,,22.577,1192+00,119207.24,,Pipe support,D4.58,56.86,4.58,D1434.08,2215.61,1434.08,0.250,,,,,,,,,,,,,,,39.8356896,-75.4202296,67.0,
4167,2357,22.578,1192+04,119211.83,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.8357013,-75.4202354,67.0,
4168,,22.583,1192+29,119236.55,,Pipe support,U24.73,24.73,36.78,D1404.77,2244.92,1404.77,0.250,,,,,,,,,,,,,,,39.8357644,-75.4202670,67.0,
4169,,22.584,1192+36,119243.00,,MCP,D30.33,31.18,30.33,D1398.32,2251.37,1398.32,,,,1,3,280,,,,,,,,,,39.8357809,-75.4202753,67.0,
4170,,22.587,1192+50,119256.98,,MCP,D16.35,45.16,16.35,D1384.34,2265.35,1384.34,,,,4,10,280,,,,,,,,,,39.8358166,-75.4202931,66.9,
4171,,22.588,1192+56,119263.97,,MCP,D9.37,52.14,9.37,D1377.36,2272.33,1377.36,,,,4,10,281,,,,,,,,,,39.8358344,-75.4203020,66.9,
4172,,22.588,1192+59,119266.54,,Pipe support,D6.79,54.72,6.79,D1374.78,2274.91,1374.78,0.250,,,,,,,,,,,,,,,39.8358410,-75.4203053,66.9,
4173,,22.589,1192+63,119270.97,,MCP,D2.37,59.14,2.37,D1370.36,2279.33,1370.36,,,,4,12,276,,,,,,,,,,39.8358523,-75.4203109,67.0,
4174,2358,22.590,1192+66,119273.34,,WELD,,,,,,,0.250,,,,,,14.68,,,,,,,,,39.8358583,-75.4203139,67.0,
4175,2359,22.592,1192+81,119288.01,,WELD,,,,,,,0.250,,,,,,45.68,,,,,,,,,39.8358959,-75.4203325,67.0,
4176,,22.594,1192+89,119296.33,,Pipe support,U8.32,8.32,37.36,D1344.99,2304.70,1344.99,0.250,,,,,,,,,,,,,,,39.8359172,-75.4203430,67.1,
4177,,22.595,1192+93,119300.65,,"Bend up - 10 deg., 53D ",U12.63,12.63,33.05,D1340.68,2309.01,1340.68,0.250,,,,,,,,,,,,,,,39.8359283,-75.4203485,67.3,
4178,,22.599,1193+14,119321.85,,"Bend down - 10 deg., 49D ",D11.84,33.84,11.84,D1319.47,2330.22,1319.47,0.250,,,,,,,,,,,,,,,39.8359825,-75.4203743,69.5,
4179,,22.600,1193+19,119326.07,,Pipe support,D7.62,38.06,7.62,D1315.25,2334.44,1315.25,0.250,,,,,,,,,,,,,,,39.8359933,-75.4203795,69.7,
4180,2360,22.601,1193+26,119333.69,,WELD,,,,,,,0.250,,,,,,35.02,,,,,,,,,39.8360130,-75.4203887,69.7,
4181,,22.604,1193+43,119350.66,,Pipe support,U16.97,16.97,18.05,D1290.67,2359.03,1290.67,0.250,,,,,,,,,,,,,,,39.8360564,-75.4204089,69.7,
4182,,22.607,1193+57,119364.62,,ml-ext,D4.09,30.93,4.09,D1276.70,2372.99,1276.70,0.250,10,N,0.71,1.15,217,,,1480,1479,2054,20,1474,1471,2044,39.8360922,-75.4204252,69.6,
4183,2361,22.608,1193+61,119368.71,,WELD,,,,,,,0.250,,,,,,5.49,,,,,,,,,39.8361027,-75.4204295,69.6,
4184,,22.608,1193+64,119371.44,0.998907,"Bend right - 77 deg., 3D",U2.73,2.73,2.76,D1269.89,2379.80,1269.89,0.250,,,,,,,,,,,,,,,39.8361101,-75.4204283,69.7,
4185,2362,22.609,1193+67,119374.20,,WELD,,,,,,,0.250,,,,,,53.52,,,,,,,,,39.8361159,-75.4204220,69.7,
4186,,22.614,1193+97,119404.18,,Pipe support,D23.54,29.98,23.54,D1237.15,2412.54,1237.15,0.250,,,,,,,,,,,,,,,39.8361641,-75.4203361,70.1,
4187,2363,22.619,1194+20,119427.72,,WELD,,,,,,,0.250,,,,,,49.49,,,,,,,,,39.8362019,-75.4202685,70.3,
4188,,22.620,1194+24,119431.73,,Pipe support,U4.02,4.02,45.47,D1209.59,2440.10,1209.59,0.250,,,,,,,,,,,,,,,39.8362084,-75.4202570,70.3,
4189,,22.621,1194+30,119437.68,,"Bend down - 10 deg., 24D ",U9.97,9.97,39.52,D1203.64,2446.05,1203.64,0.250,,,,,,,,,,,,,,,39.8362180,-75.4202399,70.2,
4190,,22.625,1194+51,119458.44,,"Bend up - 10 deg., 35D ",D18.76,30.72,18.76,D1182.88,2466.81,1182.88,0.250,,,,,,,,,,,,,,,39.8362512,-75.4201805,68.0,
4191,,22.626,1194+56,119464.11,,Pipe support,D13.09,36.39,13.09,D1177.21,2472.48,1177.21,0.250,,,,,,,,,,,,,,,39.8362604,-75.4201643,67.8,
4192,2364,22.628,1194+70,119477.20,,WELD,,,,,,,0.250,,,,,,7.10,,,,,,,,,39.8362817,-75.4201268,67.7,
4193,2365,22.630,1194+77,119484.30,,WELD,,,,,,,0.250,,,,,,31.51,,,,,,,,,39.8362933,-75.4201064,67.8,
4194,,22.632,1194+87,119494.97,,Pipe support,U10.67,10.67,20.84,D1146.35,2503.34,1146.35,0.250,,,,,,,,,,,,,,,39.8363105,-75.4200759,67.8,
4195,2366,22.636,1195+08,119515.82,,WELD,,,,,,,0.250,,,,,,61.15,,,,,,,,,39.8363440,-75.4200161,67.8,
4196,,22.637,1195+15,119522.93,,Pipe support,U7.11,7.11,54.03,D1118.39,2531.30,1118.39,0.250,,,,,,,,,,,,,,,39.8363554,-75.4199956,67.8,
4197,,22.643,1195+45,119552.85,,Pipe support,D24.12,37.03,24.12,D1088.47,2561.22,1088.47,0.250,,,,,,,,,,,,,,,39.8364035,-75.4199096,67.9,
4198,,22.646,1195+65,119572.39,,ml-ext,D4.57,56.57,4.57,D1068.93,2580.76,1068.93,0.250,11,N,0.76,0.59,234,,,1479,1478,2052,21,1472,1469,2040,39.8364349,-75.4198534,67.9,
4199,,22.646,1195+65,119572.83,,ml-ext,D4.14,57.01,4.14,D1068.50,2581.20,1068.50,0.250,11,N,0.71,0.41,232,,,1479,1478,2053,21,1473,1470,2042,39.8364356,-75.4198521,67.9,
4200,2367,22.647,1195+69,119576.96,,WELD,,,,,,,0.250,,,,,,61.50,,,,,,,,,39.8364422,-75.4198402,67.9,
4201,,22.648,1195+75,119582.97,,Pipe support,U6.00,6.00,55.49,D1058.35,2591.34,1058.35,0.250,,,,,,,,,,,,,,,39.8364518,-75.4198229,67.8,
4202,,22.654,1196+05,119612.68,,Pipe support,D25.78,35.72,25.78,D1028.64,2621.05,1028.64,0.250,,,,,,,,,,,,,,,39.8364997,-75.4197375,67.2,
4203,2368,22.659,1196+31,119638.46,,WELD,,,,,,,0.250,,,,,,61.63,,,,,,,,,39.8365412,-75.4196635,66.2,
4204,,22.660,1196+37,119644.22,,Pipe support,U5.76,5.76,55.87,D997.10,2652.59,997.10,0.250,,,,,,,,,,,,,,,39.8365504,-75.4196470,66.1,
4205,,22.661,1196+43,119651.08,,Pipe support,U12.62,12.62,49.01,D990.24,2659.45,990.24,0.250,,,,,,,,,,,,,,,39.8365615,-75.4196273,65.9,
4206,,22.664,1196+58,119666.09,,Pipe support,U27.63,27.63,34.00,D975.23,2674.46,975.23,0.250,,,,,,,,,,,,,,,39.8365856,-75.4195843,65.6,
4207,,22.665,1196+65,119673.01,,Pipe support,D27.08,34.55,27.08,D968.31,2681.38,968.31,0.250,,,,,,,,,,,,,,,39.8365968,-75.4195645,65.6,
4208,,22.667,1196+72,119679.89,,Pipe support,D20.20,41.43,20.20,D961.43,2688.26,961.43,0.250,,,,,,,,,,,,,,,39.8366079,-75.4195448,65.5,
4209,2369,22.670,1196+92,119700.09,,WELD,,,,,,,0.250,,,,,,59.71,,,,,,,,,39.8366404,-75.4194869,65.8,
4210,,22.671,1196+97,119704.51,,ml-ext,U4.42,4.42,55.29,D936.81,2712.88,936.81,0.250,22,N,0.81,0.97,227,,,1469,1465,2035,32,1459,1453,2018,39.8366475,-75.4194742,66.0,
4211,,22.672,1196+99,119706.22,,Pipe support,U6.13,6.13,53.58,D935.10,2714.59,935.10,0.250,,,,,,,,,,,,,,,39.8366503,-75.4194693,66.0,
4212,,22.676,1197+24,119731.29,,Pipe support,D28.50,31.20,28.50,D910.03,2739.66,910.03,0.250,,,,,,,,,,,,,,,39.8366906,-75.4193973,67.5,
4213,,22.679,1197+37,119744.33,,ml-ext,D15.47,44.24,15.47,D896.99,2752.70,896.99,0.250,18,N,1.01,2.17,190,,,1466,1462,2030,28,1452,1444,2006,39.8367115,-75.4193600,68.6,
4214,,22.679,1197+38,119745.90,,ml-ext,D13.90,45.81,13.90,D895.42,2754.27,895.42,0.250,13,N,0.74,0.99,210,,,1478,1476,2050,23,1471,1467,2038,39.8367141,-75.4193555,68.7,
4215,,22.680,1197+42,119749.41,,ml-ext,D10.39,49.32,10.39,D891.92,2757.77,891.92,0.250,10,N,0.60,0.86,195,,,1481,1481,2056,20,1477,1475,2049,39.8367197,-75.4193455,69.1,
4216,,22.680,1197+42,119749.44,,ml-ext,D10.35,49.35,10.35,D891.88,2757.81,891.88,0.250,10,N,1.24,0.86,100,,,1470,1468,2038,20,1454,1447,2010,39.8367198,-75.4193454,69.1,
4217,,22.680,1197+42,119749.64,,ml-ext,D10.16,49.55,10.16,D891.69,2758.00,891.69,0.250,13,N,0.62,0.74,185,,,1480,1478,2053,23,1475,1472,2045,39.8367201,-75.4193449,69.1,
4218,,22.681,1197+48,119756.09,,ml-ext,D3.70,56.00,3.70,D885.23,2764.46,885.23,0.250,10,N,0.69,0.60,233,,,1480,1479,2054,20,1474,1472,2044,39.8367304,-75.4193264,69.8,
4219,,22.682,1197+52,119759.26,,Pipe support,D0.54,59.17,0.54,D882.07,2767.62,882.07,0.250,,,,,,,,,,,,,,,39.8367355,-75.4193174,70.1,
4220,2370,22.682,1197+52,119759.80,,WELD,,,,,,,0.250,,,,,,61.59,,,,,,,,,39.8367364,-75.4193159,70.2,
4221,,22.687,1197+82,119789.46,,Pipe support,U29.66,29.66,31.93,D851.86,2797.83,851.86,0.250,,,,,,,,,,,,,,,39.8367840,-75.4192313,73.6,
4222,,22.692,1198+08,119816.22,,Pipe support,D5.17,56.42,5.17,D825.10,2824.59,825.10,0.250,,,,,,,,,,,,,,,39.8368266,-75.4191550,76.9,
4223,2371,22.693,1198+14,119821.39,,WELD,,,,,,,0.250,,,,,,61.22,,,,,,,,,39.8368348,-75.4191402,77.6,
4224,,22.698,1198+40,119847.64,,Pipe support,U26.25,26.25,34.97,D793.69,2856.00,793.69,0.250,,,,,,,,,,,,,,,39.8368764,-75.4190649,80.6,
4225,,22.704,1198+68,119876.17,,Pipe support,D6.44,54.78,6.44,D765.16,2884.53,765.16,0.250,,,,,,,,,,,,,,,39.8369217,-75.4189829,83.3,
4226,2372,22.705,1198+75,119882.61,,WELD,,,,,,,0.250,,,,,,61.65,,,,,,,,,39.8369320,-75.4189643,83.8,
4227,,22.710,1199+00,119907.76,,Pipe support,U25.15,25.15,36.50,D733.57,2916.12,733.57,0.250,,,,,,,,,,,,,,,39.8369722,-75.4188921,85.2,
4228,,22.715,1199+30,119937.69,,Pipe support,D6.56,55.08,6.56,D703.63,2946.06,703.63,0.250,,,,,,,,,,,,,,,39.8370203,-75.4188061,86.5,
4229,2373,22.717,1199+36,119944.25,,WELD,,,,,,,0.250,,,,,,61.23,,,,,,,,,39.8370308,-75.4187872,86.8,
4230,,22.721,1199+62,119969.49,,Pipe support,U25.24,25.24,35.99,D671.83,2977.86,671.83,0.250,,,,,,,,,,,,,,,39.8370713,-75.4187146,87.8,
4231,,22.727,1199+91,119998.42,,Pipe support,D7.06,54.16,7.06,D642.91,3006.78,642.91,0.250,,,,,,,,,,,,,,,39.8371178,-75.4186314,88.9,
4232,2374,22.728,1199+98,120005.48,,WELD,,,,,,,0.250,,,,,,60.09,,,,,,,,,39.8371292,-75.4186111,89.2,
4233,,22.733,1200+21,120028.86,,Pipe support,U23.38,23.38,36.72,D612.47,3037.22,612.47,0.250,,,,,,,,,,,,,,,39.8371666,-75.4185437,90.1,
4234,,22.738,1200+51,120058.86,,Pipe support,D6.72,53.38,6.72,D582.47,3067.22,582.47,0.250,,,,,,,,,,,,,,,39.8372147,-75.4184573,91.1,
4235,2375,22.740,1200+58,120065.57,,WELD,,,,,,,0.250,,,,,,61.46,,,,,,,,,39.8372255,-75.4184380,91.3,
4236,,22.744,1200+82,120089.52,,Pipe support,U23.95,23.95,37.51,D551.80,3097.89,551.80,0.250,,,,,,,,,,,,,,,39.8372640,-75.4183691,92.0,
4237,,22.750,1201+10,120117.73,,Pipe support,D9.30,52.16,9.30,D523.59,3126.10,523.59,0.250,,,,,,,,,,,,,,,39.8373095,-75.4182880,92.7,
4238,2376,22.751,1201+19,120127.03,,WELD,,,,,,,0.250,,,,,,59.05,,,,,,,,,39.8373244,-75.4182612,93.0,
4239,,22.755,1201+40,120148.20,,Pipe support,U21.17,21.17,37.88,D493.12,3156.57,493.12,0.250,,,,,,,,,,,,,,,39.8373584,-75.4182004,93.8,
4240,,22.761,1201+70,120177.58,,Pipe support,D8.50,50.55,8.50,D463.74,3185.95,463.74,0.250,,,,,,,,,,,,,,,39.8374055,-75.4181158,94.9,
4241,2377,22.763,1201+78,120186.08,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.8374191,-75.4180913,95.2,
4242,,22.767,1202+00,120207.85,,Pipe support,U21.77,21.77,39.71,D433.47,3216.22,433.47,0.250,,,,,,,,,,,,,,,39.8374542,-75.4180288,96.0,
4243,,22.772,1202+29,120237.24,,Pipe support,D10.32,51.16,10.32,D404.08,3245.61,404.08,0.250,,,,,,,,,,,,,,,39.8375012,-75.4179442,96.8,
4244,2378,22.774,1202+40,120247.56,,WELD,,,,,,,0.250,,,,,,58.97,,,,,,,,,39.8375177,-75.4179145,97.1,
4245,,22.778,1202+59,120267.25,,Pipe support,U19.69,19.69,39.28,D374.08,3275.61,374.08,0.250,,,,,,,,,,,,,,,39.8375493,-75.4178578,97.7,
4246,,22.784,1202+89,120297.11,,Pipe support,D9.41,49.56,9.41,D344.21,3305.48,344.21,0.250,,,,,,,,,,,,,,,39.8375973,-75.4177719,98.4,
4247,2379,22.785,1202+99,120306.52,,WELD,,,,,,,0.250,,,,,,58.01,,,,,,,,,39.8376125,-75.4177448,98.5,
4248,,22.789,1203+20,120327.57,,Pipe support,U21.05,21.05,36.97,D313.75,3335.94,313.75,0.250,,,,,,,,,,,,,,,39.8376464,-75.4176843,98.8,
4249,,22.795,1203+50,120357.81,,Pipe support,D6.73,51.28,6.73,D283.52,3366.17,283.52,0.250,,,,,,,,,,,,,,,39.8376951,-75.4175972,99.2,
4250,2380,22.796,1203+57,120364.54,,WELD,,,,,,,0.250,,,,,,57.55,,,,,,,,,39.8377059,-75.4175779,99.3,
4251,,22.800,1203+79,120386.51,,Pipe support,U21.97,21.97,35.58,D254.82,3394.87,254.82,0.250,,,,,,,,,,,,,,,39.8377412,-75.4175147,99.6,
4252,,22.806,1204+09,120417.41,,Pipe support,D4.68,52.87,4.68,D223.91,3425.78,223.91,0.250,,,,,,,,,,,,,,,39.8377911,-75.4174260,100.0,
4253,2381,22.807,1204+14,120422.09,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.8377987,-75.4174126,100.1,
4254,,22.812,1204+38,120446.20,,Pipe support,U24.11,24.11,37.43,D195.12,3454.57,195.12,0.250,,,,,,,,,,,,,,,39.8378373,-75.4173431,100.3,
4255,,22.817,1204+68,120476.13,,Pipe support,D7.51,54.04,7.51,D165.19,3484.50,165.19,0.250,,,,,,,,,,,,,,,39.8378853,-75.4172570,100.5,
4256,2382,22.819,1204+76,120483.64,,WELD,,,,,,,0.250,,,,,,61.49,,,,,,,,,39.8378974,-75.4172354,100.6,
4257,,22.823,1204+98,120506.14,,Pipe support,U22.51,22.51,38.99,D135.18,3514.51,135.18,0.250,,,,,,,,,,,,,,,39.8379336,-75.4171707,100.7,
4258,,22.829,1205+27,120535.11,,Pipe support,D10.02,51.47,10.02,D106.22,3543.47,106.22,0.250,,,,,,,,,,,,,,,39.8379802,-75.4170874,100.7,
4259,2383,22.831,1205+37,120545.13,,WELD,,,,,,,0.250,,,,,,61.53,,,,,,,,,39.8379963,-75.4170586,100.6,
4260,,22.834,1205+58,120566.06,,Pipe support,U20.93,20.93,40.60,D75.26,3574.43,75.26,0.250,,,,,,,,,,,,,,,39.8380301,-75.4169986,100.6,
4261,,22.840,1205+87,120595.31,,Pipe support,D11.35,50.18,11.35,D46.01,3603.68,46.01,0.250,,,,,,,,,,,,,,,39.8380773,-75.4169148,100.4,
4262,2384,22.842,1205+99,120606.66,,WELD,,,,,,,0.250,,,,,,20.80,,,,,,,,,39.8380957,-75.4168822,100.3,
4263,,22.845,1206+16,120623.74,,Pipe support,D3.72,17.08,3.72,D17.58,3632.11,17.58,0.250,,,,,,,,,,,,,,,39.8381234,-75.4168333,100.1,
4264,,22.846,1206+19,120627.45,,Weld + End,D0.01,20.79,0.01,D13.87,3635.82,13.87,0.250,,,,,,,,,,,,,,,39.8381294,-75.4168227,100.0,
4265,2385,22.846,1206+19,120627.46,,WELD,,,,,,,0.250,,,,,,0.58,,,,,,,,,39.8381294,-75.4168227,100.0,
4266,2386,22.846,1206+20,120628.04,,WELD,,,,,,,0.250,,,,,,40.01,,,,,,,,,39.8381303,-75.4168211,100.0,
4267,,22.849,1206+33,120641.32,,AGM 49,U13.28,13.28,26.73,D2919.84,3649.69,2919.84,0.250,,,,,,,,,,,,,,,39.8381519,-75.4167829,99.8,
4268,,22.852,1206+50,120658.29,0.999691,Sleeve Begin,D9.76,30.25,9.76,U16.97,16.97,2902.87,0.250,,,,,,,,,,,,,,,39.8381823,-75.4167282,99.2,Algnmnt doesn't align exactly so using known US/DS bends instead (1206+51.33)
4269,,22.852,1206+51,120659.44,,Dent - Depth 0.34 inch MFL Verified - Under Sleeve,D8.61,31.40,8.61,U18.12,18.12,2901.72,0.250,2.13,N,3,3,178,,,,,,,,,,39.8381809,-75.4167306,99.2,
4270,,22.852,1206+52,120660.24,,Dent - Depth 0.38 inch MFL Verified - Under Sleeve,D7.81,32.20,7.81,U18.92,18.92,2900.92,0.250,2.38,N,3,5,171,,,,,,,,,,39.8381822,-75.4167283,99.2,
4271,,22.853,1206+54,120662.23,0.999691,Sleeve End  ,D5.82,34.19,5.82,U20.91,20.91,2898.93,0.250,,,,,,,,,,,,,,,39.8381823,-75.4167282,99.2,Algnmnt doesn't align exactly so using known US/DS bends instead (1206+52.66)
4272,2387,22.854,1206+60,120668.05,,WELD,,,,,,,0.250,,,,,,45.82,,,,,,,,,39.8381948,-75.4167057,98.7,
4273,2388,22.862,1207+06,120713.87,,WELD,,,,,,,0.250,,,,,,61.21,,,,,,,,,39.8382676,-75.4165731,95.6,
4274,2389,22.874,1207+67,120775.07,,WELD,,,,,,,0.250,,,,,,11.67,,,,,,,,,39.8383647,-75.4163951,93.5,
4275,2390,22.876,1207+79,120786.75,,WELD,,,,,,,0.250,,,,,,6.58,,,,,,,,,39.8383834,-75.4163622,93.2,
4276,,22.877,1207+82,120790.02,0.999691,"Bend left - 93 deg., 3D",U3.28,3.28,3.30,U148.70,148.70,2771.14,0.250,,,,,,,,,,,,,,,39.8383917,-75.4163573,93.2,
4277,2391,22.878,1207+85,120793.32,,WELD,,,,,,,0.250,,,,,,49.67,,,,,,,,,39.8384006,-75.4163609,93.3,
4278,,22.887,1208+35,120842.46,,ml-ext,D0.53,49.14,0.53,U201.14,201.14,2718.70,0.250,11,N,0.91,2.38,147,,,1476,1474,2047,21,1466,1461,2030,39.8385110,-75.4164644,94.0,
4279,,22.887,1208+35,120842.70,,ml-ext,D0.30,49.37,0.30,U201.37,201.37,2718.47,0.250,20,N,3.10,2.38,174,,,1383,1407,1954,40,1252,1257,1746,39.8385115,-75.4164649,94.0,
4280,,22.887,1208+35,120842.95,,ml-ext,D0.05,49.62,0.05,U201.62,201.62,2718.22,0.250,18,N,0.88,1.06,177,,,1470,1467,2038,38,1447,1437,1995,39.8385121,-75.4164654,94.0,
4281,2392,22.887,1208+35,120843.00,,WELD,,,,,,,0.250,,,,,,7.88,,,,,,,,,39.8385122,-75.4164655,94.0,
4282,,22.887,1208+35,120843.20,,ml-ext,U0.20,0.20,7.68,U201.88,201.88,2717.97,0.250,10,N,0.80,3.16,184,,,1479,1477,2052,30,1462,1456,2022,39.8385126,-75.4164659,94.0,
4283,,22.887,1208+35,120843.39,,ml-ext,U0.39,0.39,7.49,U202.07,202.07,2717.78,0.250,13,N,1.01,1.17,252,,,1472,1469,2040,23,1459,1453,2019,39.8385131,-75.4164663,94.0,
4284,,22.887,1208+36,120843.52,,ml-ext,U0.52,0.52,7.36,U202.20,202.20,2717.64,0.250,12,N,0.43,0.34,185,,,1482,1482,2058,27,1478,1477,2051,39.8385134,-75.4164666,94.0,
4285,,22.887,1208+36,120843.71,,ml-ext,U0.71,0.71,7.17,U202.39,202.39,2717.46,0.250,15,N,0.73,1.30,189,,,1477,1475,2048,25,1469,1466,2036,39.8385138,-75.4164670,94.0,
4286,,22.888,1208+43,120850.76,,ml-ext,D0.12,7.76,0.12,U209.43,209.43,2710.41,0.250,31,N,1.13,0.81,131,,,1440,1429,1985,51,1392,1361,1891,39.8385293,-75.4164819,93.9,
4287,2393,22.888,1208+43,120850.88,,WELD,,,,,,,0.250,,,,,,60.27,,,,,,,,,39.8385296,-75.4164821,93.9,
4288,,22.888,1208+43,120851.01,,ml-ext,U0.13,0.13,60.13,U209.69,209.69,2710.15,0.250,38,N,0.67,0.95,136,,,1461,1455,2020,58,1438,1418,1970,39.8385299,-75.4164824,93.9,
4289,,22.888,1208+43,120851.12,,ml-ext,U0.24,0.24,60.02,U209.80,209.80,2710.05,0.250,23,N,0.89,2.02,204,,,1465,1461,2028,43,1438,1424,1978,39.8385301,-75.4164826,93.9,
4290,,22.888,1208+43,120851.23,,ml-ext,U0.35,0.35,59.91,U209.91,209.91,2709.94,0.250,20,N,0.54,0.36,114,,,1478,1477,2051,35,1471,1468,2038,39.8385304,-75.4164829,93.9,
4291,,22.889,1208+44,120851.64,,ml-ext,U0.76,0.76,59.50,U210.32,210.32,2709.52,0.250,22,N,0.81,11.43,162,,,1469,1466,2036,32,1459,1453,2018,39.8385313,-75.4164837,93.9,
4292,,22.900,1209+03,120910.53,,ml-ext,D0.61,59.65,0.61,U269.21,269.21,2650.64,0.250,10,N,0.54,4.62,147,,,1482,1481,2057,20,1478,1477,2051,39.8386616,-75.4166086,93.9,
4293,,22.900,1209+03,120910.93,,ml-ext,D0.21,60.05,0.21,U269.61,269.61,2650.24,0.250,35,N,2.84,1.96,132,,,1304,1352,1878,55,1153,1189,1651,39.8386625,-75.4166094,93.9,
4294,2394,22.900,1209+03,120911.14,,WELD,,,,,,,0.250,,,,,,56.73,,,,,,,,,39.8386630,-75.4166099,93.9,
4295,,22.900,1209+03,120911.27,,ml-ext,U0.13,0.13,56.61,U269.95,269.95,2649.89,0.250,23,N,1.32,1.10,127,,,1445,1436,1994,43,1393,1367,1899,39.8386633,-75.4166102,93.9,
4296,,22.900,1209+03,120911.33,,ml-ext,U0.19,0.19,56.55,U270.01,270.01,2649.83,0.250,15,N,0.76,1.18,160,,,1476,1474,2047,35,1458,1451,2016,39.8386634,-75.4166103,93.9,
4297,,22.907,1209+41,120949.18,,ml-int,D18.70,38.03,18.70,U307.86,307.86,2611.99,0.250,12,N,0.58,0.36,203,,,1481,1480,2055,27,1474,1471,2043,39.8387471,-75.4166904,93.9,
4298,,22.910,1209+60,120967.33,,ml-ext,D0.55,56.18,0.55,U326.00,326.00,2593.84,0.250,11,N,1.05,1.87,126,,,1473,1471,2043,21,1460,1455,2020,39.8387873,-75.4167288,93.6,
4299,,22.911,1209+60,120967.66,,ml-ext,D0.22,56.52,0.22,U326.34,326.34,2593.51,0.250,11,N,0.48,0.49,121,,,1482,1482,2058,31,1476,1473,2046,39.8387880,-75.4167295,93.6,
4300,2395,22.911,1209+60,120967.88,,WELD,,,,,,,0.250,,,,,,61.36,,,,,,,,,39.8387885,-75.4167300,93.6,
4301,,22.911,1209+60,120968.18,,ml-ext,U0.30,0.30,61.06,U326.86,326.86,2592.99,0.250,29,N,0.64,0.52,116,,,1470,1466,2036,39,1462,1456,2022,39.8387892,-75.4167306,93.6,
4302,,22.911,1209+61,120968.65,,ml-ext,U0.77,0.77,60.59,U327.33,327.33,2592.52,0.250,10,N,0.84,2.58,129,,,1478,1476,2050,20,1469,1466,2036,39.8387902,-75.4167316,93.5,
4303,,22.916,1209+89,120996.44,,Dent - Depth 0.17 inch ,U28.56,28.56,32.80,U355.11,355.11,2564.73,0.250,1.06,N,3,4,155,,,,,,,,,,39.8388517,-75.4167905,93.1,
4304,2396,22.922,1210+22,121029.24,,WELD,,,,,,,0.250,,,,,,57.11,,,,,,,,,39.8389246,-75.4168593,92.9,
4305,2397,22.933,1210+79,121086.35,,WELD,,,,,,,0.250,,,,,,61.11,,,,,,,,,39.8390514,-75.4169792,92.1,
4306,,22.933,1210+79,121086.95,,ml-ext,U0.60,0.60,60.51,U445.63,445.63,2474.22,0.250,20,N,0.50,0.43,149,,,1479,1478,2052,30,1475,1473,2045,39.8390528,-75.4169805,92.0,
4307,2398,22.945,1211+40,121147.46,,WELD,,,,,,,0.250,,,,,,60.60,,,,,,,,,39.8391879,-75.4171066,91.0,
4308,,22.956,1212+00,121207.92,,ml-ext,D0.15,60.46,0.15,U566.59,566.59,2353.25,0.250,12,N,0.53,0.53,254,,,1482,1481,2057,32,1473,1471,2042,39.8393227,-75.4172323,90.7,
4309,2399,22.956,1212+01,121208.06,,WELD,,,,,,,0.250,,,,,,61.30,,,,,,,,,39.8393230,-75.4172326,90.7,
4310,,22.956,1212+01,121208.23,,ml-ext,U0.17,0.17,61.13,U566.91,566.91,2352.94,0.250,10,N,1.17,3.73,254,,,1472,1470,2042,30,1440,1429,1984,39.8393234,-75.4172330,90.7,
4311,,22.956,1212+01,121208.41,,ml-ext,U0.35,0.35,60.95,U567.08,567.08,2352.76,0.250,14,N,0.51,0.44,255,,,1481,1480,2056,24,1478,1476,2050,39.8393238,-75.4172333,90.7,
4312,2400,22.968,1212+62,121269.36,,WELD,,,,,,,0.250,,,,,,61.55,,,,,,,,,39.8394589,-75.4173615,90.4,
4313,,22.976,1213+08,121315.26,,MCP,D15.65,45.90,15.65,U673.94,673.94,2245.91,,,,2,6,194,,,,,,,,,,39.8395607,-75.4174581,90.5,
4314,2401,22.979,1213+24,121330.91,,WELD,,,,,,,0.250,,,,,,51.42,,,,,,,,,39.8395953,-75.4174912,90.1,
4315,,22.989,1213+74,121381.74,,ml-ext,D0.59,50.83,0.59,U740.42,740.42,2179.42,0.250,16,N,0.72,1.11,225,,,1476,1474,2048,26,1469,1465,2035,39.8397073,-75.4175994,89.1,
4316,,22.989,1213+74,121381.79,,ml-ext,D0.54,50.88,0.54,U740.47,740.47,2179.37,0.250,12,N,0.82,1.75,140,,,1477,1475,2049,22,1468,1465,2034,39.8397074,-75.4175995,89.1,
4317,2402,22.989,1213+75,121382.33,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.8397086,-75.4176007,89.1,
4318,,22.989,1213+76,121382.99,,ml-ext,U0.66,0.66,60.74,U741.67,741.67,2178.17,0.250,11,N,0.80,1.87,112,,,1478,1476,2050,21,1470,1466,2037,39.8397101,-75.4176021,89.0,
4319,2403,23.001,1214+37,121443.73,,WELD,,,,,,,0.250,,,,,,57.57,,,,,,,,,39.8398436,-75.4177315,88.1,
4320,2404,23.012,1214+94,121501.30,,WELD,,,,,,,0.250,,,,,,61.44,,,,,,,,,39.8399707,-75.4178531,87.3,
4321,,23.012,1214+95,121501.75,,ml-ext,U0.45,0.45,60.99,U860.43,860.43,2059.42,0.250,32,N,0.98,0.97,121,,,1449,1440,2000,42,1432,1417,1968,39.8399717,-75.4178540,87.3,
4322,,23.012,1214+95,121501.81,,ml-ext,U0.51,0.51,60.93,U860.49,860.49,2059.35,0.250,11,N,0.56,0.54,100,,,1481,1480,2056,21,1477,1475,2049,39.8399719,-75.4178541,87.3,
4323,,23.012,1214+95,121501.95,,ml-ext,U0.65,0.65,60.79,U860.63,860.63,2059.21,0.250,49,N,0.53,2.52,118,,,1463,1455,2021,59,1454,1441,2001,39.8399722,-75.4178544,87.3,
4324,,23.021,1215+45,121551.71,,ml-ext,D11.03,50.41,11.03,U910.39,910.39,2009.45,0.250,13,N,0.66,0.63,192,,,1479,1478,2053,23,1474,1471,2043,39.8400817,-75.4179601,85.2,
4325,2405,23.023,1215+56,121562.74,,WELD,,,,,,,0.250,,,,,,61.26,,,,,,,,,39.8401059,-75.4179836,84.8,
4326,2406,23.035,1216+17,121624.00,,WELD,,,,,,,0.250,,,,,,61.34,,,,,,,,,39.8402405,-75.4181141,82.6,
4327,,23.037,1216+30,121637.29,,MCP,U13.29,13.29,48.04,U995.97,995.97,1923.87,,,,2,4,106,,,,,,,,,,39.8402696,-75.4181425,81.9,
4328,,23.038,1216+36,121642.57,,MCP,U18.57,18.57,42.77,U1001.25,1001.25,1918.60,,,,2,5,39,,,,,,,,,,39.8402812,-75.4181537,81.7,
4329,2407,23.046,1216+78,121685.34,,WELD,,,,,,,0.250,,,,,,61.28,,,,,,,,,39.8403761,-75.4182435,80.5,
4330,2408,23.058,1217+40,121746.62,,WELD,,,,,,,0.250,,,,,,58.50,,,,,,,,,39.8405122,-75.4183714,78.8,
4331,,23.067,1217+89,121795.71,,ml-ext,D9.41,49.09,9.41,U1154.39,1154.39,1765.46,0.250,14,N,0.66,0.46,339,,,1479,1477,2052,24,1473,1470,2042,39.8406218,-75.4184728,78.5,
4332,2409,23.069,1217+98,121805.12,,WELD,,,,,,,0.250,,,,,,44.87,,,,,,,,,39.8406430,-75.4184918,79.0,
4333,2410,23.078,1218+43,121849.99,,WELD,,,,,,,0.250,,,,,,15.12,,,,,,,,,39.8407435,-75.4185840,80.9,
4334,2411,23.081,1218+58,121865.11,,WELD,,,,,,,0.250,,,,,,61.51,,,,,,,,,39.8407772,-75.4186152,81.6,
4335,,23.087,1218+91,121897.62,,MCP,D28.99,32.51,28.99,U1256.30,1256.30,1663.54,,,,2,4,63,,,,,,,,,,39.8408495,-75.4186829,82.4,
4336,2412,23.092,1219+20,121926.62,,WELD,,,,,,,0.250,,,,,,61.93,,,,,,,,,39.8409137,-75.4187438,82.7,
4337,2413,23.104,1219+82,121988.54,,WELD,,,,,,,0.250,,,,,,43.62,,,,,,,,,39.8410504,-75.4188744,83.5,
4338,,23.105,1219+87,121993.61,,MCP,U5.07,5.07,38.56,U1352.28,1352.28,1567.56,,,,4,6,177,,,,,,,,,,39.8410616,-75.4188850,83.6,
4339,2414,23.112,1220+26,122032.16,,WELD,,,,,,,0.250,,,,,,43.74,,,,,,,,,39.8411467,-75.4189661,84.3,
4340,,23.119,1220+63,122069.59,,Dent - Depth 0.42 inch ,D6.31,37.43,6.31,U1428.27,1428.27,1491.57,0.250,2.62,N,9,6,207,,,,,,,,,,39.8412303,-75.4190439,85.6,
4341,2415,23.120,1220+69,122075.90,,WELD,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.8412444,-75.4190570,85.7,
4342,,23.132,1221+30,122136.78,,ml-ext,D0.45,60.88,0.45,D1424.39,1495.46,1424.39,0.250,14,N,0.61,0.43,178,,,1479,1478,2053,24,1474,1472,2045,39.8413800,-75.4191837,86.0,
4343,2416,23.132,1221+31,122137.23,,WELD,,,,,,,0.250,,,,,,46.34,,,,,,,,,39.8413810,-75.4191846,86.0,
4344,,23.134,1221+41,122147.26,,ml-ext,U10.03,10.03,36.31,D1413.91,1505.94,1413.91,0.250,19,N,0.48,0.48,331,,,1480,1479,2054,29,1476,1474,2048,39.8414032,-75.4192056,85.8,
4345,,23.134,1221+41,122147.67,,ml-ext,U10.44,10.44,35.90,D1413.49,1506.35,1413.49,0.250,11,N,0.62,0.51,329,,,1481,1480,2055,21,1476,1474,2047,39.8414042,-75.4192064,85.8,
4346,2417,23.141,1221+77,122183.57,,WELD,,,,,,,0.250,,,,,,61.66,,,,,,,,,39.8414837,-75.4192816,85.1,
4347,2418,23.153,1222+39,122245.23,,WELD,,,,,,,0.250,,,,,,61.73,,,,,,,,,39.8416190,-75.4194132,85.0,
4348,2419,23.164,1223+01,122306.96,,WELD,,,,,,,0.250,,,,,,61.43,,,,,,,,,39.8417557,-75.4195429,85.2,
4349,,23.168,1223+21,122327.28,,ml-mill related - internal,U20.31,20.31,41.11,D1233.89,1685.95,1233.89,0.250,,N,0.58,0.70,347,,,,,,,,,,39.8418004,-75.4195859,85.1,
4350,,23.171,1223+37,122342.78,,ml-mill related - internal,D25.61,35.81,25.61,D1218.39,1701.45,1218.39,0.250,,N,0.30,0.81,93,,,,,,,,,,39.8418346,-75.4196186,85.1,
4351,2420,23.176,1223+62,122368.39,,WELD,,,,,,,0.250,,,,,,53.03,,,,,,,,,39.8418911,-75.4196727,85.5,
4352,,23.179,1223+78,122384.15,,MCP,U15.75,15.75,37.28,D1177.02,1742.82,1177.02,,,,2,4,51,,,,,,,,,,39.8419257,-75.4197061,86.0,
4353,,23.182,1223+97,122403.47,,ml-ext,D17.95,35.08,17.95,D1157.69,1762.15,1157.69,0.250,11,N,0.78,0.56,299,,,1479,1477,2052,21,1471,1468,2039,39.8419676,-75.4197482,86.4,
4354,2421,23.186,1224+15,122421.42,,WELD,,,,,,,0.250,,,,,,2.19,,,,,,,,,39.8420062,-75.4197877,86.6,
4355,,23.186,1224+17,122422.55,,"Bend right - 34 deg., 3D",D1.06,1.12,1.06,D1138.62,1781.22,1138.62,0.250,,,,,,,,,,,,,,,39.8420088,-75.4197894,86.5,
4356,2422,23.186,1224+18,122423.61,,WELD,,,,,,,0.250,,,,,,34.60,,,,,,,,,39.8420114,-75.4197902,86.3,
4357,,23.188,1224+29,122435.10,,"Bend up - 12 deg., 34D ",U11.49,11.49,23.11,D1126.06,1793.78,1126.06,0.250,,,,,,,,,,,,,,,39.8420422,-75.4197973,84.4,
4358,,23.189,1224+29,122435.34,,MCP,U11.73,11.73,22.87,D1125.82,1794.02,1125.82,,,,11,11,8,,,,,,,,,,39.8420429,-75.4197974,84.3,
4359,2423,23.193,1224+52,122458.21,,WELD,,,,,,,0.250,,,,,,32.46,,,,,,,,,39.8421055,-75.4198082,84.3,
4360,,23.195,1224+66,122471.97,,"Bend left - 14 deg., 52D ",U13.76,13.76,18.70,D1089.20,1830.64,1089.20,0.250,,,,,,,,,,,,,,,39.8421428,-75.4198154,84.5,
4361,,23.197,1224+72,122478.34,,ml-mill related - internal,D12.33,20.13,12.33,D1082.82,1837.02,1082.82,0.250,,N,1.36,0.86,340,,,,,,,,,,39.8421595,-75.4198221,84.7,
4362,2424,23.199,1224+85,122490.67,,WELD - WT Change - Begin 0.375 ERW,,,,,,,0.375,,,,,,36.89,,,,,,,,,39.8421908,-75.4198389,84.9,
4363,,23.199,1224+87,122492.92,1.001233,Casing Begin (RR S of Conchester Hwy (322)),U2.26,2.26,34.64,D1068.24,1851.60,1068.24,0.375,,,,,,,,,,,,,,,39.8421965,-75.4198420,84.9,
4364,2425,23.206,1225+22,122527.56,,WELD,,,,,,,0.375,,,,,,38.08,,,,,,,,,39.8422835,-75.4198912,84.9,
4365,2426,23.213,1225+60,122565.65,,WELD,,,,,,,0.375,,,,,,38.99,,,,,,,,,39.8423793,-75.4199458,84.3,
4366,2427,23.221,1225+99,122604.64,,WELD,,,,,,,0.375,,,,,,39.33,,,,,,,,,39.8424773,-75.4200014,83.8,
4367,,23.228,1226+37,122642.31,1.004118,Casing End (RR S of Conchester Hwy (322)),D1.66,37.67,1.66,D918.86,2000.99,918.86,0.375,,,,,,,,,,,,,,,39.8425722,-75.4200554,83.0,
4368,2428,23.228,1226+40,122643.97,,WELD,,,,,,,0.375,,,,,,2.23,,,,,,,,,39.8425764,-75.4200574,83.0,
4369,,23.228,1226+42,122645.09,1.795417,"Bend right - 34 deg., 3D",D1.10,1.13,1.10,D916.07,2003.77,916.07,0.375,,,,,,,,,,,,,,,39.8425793,-75.4200582,83.0,
4370,2429,23.228,1226+43,122646.20,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,61.33,,,,,,,,,39.8425822,-75.4200582,83.1,
4371,,23.233,1226+66,122669.42,,"Bend down - 10 deg., 30D ",U23.23,23.23,38.10,D891.74,2028.10,891.74,0.250,,,,,,,,,,,,,,,39.8426454,-75.4200492,86.0,
4372,2430,23.240,1227+04,122707.53,,WELD,,,,,,,0.250,,,,,,43.69,,,,,,,,,39.8427499,-75.4200333,86.4,
4373,2431,23.248,1227+48,122751.22,,WELD,,,,,,,0.250,,,,,,32.69,,,,,,,,,39.8428684,-75.4200127,86.5,
4374,2432,23.255,1227+80,122783.90,,WELD,,,,,,,0.250,,,,,,61.48,,,,,,,,,39.8429573,-75.4199970,86.5,
4375,2433,23.266,1228+41,122845.38,,WELD,,,,,,,0.250,,,,,,52.36,,,,,,,,,39.8431247,-75.4199687,86.6,
4376,2434,23.276,1228+94,122897.74,,WELD,,,,,,,0.250,,,,,,61.40,,,,,,,,,39.8432668,-75.4199431,86.9,
4377,,23.281,1229+18,122922.19,,MCP,U24.45,24.45,36.94,D638.97,2280.87,638.97,,,,2,5,66,,,,,,,,,,39.8433333,-75.4199318,87.0,
4378,,23.285,1229+43,122947.17,,MCP,D11.97,49.43,11.97,D614.00,2305.84,614.00,,,,1,3,76,,,,,,,,,,39.8434012,-75.4199207,87.0,
4379,2435,23.288,1229+55,122959.14,,WELD,,,,,,,0.250,,,,,,43.77,,,,,,,,,39.8434338,-75.4199153,87.1,
4380,2436,23.296,1229+98,123002.91,,WELD,,,,,,,0.250,,,,,,49.91,,,,,,,,,39.8435531,-75.4198960,87.7,
4381,2437,23.305,1230+48,123052.82,,WELD,,,,,,,0.250,,,,,,42.18,,,,,,,,,39.8436888,-75.4198739,88.0,
4382,2438,23.313,1230+90,123095.00,,WELD,,,,,,,0.250,,,,,,61.58,,,,,,,,,39.8438035,-75.4198534,88.4,
4383,2439,23.325,1231+51,123156.58,,WELD,,,,,,,0.250,,,,,,37.88,,,,,,,,,39.8439705,-75.4198220,89.0,
4384,2440,23.332,1231+89,123194.47,,WELD,,,,,,,0.250,,,,,,61.54,,,,,,,,,39.8440731,-75.4198013,89.6,
4385,,23.342,1232+42,123247.54,0.995941,Tap,D8.47,53.07,8.47,D313.63,2606.22,313.63,0.250,,,3,3,359,,,,,,,,,,39.8442169,-75.4197699,90.9,
4386,2441,23.344,1232+50,123256.01,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,23.95,,,,,,,,,39.8442400,-75.4197663,91.0,
4387,,23.347,1232+62,123269.94,0.892816,Casing Begin (Conchester Hwy (322)),D10.02,13.93,10.02,D291.23,2628.62,291.23,0.344,,,,,,,,,,,,,,,39.8442779,-75.4197606,91.2,
4388,2442,23.348,1232+72,123279.96,,WELD,,,,,,,0.344,,,,,,27.14,,,,,,,,,39.8443052,-75.4197569,91.2,
4389,2443,23.354,1233+00,123307.10,,WELD,,,,,,,0.344,,,,,,14.68,,,,,,,,,39.8443794,-75.4197476,90.8,
4390,2444,23.356,1233+15,123321.78,,WELD,,,,,,,0.344,,,,,,35.75,,,,,,,,,39.8444194,-75.4197429,90.4,
4391,2445,23.363,1233+52,123357.53,,WELD,,,,,,,0.344,,,,,,41.38,,,,,,,,,39.8445172,-75.4197314,89.5,
4392,,23.370,1233+92,123396.11,1.030377,Casing End (Conchester Hwy (322)),D2.81,38.58,2.81,D165.06,2754.78,165.06,0.344,,,,,,,,,,,,,,,39.8446223,-75.4197180,88.5,
4393,2446,23.371,1233+96,123398.91,,WELD,,,,,,,0.344,,,,,,1.02,,,,,,,,,39.8446299,-75.4197169,88.5,
4394,,23.371,1233+96,123399.42,1.296261,"Bend up - 18 deg., 3D",U0.51,0.51,0.51,D161.74,2758.10,161.74,0.344,,,,,,,,,,,,,,,39.8446312,-75.4197167,88.6,45° up on Algnmnt - Removed Duplicate Entry
4395,2447,23.371,1233+97,123399.94,,WELD - WT Change - Begin 0.25 ERW,,,,,,,0.250,,,,,,47.46,,,,,,,,,39.8446325,-75.4197165,88.7,
4396,,23.375,1234+13,123417.73,,Sleeve Begin,U17.79,17.79,29.67,D143.44,2776.40,143.44,0.250,,,,,,,,,,,,,,,39.8446820,-75.4197073,93.4,
4397,,23.375,1234+14,123418.95,,Dent - Depth 0.32 inch MFL Verified - Under Sleeve,U19.01,19.01,28.45,D142.22,2777.62,142.22,0.250,2.00,N,8,6,188,,,,,,,,,,39.8446824,-75.4197072,93.5,
4398,,23.375,1234+15,123419.86,,Sleeve End  ,U19.92,19.92,27.53,D141.30,2778.54,141.30,0.250,,,,,,,,,,,,,,,39.8446820,-75.4197073,93.4,
4399,2448,23.380,1234+40,123447.39,,WELD,,,,,,,0.250,,,,,,1.03,,,,,,,,,39.8447574,-75.4196938,100.4,
4400,,23.380,1234+40,123447.81,0.909287,"Bend down - 17 deg., 6D ",D-0.42,47.88,-0.42,D113.35,2806.49,113.35,0.250,,,,,,,,,,,,,,,39.8447585,-75.4196935,100.4,45° down on Algnmnt
4401,2449,23.380,1234+41,123448.42,,WELD,,,,,,,0.250,,,,,,39.39,,,,,,,,,39.8447601,-75.4196932,100.4,
4402,,23.386,1234+69,123476.32,,Pipe support,D11.50,27.89,11.50,D84.85,2834.99,84.85,0.250,,,,,,,,,,,,,,,39.8448355,-75.4196755,100.3,
4403,2450,23.388,1234+81,123487.81,,WELD,,,,,,,0.250,,,,,,29.94,,,,,,,,,39.8448665,-75.4196684,100.2,
4404,,23.390,1234+92,123498.79,,Tap,U10.98,10.98,18.96,D62.37,2857.47,62.37,0.250,,,3,3,2,,,,,,,,,,39.8448962,-75.4196615,100.2,
4405,,23.393,1235+06,123513.02,,Pipe support,D4.73,25.21,4.73,D48.14,2871.70,48.14,0.250,,,,,,,,,,,,,,,39.8449346,-75.4196527,100.1,
4406,2451,23.394,1235+11,123517.75,,WELD,,,,,,,0.250,,,,,,26.85,,,,,,,,,39.8449473,-75.4196499,100.0,
4407,,23.398,1235+36,123542.67,,Tap,D1.94,24.91,1.94,D18.50,2901.34,18.50,0.250,,,2,4,4,,,,,,,,,,39.8450148,-75.4196350,99.7,
4408,2452,23.399,1235+38,123544.60,,WELD - WT Change - Begin 0.344 ERW,,,,,,,0.344,,,,,,5.89,,,,,,,,,39.8450200,-75.4196338,99.7,
4409,,23.399,1235+42,123548.95,,Pipe support,D1.54,4.35,1.54,D12.21,2907.63,12.21,0.344,,,,,,,,,,,,,,,39.8450321,-75.4196312,99.7,
4410,2453,23.400,1235+44,123550.49,,WELD,,,,,,,0.344,,,,,,6.42,,,,,,,,,39.8450362,-75.4196299,99.7,
4411,,23.400,1235+47,123553.69,1.009247,"Bend right - 99 deg., 3D",U3.20,3.20,3.22,D7.48,2912.36,7.48,0.344,,,,,,,,,,,,,,,39.8450433,-75.4196222,99.7,
4412,2454,23.401,1235+50,123556.91,,WELD,,,,,,,0.344,,,,,,2.02,,,,,,,,,39.8450445,-75.4196101,99.7,
4413,,23.401,,123557.92,,Tee at 270 deg.,D1.01,1.01,1.01,D3.25,2916.59,3.25,0.344,,,18,13,276,,,,,,,,,,39.8450441,-75.4196063,99.7,
4414,2455,23.401,,123558.93,,WELD,,,,,,,0.344,,,,,,4.43,,,,,,,,,39.8450436,-75.4196024,99.8,
4415,,23.401,,123559.50,,Flange,U0.58,0.58,3.86,D1.66,2918.18,1.66,0.344,,,,,,,,,,,,,,,39.8450434,-75.4196003,99.8,
4416,,23.402,???,123561.17,,Valve (Receive) Twin Oaks Meter Station (211),D2.20,2.24,2.20,,2919.84,,0.344,,,,,,,,,,,,,,,39.8450426,-75.4195941,-8.3,
4417,,23.402,,123562.81,,Flange,D0.56,3.88,0.56,,1.64,,0.344,,,,,,,,,,,,,,,39.8450426,-75.4195941,99.8,
4418,2456,23.402,,123563.36,,WELD,,,,,,,0.344,,,,,,,,,,,,,,,39.8450426,-75.4195941,99.8,
4419,,23.413,,123620.46,,End Run Tickle,,57.10,,,59.30,,0.344,,,,,,,,,,,,,,,39.8450426,-75.4195941,99.8,
