ItemNumber,JointNumber,JointLengthft,DisttoUSGWft,DisttoDSGWft,AbsoluteDistanceft,Feature,ExtInt,Depth,Depthin,Lengthin,Widthin,Oclockhhmm,Comments,PipeType,WTin,PipeGrade,PipeODin,MOP,LongSeam,ERF,SafeBurstPressure,BurstPressure,Latitudedeg,Longitudedeg,Elevationft
1,10,2.45,,2.45,-1.25,Girth Weld,,Valve,,,8.625,680,,,,,33.88475905,-118.01984561,66.99
2,10,2.45,0.37,2.07,-0.88,Flange,,Valve,,,8.625,680,,,,,33.88476388,-118.01985035,67.00
3,10,2.45,1.25,1.20,0.00,Valve - AGM VALVE 109,Northam Station,Valve,,,8.625,680,,,,,33.88476392,-118.01985039,67.00
4,10,2.45,2.07,0.38,0.82,Flange,,Valve,,,8.625,680,,,,,33.88476649,-118.01985294,67.00
5,20,24.74,2.45,24.74,1.20,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88476788,-118.01985433,67.00
6,30,47.43,24.74,47.43,25.94,Girth Weld,,ERW,0.250,X35,8.625,680,01:48,,,,33.88481224,-118.01989864,66.87
7,40,48.66,47.43,48.66,73.37,Girth Weld,,ERW,0.250,X35,8.625,680,10:43,,,,33.88492004,-118.02000583,66.71
8,50,26.03,48.66,26.03,122.03,Girth Weld,,ERW,0.250,X35,8.625,680,00:26,,,,33.88502515,-118.02010680,66.13
9,60,0.14,26.03,0.14,148.07,Girth Weld,,Elbow,,,8.625,680,,,,,33.88508110,-118.02016052,66.00
10,60,0.14,0.08,0.06,148.14,Bend08:54,5° 1.5D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88508125,-118.02016066,66.00
11,70,47.62,0.14,47.62,148.20,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88508139,-118.02016080,66.00
12,70,47.62,2.92,44.70,151.12,Casing Start,,SMLS,0.280,X35,8.625,680,,,,,33.88508743,-118.02016760,66.00
13,80,13.14,47.62,13.14,195.82,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88517678,-118.02026957,65.77
14,80,13.14,11.37,1.77,207.19,Casing End,,SMLS,0.280,X35,8.625,680,,,,,33.88519927,-118.02029568,65.54
15,90,0.17,13.14,0.17,208.96,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88520280,-118.02029982,65.51
16,100,1.55,0.17,1.55,209.13,Girth Weld,,Elbow,,,8.625,680,,,,,33.88520309,-118.02030021,65.54
17,100,1.55,0.76,0.79,209.89,Bend11:52,30° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88520445,-118.02030209,65.72
18,110,1.60,1.55,1.60,210.68,Girth Weld,,Elbow,,,8.625,680,,,,,33.88520567,-118.02030375,66.09
19,110,1.60,0.83,0.77,211.51,Bend06:36,30° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88520700,-118.02030554,66.51
20,120,1.62,1.60,1.62,212.28,Girth Weld,,Elbow,,,8.625,680,,,,,33.88520825,-118.02030754,66.67
21,120,1.62,0.85,0.77,213.13,Bend08:39,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88520924,-118.02031013,66.70
22,130,7.41,1.62,7.41,213.90,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88520940,-118.02031261,66.73
23,140,1.55,7.41,1.55,221.31,Girth Weld,,Elbow,,,8.625,680,,,,,33.88520675,-118.02033697,67.14
24,140,1.55,0.83,0.72,222.14,Bend03:10,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88520703,-118.02033959,67.18
25,150,1.26,1.55,1.26,222.86,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88520783,-118.02034170,67.19
26,160,42.95,1.26,42.95,224.12,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88520980,-118.02034509,67.20
27,170,48.42,42.95,48.42,267.07,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88528398,-118.02045641,67.76
28,170,48.42,3.95,44.47,271.02,Metal Loss,External,14,0.035,0.4,0.6,06:11,,ERW,0.250,X35,8.625,680,,0.363,1874,2603,33.88529094,-118.02046653,67.84
29,180,47.34,48.42,47.34,315.49,Girth Weld,,ERW,0.250,X35,8.625,680,09:17,,,,33.88536748,-118.02058161,67.92
30,190,47.83,47.34,47.83,362.83,Girth Weld,,ERW,0.250,X35,8.625,680,11:18,,,,33.88544996,-118.02070358,68.19
31,200,47.86,47.83,47.86,410.66,Girth Weld,,ERW,0.250,X35,8.625,680,04:07,,,,33.88553433,-118.02082548,68.94
32,210,47.67,47.86,47.67,458.52,Girth Weld,,ERW,0.250,X35,8.625,680,10:46,,,,33.88561848,-118.02094777,69.15
33,220,48.54,47.67,48.54,506.19,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88570248,-118.02106978,69.31
34,230,47.45,48.54,47.45,554.73,Girth Weld,,ERW,0.250,X35,8.625,680,09:42,,,,33.88578808,-118.02119336,69.32
35,240,18.70,47.45,18.70,602.18,Girth Weld,,ERW,0.250,X35,8.625,680,04:30,,,,33.88587155,-118.02131461,69.06
36,250,47.72,18.70,47.72,620.88,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88590448,-118.02136257,69.09
37,260,48.09,47.72,48.09,668.59,Girth Weld,,ERW,0.250,X35,8.625,680,03:34,,,,33.88598949,-118.02148321,68.88
38,270,47.53,48.09,47.53,716.68,Girth Weld,,ERW,0.250,X35,8.625,680,01:52,,,,33.88607504,-118.02160535,68.73
39,270,47.53,29.77,17.76,746.44,Close Metal Object,,,,5.4,7.5,06:37,,ERW,0.250,X35,8.625,680,,,,,33.88612719,-118.02168157,69.35
40,280,24.75,47.53,24.75,764.21,Girth Weld,,ERW,0.250,X35,8.625,680,07:29,,,,33.88615810,-118.02172717,69.00
41,290,28.76,24.75,28.76,788.95,Girth Weld,,ERW,0.250,X35,8.625,680,04:08,,,,33.88620116,-118.02179103,68.22
43,300,28.91,28.76,28.91,817.71,Weld Indication,,,,0.3,1.3,07:23,,ERW,0.250,X35,8.625,680,,,,,33.88625142,-118.02186478,68.04
42,300,28.91,28.76,28.91,817.71,Girth Weld,,ERW,0.250,X35,8.625,680,03:41,,,,33.88625142,-118.02186478,68.04
44,300,28.91,0.19,28.72,817.91,Metal Loss,External,15,0.038,0.4,0.5,00:38,,ERW,0.250,X35,8.625,680,,0.363,1871,2599,33.88625181,-118.02186536,68.03
45,310,1.19,28.91,1.19,846.62,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88630176,-118.02193916,68.13
46,320,1.56,1.19,1.56,847.81,Girth Weld,,Elbow,,,8.625,680,,,,,33.88630394,-118.02194215,68.14
47,320,1.56,0.79,0.78,848.60,Bend03:41,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88630556,-118.02194369,68.10
48,330,3.65,1.56,3.65,849.38,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88630755,-118.02194466,67.99
49,340,1.57,3.65,1.57,853.02,Girth Weld,,Elbow,,,8.625,680,,,,,33.88631723,-118.02194627,67.16
50,340,1.57,0.82,0.75,853.84,Bend09:41,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88631932,-118.02194717,67.02
51,350,1.32,1.57,1.32,854.59,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88632097,-118.02194865,66.97
52,360,30.26,1.32,30.26,855.91,Girth Weld,,ERW,0.250,X35,8.625,680,03:07,,,,33.88632311,-118.02195159,66.99
53,360,30.26,13.76,16.50,869.66,Casing Start,,ERW,0.250,X35,8.625,680,,,,,33.88634777,-118.02198663,67.29
54,370,46.77,30.26,46.77,886.16,Girth Weld,,ERW,0.250,X35,8.625,680,03:34,,,,33.88637708,-118.02202870,67.40
55,380,3.09,46.77,3.09,932.93,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88645887,-118.02214877,67.56
56,390,21.05,3.09,21.05,936.02,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88646426,-118.02215677,67.58
57,400,3.13,21.05,3.13,957.07,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88650074,-118.02221091,67.91
58,410,20.50,3.13,20.50,960.20,Girth Weld,,ERW,0.250,X35,8.625,680,00:58,,,,33.88650624,-118.02221905,67.95
59,420,48.51,20.50,48.51,980.70,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88654210,-118.02227162,68.07
60,430,17.71,48.51,17.71,1029.21,Girth Weld,,ERW,0.250,X35,8.625,680,03:17,,,,33.88662696,-118.02239605,68.45
61,430,17.71,16.62,1.08,1045.83,Casing End,Eccentric @ 6:00,ERW,0.250,X35,8.625,680,,,,,33.88665605,-118.02243892,68.65
62,440,3.32,17.71,3.32,1046.92,Girth Weld,,Elbow,,,8.625,680,,,,,33.88665790,-118.02244175,68.67
63,440,3.32,1.63,1.69,1048.55,Bend10:01,90° 3D Left Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88665903,-118.02244665,69.04
64,450,6.21,3.32,6.21,1050.24,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88665736,-118.02245094,69.81
65,460,3.29,6.21,3.29,1056.45,Girth Weld,,Elbow,,,8.625,680,,,,,33.88664576,-118.02246186,73.02
66,460,3.29,1.72,1.58,1058.16,Bend03:57,90° 3D Right Over Forged Bend,Elbow,,,8.625,680,,,,,33.88664414,-118.02246629,73.81
67,470,8.13,3.29,8.13,1059.74,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88664529,-118.02247101,74.20
68,480,31.50,8.13,31.50,1067.86,Girth Weld,,ERW,0.250,X35,8.625,680,08:13,,,,33.88665898,-118.02249218,74.58
69,480,31.50,31.32,0.19,1099.18,Metal Loss,Internal,12,0.030,0.2,0.6,11:02,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1877,2606,33.88671229,-118.02257418,74.55
70,490,48.05,31.50,48.05,1099.37,Girth Weld,,ERW,0.250,X35,8.625,680,06:46,,,,33.88671258,-118.02257464,74.55
71,490,48.05,0.31,47.74,1099.67,Metal Loss Group,Internal,13,0.033,0.5,1.6,00:44,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1871,2599,33.88671314,-118.02257549,74.55
72,490,48.05,10.39,37.66,1109.76,Metal Loss,Internal,17,0.043,0.2,0.5,00:33,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88673019,-118.02260183,74.57
73,490,48.05,15.63,32.42,1115.00,Metal Loss,Internal,14,0.035,0.2,0.4,00:56,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88673905,-118.02261556,74.61
74,490,48.05,16.08,31.96,1115.45,Metal Loss,Internal,18,0.045,0.3,0.5,11:35,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1874,2602,33.88673979,-118.02261671,74.62
75,490,48.05,24.10,23.95,1123.46,Metal Loss,Internal,16,0.040,0.3,0.4,01:23,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1875,2604,33.88675335,-118.02263779,74.71
76,490,48.05,24.89,23.16,1124.26,Metal Loss,Internal,16,0.040,0.2,0.4,01:08,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2605,33.88675466,-118.02263984,74.72
77,490,48.05,27.04,21.01,1126.41,Metal Loss,Internal,18,0.045,0.2,0.4,00:45,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88675826,-118.02264543,74.75
78,490,48.05,29.77,18.28,1129.14,Metal Loss,Internal,14,0.035,0.2,0.4,09:35,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88676293,-118.02265269,74.78
79,490,48.05,32.67,15.38,1132.04,Metal Loss,Internal,13,0.033,0.2,0.5,02:49,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88676781,-118.02266028,74.81
80,490,48.05,47.72,0.33,1147.09,Metal Loss,Internal,26,0.065,0.3,0.5,00:43,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1871,2598,33.88679296,-118.02269994,74.65
81,490,48.05,47.86,0.19,1147.22,Metal Loss,Internal,15,0.038,0.2,0.4,11:08,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88679314,-118.02270023,74.65
82,500,47.92,48.05,47.92,1147.42,Girth Weld,,ERW,0.250,X35,8.625,680,08:45,,,,33.88679352,-118.02270083,74.64
83,500,47.92,0.39,47.53,1147.80,Metal Loss,Internal,10,0.025,0.3,0.5,00:39,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88679413,-118.02270178,74.64
84,500,47.92,42.82,5.10,1190.23,Metal Loss,Internal,15,0.038,0.3,0.5,00:54,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1875,2605,33.88686542,-118.02281356,74.32
85,500,47.92,47.52,0.40,1194.93,Metal Loss,Internal,17,0.043,0.2,0.5,01:30,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88687340,-118.02282586,74.38
86,500,47.92,47.71,0.20,1195.13,Metal Loss,External,23,0.058,0.3,0.5,02:11,,ERW,0.250,X35,8.625,680,,0.363,1873,2602,33.88687371,-118.02282633,74.39
87,510,47.98,47.92,47.98,1195.33,Girth Weld,,ERW,0.250,X35,8.625,680,06:06,,,,33.88687411,-118.02282694,74.39
88,510,47.98,12.93,35.06,1208.26,Metal Loss,Internal,25,0.063,0.3,0.5,00:44,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1871,2599,33.88689607,-118.02286066,74.62
89,510,47.98,17.90,30.08,1213.24,Metal Loss,Internal,14,0.035,0.2,0.4,00:58,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88690451,-118.02287362,74.70
90,510,47.98,23.93,24.06,1219.26,Metal Loss,Internal,17,0.043,0.2,0.5,11:52,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88691476,-118.02288936,74.81
91,510,47.98,24.44,23.55,1219.77,Metal Loss,Internal,17,0.043,0.2,0.4,00:41,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88691563,-118.02289068,74.82
92,510,47.98,24.89,23.09,1220.22,Metal Loss,Internal,18,0.045,0.2,0.4,00:14,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88691646,-118.02289193,74.82
93,510,47.98,26.05,21.94,1221.38,Metal Loss,Internal,17,0.043,0.2,0.5,00:27,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88691840,-118.02289483,74.83
94,510,47.98,47.52,0.46,1242.86,Metal Loss,Internal,15,0.038,0.2,0.4,11:33,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88695580,-118.02295012,74.86
95,510,47.98,47.65,0.33,1242.99,Metal Loss,Internal,13,0.033,0.2,0.4,11:53,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88695607,-118.02295051,74.86
96,520,47.99,47.98,47.99,1243.32,Girth Weld,,ERW,0.250,X35,8.625,680,00:00,,,,33.88695665,-118.02295137,74.86
97,530,47.78,47.99,47.78,1291.31,Girth Weld,,ERW,0.250,X35,8.625,680,01:03,,,,33.88704231,-118.02307258,74.50
98,530,47.78,47.42,0.36,1338.73,Metal Loss Group,Internal,15,0.038,1.3,0.9,00:05,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.371,1833,2545,33.88712900,-118.02319039,73.69
99,540,47.84,47.78,47.84,1339.09,Girth Weld,,ERW,0.250,X35,8.625,680,09:05,,,,33.88712971,-118.02319135,73.69
100,540,47.84,0.91,46.93,1340.00,Metal Loss,Internal,16,0.040,0.2,0.4,00:02,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2605,33.88713131,-118.02319352,73.67
101,540,47.84,23.39,24.45,1362.48,Metal Loss,Internal,13,0.033,0.2,0.7,02:13,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88717267,-118.02324922,73.29
102,550,48.69,47.84,48.69,1386.92,Girth Weld,,ERW,0.250,X35,8.625,680,11:32,,,,33.88721739,-118.02330997,73.17
103,560,47.98,48.69,47.98,1435.61,Girth Weld,,ERW,0.250,X35,8.625,680,08:40,,,,33.88730495,-118.02343248,73.47
104,570,47.86,47.98,47.86,1483.59,Girth Weld,,ERW,0.250,X35,8.625,680,01:21,,,,33.88739065,-118.02355375,73.65
105,580,47.86,47.86,47.86,1531.45,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88747605,-118.02367477,72.00
106,590,48.61,47.86,48.61,1579.31,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88755976,-118.02379766,71.78
107,590,48.61,5.16,43.45,1584.47,Metal Loss,Internal,14,0.035,0.2,0.6,01:06,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2606,33.88756869,-118.02381112,71.84
108,590,48.61,24.34,24.27,1603.64,Metal Loss,Internal,16,0.040,0.2,0.4,00:33,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2605,33.88760162,-118.02386078,72.05
109,590,48.61,37.91,10.70,1617.22,Metal Loss,Internal,14,0.035,0.3,0.4,01:32,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88762491,-118.02389602,72.28
110,590,48.61,42.20,6.41,1621.50,Metal Loss,Internal,18,0.045,0.2,0.4,01:13,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1876,2605,33.88763225,-118.02390716,72.38
111,600,46.78,48.61,46.78,1627.91,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88764327,-118.02392391,72.53
112,600,46.78,3.90,42.88,1631.82,Metal Loss,Internal,21,0.053,0.3,0.5,11:20,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1874,2603,33.88764991,-118.02393400,72.62
113,600,46.78,36.11,10.67,1664.02,Metal Loss,Internal,12,0.030,0.2,0.7,00:31,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1877,2606,33.88770510,-118.02401763,73.60
114,600,46.78,41.34,5.44,1669.25,Metal Loss,Internal,12,0.030,0.3,0.5,00:38,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.362,1876,2605,33.88771411,-118.02403126,73.69
115,610,47.14,46.78,47.14,1674.69,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88772345,-118.02404538,73.76
116,610,47.14,4.84,42.30,1679.54,Metal Loss,Internal,20,0.050,0.2,0.5,00:44,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1875,2604,33.88773179,-118.02405794,73.72
117,610,47.14,8.17,38.97,1682.86,Metal Loss,Internal,15,0.038,0.3,0.6,00:24,Manufacturing Related,ERW,0.250,X35,8.625,680,,0.363,1875,2605,33.88773752,-118.02406658,73.69
118,620,10.87,47.14,10.87,1721.83,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88780475,-118.02416740,73.07
119,630,1.18,10.87,1.18,1732.70,Girth Weld,,ERW,0.250,X35,8.625,680,,,,,33.88782353,-118.02419559,72.94
120,630,1.18,0.78,0.41,1733.48,Metal Loss,External,14,0.035,0.4,0.6,04:43,,ERW,0.250,X35,8.625,680,,0.363,1873,2601,33.88782491,-118.02419753,72.94
121,640,1.52,1.18,1.52,1733.89,Girth Weld,,Elbow,,,8.625,680,,,,,33.88782564,-118.02419856,72.94
122,640,1.52,0.78,0.74,1734.67,Bend03:33,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88782742,-118.02420000,72.88
123,650,7.53,1.52,7.53,1735.41,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88782940,-118.02420068,72.75
124,650,7.53,2.42,5.11,1737.82,Close Metal Object,,,,5.9,5.1,06:53,,SMLS,0.280,X35,8.625,680,,,,,33.88783594,-118.02420173,72.28
125,660,1.52,7.53,1.52,1742.94,Girth Weld,,Elbow,,,8.625,680,,,,,33.88784954,-118.02420400,71.31
126,660,1.52,0.79,0.73,1743.73,Bend09:36,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88785146,-118.02420506,71.22
127,670,1.14,1.52,1.14,1744.45,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88785296,-118.02420665,71.20
128,680,16.48,1.14,16.48,1745.59,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88785510,-118.02420980,71.23
129,690,23.68,16.48,23.68,1762.07,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88788378,-118.02425187,71.69
130,700,12.95,23.68,12.95,1785.76,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88792537,-118.02431245,71.76
131,710,21.15,12.95,21.15,1798.71,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88794822,-118.02434534,71.87
132,720,41.18,21.15,41.18,1819.85,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88798576,-118.02439898,72.35
133,730,10.45,41.18,10.45,1861.04,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88805914,-118.02450336,73.22
134,740,17.61,10.45,17.61,1871.49,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807770,-118.02452993,73.13
135,750,13.03,17.61,13.03,1889.10,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810857,-118.02457533,73.17
136,760,1.37,13.03,1.37,1902.13,Girth Weld,,Elbow,,,8.625,680,,,,,33.88813110,-118.02460886,73.26
137,760,1.37,0.74,0.63,1902.87,Bend08:57,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88813190,-118.02461107,73.26
138,770,24.92,1.37,24.92,1903.50,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88813216,-118.02461306,73.25
139,780,40.14,24.92,40.14,1928.43,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88813056,-118.02469576,73.08
140,790,39.87,40.14,39.87,1968.57,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88812859,-118.02482863,73.37
141,800,42.99,39.87,42.99,2008.44,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88812710,-118.02496079,72.66
142,810,40.78,42.99,40.78,2051.43,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88812579,-118.02510327,72.70
143,820,41.45,40.78,41.45,2092.21,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88812452,-118.02523837,72.16
144,830,41.49,41.45,41.49,2133.65,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88812310,-118.02537792,72.06
145,840,39.17,41.49,39.17,2175.14,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88812159,-118.02551316,72.22
146,850,41.43,39.17,41.43,2214.31,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811996,-118.02564292,72.49
147,860,41.66,41.43,41.66,2255.74,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811755,-118.02578019,72.49
148,870,14.73,41.66,14.73,2297.40,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811646,-118.02591823,71.87
149,880,40.82,14.73,40.82,2312.13,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811644,-118.02596705,71.82
150,890,41.28,40.82,41.28,2352.95,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811520,-118.02610233,70.08
151,900,0.78,41.28,0.78,2394.23,Girth Weld,,Elbow,,,8.625,680,,,,,33.88811324,-118.02623884,68.09
152,900,0.78,0.41,0.38,2394.64,Bend00:05,22.5° 5D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88811324,-118.02624009,68.15
153,910,8.87,0.78,8.87,2395.02,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811324,-118.02624145,68.24
154,920,0.66,8.87,0.66,2403.89,Girth Weld,,Elbow,,,8.625,680,,,,,33.88811342,-118.02626927,71.03
155,920,0.66,0.35,0.31,2404.23,Bend06:07,22.5° 5D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88811342,-118.02627043,71.08
156,930,40.31,0.66,40.31,2404.55,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811341,-118.02627153,71.11
157,940,42.47,40.31,42.47,2444.86,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811249,-118.02640508,71.69
158,950,41.30,42.47,41.30,2487.33,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811185,-118.02654584,71.87
159,960,5.68,41.30,5.68,2528.63,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811035,-118.02668264,72.07
160,970,25.48,5.68,25.48,2534.31,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811010,-118.02670147,72.13
161,980,40.75,25.48,40.75,2559.79,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810885,-118.02678605,72.19
162,990,41.68,40.75,41.68,2600.54,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810737,-118.02692100,71.73
163,1000,0.74,41.68,0.74,2642.22,Girth Weld,,Elbow,,,8.625,680,,,,,33.88810534,-118.02705905,70.08
164,1000,0.74,0.41,0.33,2642.62,Bend00:00,22.5° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88810531,-118.02706026,70.15
165,1010,4.27,0.74,4.27,2642.95,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810529,-118.02706136,70.22
166,1020,0.63,4.27,0.63,2647.22,Girth Weld,,Elbow,,,8.625,680,,,,,33.88810505,-118.02707474,71.49
167,1020,0.63,0.33,0.30,2647.55,Bend06:00,15° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88810503,-118.02707587,71.56
168,1030,37.66,0.63,37.66,2647.85,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810501,-118.02707694,71.58
169,1040,34.30,37.66,34.30,2685.52,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810292,-118.02720173,72.60
170,1040,34.30,33.05,1.26,2718.56,Casing Start,,SMLS,0.280,X35,8.625,680,,,,,33.88810189,-118.02731104,73.04
171,1050,37.15,34.30,37.15,2719.82,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810186,-118.02731515,73.05
172,1060,42.33,37.15,42.33,2756.97,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810028,-118.02743851,72.60
173,1060,42.33,1.60,40.73,2758.57,Casing End,,SMLS,0.280,X35,8.625,680,,,,,33.88810024,-118.02744376,72.56
174,1070,32.28,42.33,32.28,2799.30,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809986,-118.02757870,71.74
175,1080,35.95,32.28,35.95,2831.57,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809955,-118.02768557,71.72
176,1090,41.16,35.95,41.16,2867.52,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809877,-118.02780470,71.66
177,1100,43.03,41.16,43.03,2908.68,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809738,-118.02794124,71.51
178,1110,42.56,43.03,42.56,2951.71,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809538,-118.02808364,71.80
179,1120,40.57,42.56,40.57,2994.26,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809416,-118.02822460,72.01
180,1130,41.95,40.57,41.95,3034.83,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809350,-118.02835927,71.44
181,1140,42.79,41.95,42.79,3076.78,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809327,-118.02849829,71.46
182,1150,41.54,42.79,41.54,3119.56,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809255,-118.02864000,71.12
183,1160,42.29,41.54,42.29,3161.10,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809089,-118.02877770,71.19
184,1170,41.40,42.29,41.40,3203.39,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808724,-118.02891776,71.34
185,1180,41.74,41.40,41.74,3244.79,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808566,-118.02905495,71.23
186,1190,42.18,41.74,42.18,3286.53,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808420,-118.02919313,70.28
187,1200,41.39,42.18,41.39,3328.71,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808365,-118.02933312,69.63
188,1210,40.35,41.39,40.35,3370.10,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808358,-118.02946999,69.48
189,1220,40.55,40.35,40.55,3410.45,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808285,-118.02960369,69.11
190,1230,41.44,40.55,41.44,3451.00,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808169,-118.02973823,69.18
191,1240,42.27,41.44,42.27,3492.43,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808090,-118.02987554,68.88
192,1250,31.00,42.27,31.00,3534.70,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808157,-118.03001553,68.70
193,1260,1.52,31.00,1.52,3565.70,Girth Weld,,Elbow,,,8.625,680,,,,,33.88808249,-118.03011837,68.28
194,1260,1.52,0.79,0.73,3566.49,Bend08:26,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88808189,-118.03012089,68.19
195,1270,0.50,1.52,0.50,3567.21,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808087,-118.03012283,68.05
196,1280,1.54,0.50,1.54,3567.72,Girth Weld,,Elbow,,,8.625,680,,,,,33.88808000,-118.03012413,67.94
197,1280,1.54,0.78,0.77,3568.50,Bend02:21,45° 5D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88807900,-118.03012615,67.82
198,1290,38.46,1.54,38.46,3569.26,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807851,-118.03012866,67.76
199,1300,41.34,38.46,41.34,3607.73,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807608,-118.03025616,67.49
200,1310,40.32,41.34,40.32,3649.06,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807552,-118.03039311,67.15
201,1320,40.97,40.32,40.97,3689.38,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807448,-118.03052651,66.62
202,1330,42.94,40.97,42.94,3730.34,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807375,-118.03066228,66.70
203,1340,42.67,42.94,42.67,3773.28,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807266,-118.03080460,66.37
204,1350,36.32,42.67,36.32,3815.95,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807182,-118.03094603,66.47
205,1360,40.86,36.32,40.86,3852.27,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807107,-118.03106621,66.40
206,1370,26.87,40.86,26.87,3893.13,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807038,-118.03120187,66.48
207,1380,42.54,26.87,42.54,3920.01,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88806999,-118.03129104,66.41
208,1390,42.61,42.54,42.61,3962.54,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88806947,-118.03143193,66.42
209,1400,42.89,42.61,42.89,4005.15,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88806878,-118.03157282,65.96
210,1400,42.89,37.62,5.26,4042.78,AGM 30,,SMLS,0.280,X35,8.625,680,,,,,33.88806809,-118.03169795,66.00
211,1410,41.08,42.89,41.08,4048.04,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88806806,-118.03171518,66.04
212,1420,41.68,41.08,41.68,4089.12,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88806753,-118.03185149,66.23
213,1430,41.55,41.68,41.55,4130.80,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88806751,-118.03198969,66.42
214,1440,11.90,41.55,11.90,4172.35,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88806777,-118.03212735,66.78
215,1440,11.90,4.99,6.92,4177.34,Bend03:02,37.2° 21.4D Right Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88807080,-118.03214321,66.81
216,1450,9.56,11.90,9.56,4184.25,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808086,-118.03216264,66.74
217,1450,9.56,5.80,3.75,4190.05,Bend09:05,36.2° 16.4D Left Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88808915,-118.03217888,66.66
218,1460,28.53,9.56,28.53,4193.81,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809104,-118.03219117,66.68
219,1470,43.41,28.53,43.41,4222.34,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809162,-118.03228564,66.78
220,1480,39.78,43.41,39.78,4265.75,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809151,-118.03242950,66.84
221,1490,44.04,39.78,44.04,4305.53,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809083,-118.03256132,66.90
222,1500,37.37,44.04,37.37,4349.57,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809063,-118.03270709,67.96
223,1510,36.94,37.37,36.94,4386.95,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809105,-118.03283093,70.26
224,1520,41.38,36.94,41.38,4423.88,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809164,-118.03295328,71.57
225,1520,41.38,1.46,39.92,4425.34,Casing Start,,SMLS,0.280,X35,8.625,680,,,,,33.88809164,-118.03295815,71.59
226,1530,44.41,41.38,44.41,4465.26,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809142,-118.03309032,72.06
227,1540,43.62,44.41,43.62,4509.66,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88809074,-118.03323751,72.27
228,1550,43.13,43.62,43.13,4553.28,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88808983,-118.03338199,72.46
229,1550,43.13,40.40,2.74,4593.68,Casing End,,SMLS,0.280,X35,8.625,680,,,,,33.88808864,-118.03351597,71.87
230,1550,43.13,41.12,2.02,4594.40,Tap00:39,,SMLS,0.280,X35,8.625,680,,,,,33.88808861,-118.03351833,71.86
231,1560,1.90,43.13,1.90,4596.42,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88808855,-118.03352496,71.82
232,1570,6.17,1.90,6.17,4598.31,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88808851,-118.03353119,71.81
233,1580,1.18,6.17,1.18,4604.48,Girth Weld,,Elbow,,,8.625,680,,,,,33.88808840,-118.03355168,71.78
234,1580,1.18,0.61,0.57,4605.08,Bend01:20,30° 5D Sag Right Forged Bend,Elbow,,,8.625,680,,,,,33.88808869,-118.03355377,71.90
235,1590,11.97,1.18,11.97,4605.66,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88808918,-118.03355524,72.12
236,1590,11.97,10.18,1.79,4615.84,Sleeve Start,,ERW,0.203,X35,8.625,680,,,,,33.88809980,-118.03358260,76.80
237,1590,11.97,11.71,0.26,4617.37,Sleeve End,,ERW,0.203,X35,8.625,680,,,,,33.88810139,-118.03358665,77.50
238,1600,1.02,11.97,1.02,4617.63,Girth Weld,,Elbow,,,8.625,680,,,,,33.88810163,-118.03358733,77.60
239,1600,1.02,0.52,0.50,4618.15,Bend06:59,30° 5D Over Left Forged Bend,Elbow,,,8.625,680,,,,,33.88810204,-118.03358879,77.76
240,1610,29.54,1.02,29.54,4618.65,Girth Weld,,ERW,0.203,X35,8.625,680,02:29,,,,33.88810232,-118.03359039,77.81
241,1620,40.83,29.54,40.83,4648.20,Girth Weld,,ERW,0.203,X35,8.625,680,11:01,,,,33.88811627,-118.03368686,79.10
242,1630,40.86,40.83,40.86,4689.03,Girth Weld,,ERW,0.203,X35,8.625,680,02:21,,,,33.88813404,-118.03382100,80.21
243,1640,39.76,40.86,39.76,4729.89,Girth Weld,,ERW,0.203,X35,8.625,680,11:48,,,,33.88815104,-118.03395378,81.50
244,1650,41.52,39.76,41.52,4769.65,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88816802,-118.03408434,82.26
245,1660,39.42,41.52,39.42,4811.16,Girth Weld,,ERW,0.203,X35,8.625,680,10:51,,,,33.88818498,-118.03422057,82.01
246,1670,40.51,39.42,40.51,4850.58,Girth Weld,,ERW,0.203,X35,8.625,680,01:43,,,,33.88820193,-118.03435060,80.59
247,1680,38.97,40.51,38.97,4891.09,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88821965,-118.03448242,78.75
248,1690,35.92,38.97,35.92,4930.06,Girth Weld,,ERW,0.203,X35,8.625,680,01:10,,,,33.88823653,-118.03460903,76.85
249,1700,21.94,35.92,21.94,4965.99,Girth Weld,,ERW,0.203,X35,8.625,680,11:36,,,,33.88825253,-118.03472715,75.38
250,1710,0.76,21.94,0.76,4987.93,Girth Weld,,Elbow,,,8.625,680,,,,,33.88826119,-118.03479840,74.29
251,1710,0.76,0.39,0.37,4988.31,Bend09:01,30° 5D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88826107,-118.03479971,74.27
252,1720,23.41,0.76,23.41,4988.69,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88826074,-118.03480097,74.25
253,1730,0.82,23.41,0.82,5012.09,Girth Weld,,Elbow,,,8.625,680,,,,,33.88824129,-118.03487460,72.95
254,1730,0.82,0.39,0.43,5012.48,Bend03:33,30° 5D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88824122,-118.03487588,72.89
255,1740,19.13,0.82,19.13,5012.91,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88824114,-118.03487736,72.83
256,1750,0.30,19.13,0.30,5032.04,Girth Weld,,Elbow,,,8.625,680,,,,,33.88824785,-118.03493896,69.31
257,1750,0.30,0.15,0.15,5032.19,Bend00:17,10° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88824791,-118.03493948,69.30
258,1760,1.90,0.30,1.90,5032.34,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88824798,-118.03494001,69.30
259,1770,1.97,1.90,1.97,5034.23,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88824877,-118.03494631,69.25
260,1770,1.97,1.45,0.52,5035.69,Tap00:30,,ERW,0.280,X35,8.625,680,,,,,33.88824936,-118.03495100,69.22
261,1780,1.82,1.97,1.82,5036.20,Girth Weld,,Elbow,,,8.625,680,,,,,33.88824959,-118.03495264,69.19
262,1780,1.82,0.90,0.92,5037.10,Bend04:58,60° 3D Over Right Forged Bend,Elbow,,,8.625,680,,,,,33.88825030,-118.03495528,68.91
263,1790,5.85,1.82,5.85,5038.02,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88825133,-118.03495727,68.40
264,1800,1.54,5.85,1.54,5043.87,Girth Weld,,Elbow,,,8.625,680,,,,,33.88825932,-118.03496698,64.23
265,1800,1.54,0.80,0.74,5044.67,Bend11:54,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88826064,-118.03496867,63.83
266,1810,19.93,1.54,19.93,5045.41,Girth Weld,,ERW,0.203,X35,8.625,680,03:13,,,,33.88826198,-118.03497042,63.72
267,1820,21.80,19.93,21.80,5065.34,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88829915,-118.03501908,63.62
268,1830,20.92,21.80,20.92,5087.14,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88833984,-118.03507262,63.66
269,1840,1.42,20.92,1.42,5108.06,Girth Weld,,Elbow,,,8.625,680,,,,,33.88837845,-118.03512396,63.69
270,1840,1.42,0.71,0.71,5108.77,Bend08:59,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88837936,-118.03512606,63.69
271,1850,21.69,1.42,21.69,5109.47,Girth Weld,,ERW,0.203,X35,8.625,680,03:13,,,,33.88837976,-118.03512832,63.69
272,1860,44.07,21.69,44.07,5131.17,Girth Weld,,ERW,0.203,X35,8.625,680,00:59,,,,33.88837953,-118.03520017,63.71
273,1870,44.37,44.07,44.37,5175.23,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88837794,-118.03534637,63.84
274,1870,44.37,28.87,15.51,5204.10,Bend02:27,15.5° 88D Right Cold Bend,ERW,0.203,X35,8.625,680,,,,,33.88837835,-118.03544191,63.28
275,1880,44.33,44.37,44.33,5219.61,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88838743,-118.03549192,63.82
276,1890,43.45,44.33,43.45,5263.94,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88841861,-118.03563406,65.34
277,1900,41.70,43.45,41.70,5307.39,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88845408,-118.03577148,66.93
278,1910,43.80,41.70,43.80,5349.09,Girth Weld,,ERW,0.203,X35,8.625,680,01:47,,,,33.88849557,-118.03590034,67.90
279,1920,18.42,43.80,18.42,5392.90,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88854684,-118.03603176,68.00
280,1930,3.04,18.42,3.04,5411.32,Girth Weld,,Elbow,,,8.625,680,,,,,33.88856907,-118.03608659,68.44
281,1930,3.04,1.44,1.60,5412.76,Bend06:00,90° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88857062,-118.03609047,67.85
282,1940,14.15,3.04,14.15,5414.36,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88857125,-118.03609232,66.44
283,1950,2.92,14.15,2.92,5428.51,Girth Weld,,Elbow,,,8.625,680,,,,,33.88857136,-118.03609472,52.35
284,1950,2.92,1.32,1.60,5429.82,Bend11:59,90° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88857082,-118.03609674,51.31
285,1960,39.57,2.92,39.57,5431.42,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88856949,-118.03610156,50.82
286,1960,39.57,12.78,26.79,5444.20,Casing Start,,ERW,0.203,X35,8.625,680,,,,,33.88855857,-118.03614139,51.55
287,1970,42.10,39.57,42.10,5470.99,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88853542,-118.03622555,52.54
288,1980,41.23,42.10,41.23,5513.09,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88849968,-118.03635658,53.81
289,1990,43.43,41.23,43.43,5554.32,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88846468,-118.03648929,55.28
290,2000,43.77,43.43,43.77,5597.75,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88842828,-118.03662559,56.66
291,2010,44.01,43.77,44.01,5641.52,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88838997,-118.03676321,57.87
292,2020,44.19,44.01,44.19,5685.53,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88835095,-118.03690148,59.05
293,2030,43.55,44.19,43.55,5729.72,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88831227,-118.03704008,60.38
294,2030,43.55,40.22,3.33,5769.94,Casing End,,ERW,0.203,X35,8.625,680,,,,,33.88827764,-118.03716705,61.53
295,2040,2.66,43.55,2.66,5773.27,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88827484,-118.03717745,61.58
296,2050,2.93,2.66,2.93,5775.93,Girth Weld,,Elbow,,,8.625,680,,,,,33.88827261,-118.03718576,61.61
297,2050,2.93,1.27,1.66,5777.20,Bend00:00,90° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88827162,-118.03718914,62.18
298,2060,3.57,2.93,3.57,5778.86,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88827106,-118.03719106,63.67
299,2070,3.01,3.57,3.01,5782.43,Girth Weld,,Elbow,,,8.625,680,,,,,33.88827089,-118.03719113,67.23
300,2070,3.01,1.38,1.62,5783.81,Bend05:58,90° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88826924,-118.03719169,68.46
301,2080,17.71,3.01,17.71,5785.44,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88826531,-118.03719328,69.02
302,2090,15.66,17.71,15.66,5803.15,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88821907,-118.03721326,69.14
303,2100,3.82,15.66,3.82,5818.81,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88817857,-118.03723077,69.22
304,2110,2.10,3.82,2.10,5822.63,Girth Weld,,Elbow,,,8.625,680,,,,,33.88816864,-118.03723507,69.24
305,2110,2.10,1.00,1.10,5823.62,Bend02:36,60° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88816655,-118.03723709,69.32
306,2120,9.98,2.10,9.98,5824.73,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88816507,-118.03724029,69.48
307,2130,0.21,9.98,0.21,5834.71,Girth Weld,,Elbow,,,8.625,680,,,,,33.88816007,-118.03727219,71.21
308,2130,0.21,0.11,0.11,5834.81,Bend05:48,5° 5D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88816003,-118.03727250,71.23
309,2140,3.92,0.21,3.92,5834.92,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88815996,-118.03727298,71.24
310,2150,44.18,3.92,44.18,5838.84,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88815810,-118.03728571,71.43
311,2150,44.18,3.64,40.54,5842.48,Tap00:17,,SMLS,0.280,X35,8.625,680,,,,,33.88815637,-118.03729755,71.59
312,2160,33.97,44.18,33.97,5883.03,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88813662,-118.03742979,72.25
313,2170,34.55,33.97,34.55,5917.00,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88811954,-118.03754055,71.76
314,2180,44.60,34.55,44.60,5951.55,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88810211,-118.03765205,71.34
315,2190,44.97,44.60,44.97,5996.15,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88807851,-118.03779846,71.36
316,2200,16.32,44.97,16.32,6041.13,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88805409,-118.03794438,70.85
317,2210,39.80,16.32,39.80,6057.45,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88804514,-118.03799739,70.89
318,2210,39.80,25.88,13.92,6083.33,Bend03:09,10.7° 76D Right Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88803196,-118.03808153,71.84
319,2220,0.97,39.80,0.97,6097.25,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88803075,-118.03812726,72.31
320,2230,3.46,0.97,3.46,6098.22,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88803073,-118.03813051,72.34
321,2240,1.00,3.46,1.00,6101.68,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88803067,-118.03814214,72.45
322,2250,1.36,1.00,1.36,6102.68,Girth Weld,,Elbow,,,8.625,680,,,,,33.88803048,-118.03814551,72.48
323,2250,1.36,0.70,0.67,6103.38,Bend08:56,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88802982,-118.03814766,72.50
324,2260,5.49,1.36,5.49,6104.04,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88802880,-118.03814947,72.50
325,2270,1.48,5.49,1.48,6109.54,Girth Weld,,Elbow,,,8.625,680,,,,,33.88801796,-118.03816229,72.56
326,2270,1.48,0.77,0.72,6110.30,Bend02:55,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88801695,-118.03816434,72.57
327,2280,1.39,1.48,1.39,6111.02,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801644,-118.03816672,72.59
328,2290,8.03,1.39,8.03,6112.42,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801638,-118.03817103,72.64
329,2300,39.13,8.03,39.13,6120.44,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801597,-118.03819778,72.91
330,2310,38.26,39.13,38.26,6159.57,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801375,-118.03832755,73.46
331,2320,41.95,38.26,41.95,6197.83,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801261,-118.03845427,73.40
332,2330,6.97,41.95,6.97,6239.78,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801337,-118.03859354,73.23
333,2340,24.19,6.97,24.19,6246.75,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801383,-118.03861664,73.26
334,2350,36.21,24.19,36.21,6270.94,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801551,-118.03869637,73.43
335,2360,31.43,36.21,31.43,6307.14,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801808,-118.03881646,73.53
336,2370,38.96,31.43,38.96,6338.57,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801970,-118.03892082,73.67
337,2370,38.96,31.53,7.44,6370.10,Casing Start,,SMLS,0.203,X35,8.625,680,,,,,33.88802057,-118.03902512,74.18
338,2380,39.80,38.96,39.80,6377.53,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88802062,-118.03904972,74.33
339,2390,27.65,39.80,27.65,6417.33,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88802019,-118.03918163,74.16
340,2400,4.05,27.65,4.05,6444.98,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88802009,-118.03927326,73.64
341,2410,6.37,4.05,6.37,6449.03,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88802010,-118.03928669,73.51
342,2410,6.37,2.98,3.39,6452.01,Casing End,,SMLS,0.203,X35,8.625,680,,,,,33.88802011,-118.03929659,73.42
343,2420,1.20,6.37,1.20,6455.40,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88802005,-118.03930764,73.30
344,2430,1.48,1.20,1.48,6456.60,Girth Weld,,Elbow,,,8.625,680,,,,,33.88801991,-118.03931159,73.26
345,2430,1.48,0.76,0.73,6457.35,Bend08:55,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88801920,-118.03931405,73.21
346,2440,3.62,1.48,3.62,6458.08,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88801805,-118.03931592,73.17
347,2450,1.57,3.62,1.57,6461.70,Girth Weld,,Elbow,,,8.625,680,,,,,33.88801110,-118.03932445,72.97
348,2450,1.57,0.82,0.75,6462.52,Bend02:53,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88801000,-118.03932678,72.94
349,2460,1.47,1.57,1.47,6463.27,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800951,-118.03932932,72.92
350,2470,34.76,1.47,34.76,6464.73,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800940,-118.03933372,72.92
351,2480,40.84,34.76,40.84,6499.49,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800666,-118.03944930,72.82
352,2490,41.42,40.84,41.42,6540.33,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800532,-118.03958452,72.48
353,2500,40.12,41.42,40.12,6581.76,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800465,-118.03972188,72.19
354,2510,40.00,40.12,40.00,6621.88,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800466,-118.03985488,71.92
355,2520,38.85,40.00,38.85,6661.87,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800535,-118.03998735,71.84
356,2530,40.34,38.85,40.34,6700.73,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800641,-118.04011601,71.64
357,2540,42.81,40.34,42.81,6741.07,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800670,-118.04024987,71.39
358,2550,40.54,42.81,40.54,6783.88,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800598,-118.04039149,71.51
359,2560,39.88,40.54,39.88,6824.42,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800522,-118.04052608,71.84
360,2570,37.89,39.88,37.89,6864.30,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800525,-118.04065804,71.71
361,2580,36.05,37.89,36.05,6902.19,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800528,-118.04078376,71.67
362,2580,36.05,34.64,1.41,6936.83,AGM 31,,SMLS,0.203,X35,8.625,680,,,,,33.88800511,-118.04089859,72.00
363,2590,40.74,36.05,40.74,6938.24,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800509,-118.04090320,72.00
364,2600,39.67,40.74,39.67,6978.98,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800435,-118.04103814,71.99
365,2610,36.94,39.67,36.94,7018.64,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800331,-118.04116946,71.99
366,2620,41.90,36.94,41.90,7055.59,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800234,-118.04129184,72.22
367,2630,39.98,41.90,39.98,7097.48,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88800106,-118.04143032,72.43
368,2640,42.55,39.98,42.55,7137.47,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799962,-118.04156267,72.51
369,2640,42.55,4.61,37.93,7142.08,Metal Loss,Internal,13,0.026,0.7,1.0,05:57,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.450,1512,2100,33.88799949,-118.04157803,72.49
370,2640,42.55,5.09,37.46,7142.56,Metal Loss,Internal,16,0.032,1.0,1.1,05:20,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.456,1491,2071,33.88799947,-118.04157956,72.49
371,2650,40.60,42.55,40.60,7180.01,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799860,-118.04170361,72.57
372,2660,41.55,40.60,41.55,7220.61,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799812,-118.04183799,72.64
373,2670,42.23,41.55,42.23,7262.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799754,-118.04197557,72.64
374,2680,40.46,42.23,40.46,7304.38,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799545,-118.04211524,72.63
375,2690,37.85,40.46,37.85,7344.84,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799325,-118.04224929,72.79
376,2700,42.20,37.85,42.20,7382.69,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799187,-118.04237467,72.90
377,2710,42.27,42.20,42.27,7424.89,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799136,-118.04251431,73.20
378,2720,40.63,42.27,40.63,7467.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799127,-118.04265431,73.15
379,2730,40.71,40.63,40.71,7507.79,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88799089,-118.04278871,73.01
380,2740,36.99,40.71,36.99,7548.50,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798968,-118.04292359,73.35
381,2750,39.85,36.99,39.85,7585.49,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798785,-118.04304608,73.82
382,2760,41.40,39.85,41.40,7625.34,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798626,-118.04317789,73.62
383,2770,40.78,41.40,40.78,7666.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798484,-118.04331514,73.59
384,2770,40.78,6.05,34.73,7672.79,Close Metal Object,,,,3.8,3.4,06:11,,SMLS,0.203,X35,8.625,680,,,,,33.88798466,-118.04333495,73.55
385,2780,39.62,40.78,39.62,7707.52,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798420,-118.04345006,73.54
386,2790,40.59,39.62,40.59,7747.13,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798400,-118.04358128,73.34
387,2800,39.63,40.59,39.63,7787.72,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798373,-118.04371545,73.12
388,2810,39.19,39.63,39.19,7827.35,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798421,-118.04384675,73.05
389,2820,37.65,39.19,37.65,7866.54,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798385,-118.04397664,73.04
390,2830,39.81,37.65,39.81,7904.19,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798314,-118.04410123,72.48
391,2840,42.22,39.81,42.22,7944.01,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798227,-118.04423293,72.51
392,2850,37.26,42.22,37.26,7986.23,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798128,-118.04437272,72.64
393,2860,37.97,37.26,37.97,8023.49,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88798058,-118.04449611,71.91
394,2870,38.48,37.97,38.48,8061.45,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797965,-118.04462185,71.18
395,2880,39.71,38.48,39.71,8099.94,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797942,-118.04474912,70.29
396,2890,41.69,39.71,41.69,8139.64,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797888,-118.04488064,70.70
397,2900,29.00,41.69,29.00,8181.34,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797810,-118.04501871,70.15
398,2910,39.56,29.00,39.56,8210.33,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797773,-118.04511468,69.68
399,2920,37.62,39.56,37.62,8249.89,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797787,-118.04524551,69.19
400,2930,39.81,37.62,39.81,8287.51,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797784,-118.04537005,68.70
401,2940,38.94,39.81,38.94,8327.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797603,-118.04550174,68.47
402,2950,39.51,38.94,39.51,8366.25,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797411,-118.04563080,68.45
403,2950,39.51,4.53,34.99,8370.78,Metal Loss,Internal,12,0.024,0.4,0.5,01:02,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.447,1521,2112,33.88797396,-118.04564570,68.42
404,2960,38.90,39.51,38.90,8405.76,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797342,-118.04576157,67.92
405,2970,39.85,38.90,39.85,8444.67,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797268,-118.04589033,67.49
406,2980,41.76,39.85,41.76,8484.51,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797183,-118.04602221,67.22
407,2980,41.76,16.65,25.12,8501.16,Deformation,,1.7,0.148,2.8,3.1,10:10,,SMLS,0.203,X35,8.625,680,,,,,33.88797155,-118.04607732,67.08
408,2990,31.66,41.76,31.66,8526.27,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797115,-118.04616059,66.80
409,3000,40.07,31.66,40.07,8557.94,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88797052,-118.04626537,66.61
410,3010,39.55,40.07,39.55,8598.01,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796930,-118.04639799,67.01
411,3020,39.18,39.55,39.18,8637.56,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796779,-118.04652901,66.69
412,3030,38.69,39.18,38.69,8676.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796625,-118.04665861,65.98
413,3040,40.59,38.69,40.59,8715.43,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796468,-118.04678656,65.32
414,3050,27.28,40.59,27.28,8756.02,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796659,-118.04692097,65.39
415,3060,41.30,27.28,41.30,8783.30,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796773,-118.04701133,65.20
416,3070,38.80,41.30,38.80,8824.60,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796696,-118.04714804,64.44
417,3080,40.93,38.80,40.93,8863.40,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796495,-118.04727638,64.11
418,3090,39.61,40.93,39.61,8904.34,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796321,-118.04741200,64.30
419,3100,40.75,39.61,40.75,8943.94,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796155,-118.04754312,64.56
420,3110,40.97,40.75,40.97,8984.69,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796027,-118.04767806,64.45
