ItemNumber,JointNumber,JointLengthft,DisttoUSGWft,DisttoDSGWft,AbsoluteDistanceft,Feature,ExtInt,Depth,Depthin,Lengthin,Widthin,Oclockhhmm,Comments,PipeType,WTin,PipeGrade,PipeODin,MOP,LongSeam,ERF,SafeBurstPressure,BurstPressure,Latitudedeg,Longitudedeg,Elevationft
421,3110,40.97,39.07,1.91,9023.75,Metal Loss,Internal,25,0.051,0.8,0.9,11:26,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.457,1487,2066,33.88796090,-118.04780721,64.05
422,3120,40.75,40.97,40.75,9025.66,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796101,-118.04781353,64.04
423,3130,41.14,40.75,41.14,9066.41,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796346,-118.04794850,63.92
424,3130,41.14,40.59,0.55,9107.00,Metal Loss,Internal,13,0.026,1.2,1.4,09:28,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.456,1491,2071,33.88796512,-118.04808277,63.91
425,3140,36.69,41.14,36.69,9107.54,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796513,-118.04808473,63.90
426,3150,6.64,36.69,6.64,9144.23,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88796536,-118.04820616,63.46
427,3160,0.99,6.64,0.99,9150.87,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88796528,-118.04822811,63.50
428,3170,41.61,0.99,41.61,9151.86,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88796527,-118.04823163,63.51
429,3180,40.99,41.61,40.99,9193.47,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88796513,-118.04836913,63.28
430,3190,41.33,40.99,41.33,9234.46,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88796424,-118.04850489,63.22
431,3200,41.99,41.33,41.99,9275.79,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88796180,-118.04864161,63.02
432,3210,40.22,41.99,40.22,9317.78,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795989,-118.04878068,63.25
433,3220,41.62,40.22,41.62,9358.00,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795910,-118.04891373,63.61
434,3230,43.34,41.62,43.34,9399.62,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795918,-118.04905168,63.97
435,3240,47.43,43.34,47.43,9442.96,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795917,-118.04919508,63.69
436,3250,43.06,47.43,43.06,9490.39,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795761,-118.04935206,63.27
437,3260,39.82,43.06,39.82,9533.45,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795601,-118.04949477,63.12
438,3270,42.46,39.82,42.46,9573.27,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795562,-118.04962654,63.00
439,3280,42.78,42.46,42.78,9615.73,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795525,-118.04976705,63.74
440,3290,11.45,42.78,11.45,9658.51,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795495,-118.04990877,63.53
441,3300,0.98,11.45,0.98,9669.96,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88795504,-118.04994657,63.31
442,3310,8.80,0.98,8.80,9670.94,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88795501,-118.04994992,63.32
443,3320,39.18,8.80,39.18,9679.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88795477,-118.04997899,63.42
444,3330,40.06,39.18,40.06,9718.92,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88795302,-118.05010863,63.79
445,3340,42.30,40.06,42.30,9758.98,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88795055,-118.05024122,63.17
446,3340,42.30,12.62,29.67,9771.60,Metal Loss,Internal,24,0.049,0.2,0.5,06:08,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.447,1521,2113,33.88795020,-118.05028313,62.91
447,3340,42.30,22.99,19.31,9781.97,Metal Loss,Internal,36,0.073,0.4,0.7,09:41,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.450,1511,2098,33.88794994,-118.05031737,62.87
448,3340,42.30,23.11,19.19,9782.09,Metal Loss,Internal,19,0.039,0.4,0.5,05:52,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.448,1519,2109,33.88794993,-118.05031784,62.87
449,3350,38.43,42.30,38.43,9801.28,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794951,-118.05038130,62.80
450,3360,40.57,38.43,40.57,9839.70,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794904,-118.05050853,62.57
451,3370,40.46,40.57,40.46,9880.27,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794889,-118.05064280,62.28
452,3380,41.42,40.46,41.42,9920.73,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794785,-118.05077674,62.08
453,3390,39.00,41.42,39.00,9962.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794659,-118.05091405,61.79
454,3400,37.64,39.00,37.64,10001.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794533,-118.05104307,61.83
455,3410,39.13,37.64,39.13,10038.80,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794430,-118.05116765,61.68
456,3420,40.38,39.13,40.38,10077.93,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794391,-118.05129721,60.88
457,3430,40.72,40.38,40.72,10118.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794307,-118.05143089,61.14
458,3440,37.00,40.72,37.00,10159.03,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794193,-118.05156573,60.79
459,3450,38.40,37.00,38.40,10196.03,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794086,-118.05168799,60.46
460,3460,41.95,38.40,41.95,10234.43,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88794050,-118.05181528,59.99
461,3470,41.38,41.95,41.38,10276.37,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793946,-118.05195406,59.79
462,3480,40.66,41.38,40.66,10317.75,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793824,-118.05209116,59.64
463,3490,38.50,40.66,38.50,10358.41,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793812,-118.05222561,59.48
464,3500,41.25,38.50,41.25,10396.91,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793798,-118.05235314,59.29
465,3510,41.15,41.25,41.15,10438.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793705,-118.05248975,59.50
466,3520,40.34,41.15,40.34,10479.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793615,-118.05262606,59.57
467,3530,39.41,40.34,39.41,10519.66,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793536,-118.05275957,59.85
468,3540,39.36,39.41,39.36,10559.07,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793441,-118.05289012,60.05
469,3540,39.36,5.74,33.62,10564.81,Metal Loss,Internal,21,0.043,0.4,0.6,11:39,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.449,1515,2104,33.88793426,-118.05290921,60.06
470,3540,39.36,12.68,26.68,10571.74,Metal Loss,Internal,22,0.045,0.3,0.7,10:43,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.448,1519,2110,33.88793409,-118.05293199,60.07
471,3540,39.36,22.11,17.25,10581.18,Metal Loss Group,Internal,24,0.049,0.5,1.1,11:11,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.451,1508,2095,33.88793385,-118.05296341,60.09
472,3540,39.36,22.27,17.09,10581.33,Metal Loss,Internal,22,0.045,0.2,0.5,10:41,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.447,1522,2113,33.88793385,-118.05296392,60.09
473,3550,39.55,39.36,39.55,10598.43,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793374,-118.05302029,60.04
474,3560,40.76,39.55,40.76,10637.98,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793305,-118.05315133,60.38
475,3570,41.14,40.76,41.14,10678.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793175,-118.05328614,61.07
476,3580,39.89,41.14,39.89,10719.88,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88793032,-118.05342233,61.51
477,3590,40.23,39.89,40.23,10759.77,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792930,-118.05355461,61.75
478,3600,40.82,40.23,40.82,10800.00,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792810,-118.05368782,61.96
479,3610,39.04,40.82,39.04,10840.82,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792731,-118.05382289,62.29
480,3620,41.29,39.04,41.29,10879.86,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792675,-118.05395213,62.48
481,3620,41.29,31.99,9.30,10911.85,Metal Loss,Internal,15,0.030,0.5,0.6,06:04,Manufacturing Related,SMLS,0.203,X35,8.625,680,,0.449,1516,2105,33.88792601,-118.05405803,62.84
482,3630,39.77,41.29,39.77,10921.15,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792580,-118.05408893,62.89
483,3640,40.85,39.77,40.85,10960.92,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792495,-118.05422061,62.85
484,3650,41.04,40.85,41.04,11001.77,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792426,-118.05435566,63.07
485,3660,34.66,41.04,34.66,11042.81,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792337,-118.05449159,63.77
486,3670,40.92,34.66,40.92,11077.47,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792202,-118.05460647,64.25
487,3680,39.17,40.92,39.17,11118.40,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88791999,-118.05474184,64.91
488,3690,43.23,39.17,43.23,11157.57,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88791866,-118.05487159,65.66
489,3700,40.78,43.23,40.78,11200.80,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88791835,-118.05501446,66.20
490,3710,32.74,40.78,32.74,11241.57,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792137,-118.05514954,67.02
491,3720,41.14,32.74,41.14,11274.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792412,-118.05525796,67.64
492,3730,32.65,41.14,32.65,11315.45,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792328,-118.05539416,68.05
493,3740,6.12,32.65,6.12,11348.10,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792235,-118.05550216,68.36
494,3750,1.08,6.12,1.08,11354.22,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88792243,-118.05552230,68.58
495,3760,1.02,1.08,1.02,11355.30,Girth Weld,,Elbow,,,8.625,680,,,,,33.88792244,-118.05552605,68.67
496,3760,1.02,0.51,0.51,11355.80,Bend09:55,30° 3D Left Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88792229,-118.05552753,68.81
497,3770,1.27,1.02,1.27,11356.31,Girth Weld,,Elbow,,,8.625,680,,,,,33.88792185,-118.05552907,68.99
498,3770,1.27,0.67,0.61,11356.98,Bend07:47,45° 3D Left Over Forged Bend,Elbow,,,8.625,680,,,,,33.88792099,-118.05553090,69.13
499,3780,0.95,1.27,0.95,11357.59,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88791974,-118.05553250,69.10
500,3790,9.72,0.95,9.72,11358.54,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88791796,-118.05553466,69.04
501,3800,1.50,9.72,1.50,11368.26,Girth Weld,,Elbow,,,8.625,680,,,,,33.88789889,-118.05555698,68.16
502,3800,1.50,0.78,0.72,11369.05,Bend02:37,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88789790,-118.05555919,68.11
503,3810,1.06,1.50,1.06,11369.76,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88789750,-118.05556155,68.10
504,3820,37.16,1.06,37.16,11370.82,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88789736,-118.05556489,68.14
505,3830,42.45,37.16,42.45,11407.99,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88789468,-118.05568793,68.82
506,3840,40.72,42.45,40.72,11450.44,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88789210,-118.05582846,69.36
507,3850,40.49,40.72,40.49,11491.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88788995,-118.05596337,69.71
508,3860,38.70,40.49,38.70,11531.65,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88788783,-118.05609732,70.17
509,3870,41.24,38.70,41.24,11570.35,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88788575,-118.05622528,70.26
510,3880,41.15,41.24,41.15,11611.58,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88788322,-118.05636206,70.47
511,3890,39.22,41.15,39.22,11652.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88788094,-118.05649822,70.52
512,3900,40.58,39.22,40.58,11691.95,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88787879,-118.05662804,70.64
513,3910,41.15,40.58,41.15,11732.53,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88787622,-118.05676225,71.04
514,3920,42.59,41.15,42.59,11773.69,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88787406,-118.05689859,71.22
515,3930,40.23,42.59,40.23,11816.28,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88787175,-118.05703957,71.73
516,3940,39.02,40.23,39.02,11856.51,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88786912,-118.05717280,71.53
517,3950,35.52,39.02,35.52,11895.53,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88786712,-118.05730187,71.72
518,3960,42.11,35.52,42.11,11931.05,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88786487,-118.05741928,71.75
519,3970,40.65,42.11,40.65,11973.15,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88786142,-118.05755880,72.22
520,3980,41.45,40.65,41.45,12013.81,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88785890,-118.05769353,72.19
521,3990,39.11,41.45,39.11,12055.25,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88785715,-118.05783072,72.22
522,4000,39.91,39.11,39.91,12094.36,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88785575,-118.05796007,72.27
523,4010,38.86,39.91,38.86,12134.27,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88785382,-118.05809213,72.01
524,4010,38.86,1.23,37.63,12135.49,AGM 33,,SMLS,0.203,X35,8.625,680,,,,,33.88785376,-118.05809640,72.00
525,4020,39.92,38.86,39.92,12173.12,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88785145,-118.05822085,71.91
526,4030,39.50,39.92,39.50,12213.05,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88784938,-118.05835284,71.58
527,4040,42.59,39.50,42.59,12252.54,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88784714,-118.05848357,71.42
528,4050,41.15,42.59,41.15,12295.13,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88784461,-118.05862453,71.14
529,4060,38.20,41.15,38.20,12336.28,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88784306,-118.05876058,70.73
530,4070,41.05,38.20,41.05,12374.48,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88784172,-118.05888695,70.50
531,4080,41.71,41.05,41.71,12415.53,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783994,-118.05902271,70.44
532,4090,38.65,41.71,38.65,12457.24,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783798,-118.05916102,69.89
533,4100,38.92,38.65,38.92,12495.89,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783650,-118.05928882,69.70
534,4110,36.78,38.92,36.78,12534.81,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783534,-118.05941820,70.03
535,4120,38.08,36.78,38.08,12571.59,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783399,-118.05953946,70.62
536,4130,39.64,38.08,39.64,12609.67,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783285,-118.05966538,69.90
537,4140,39.37,39.64,39.37,12649.32,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783154,-118.05979670,69.17
538,4150,37.77,39.37,37.77,12688.68,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88783067,-118.05992743,68.92
539,4160,40.41,37.77,40.41,12726.45,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782962,-118.06005213,68.61
540,4170,38.91,40.41,38.91,12766.85,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782812,-118.06018574,68.75
541,4180,39.29,38.91,39.29,12805.77,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782654,-118.06031431,68.59
542,4190,35.96,39.29,35.96,12845.06,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782482,-118.06044420,68.72
543,4200,40.81,35.96,40.81,12881.01,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782365,-118.06056331,68.72
544,4210,41.66,40.81,41.66,12921.82,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782238,-118.06069853,68.45
545,4220,36.19,41.66,36.19,12963.48,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782114,-118.06083675,68.49
546,4230,36.25,36.19,36.25,12999.67,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88782024,-118.06095593,68.46
547,4240,38.93,36.25,38.93,13035.92,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781921,-118.06107658,68.26
548,4250,40.82,38.93,40.82,13074.85,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781788,-118.06120468,68.37
549,4260,38.58,40.82,38.58,13115.67,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781723,-118.06133998,68.65
550,4270,39.09,38.58,39.09,13154.25,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781759,-118.06146760,69.82
551,4280,35.82,39.09,35.82,13193.34,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781646,-118.06159702,70.27
552,4290,40.10,35.82,40.10,13229.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781362,-118.06171525,70.10
553,4300,40.10,40.10,40.10,13269.27,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781089,-118.06184841,70.20
554,4310,40.88,40.10,40.88,13309.36,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780945,-118.06198072,70.20
555,4320,38.46,40.88,38.46,13350.24,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780844,-118.06211621,69.24
556,4330,35.36,38.46,35.36,13388.70,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780750,-118.06224349,68.93
557,4340,38.56,35.36,38.56,13424.05,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780647,-118.06236047,69.00
558,4350,39.56,38.56,39.56,13462.61,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780510,-118.06248783,69.18
559,4360,39.08,39.56,39.08,13502.17,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780390,-118.06261892,69.26
560,4370,37.49,39.08,37.49,13541.25,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780261,-118.06274823,69.34
561,4380,36.66,37.49,36.66,13578.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780155,-118.06287222,69.39
562,4390,40.09,36.66,40.09,13615.39,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780106,-118.06299499,69.58
563,4400,38.56,40.09,38.56,13655.48,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780028,-118.06312626,70.07
564,4410,42.26,38.56,42.26,13694.04,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779893,-118.06325421,70.24
565,4420,41.46,42.26,41.46,13736.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779769,-118.06339390,70.17
566,4430,40.21,41.46,40.21,13777.76,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779703,-118.06353114,70.24
567,4440,8.14,40.21,8.14,13817.97,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779644,-118.06366411,70.48
568,4450,1.02,8.14,1.02,13826.11,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779626,-118.06369099,70.52
569,4460,1.41,1.02,1.41,13827.13,Girth Weld,,Elbow,,,8.625,680,,,,,33.88779636,-118.06369442,70.53
570,4460,1.41,0.71,0.70,13827.83,Bend02:52,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88779706,-118.06369653,70.55
571,4470,8.28,1.41,8.28,13828.53,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779828,-118.06369849,70.59
572,4480,1.50,8.28,1.50,13836.82,Girth Weld,,Elbow,,,8.625,680,,,,,33.88781367,-118.06371853,71.05
573,4480,1.50,0.74,0.75,13837.56,Bend08:46,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88781432,-118.06372082,71.05
574,4490,1.88,1.50,1.88,13838.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781440,-118.06372322,71.04
575,4500,1.19,1.88,1.19,13840.19,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781440,-118.06373242,71.01
576,4510,43.99,1.19,43.99,13841.38,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781439,-118.06373643,71.00
577,4520,43.98,43.99,43.98,13885.38,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781413,-118.06387918,70.94
578,4530,46.35,43.98,46.35,13929.36,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781450,-118.06402446,71.03
579,4540,41.10,46.35,41.10,13975.71,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781555,-118.06417796,70.25
580,4550,45.31,41.10,45.31,14016.81,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781505,-118.06431391,70.51
581,4560,45.24,45.31,45.24,14062.11,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781433,-118.06446381,70.65
582,4570,44.80,45.24,44.80,14107.36,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781416,-118.06461370,70.84
583,4580,45.19,44.80,45.19,14152.16,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781327,-118.06476196,70.86
584,4590,45.65,45.19,45.65,14197.35,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781308,-118.06491143,70.59
585,4600,45.21,45.65,45.21,14243.00,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781386,-118.06506261,71.08
586,4610,27.57,45.21,27.57,14288.21,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781399,-118.06521215,70.95
587,4620,44.76,27.57,44.76,14315.79,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781399,-118.06530359,70.85
588,4630,45.50,44.76,45.50,14360.55,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781416,-118.06545168,70.58
589,4640,38.62,45.50,38.62,14406.04,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781341,-118.06560223,70.55
590,4650,45.00,38.62,45.00,14444.67,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781303,-118.06573025,70.56
591,4660,36.32,45.00,36.32,14489.66,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781318,-118.06587897,70.21
592,4670,28.16,36.32,28.16,14525.98,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781373,-118.06599925,69.93
593,4680,45.33,28.16,45.33,14554.14,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781473,-118.06609203,69.70
594,4690,35.82,45.33,35.82,14599.47,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781518,-118.06624245,69.04
595,4700,34.99,35.82,34.99,14635.29,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781404,-118.06636103,68.77
596,4710,45.73,34.99,45.73,14670.28,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781276,-118.06647658,68.79
597,4720,45.92,45.73,45.92,14716.01,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781218,-118.06662813,68.53
598,4730,45.30,45.92,45.30,14761.92,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781211,-118.06678002,68.36
599,4740,45.27,45.30,45.27,14807.22,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781075,-118.06692995,68.37
600,4750,39.94,45.27,39.94,14852.48,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781066,-118.06707980,68.45
601,4760,7.48,39.94,7.48,14892.42,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781287,-118.06721181,68.31
602,4770,0.96,7.48,0.96,14899.90,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88781311,-118.06723654,68.26
603,4780,34.83,0.96,34.83,14900.86,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781311,-118.06723981,68.25
604,4790,36.24,34.83,36.24,14935.69,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781246,-118.06735508,67.88
605,4800,41.77,36.24,41.77,14971.93,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781214,-118.06747492,67.12
606,4810,30.07,41.77,30.07,15013.70,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781156,-118.06761332,66.79
607,4820,40.29,30.07,40.29,15043.77,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88781077,-118.06771289,66.89
608,4830,41.90,40.29,41.90,15084.06,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780902,-118.06784604,67.07
609,4840,41.71,41.90,41.71,15125.96,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780734,-118.06798482,66.78
610,4850,39.84,41.71,39.84,15167.66,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780600,-118.06812295,66.24
611,4860,41.72,39.84,41.72,15207.50,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780391,-118.06825459,66.09
612,4870,36.28,41.72,36.28,15249.22,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780196,-118.06839267,65.49
613,4880,39.85,36.28,39.85,15285.50,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780134,-118.06851261,65.04
614,4890,41.70,39.85,41.70,15325.35,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780154,-118.06864459,65.51
615,4900,42.51,41.70,42.51,15367.04,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88780077,-118.06878252,65.77
616,4910,10.60,42.51,10.60,15409.56,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779879,-118.06892334,65.37
617,4920,6.89,10.60,6.89,15420.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779829,-118.06895829,65.33
618,4930,8.19,6.89,8.19,15427.05,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779804,-118.06898116,65.32
619,4940,12.85,8.19,12.85,15435.24,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779775,-118.06900825,65.30
620,4950,41.00,12.85,41.00,15448.09,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779749,-118.06905083,65.42
621,4960,37.87,41.00,37.87,15489.08,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779673,-118.06918603,64.63
622,4970,38.69,37.87,38.69,15526.95,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779653,-118.06931161,63.31
623,4980,40.82,38.69,40.82,15565.64,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779630,-118.06943978,63.63
624,4990,36.27,40.82,36.27,15606.47,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779637,-118.06957488,64.60
625,5000,39.04,36.27,39.04,15642.73,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779611,-118.06969480,65.35
626,5010,33.66,39.04,33.66,15681.77,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779547,-118.06982398,66.16
627,5020,40.77,33.66,40.77,15715.43,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779534,-118.06993548,66.37
628,5030,40.02,40.77,40.02,15756.20,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779469,-118.07007048,66.30
629,5040,37.06,40.02,37.06,15796.22,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779384,-118.07020257,65.63
630,5050,39.83,37.06,39.83,15833.28,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779311,-118.07032534,65.73
631,5060,34.67,39.83,34.67,15873.10,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779225,-118.07045713,65.52
632,5070,17.70,34.67,17.70,15907.77,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88779125,-118.07057192,65.69
633,5080,0.98,17.70,0.98,15925.47,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88779065,-118.07062856,65.58
634,5090,5.70,0.98,5.70,15926.46,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88779062,-118.07063178,65.57
635,5100,17.72,5.70,17.72,15932.15,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88779040,-118.07065307,65.52
636,5110,43.10,17.72,43.10,15949.87,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88779010,-118.07071132,65.25
637,5120,41.90,43.10,41.90,15992.98,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88778927,-118.07085386,65.28
638,5130,43.47,41.90,43.47,16034.88,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88778877,-118.07099257,65.81
639,5140,46.93,43.47,46.93,16078.35,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88778964,-118.07113634,64.99
640,5150,41.94,46.93,41.94,16125.28,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88778941,-118.07129175,65.30
641,5160,42.43,41.94,42.43,16167.22,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88778907,-118.07143057,65.35
642,5170,5.20,42.43,5.20,16209.65,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778944,-118.07157088,65.37
643,5180,0.76,5.20,0.76,16214.86,Girth Weld,,Elbow,,,8.625,680,,,,,33.88778916,-118.07158830,65.26
644,5180,0.76,0.40,0.36,16215.26,Bend10:09,22.5° 5D Left Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88778888,-118.07158964,65.32
645,5190,1.29,0.76,1.29,16215.62,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778864,-118.07159073,65.36
646,5200,0.72,1.29,0.72,16216.91,Girth Weld,,Elbow,,,8.625,680,,,,,33.88778758,-118.07159465,65.57
647,5200,0.72,0.36,0.37,16217.26,Bend04:10,22.5° 3D Right Over Forged Bend,Elbow,,,8.625,680,,,,,33.88778749,-118.07159587,65.57
648,5210,1.02,0.72,1.02,16217.63,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778740,-118.07159705,65.58
649,5220,38.79,1.02,38.79,16218.65,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778732,-118.07160048,65.57
650,5230,37.34,38.79,37.34,16257.44,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778655,-118.07172863,65.08
651,5240,37.96,37.34,37.96,16294.78,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778667,-118.07185239,65.33
652,5250,40.13,37.96,40.13,16332.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778677,-118.07197796,65.52
653,5260,4.91,40.13,4.91,16372.88,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778643,-118.07211079,65.76
654,5270,33.83,4.91,33.83,16377.79,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778642,-118.07212644,65.72
655,5280,5.83,33.83,5.83,16411.61,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778621,-118.07223935,65.42
656,5290,7.58,5.83,7.58,16417.44,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778618,-118.07225819,65.35
657,5300,0.97,7.58,0.97,16425.02,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778620,-118.07228315,65.20
658,5310,1.23,0.97,1.23,16425.99,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778620,-118.07228635,65.18
659,5320,1.20,1.23,1.20,16427.22,Girth Weld,,Elbow,,,8.625,680,,,,,33.88778646,-118.07229062,65.21
660,5320,1.20,0.62,0.58,16427.84,Bend01:57,45° 3D Right Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88778720,-118.07229257,65.37
661,5330,2.08,1.20,2.08,16428.42,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778793,-118.07229390,65.52
662,5340,1.54,2.08,1.54,16430.50,Girth Weld,,Elbow,,,8.625,680,,,,,33.88779128,-118.07229901,66.22
663,5340,1.54,0.80,0.74,16431.29,Bend08:01,45° 3D Left Over Forged Bend,Elbow,,,8.625,680,,,,,33.88779205,-118.07230148,66.37
664,5350,0.86,1.54,0.86,16432.03,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88779223,-118.07230390,66.41
665,5360,40.27,0.86,40.27,16432.89,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88779220,-118.07230721,66.43
666,5370,41.28,40.27,41.28,16473.16,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88779060,-118.07243986,67.06
667,5380,41.40,41.28,41.40,16514.44,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778899,-118.07257646,66.52
668,5390,39.93,41.40,39.93,16555.84,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778844,-118.07271341,66.89
669,5400,10.27,39.93,10.27,16595.78,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778849,-118.07284562,68.10
670,5410,1.21,10.27,1.21,16606.05,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88778858,-118.07287961,68.02
671,5420,2.02,1.21,2.02,16607.26,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778857,-118.07288360,67.99
672,5430,37.93,2.02,37.93,16609.28,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778855,-118.07289030,67.94
673,5440,41.43,37.93,41.43,16647.21,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778860,-118.07301648,67.15
674,5450,29.21,41.43,29.21,16688.63,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778886,-118.07315297,67.07
675,5460,35.92,29.21,35.92,16717.85,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778826,-118.07325573,67.33
676,5470,37.98,35.92,37.98,16753.76,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778702,-118.07336794,67.30
677,5480,36.79,37.98,36.79,16791.74,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778607,-118.07349158,67.14
678,5490,39.49,36.79,39.49,16828.52,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778590,-118.07361676,67.04
679,5500,41.90,39.49,41.90,16868.02,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778627,-118.07374655,66.81
680,5510,41.23,41.90,41.23,16909.91,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778621,-118.07388527,67.22
681,5520,42.33,41.23,42.33,16951.14,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778546,-118.07402170,67.96
682,5530,31.35,42.33,31.35,16993.47,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778422,-118.07416176,68.39
683,5540,31.05,31.35,31.05,17024.83,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778354,-118.07426548,68.69
684,5550,31.81,31.05,31.81,17055.88,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778321,-118.07436846,68.71
685,5560,39.69,31.81,39.69,17087.69,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778276,-118.07447362,68.28
686,5570,39.91,39.69,39.91,17127.38,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778172,-118.07460500,68.28
687,5580,40.53,39.91,40.53,17167.28,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778160,-118.07473711,67.62
688,5590,36.18,40.53,36.18,17207.81,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778202,-118.07487116,66.73
689,5600,38.33,36.18,38.33,17243.99,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778154,-118.07499083,66.62
690,5610,42.03,38.33,42.03,17282.32,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778076,-118.07511769,67.38
691,5620,30.99,42.03,30.99,17324.35,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88778000,-118.07525585,69.32
692,5630,42.73,30.99,42.73,17355.33,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777957,-118.07535909,70.52
693,5640,32.73,42.73,32.73,17398.07,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777841,-118.07549988,71.25
694,5650,41.39,32.73,41.39,17430.80,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777705,-118.07560865,71.67
695,5660,42.11,41.39,42.11,17472.19,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777651,-118.07574576,72.00
696,5660,42.11,1.78,40.34,17473.97,AGM 35,,SMLS,0.203,X35,8.625,680,,,,,33.88777652,-118.07575169,72.00
697,5670,43.08,42.11,43.08,17514.30,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777699,-118.07588518,71.95
698,5680,42.78,43.08,42.78,17557.38,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777710,-118.07602771,72.08
699,5690,42.64,42.78,42.64,17600.16,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777694,-118.07616911,72.35
700,5700,41.80,42.64,41.80,17642.80,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777658,-118.07631036,72.63
701,5710,42.82,41.80,42.82,17684.60,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777587,-118.07644846,72.89
702,5720,39.83,42.82,39.83,17727.42,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777492,-118.07659013,73.01
703,5730,42.31,39.83,42.31,17767.25,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777383,-118.07672189,73.27
704,5740,34.05,42.31,34.05,17809.56,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777325,-118.07686121,73.78
705,5750,30.58,34.05,30.58,17843.60,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777250,-118.07697480,74.15
706,5760,30.55,30.58,30.55,17874.18,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777135,-118.07707604,74.46
707,5770,30.93,30.55,30.93,17904.73,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88777006,-118.07717656,74.62
708,5780,29.69,30.93,29.69,17935.67,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776965,-118.07727897,74.65
709,5790,39.85,29.69,39.85,17965.35,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776961,-118.07737732,74.66
710,5800,21.76,39.85,21.76,18005.20,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776919,-118.07750899,75.03
711,5800,21.76,20.40,1.36,18025.61,Tap11:56,,SMLS,0.203,X35,8.625,680,,,,,33.88776903,-118.07757623,75.18
712,5810,0.74,21.76,0.74,18026.97,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88776904,-118.07758068,75.17
713,5820,0.73,0.74,0.73,18027.70,Girth Weld,,Elbow,,,8.625,680,,,,,33.88776913,-118.07758333,75.16
714,5820,0.73,0.35,0.37,18028.06,Bend03:03,22.5° 5D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88776937,-118.07758451,75.15
715,5830,1.97,0.73,1.97,18028.43,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88776963,-118.07758561,75.14
716,5840,0.75,1.97,0.75,18030.40,Girth Weld,,Elbow,,,8.625,680,,,,,33.88777158,-118.07759179,75.10
717,5840,0.75,0.39,0.36,18030.79,Bend09:03,22.5° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88777168,-118.07759308,75.09
718,5850,2.49,0.75,2.49,18031.14,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88777175,-118.07759417,75.09
719,5850,2.49,0.87,1.62,18032.01,Pipe Support Full Circ.,,ERW,0.280,X35,8.625,680,,,,,33.88777185,-118.07759684,75.09
720,5850,2.49,1.83,0.66,18032.97,Tap11:57,,ERW,0.280,X35,8.625,680,,,,,33.88777186,-118.07759981,75.08
721,5860,2.37,2.49,2.37,18033.63,Girth Weld,,Valve,,,8.625,680,,,,,33.88777187,-118.07760176,75.08
722,5860,2.37,0.36,2.01,18033.99,Flange,,Valve,,,8.625,680,,,,,33.88777187,-118.07760279,75.08
723,5860,2.37,1.18,1.19,18034.81,Valve,,Valve,,,8.625,680,,,,,33.88777188,-118.07760519,75.08
724,5860,2.37,2.00,0.37,18035.63,Flange,,Valve,,,8.625,680,,,,,33.88777188,-118.07760775,75.07
725,5870,2.49,2.37,2.49,18036.00,Girth Weld,,Valve,,,8.625,680,,,,,33.88777189,-118.07760889,75.07
726,5870,2.49,0.37,2.12,18036.37,Flange,,Valve,,,8.625,680,,,,,33.88777189,-118.07761007,75.07
727,5870,2.49,1.33,1.16,18037.33,Valve,,Valve,,,8.625,680,,,,,33.88777190,-118.07761270,75.06
728,5870,2.49,2.13,0.36,18038.13,Flange,,Valve,,,8.625,680,,,,,33.88777191,-118.07761522,75.06
729,5880,0.54,2.49,0.54,18038.48,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88777191,-118.07761624,75.06
730,5890,0.61,0.54,0.61,18039.02,Girth Weld,,Tee,,,8.625,680,,,,,33.88777192,-118.07761957,75.05
731,5890,0.61,0.31,0.30,18039.33,Tee03:09,,Tee,,,8.625,680,,,,,33.88777193,-118.07762235,75.05
732,5900,0.62,0.61,0.62,18039.63,Girth Weld,,Flange,,,8.625,680,,,,,33.88777193,-118.07762331,75.05
733,5900,0.62,0.26,0.37,18039.88,Flange,,Flange,,,8.625,680,,,,,33.88777193,-118.07762431,75.05
734,5910,3.75,0.62,3.75,18040.25,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88777193,-118.07762569,75.04
735,5910,3.75,0.95,2.80,18041.20,Tap00:13,,ERW,0.280,X35,8.625,680,,,,,33.88777194,-118.07762908,75.04
736,5910,3.75,2.73,1.02,18042.98,Tap06:06,,ERW,0.280,X35,8.625,680,,,,,33.88777196,-118.07763462,75.03
737,5920,2.43,3.75,2.43,18044.00,Girth Weld,,Valve,,,8.625,680,,,,,33.88777197,-118.07763778,75.03
738,5920,2.43,0.37,2.07,18044.36,Flange,,Valve,,,8.625,680,,,,,33.88777197,-118.07763900,75.03
739,5920,2.43,1.22,1.21,18045.22,Valve,,Valve,,,8.625,680,,,,,33.88777198,-118.07764172,75.02
740,5920,2.43,2.04,0.39,18046.04,Flange,,Valve,,,8.625,680,,,,,33.88777199,-118.07764431,75.02
741,5930,3.57,2.43,3.57,18046.43,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88777199,-118.07764551,75.02
742,5930,3.57,0.24,3.34,18046.67,Pipe Support,,,,3.0,10.9,06:06,,ERW,0.280,X35,8.625,680,,,,,33.88777199,-118.07764630,75.01
743,5930,3.57,0.59,2.98,18047.02,Tap11:48,,ERW,0.280,X35,8.625,680,,,,,33.88777200,-118.07764730,75.01
744,5930,3.57,2.88,0.69,18049.31,Pipe Support Full Circ.,,ERW,0.280,X35,8.625,680,,,,,33.88777202,-118.07765422,75.00
745,5940,0.76,3.57,0.76,18050.00,Girth Weld,,Elbow,,,8.625,680,,,,,33.88777193,-118.07765643,75.00
746,5940,0.76,0.39,0.38,18050.39,Bend08:55,22.5° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88777173,-118.07765785,75.00
747,5950,2.46,0.76,2.46,18050.76,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88777147,-118.07765890,74.99
748,5960,0.76,2.46,0.76,18053.22,Girth Weld,,Elbow,,,8.625,680,,,,,33.88776899,-118.07766648,74.94
749,5960,0.76,0.39,0.37,18053.61,Bend03:00,22.5° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88776881,-118.07766781,74.93
750,5970,0.71,0.76,0.71,18053.98,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.88776870,-118.07766894,74.93
751,5980,32.74,0.71,32.74,18054.69,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776859,-118.07767138,74.92
752,5980,32.74,1.59,31.15,18056.28,Tap11:57,,SMLS,0.203,X35,8.625,680,,,,,33.88776854,-118.07767687,74.92
753,5990,38.63,32.74,38.63,18087.42,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776748,-118.07777927,75.06
754,5990,38.63,13.79,24.84,18101.22,Deformation,,1.1,0.098,1.5,1.6,02:06,,SMLS,0.203,X35,8.625,680,,,,,33.88776705,-118.07782526,75.24
755,5990,38.63,28.15,10.48,18115.57,Deformation,,1.1,0.093,2.0,2.0,02:00,,SMLS,0.203,X35,8.625,680,,,,,33.88776677,-118.07787278,75.38
756,6000,40.92,38.63,40.92,18126.06,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776669,-118.07790742,75.36
757,6010,42.09,40.92,42.09,18166.97,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776636,-118.07804291,75.28
758,6020,42.35,42.09,42.35,18209.06,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776551,-118.07818196,75.38
759,6030,42.47,42.35,42.47,18251.41,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776467,-118.07832216,75.30
760,6040,37.03,42.47,37.03,18293.88,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776447,-118.07846255,74.44
761,6050,41.43,37.03,41.43,18330.91,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776411,-118.07858508,74.35
762,6060,44.01,41.43,44.01,18372.34,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776303,-118.07872205,74.53
763,6070,40.97,44.01,40.97,18416.36,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776160,-118.07886777,74.58
764,6080,40.54,40.97,40.54,18457.33,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88776057,-118.07900307,74.89
765,6090,42.58,40.54,42.58,18497.87,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775919,-118.07913733,75.29
766,6100,32.21,42.58,32.21,18540.45,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775884,-118.07927802,75.51
767,6110,35.23,32.21,35.23,18572.66,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775953,-118.07938451,75.65
768,6120,34.43,35.23,34.43,18607.89,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775942,-118.07950121,75.96
769,6130,39.63,34.43,39.63,18642.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775823,-118.07961480,76.31
770,6140,40.27,39.63,40.27,18681.94,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775659,-118.07974617,76.83
771,6150,40.63,40.27,40.63,18722.21,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775599,-118.07987935,76.69
772,6160,37.59,40.63,37.59,18762.85,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775496,-118.08001363,77.31
773,6170,40.01,37.59,40.01,18800.44,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775439,-118.08013800,77.25
774,6180,40.86,40.01,40.86,18840.45,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775388,-118.08027034,77.23
775,6190,39.31,40.86,39.31,18881.31,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775301,-118.08040557,77.42
776,6200,41.26,39.31,41.26,18920.62,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775204,-118.08053551,77.35
777,6210,41.91,41.26,41.91,18961.88,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775169,-118.08067208,76.81
778,6220,34.00,41.91,34.00,19003.79,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775100,-118.08081072,76.66
779,6230,39.80,34.00,39.80,19037.79,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88775023,-118.08092321,76.79
780,6240,38.23,39.80,38.23,19077.58,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88774896,-118.08105472,76.78
781,6250,37.07,38.23,37.07,19115.81,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88774868,-118.08118123,76.22
782,6260,42.20,37.07,42.20,19152.88,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88774955,-118.08130368,75.55
783,6270,42.05,42.20,42.05,19195.08,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88774872,-118.08144335,75.89
784,6280,42.97,42.05,42.97,19237.12,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88774751,-118.08158235,76.71
785,6290,34.29,42.97,34.29,19280.10,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.88774652,-118.08172458,76.74
786,6300,16.72,34.29,16.72,19314.39,Girth Weld,,ERW,0.203,X35,8.625,680,00:13,,,,33.88774518,-118.08183785,75.94
787,6300,16.72,0.61,16.10,19315.00,Metal Loss,External,21,0.043,0.6,0.5,06:44,,ERW,0.203,X35,8.625,680,,0.451,1509,2096,33.88774515,-118.08183985,75.92
788,6310,65.65,16.72,65.65,19331.11,Girth Weld,,ERW,0.203,X35,8.625,680,11:23,,,,33.88774458,-118.08189323,75.96
789,6310,65.65,65.16,0.49,19396.26,Sleeve Start,,ERW,0.203,X35,8.625,680,,,,,33.88774366,-118.08210858,76.60
790,6320,29.87,65.65,29.87,19396.76,Girth Weld,,ERW,0.203,X35,8.625,680,02:42,,,,33.88774365,-118.08211028,76.61
791,6320,29.87,0.90,28.97,19397.66,Sleeve End,,ERW,0.203,X35,8.625,680,,,,,33.88774364,-118.08211342,76.61
792,6330,65.63,29.87,65.63,19426.63,Girth Weld,,ERW,0.203,X35,8.625,680,00:15,,,,33.88774326,-118.08220917,76.53
793,6340,53.89,65.63,53.89,19492.26,Girth Weld,,ERW,0.203,X35,8.625,680,02:16,,,,33.88774238,-118.08242626,76.71
794,6350,37.89,53.89,37.89,19546.15,Girth Weld,,ERW,0.203,X35,8.625,680,06:48,,,,33.88773790,-118.08260428,76.47
795,6360,43.95,37.89,43.95,19584.04,Girth Weld,,ERW,0.203,X35,8.625,680,06:17,,,,33.88773411,-118.08272966,76.97
796,6370,21.27,43.95,21.27,19627.99,Girth Weld,,ERW,0.203,X35,8.625,680,08:39,,,,33.88773479,-118.08287503,76.96
797,6380,65.70,21.27,65.70,19649.26,Girth Weld,,ERW,0.203,X35,8.625,680,09:52,,,,33.88773628,-118.08294542,76.82
798,6390,65.62,65.70,65.62,19714.96,Girth Weld,,ERW,0.203,X35,8.625,680,00:51,,,,33.88774243,-118.08316256,77.01
799,6390,65.62,27.19,38.43,19742.15,Close Metal Object,,,,4.3,5.0,09:22,,ERW,0.203,X35,8.625,680,,,,,33.88774252,-118.08325247,77.44
800,6400,37.01,65.62,37.01,19780.58,Girth Weld,,ERW,0.203,X35,8.625,680,06:42,,,,33.88774151,-118.08337971,77.70
801,6410,53.80,37.01,53.80,19817.59,Girth Weld,,ERW,0.203,X35,8.625,680,03:56,,,,33.88774039,-118.08350194,78.19
802,6420,42.63,53.80,42.63,19871.38,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88773974,-118.08367990,77.91
803,6430,40.82,42.63,40.82,19914.01,Girth Weld,,ERW,0.203,X35,8.625,680,11:11,,,,33.88773947,-118.08382087,78.26
804,6440,42.71,40.82,42.71,19954.82,Girth Weld,,ERW,0.203,X35,8.625,680,10:12,,,,33.88773906,-118.08395573,77.82
805,6450,43.45,42.71,43.45,19997.53,Girth Weld,,ERW,0.203,X35,8.625,680,01:00,,,,33.88773877,-118.08409717,78.17
806,6460,42.17,43.45,42.17,20040.99,Girth Weld,,ERW,0.203,X35,8.625,680,10:59,,,,33.88773746,-118.08424086,77.93
807,6470,42.40,42.17,42.40,20083.15,Girth Weld,,ERW,0.203,X35,8.625,680,00:49,,,,33.88773699,-118.08438027,78.07
808,6480,41.54,42.40,41.54,20125.55,Girth Weld,,ERW,0.203,X35,8.625,680,10:54,,,,33.88773544,-118.08452065,77.72
809,6490,37.45,41.54,37.45,20167.09,Girth Weld,,ERW,0.203,X35,8.625,680,01:43,,,,33.88773450,-118.08465810,77.76
810,6500,51.95,37.45,51.95,20204.54,Girth Weld,,ERW,0.203,X35,8.625,680,11:47,,,,33.88773410,-118.08478190,77.34
811,6510,39.22,51.95,39.22,20256.49,Girth Weld,,ERW,0.203,X35,8.625,680,03:03,,,,33.88773296,-118.08495380,77.17
812,6520,42.70,39.22,42.70,20295.71,Girth Weld,,ERW,0.203,X35,8.625,680,00:08,,,,33.88773171,-118.08508342,77.26
813,6520,42.70,31.56,11.14,20327.27,Metal Loss,Internal,23,0.047,0.3,0.5,01:38,Manufacturing Related,ERW,0.203,X35,8.625,680,,0.447,1520,2111,33.88773064,-118.08518770,77.33
814,6530,65.61,42.70,65.61,20338.41,Girth Weld,,ERW,0.203,X35,8.625,680,02:00,,,,33.88773024,-118.08522454,77.40
815,6540,65.71,65.61,65.71,20404.02,Girth Weld,,ERW,0.203,X35,8.625,680,11:46,,,,33.88772808,-118.08544159,77.27
816,6540,65.71,49.70,16.02,20453.72,Close Metal Object,,,,3.0,4.6,11:54,,ERW,0.203,X35,8.625,680,,,,,33.88772572,-118.08560614,77.44
817,6550,65.46,65.71,65.46,20469.73,Girth Weld,,ERW,0.203,X35,8.625,680,10:03,,,,33.88772517,-118.08565897,77.29
818,6560,57.91,65.46,57.91,20535.19,Girth Weld,,ERW,0.203,X35,8.625,680,00:58,,,,33.88772320,-118.08587543,77.20
819,6570,65.75,57.91,65.75,20593.10,Girth Weld,,ERW,0.203,X35,8.625,680,04:40,,,,33.88772150,-118.08606700,76.95
820,6580,29.67,65.75,29.67,20658.85,Girth Weld,,ERW,0.203,X35,8.625,680,00:19,,,,33.88772161,-118.08628441,75.55
821,6590,25.24,29.67,25.24,20688.52,Girth Weld,,ERW,0.203,X35,8.625,680,03:41,,,,33.88772142,-118.08638280,75.14
822,6600,51.59,25.24,51.59,20713.77,Girth Weld,,ERW,0.203,X35,8.625,680,05:12,,,,33.88772094,-118.08646608,74.91
823,6610,65.53,51.59,65.53,20765.36,Girth Weld,,ERW,0.203,X35,8.625,680,00:48,,,,33.88771836,-118.08663683,74.62
824,6620,65.64,65.53,65.64,20830.88,Girth Weld,,ERW,0.203,X35,8.625,680,06:57,,,,33.88771679,-118.08685355,75.10
825,6630,65.69,65.64,65.69,20896.52,Girth Weld,,ERW,0.203,X35,8.625,680,10:12,,,,33.88771444,-118.08707056,75.62
826,6640,63.75,65.69,63.75,20962.21,Girth Weld,,ERW,0.203,X35,8.625,680,08:25,,,,33.88771361,-118.08728792,76.19
827,6650,65.47,63.75,65.47,21025.96,Girth Weld,,ERW,0.203,X35,8.625,680,00:09,,,,33.88771211,-118.08749872,76.16
828,6660,62.41,65.47,62.41,21091.42,Girth Weld,,ERW,0.203,X35,8.625,680,09:54,,,,33.88771049,-118.08771529,75.90
829,6670,65.61,62.41,65.61,21153.83,Girth Weld,,ERW,0.203,X35,8.625,680,00:04,,,,33.88770924,-118.08792161,76.25
830,6680,65.45,65.61,65.45,21219.44,Girth Weld,,ERW,0.203,X35,8.625,680,00:55,,,,33.88770798,-118.08813873,75.97
831,6690,65.21,65.45,65.21,21284.89,Girth Weld,,ERW,0.203,X35,8.625,680,10:35,,,,33.88770795,-118.08835496,73.15
832,6700,65.62,65.21,65.62,21350.10,Girth Weld,,ERW,0.203,X35,8.625,680,06:10,,,,33.88770813,-118.08857067,73.42
833,6710,17.86,65.62,17.86,21415.72,Girth Weld,,ERW,0.203,X35,8.625,680,10:13,,,,33.88770918,-118.08878768,75.05
834,6720,0.99,17.86,0.99,21433.58,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770827,-118.08884645,75.46
835,6730,19.60,0.99,19.60,21434.56,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770824,-118.08884968,75.48
836,6740,21.60,19.60,21.60,21454.16,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770803,-118.08891476,75.70
837,6750,21.43,21.60,21.43,21475.76,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770831,-118.08898629,75.41
838,6760,19.66,21.43,19.66,21497.19,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770798,-118.08905691,74.64
839,6770,22.00,19.66,22.00,21516.85,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770700,-118.08912209,74.28
840,6780,18.87,22.00,18.87,21538.84,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770547,-118.08919467,74.65
841,6790,21.42,18.87,21.42,21557.72,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770427,-118.08925703,75.45
842,6800,21.89,21.42,21.89,21579.13,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770380,-118.08932773,75.36
843,6810,16.10,21.89,16.10,21601.03,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770353,-118.08940032,75.08
844,6820,21.84,16.10,21.84,21617.13,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770364,-118.08945398,74.85
845,6830,21.04,21.84,21.04,21638.97,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770327,-118.08952575,74.61
846,6840,21.92,21.04,21.92,21660.01,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770231,-118.08959571,74.36
847,6850,19.36,21.92,19.36,21681.93,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770113,-118.08966791,74.06
848,6860,22.00,19.36,22.00,21701.29,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88770057,-118.08973190,74.15
849,6870,19.91,22.00,19.91,21723.29,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88769962,-118.08980470,74.38
850,6880,18.89,19.91,18.89,21743.19,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88769816,-118.08987035,74.41
851,6890,3.93,18.89,3.93,21762.09,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88769680,-118.08993295,74.40
852,6900,37.14,3.93,37.14,21766.02,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88769654,-118.08994597,74.39
853,6910,43.59,37.14,43.59,21803.16,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88769558,-118.09006873,74.31
