ItemNumber,JointNumber,JointLengthft,DisttoUSGWft,DisttoDSGWft,AbsoluteDistanceft,Feature,ExtInt,Depth,Depthin,Lengthin,Widthin,Oclockhhmm,Comments,PipeType,WTin,PipeGrade,PipeODin,MOP,LongSeam,ERF,SafeBurstPressure,BurstPressure,Latitudedeg,Longitudedeg,Elevationft
854,6920,45.27,43.59,45.27,21846.75,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88769508,-118.09021265,74.00
855,6920,45.27,20.28,24.98,21867.03,Metal Loss,External,13,0.041,1.0,1.5,00:55,,ERW,0.312,X35,8.625,680,,0.294,2315,3215,33.88769467,-118.09028028,73.86
856,6930,44.06,45.27,44.06,21892.01,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88769399,-118.09036254,73.80
857,6940,44.12,44.06,44.12,21936.07,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88769239,-118.09050851,73.88
858,6940,44.12,43.54,0.58,21979.62,Deformation,,1.5,0.127,5.4,3.6,09:42,,ERW,0.312,X35,8.625,680,,,,,33.88769041,-118.09065215,74.20
859,6950,43.17,44.12,43.17,21980.19,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88769039,-118.09065419,74.20
860,6960,44.90,43.17,44.90,22023.36,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88768914,-118.09079734,74.16
861,6970,30.67,44.90,30.67,22068.26,Girth Weld,,ERW,0.312,X35,8.625,680,,,,,33.88768790,-118.09094572,74.23
862,6970,30.67,30.49,0.18,22098.75,Metal Loss,External,14,0.044,0.2,1.0,08:55,,ERW,0.312,X35,8.625,680,,0.290,2342,3253,33.88768625,-118.09104647,73.96
863,6970,30.67,30.49,0.18,22098.75,Metal Loss,External,16,0.050,0.2,0.7,03:25,,ERW,0.312,X35,8.625,680,,0.290,2342,3252,33.88768625,-118.09104647,73.96
864,6980,0.87,30.67,0.87,22098.93,Girth Weld,,Elbow,,,8.625,680,,,,,33.88768625,-118.09104701,73.92
865,6980,0.87,0.48,0.39,22099.41,Bend05:59,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88768624,-118.09104856,73.70
866,6990,3.26,0.87,3.26,22099.79,Girth Weld,,SMLS,0.312,X35,8.625,680,,,,,33.88768624,-118.09104953,73.47
867,7000,0.75,3.26,0.75,22103.05,Girth Weld,,Elbow,,,8.625,680,,,,,33.88768614,-118.09105701,71.15
868,7000,0.75,0.36,0.39,22103.41,Bend11:59,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88768612,-118.09105803,71.03
869,7010,10.28,0.75,10.28,22103.80,Girth Weld,,SMLS,0.312,X35,8.625,680,,,,,33.88768609,-118.09105933,70.95
870,7020,0.80,10.28,0.80,22114.08,Girth Weld,,Elbow,,,8.625,680,,,,,33.88768529,-118.09109315,70.53
871,7020,0.80,0.42,0.38,22114.50,Bend11:59,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88768525,-118.09109454,70.68
872,7030,3.00,0.80,3.00,22114.88,Girth Weld,,SMLS,0.312,X35,8.625,680,,,,,33.88768523,-118.09109544,70.91
873,7040,0.86,3.00,0.86,22117.88,Girth Weld,,Elbow,,,8.625,680,,,,,33.88768511,-118.09110286,72.88
874,7040,0.86,0.47,0.39,22118.35,Bend05:59,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88768510,-118.09110450,73.00
875,7050,8.23,0.86,8.23,22118.74,Girth Weld,,SMLS,0.312,X35,8.625,680,,,,,33.88768507,-118.09110575,73.00
876,7060,0.96,8.23,0.96,22126.97,Girth Weld,,SMLS,0.312,X35,8.625,680,,,,,33.88768448,-118.09113426,72.88
877,7070,40.42,0.96,40.42,22127.94,Girth Weld,,ERW,0.203,X35,8.625,680,02:05,,,,33.88768442,-118.09113750,72.86
878,7080,39.06,40.42,39.06,22168.36,Girth Weld,,ERW,0.203,X35,8.625,680,11:34,,,,33.88768208,-118.09126972,72.24
879,7080,39.06,21.89,17.18,22190.24,AGM 37,,ERW,0.203,X35,8.625,680,,,,,33.88768145,-118.09134218,72.00
880,7090,51.96,39.06,51.96,22207.42,Girth Weld,,ERW,0.203,X35,8.625,680,01:57,,,,33.88768196,-118.09139884,71.22
881,7100,3.09,51.96,3.09,22259.38,Girth Weld,,ERW,0.203,X35,8.625,680,02:16,,,,33.88768221,-118.09157027,70.25
882,7110,42.18,3.09,42.18,22262.47,Girth Weld,,ERW,0.203,X35,8.625,680,11:03,,,,33.88768221,-118.09158056,70.20
883,7120,39.66,42.18,39.66,22304.65,Girth Weld,,ERW,0.203,X35,8.625,680,00:18,,,,33.88768213,-118.09171986,71.27
884,7120,39.66,27.40,12.26,22332.05,Deformation,,1.1,0.092,2.0,2.0,11:58,At Seam,ERW,0.203,X35,8.625,680,,,,,33.88768223,-118.09181013,72.13
885,7130,59.32,39.66,59.32,22344.31,Girth Weld,,ERW,0.203,X35,8.625,680,02:44,,,,33.88768219,-118.09185069,72.49
886,7140,65.44,59.32,65.44,22403.63,Girth Weld,,ERW,0.203,X35,8.625,680,03:05,,,,33.88768116,-118.09204646,72.38
887,7150,42.48,65.44,42.48,22469.07,Girth Weld,,ERW,0.203,X35,8.625,680,01:40,,,,33.88768011,-118.09226252,71.27
888,7160,65.67,42.48,65.67,22511.55,Girth Weld,,ERW,0.203,X35,8.625,680,02:47,,,,33.88767927,-118.09240257,73.27
889,7160,65.67,6.67,59.00,22518.22,Metal Loss,External,11,0.022,0.5,0.7,07:52,,ERW,0.203,X35,8.625,680,,0.448,1519,2110,33.88767902,-118.09242452,73.22
890,7170,65.60,65.67,65.60,22577.22,Girth Weld,,ERW,0.203,X35,8.625,680,01:25,,,,33.88767811,-118.09261920,70.21
891,7170,65.60,28.13,37.47,22605.35,Metal Loss,Internal,12,0.024,0.3,0.5,05:56,Manufacturing Related,ERW,0.203,X35,8.625,680,,0.447,1522,2114,33.88767840,-118.09271204,69.99
892,7170,65.60,38.20,27.41,22615.41,Metal Loss,Internal,10,0.020,0.3,0.5,05:59,Manufacturing Related,ERW,0.203,X35,8.625,680,,0.446,1523,2116,33.88767855,-118.09274539,69.98
893,7180,42.71,65.60,42.71,22642.82,Girth Weld,,ERW,0.203,X35,8.625,680,10:49,,,,33.88767920,-118.09283579,71.55
894,7190,65.69,42.71,65.69,22685.53,Girth Weld,,ERW,0.203,X35,8.625,680,05:45,,,,33.88768067,-118.09297648,73.62
895,7200,37.13,65.69,37.13,22751.22,Girth Weld,,ERW,0.203,X35,8.625,680,05:09,,,,33.88767548,-118.09319332,72.89
896,7210,42.73,37.13,42.73,22788.35,Girth Weld,,ERW,0.203,X35,8.625,680,02:08,,,,33.88767639,-118.09331604,72.67
897,7220,42.28,42.73,42.28,22831.08,Girth Weld,,ERW,0.203,X35,8.625,680,01:10,,,,33.88767619,-118.09345703,73.26
898,7230,41.34,42.28,41.34,22873.36,Girth Weld,,ERW,0.203,X35,8.625,680,11:12,,,,33.88767540,-118.09359657,73.15
899,7240,42.21,41.34,42.21,22914.69,Girth Weld,,ERW,0.203,X35,8.625,680,00:52,,,,33.88767664,-118.09373302,73.32
900,7250,7.08,42.21,7.08,22956.90,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88767765,-118.09387234,73.02
901,7260,0.97,7.08,0.97,22963.99,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767747,-118.09389578,73.12
902,7270,12.79,0.97,12.79,22964.96,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767744,-118.09389899,73.14
903,7280,19.14,12.79,19.14,22977.75,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767642,-118.09394136,73.12
904,7290,21.86,19.14,21.86,22996.88,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767490,-118.09400438,72.73
905,7300,43.23,21.86,43.23,23018.74,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767349,-118.09407674,72.47
906,7310,20.93,43.23,20.93,23061.97,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767335,-118.09422066,72.65
907,7320,20.63,20.93,20.63,23082.90,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767388,-118.09428897,72.64
908,7330,22.15,20.63,22.15,23103.53,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767444,-118.09435722,72.43
909,7340,20.87,22.15,20.87,23125.68,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767539,-118.09442957,72.31
910,7350,21.24,20.87,21.24,23146.54,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767630,-118.09449858,72.25
911,7360,22.13,21.24,22.13,23167.78,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767698,-118.09456916,72.15
912,7370,20.50,22.13,20.50,23189.91,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767745,-118.09464193,71.97
913,7380,21.20,20.50,21.20,23210.41,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767806,-118.09470988,71.82
914,7390,20.54,21.20,20.54,23231.60,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767773,-118.09477969,71.71
915,7400,19.34,20.54,19.34,23252.14,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767643,-118.09484760,71.64
916,7410,20.71,19.34,20.71,23271.48,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767528,-118.09491104,71.56
917,7420,21.93,20.71,21.93,23292.19,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767431,-118.09497978,71.50
918,7430,21.69,21.93,21.69,23314.12,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767349,-118.09505207,71.38
919,7440,20.60,21.69,20.60,23335.81,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767296,-118.09512386,71.32
920,7450,19.31,20.60,19.31,23356.41,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767259,-118.09519189,71.10
921,7460,18.25,19.31,18.25,23375.72,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767277,-118.09525557,70.91
922,7470,22.01,18.25,22.01,23393.97,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767358,-118.09531604,70.86
923,7480,21.59,22.01,21.59,23415.99,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767470,-118.09538847,71.08
924,7490,43.91,21.59,43.91,23437.58,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767552,-118.09545980,71.34
925,7500,17.22,43.91,17.22,23481.49,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767506,-118.09560481,70.64
926,7510,0.98,17.22,0.98,23498.71,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767377,-118.09566126,70.56
927,7520,13.05,0.98,13.05,23499.69,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88767369,-118.09566445,70.56
928,7530,42.12,13.05,42.12,23512.74,Girth Weld,,ERW,0.203,X35,8.625,680,10:20,,,,33.88767291,-118.09570794,70.48
929,7540,43.34,42.12,43.34,23554.85,Girth Weld,,ERW,0.203,X35,8.625,680,00:20,,,,33.88767184,-118.09584700,70.18
930,7540,43.34,32.20,11.14,23587.06,Sleeve Start,,ERW,0.203,X35,8.625,680,,,,,33.88767169,-118.09595328,70.38
931,7540,43.34,33.25,10.10,23588.10,Sleeve End,,ERW,0.203,X35,8.625,680,,,,,33.88767169,-118.09595680,70.39
932,7550,52.63,43.34,52.63,23598.19,Girth Weld,,ERW,0.203,X35,8.625,680,10:43,,,,33.88767174,-118.09599024,70.46
933,7560,51.76,52.63,51.76,23650.83,Girth Weld,,ERW,0.203,X35,8.625,680,11:24,,,,33.88767200,-118.09616404,70.76
934,7570,65.57,51.76,65.57,23702.59,Girth Weld,,ERW,0.203,X35,8.625,680,06:36,,,,33.88767218,-118.09633473,70.26
935,7580,65.46,65.57,65.46,23768.15,Girth Weld,,ERW,0.203,X35,8.625,680,07:36,,,,33.88767134,-118.09655130,71.23
936,7590,65.48,65.46,65.48,23833.61,Girth Weld,,ERW,0.203,X35,8.625,680,06:13,,,,33.88767066,-118.09676752,70.82
937,7600,65.60,65.48,65.60,23899.09,Girth Weld,,ERW,0.203,X35,8.625,680,07:59,,,,33.88766933,-118.09698379,71.48
938,7610,65.43,65.60,65.43,23964.69,Girth Weld,,ERW,0.203,X35,8.625,680,03:01,,,,33.88766924,-118.09720014,73.24
939,7620,65.51,65.43,65.51,24030.12,Girth Weld,,ERW,0.203,X35,8.625,680,03:35,,,,33.88766786,-118.09741624,72.77
940,7630,0.98,65.51,0.98,24095.63,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766761,-118.09763241,75.89
941,7640,3.33,0.98,3.33,24096.61,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766765,-118.09763562,75.93
942,7650,15.12,3.33,15.12,24099.94,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766789,-118.09764649,76.00
943,7660,17.36,15.12,17.36,24115.06,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766934,-118.09769640,76.17
944,7670,35.02,17.36,35.02,24132.41,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767153,-118.09775374,76.12
945,7680,37.92,35.02,37.92,24167.44,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767571,-118.09786930,75.82
946,7690,38.81,37.92,38.81,24205.36,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767764,-118.09799387,76.00
947,7700,38.07,38.81,38.07,24244.16,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767747,-118.09812280,76.20
948,7710,38.38,38.07,38.38,24282.23,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767676,-118.09824869,76.52
949,7720,38.34,38.38,38.34,24320.61,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767603,-118.09837458,76.64
950,7730,39.01,38.34,39.01,24358.96,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767547,-118.09850163,76.67
951,7740,37.20,39.01,37.20,24397.97,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767497,-118.09863020,76.20
952,7750,36.59,37.20,36.59,24435.17,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767424,-118.09875329,76.00
953,7760,38.58,36.59,38.58,24471.76,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767380,-118.09887420,76.24
954,7770,38.45,38.58,38.45,24510.34,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767315,-118.09900157,76.64
955,7780,36.75,38.45,36.75,24548.79,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767147,-118.09912856,76.57
956,7790,32.68,36.75,32.68,24585.54,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766944,-118.09924991,76.47
957,7800,38.10,32.68,38.10,24618.22,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766814,-118.09935784,75.91
958,7810,43.48,38.10,43.48,24656.32,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766556,-118.09948451,75.91
959,7820,34.02,43.48,34.02,24699.80,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766193,-118.09962677,75.74
960,7830,0.99,34.02,0.99,24733.81,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88765899,-118.09973931,75.36
961,7840,41.78,0.99,41.78,24734.80,Girth Weld,,ERW,0.203,X35,8.625,680,00:55,,,,33.88765891,-118.09974285,75.35
962,7850,40.97,41.78,40.97,24776.58,Girth Weld,,ERW,0.203,X35,8.625,680,11:58,,,,33.88765727,-118.09988051,74.99
963,7860,42.79,40.97,42.79,24817.55,Girth Weld,,ERW,0.203,X35,8.625,680,11:07,,,,33.88765545,-118.10001599,75.24
964,7860,42.79,31.86,10.93,24849.41,Close Metal Object,,,,4.6,5.2,11:04,,ERW,0.203,X35,8.625,680,,,,,33.88765177,-118.10012121,75.13
965,7870,42.18,42.79,42.18,24860.34,Girth Weld,,ERW,0.203,X35,8.625,680,09:40,,,,33.88765049,-118.10015714,75.04
966,7870,42.18,4.18,38.01,24864.51,AGM 38,,ERW,0.203,X35,8.625,680,,,,,33.88764999,-118.10017100,75.00
967,7880,42.24,42.18,42.24,24902.52,Girth Weld,,ERW,0.203,X35,8.625,680,10:50,,,,33.88764670,-118.10029646,75.16
968,7890,40.92,42.24,40.92,24944.76,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88764492,-118.10043549,75.34
969,7900,42.13,40.92,42.13,24985.68,Girth Weld,,ERW,0.203,X35,8.625,680,10:47,,,,33.88764362,-118.10057056,75.85
970,7910,41.39,42.13,41.39,25027.81,Girth Weld,,ERW,0.203,X35,8.625,680,00:38,,,,33.88764055,-118.10070951,75.98
971,7920,42.54,41.39,42.54,25069.20,Girth Weld,,ERW,0.203,X35,8.625,680,00:01,,,,33.88763955,-118.10084600,76.42
972,7930,42.37,42.54,42.37,25111.74,Girth Weld,,ERW,0.203,X35,8.625,680,10:30,,,,33.88763884,-118.10098644,76.73
973,7940,65.52,42.37,65.52,25154.10,Girth Weld,,ERW,0.203,X35,8.625,680,00:36,,,,33.88763788,-118.10112607,77.22
974,7950,62.28,65.52,62.28,25219.62,Girth Weld,,ERW,0.203,X35,8.625,680,01:24,,,,33.88763598,-118.10134219,77.44
975,7960,65.46,62.28,65.46,25281.90,Girth Weld,,ERW,0.203,X35,8.625,680,11:17,,,,33.88763383,-118.10154754,77.77
976,7970,65.61,65.46,65.61,25347.36,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88763298,-118.10176364,77.88
977,7980,65.52,65.61,65.52,25412.97,Girth Weld,,ERW,0.203,X35,8.625,680,08:47,,,,33.88763037,-118.10197999,78.26
978,7990,65.52,65.52,65.52,25478.49,Girth Weld,,ERW,0.203,X35,8.625,680,07:21,,,,33.88762737,-118.10219604,78.20
979,8000,22.91,65.52,22.91,25544.01,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88762628,-118.10241226,78.04
980,8010,39.42,22.91,39.42,25566.92,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.88762666,-118.10248779,77.58
981,8020,38.75,39.42,38.75,25606.34,Girth Weld,,ERW,0.219,X35,8.625,680,04:17,,,,33.88762693,-118.10261762,77.59
982,8030,48.55,38.75,48.55,25645.09,Girth Weld,,ERW,0.219,X35,8.625,680,05:21,,,,33.88762781,-118.10274563,78.33
983,8040,48.68,48.55,48.68,25693.64,Girth Weld,,ERW,0.219,X35,8.625,680,03:24,,,,33.88762781,-118.10290571,78.44
984,8050,48.32,48.68,48.32,25742.32,Girth Weld,,ERW,0.219,X35,8.625,680,08:34,,,,33.88762742,-118.10306614,78.32
985,8060,48.70,48.32,48.70,25790.64,Girth Weld,,ERW,0.219,X35,8.625,680,04:57,,,,33.88762703,-118.10322556,78.31
986,8070,48.63,48.70,48.63,25839.34,Girth Weld,,ERW,0.219,X35,8.625,680,08:38,,,,33.88762652,-118.10338629,78.24
987,8080,13.85,48.63,13.85,25887.97,Girth Weld,,ERW,0.219,X35,8.625,680,04:04,,,,33.88762591,-118.10354662,78.03
988,8090,47.98,13.85,47.98,25901.81,Girth Weld,,ERW,0.219,X35,8.625,680,07:37,,,,33.88762523,-118.10359233,77.92
989,8100,47.32,47.98,47.32,25949.80,Girth Weld,,ERW,0.219,X35,8.625,680,11:57,,,,33.88762217,-118.10375067,77.77
990,8100,47.32,15.37,31.95,25965.17,Metal Loss,External,13,0.028,0.6,0.7,06:48,,ERW,0.219,X35,8.625,680,,0.416,1636,2272,33.88762092,-118.10380144,77.65
991,8110,48.65,47.32,48.65,25997.12,Girth Weld,,ERW,0.219,X35,8.625,680,07:09,,,,33.88761803,-118.10390670,77.47
992,8120,47.72,48.65,47.72,26045.77,Girth Weld,,ERW,0.219,X35,8.625,680,07:57,,,,33.88761547,-118.10406696,76.87
993,8130,25.93,47.72,25.93,26093.49,Girth Weld,,ERW,0.219,X35,8.625,680,,,,,33.88761563,-118.10422462,76.92
994,8140,6.07,25.93,6.07,26119.41,Girth Weld,,ERW,0.219,X35,8.625,680,,,,,33.88761777,-118.10430993,77.02
995,8150,1.45,6.07,1.45,26125.48,Girth Weld,,Elbow,,,8.625,680,,,,,33.88761865,-118.10433007,77.15
996,8150,1.45,0.74,0.71,26126.22,Bend11:32,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88761859,-118.10433225,77.39
997,8160,0.50,1.45,0.50,26126.93,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88761841,-118.10433412,77.79
998,8170,1.47,0.50,1.47,26127.43,Girth Weld,,Elbow,,,8.625,680,,,,,33.88761826,-118.10433539,78.11
999,8170,1.47,0.73,0.74,26128.16,Bend05:33,45° 5D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88761813,-118.10433736,78.45
1000,8180,0.98,1.47,0.98,26128.90,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88761815,-118.10433981,78.60
1001,8190,43.10,0.98,43.10,26129.87,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88761828,-118.10434312,78.65
1002,8190,43.10,10.36,32.74,26140.23,Deformation,,1.1,0.094,2.9,2.0,11:48,,SMLS,0.280,X35,8.625,680,,,,,33.88761978,-118.10437753,78.62
1003,8200,42.74,43.10,42.74,26172.97,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88762521,-118.10448510,78.61
1004,8210,22.71,42.74,22.71,26215.71,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88763305,-118.10462566,78.35
1005,8220,43.56,22.71,43.56,26238.42,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88763773,-118.10470030,78.31
1006,8230,42.81,43.56,42.81,26281.98,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88764710,-118.10484362,78.18
1007,8240,42.50,42.81,42.50,26324.79,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88765701,-118.10498417,77.62
1008,8250,43.74,42.50,43.74,26367.29,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766717,-118.10512388,76.96
1009,8260,23.88,43.74,23.88,26411.03,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767791,-118.10526763,77.18
1010,8270,7.20,23.88,7.20,26434.91,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88768385,-118.10534617,76.99
1011,8280,11.35,7.20,11.35,26442.11,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88768387,-118.10536968,76.95
1012,8280,11.35,3.22,8.13,26445.33,Bend09:00,50.8° 25.6D Left Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88768164,-118.10537988,76.95
1013,8290,9.72,11.35,9.72,26453.46,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766987,-118.10540248,76.95
1014,8300,42.80,9.72,42.80,26463.18,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88765104,-118.10542525,76.93
1015,8310,8.09,42.80,8.09,26505.98,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88756858,-118.10552602,76.58
1016,8320,0.79,8.09,0.79,26514.06,Girth Weld,,Elbow,,,8.625,680,,,,,33.88755288,-118.10554486,76.57
1017,8320,0.79,0.40,0.39,26514.46,Bend11:59,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88755236,-118.10554548,76.77
1018,8330,0.88,0.79,0.88,26514.86,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88755196,-118.10554595,76.97
1019,8340,0.31,0.88,0.31,26515.74,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88755046,-118.10554774,77.69
1020,8350,0.60,0.31,0.60,26516.05,Girth Weld,,Elbow,,,8.625,680,,,,,33.88754996,-118.10554836,77.84
1021,8350,0.60,0.31,0.28,26516.36,Bend06:00,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88754934,-118.10554909,77.90
1022,8360,25.50,0.60,25.50,26516.65,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88754865,-118.10554991,77.92
1023,8360,25.50,1.05,24.44,26517.70,Tap03:04,,SMLS,0.280,X35,8.625,680,,,,,33.88754681,-118.10555208,77.96
1024,8370,0.78,25.50,0.78,26542.14,Girth Weld,,Elbow,,,8.625,680,,,,,33.88749874,-118.10560874,78.30
1025,8370,0.78,0.41,0.37,26542.55,Bend06:00,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88749799,-118.10560963,78.19
1026,8380,1.09,0.78,1.09,26542.93,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88749747,-118.10561026,78.00
1027,8390,0.98,1.09,0.98,26544.01,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88749574,-118.10561230,77.27
1028,8400,0.82,0.98,0.82,26544.99,Girth Weld,,Elbow,,,8.625,680,,,,,33.88749442,-118.10561382,76.66
1029,8400,0.82,0.45,0.37,26545.44,Bend00:01,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88749357,-118.10561480,76.48
1030,8410,13.68,0.82,13.68,26545.82,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88749279,-118.10561570,76.42
1031,8410,13.68,7.63,6.05,26553.45,Bend03:00,44.7° 21.6D Right Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88748091,-118.10563614,76.47
1032,8420,31.77,13.68,31.77,26559.49,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88747799,-118.10565554,76.53
1033,8430,42.17,31.77,42.17,26591.26,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88747763,-118.10576012,77.10
1034,8440,43.01,42.17,43.01,26633.43,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88747755,-118.10589935,77.52
1035,8450,38.92,43.01,38.92,26676.44,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88747754,-118.10604132,77.28
1036,8460,43.70,38.92,43.70,26715.36,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88747640,-118.10616965,77.62
1037,8460,43.70,22.22,21.48,26737.58,Bend03:37,5.3° 56D Right Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88747523,-118.10624293,77.76
1038,8470,37.03,43.70,37.03,26759.06,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88747937,-118.10631364,77.38
1039,8480,43.08,37.03,43.08,26796.08,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88748713,-118.10643541,77.91
1040,8490,42.65,43.08,42.65,26839.16,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88749632,-118.10657703,78.19
1041,8500,42.91,42.65,42.91,26881.81,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88750580,-118.10671712,78.00
1042,8510,42.36,42.91,42.36,26924.72,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88751635,-118.10685810,77.95
1043,8520,43.65,42.36,43.65,26967.08,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88752607,-118.10699739,78.10
1044,8530,42.11,43.65,42.11,27010.73,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88753490,-118.10714118,78.07
1045,8540,42.96,42.11,42.96,27052.84,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88754232,-118.10727967,78.15
1046,8550,3.37,42.96,3.37,27095.80,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88755016,-118.10742098,78.31
1047,8560,42.38,3.37,42.38,27099.17,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88755079,-118.10743216,78.32
1048,8570,24.04,42.38,24.04,27141.54,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88755959,-118.10757139,78.90
1049,8570,24.04,18.39,5.65,27159.94,Bend01:31,9.7° 33D Right Sag Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88756398,-118.10763206,79.31
1050,8570,24.04,21.28,2.76,27162.83,Close Metal Object,,,,0.8,2.9,00:01,,SMLS,0.280,X35,8.625,680,,,,,33.88756550,-118.10764135,79.63
1051,8580,4.25,24.04,4.25,27165.58,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88756713,-118.10765016,79.99
1052,8580,4.25,3.02,1.23,27168.61,Bend05:45,7.7° 34D Over Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88756902,-118.10765968,80.30
1053,8590,14.20,4.25,14.20,27169.84,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88756986,-118.10766364,80.33
1054,8600,4.95,14.20,4.95,27184.04,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88757937,-118.10770915,80.16
1055,8610,26.11,4.95,26.11,27188.98,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88758264,-118.10772489,80.04
1056,8620,1.91,26.11,1.91,27215.09,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88759959,-118.10780869,79.65
1057,8630,1.46,1.91,1.46,27217.00,Girth Weld,,Elbow,,,8.625,680,,,,,33.88760070,-118.10781462,79.67
1058,8630,1.46,0.72,0.73,27217.72,Bend11:22,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88760088,-118.10781704,79.87
1059,8640,11.09,1.46,11.09,27218.45,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88760084,-118.10781906,80.26
1060,8650,1.53,11.09,1.53,27229.55,Girth Weld,,Elbow,,,8.625,680,,,,,33.88759856,-118.10784506,88.01
1061,8650,1.53,0.70,0.83,27230.24,Bend05:28,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88759854,-118.10784703,88.37
1062,8660,20.20,1.53,20.20,27231.07,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88759873,-118.10784962,88.57
1063,8670,41.47,20.20,41.47,27251.28,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88760680,-118.10791560,89.24
1064,8680,40.50,41.47,40.50,27292.75,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88762473,-118.10805067,89.43
1065,8680,40.50,22.75,17.75,27315.49,Metal Loss Group,External,20,0.056,1.6,5.0,04:56,,SMLS,0.280,X35,8.625,680,,0.338,2011,2793,33.88763555,-118.10812454,90.16
1066,8680,40.50,22.82,17.67,27315.57,Metal Loss Group,External,12,0.034,3.1,3.5,02:03,,SMLS,0.280,X35,8.625,680,,0.340,1999,2777,33.88763558,-118.10812477,90.16
1067,8680,40.50,23.07,17.43,27315.81,Metal Loss,External,14,0.039,0.4,0.6,07:07,,SMLS,0.280,X35,8.625,680,,0.324,2099,2916,33.88763571,-118.10812559,90.17
1068,8690,0.88,40.50,0.88,27333.24,Girth Weld,,Flange,,,8.625,680,,,,,33.88764419,-118.10818193,91.12
1069,8690,0.88,0.43,0.45,27333.68,Flange,,Flange,,,8.625,680,,,,,33.88764442,-118.10818347,91.14
1070,8700,1.47,0.88,1.47,27334.13,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88764464,-118.10818494,91.17
1071,8710,6.66,1.47,6.66,27335.60,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88764535,-118.10818964,91.25
1072,8710,6.66,3.32,3.34,27338.91,Bend08:34,5.9° 36D Left Cold Bend,SMLS,0.280,X35,8.625,680,,,,,33.88764696,-118.10820049,91.42
1073,8720,40.58,6.66,40.58,27342.26,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88764776,-118.10821140,91.52
1074,8720,40.58,2.50,38.08,27344.76,Pipe Support,,,,5.2,6.7,05:38,,SMLS,0.280,X35,8.625,680,,,,,33.88764837,-118.10821965,91.59
1075,8720,40.58,12.53,28.05,27354.79,Pipe Support,,,,5.4,9.2,05:25,,SMLS,0.280,X35,8.625,680,,,,,33.88765070,-118.10825262,91.80
1076,8720,40.58,22.57,18.01,27364.83,Pipe Support,,,,5.5,9.0,05:34,,SMLS,0.280,X35,8.625,680,,,,,33.88765298,-118.10828545,91.98
1077,8720,40.58,32.57,8.00,27374.83,Pipe Support,,,,5.3,8.9,05:30,,SMLS,0.280,X35,8.625,680,,,,,33.88765527,-118.10831847,92.17
1078,8730,42.47,40.58,42.47,27382.83,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88765712,-118.10834472,92.31
1079,8730,42.47,1.97,40.50,27384.81,Pipe Support,,,,5.8,9.7,05:46,,SMLS,0.280,X35,8.625,680,,,,,33.88765758,-118.10835131,92.34
1080,8730,42.47,6.10,36.37,27388.93,Pipe Support,,,,6.2,10.1,05:41,,SMLS,0.280,X35,8.625,680,,,,,33.88765854,-118.10836474,92.40
1081,8730,42.47,15.70,26.77,27398.53,Pipe Support,,,,5.5,9.9,05:42,,SMLS,0.280,X35,8.625,680,,,,,33.88766079,-118.10839642,92.55
1082,8730,42.47,25.21,17.26,27408.04,Pipe Support,,,,5.8,8.3,05:48,,SMLS,0.280,X35,8.625,680,,,,,33.88766300,-118.10842755,92.69
1083,8730,42.47,34.71,7.75,27417.55,Pipe Support,,,,6.1,9.8,05:48,,SMLS,0.280,X35,8.625,680,,,,,33.88766519,-118.10845884,92.81
1084,8740,36.99,42.47,36.99,27425.30,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88766696,-118.10848429,92.90
1085,8740,36.99,1.76,35.23,27427.07,Pipe Support,,,,5.5,8.5,05:49,,SMLS,0.280,X35,8.625,680,,,,,33.88766737,-118.10849016,92.92
1086,8740,36.99,11.21,25.78,27436.51,Pipe Support,,,,6.1,9.8,05:59,,SMLS,0.280,X35,8.625,680,,,,,33.88766952,-118.10852118,93.02
1087,8740,36.99,20.67,16.32,27445.97,Pipe Support,,,,6.2,11.1,05:44,,SMLS,0.280,X35,8.625,680,,,,,33.88767155,-118.10855217,93.09
1088,8740,36.99,30.13,6.86,27455.43,Pipe Support,,,,6.9,10.9,05:26,,SMLS,0.280,X35,8.625,680,,,,,33.88767359,-118.10858338,93.16
1089,8740,36.99,34.04,2.95,27459.34,Pipe Support,,,,6.5,10.0,05:44,,SMLS,0.280,X35,8.625,680,,,,,33.88767443,-118.10859627,93.19
1090,8750,40.59,36.99,40.59,27462.29,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88767507,-118.10860602,93.22
1091,8750,40.59,7.14,33.46,27469.43,Pipe Support,,,,5.4,12.0,07:10,,SMLS,0.280,X35,8.625,680,,,,,33.88767658,-118.10862943,93.24
1092,8750,40.59,17.21,23.39,27479.50,Pipe Support,,,,5.6,9.9,06:02,,SMLS,0.280,X35,8.625,680,,,,,33.88767869,-118.10866260,93.23
1093,8750,40.59,27.23,13.36,27489.52,Pipe Support,,,,5.8,9.7,05:39,,SMLS,0.280,X35,8.625,680,,,,,33.88768078,-118.10869555,93.22
1094,8750,40.59,37.24,3.35,27499.53,Pipe Support,,,,5.6,9.5,06:06,,SMLS,0.280,X35,8.625,680,,,,,33.88768286,-118.10872829,93.16
1095,8760,5.54,40.59,5.54,27502.88,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88768355,-118.10873939,93.13
1096,8770,0.90,5.54,0.90,27508.42,Girth Weld,,Elbow,,,8.625,680,,,,,33.88768470,-118.10875757,93.07
1097,8770,0.90,0.47,0.43,27508.89,Bend08:41,22.5° 5D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88768455,-118.10875927,93.04
1098,8780,1.33,0.90,1.33,27509.32,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88768438,-118.10876063,93.02
1099,8790,1.36,1.33,1.36,27510.65,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88768311,-118.10876460,92.90
1100,8800,0.89,1.36,0.89,27512.01,Girth Weld,,Flange,,,8.625,680,,,,,33.88768182,-118.10876863,92.77
1101,8800,0.89,0.43,0.46,27512.44,Flange,,Flange,,,8.625,680,,,,,33.88768138,-118.10876999,92.73
1102,8810,39.72,0.89,39.72,27512.90,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88768095,-118.10877133,92.69
1103,8810,39.72,9.40,30.31,27522.30,Pipe Support,,,,3.5,5.1,06:06,,SMLS,0.280,X35,8.625,680,,,,,33.88767163,-118.10880046,91.78
1104,8820,42.25,39.72,42.25,27552.62,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88764202,-118.10889340,89.00
1105,8830,5.56,42.25,5.56,27594.87,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88760145,-118.10902385,88.01
1106,8840,0.65,5.56,0.65,27600.42,Girth Weld,,Elbow,,,8.625,680,,,,,33.88759630,-118.10904118,87.89
1107,8840,0.65,0.34,0.32,27600.76,Bend02:57,22.5° 5D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88759609,-118.10904224,87.88
1108,8850,10.76,0.65,10.76,27601.08,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88759597,-118.10904329,87.87
1109,8860,1.58,10.76,1.58,27611.84,Girth Weld,,Elbow,,,8.625,680,,,,,33.88759541,-118.10907892,87.63
1110,8860,1.58,0.82,0.77,27612.66,Bend05:53,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88759537,-118.10908129,87.42
1111,8870,10.18,1.58,10.18,27613.42,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88759540,-118.10908335,86.99
1112,8880,0.98,10.18,0.98,27623.61,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.88759619,-118.10910688,79.71
1113,8890,1.52,0.98,1.52,27624.59,Girth Weld,,Elbow,,,8.625,680,,,,,33.88759628,-118.10910910,79.02
1114,8890,1.52,0.73,0.78,27625.32,Bend11:57,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88759635,-118.10911107,78.62
1115,8900,31.43,1.52,31.43,27626.10,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88759640,-118.10911365,78.43
1116,8900,31.43,29.75,1.67,27655.86,Metal Loss Group,Internal,14,0.026,1.0,1.0,05:26,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.491,1385,1924,33.88759691,-118.10921200,77.98
1117,8900,31.43,30.06,1.36,27656.17,Metal Loss,Internal,30,0.056,0.6,0.9,05:46,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.491,1384,1922,33.88759690,-118.10921303,77.98
1118,8900,31.43,30.60,0.83,27656.70,Metal Loss,Internal,26,0.049,0.4,0.5,06:20,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.486,1399,1943,33.88759690,-118.10921477,77.98
1119,8900,31.43,30.79,0.63,27656.90,Metal Loss Group,Internal,26,0.049,2.1,1.4,05:35,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.535,1271,1765,33.88759690,-118.10921538,77.99
1120,8900,31.43,30.85,0.58,27656.95,Metal Loss Group,External,35,0.066,2.3,6.4,07:20,,SMLS,0.188,X35,8.625,680,,0.568,1197,1662,33.88759690,-118.10921550,77.99
1121,8900,31.43,30.93,0.50,27657.03,Metal Loss Group,Internal,45,0.085,1.3,4.0,01:15,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.550,1237,1718,33.88759690,-118.10921581,77.99
1122,8900,31.43,30.96,0.47,27657.06,Metal Loss,External,16,0.030,0.5,0.8,11:01,,SMLS,0.188,X35,8.625,680,,0.485,1402,1947,33.88759690,-118.10921587,77.99
1123,8900,31.43,31.09,0.34,27657.19,Metal Loss,External,19,0.036,0.6,0.7,07:56,,SMLS,0.188,X35,8.625,680,,0.486,1398,1942,33.88759689,-118.10921627,77.99
1124,8900,31.43,31.23,0.19,27657.34,Tap11:58,,SMLS,0.188,X35,8.625,680,,,,,33.88759689,-118.10921681,77.99
1125,8900,31.43,31.34,0.08,27657.45,Metal Loss Group,Internal,49,0.092,0.6,2.7,05:32,At Weld; Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.505,1347,1871,33.88759689,-118.10921715,77.99
1126,8910,0.75,31.43,0.75,27657.53,Girth Weld,,Flange,,,8.625,680,,,,,33.88759689,-118.10921744,77.99
1127,8910,0.75,0.39,0.36,27657.92,Flange,,Flange,,,8.625,680,,,,,33.88759689,-118.10921867,77.99
1128,8920,3.62,0.75,3.62,27658.27,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.88759688,-118.10921990,77.99
1129,8930,2.11,3.62,2.11,27661.89,Girth Weld,,Valve,,,8.625,680,,,,,33.88759684,-118.10923162,78.00
1130,8930,2.11,0.36,1.74,27662.25,Flange,,Valve,,,8.625,680,,,,,33.88759683,-118.10923283,78.00
1131,8930,2.11,1.04,1.07,27662.93,Valve - AGM VALVE 203,,Valve,,,8.625,680,,,,,33.88759681,-118.10923510,78.00
1132,8930,2.11,1.76,0.34,27663.65,Flange,,Valve,,,8.625,680,,,,,33.88759681,-118.10923741,78.00
1133,8940,1.35,2.11,1.35,27664.00,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.88759681,-118.10923845,78.00
1134,8940,1.35,0.65,0.69,27664.65,Tap00:02,,ERW,0.322,X35,8.625,680,,,,,33.88759681,-118.10924049,78.00
1135,8950,9.28,1.35,9.28,27665.34,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88759681,-118.10924282,78.00
1136,8960,35.80,9.28,35.80,27674.62,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88759681,-118.10927342,77.99
1137,8970,39.33,35.80,39.33,27710.42,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88759646,-118.10939003,77.94
1138,8980,39.56,39.33,39.56,27749.75,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88759580,-118.10951844,77.47
1139,8990,1.48,39.56,1.48,27789.30,Girth Weld,,Elbow,,,8.625,680,,,,,33.88759419,-118.10964760,76.98
1140,8990,1.48,0.75,0.74,27790.05,Bend09:04,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88759365,-118.10964987,76.97
1141,9000,14.04,1.48,14.04,27790.79,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88759255,-118.10965173,76.98
1142,9010,1.50,14.04,1.50,27804.82,Girth Weld,,Elbow,,,8.625,680,,,,,33.88756519,-118.10968374,77.33
1143,9010,1.50,0.74,0.75,27805.57,Bend03:02,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88756421,-118.10968598,77.35
1144,9020,26.35,1.50,26.35,27806.32,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88756393,-118.10968831,77.36
1145,9030,40.60,26.35,40.60,27832.66,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88756285,-118.10977436,77.74
1146,9040,43.21,40.60,43.21,27873.27,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88756163,-118.10990676,78.37
1147,9050,41.56,43.21,41.56,27916.48,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88756084,-118.11004793,78.70
1148,9060,41.07,41.56,41.07,27958.03,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88755970,-118.11018333,79.00
1149,9070,39.81,41.07,39.81,27999.10,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88755809,-118.11031752,79.28
1150,9080,1.50,39.81,1.50,28038.92,Girth Weld,,Elbow,,,8.625,680,,,,,33.88755679,-118.11044742,79.80
1151,9080,1.50,0.73,0.77,28039.65,Bend11:50,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88755673,-118.11044970,80.00
1152,9090,3.18,1.50,3.18,28040.41,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88755661,-118.11045192,80.43
1153,9100,1.49,3.18,1.49,28043.59,Girth Weld,,Elbow,,,8.625,680,,,,,33.88755608,-118.11045912,82.59
1154,9100,1.49,0.75,0.75,28044.33,Bend05:52,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88755597,-118.11046124,83.01
1155,9110,39.05,1.49,39.05,28045.08,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88755590,-118.11046352,83.19
1156,9110,39.05,1.27,37.79,28046.35,Casing Start,,SMLS,0.188,X35,8.625,680,,,,,33.88755582,-118.11046745,83.21
1157,9120,41.64,39.05,41.64,28084.13,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88755340,-118.11059112,83.83
1158,9120,41.64,2.97,38.68,28087.10,Metal Loss,Internal,24,0.045,0.3,0.4,02:56,Manufacturing Related; Under Casing,SMLS,0.188,X35,8.625,680,,0.484,1406,1953,33.88755322,-118.11060077,83.85
1159,9120,41.64,4.52,37.12,28088.66,Metal Loss Group,Internal,25,0.047,1.3,3.9,01:48,Manufacturing Related; Under Casing,SMLS,0.188,X35,8.625,680,,0.511,1330,1848,33.88755313,-118.11060581,83.85
1160,9120,41.64,39.99,1.66,28124.12,Casing End,,SMLS,0.188,X35,8.625,680,,,,,33.88755098,-118.11072165,83.77
1161,9130,1.49,41.64,1.49,28125.78,Girth Weld,,Elbow,,,8.625,680,,,,,33.88755086,-118.11072695,83.76
1162,9130,1.49,0.75,0.74,28126.53,Bend06:01,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.88755081,-118.11072926,83.53
1163,9140,3.08,1.49,3.08,28127.27,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88755073,-118.11073121,83.12
1164,9150,1.51,3.08,1.51,28130.35,Girth Weld,,Elbow,,,8.625,680,,,,,33.88755044,-118.11073836,80.98
1165,9150,1.51,0.74,0.77,28131.09,Bend00:02,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.88755037,-118.11074053,80.56
1166,9160,12.51,1.51,12.51,28131.86,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88755031,-118.11074290,80.40
1167,9170,38.98,12.51,38.98,28144.37,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88754950,-118.11078372,80.22
1168,9180,38.06,38.98,38.06,28183.35,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88754735,-118.11091094,79.18
1169,9190,0.97,38.06,0.97,28221.42,Girth Weld,,SMLS,0.322,X35,8.625,680,,,,,33.88754470,-118.11103509,78.05
1170,9200,1.58,0.97,1.58,28222.39,Girth Weld,,Elbow,,,8.625,680,,,,,33.88754463,-118.11103819,78.02
1171,9200,1.58,0.79,0.79,28223.18,Bend09:14,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88754398,-118.11104078,78.02
1172,9210,26.29,1.58,26.29,28223.96,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88754279,-118.11104277,78.04
1173,9220,1.56,26.29,1.56,28250.25,Girth Weld,,Elbow,,,8.625,680,,,,,33.88749134,-118.11110201,79.81
1174,9220,1.56,0.80,0.76,28251.05,Bend03:09,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88749022,-118.11110435,79.86
1175,9230,1.05,1.56,1.05,28251.80,Girth Weld,,SMLS,0.322,X35,8.625,680,,,,,33.88748979,-118.11110672,79.89
1176,9240,40.81,1.05,40.81,28252.85,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88748960,-118.11111012,79.93
1177,9250,43.91,40.81,43.91,28293.67,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88748680,-118.11124313,80.59
1178,9260,38.49,43.91,38.49,28337.58,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88748435,-118.11138641,80.89
1179,9270,40.58,38.49,40.58,28376.06,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88748260,-118.11151213,81.03
1180,9280,42.14,40.58,42.14,28416.64,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88748013,-118.11164442,80.99
1181,9290,43.33,42.14,43.33,28458.78,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88747735,-118.11178211,81.04
1182,9300,40.70,43.33,40.70,28502.12,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88747476,-118.11192354,80.86
1183,9300,40.70,25.53,15.17,28527.65,Metal Loss,Internal,18,0.034,0.3,0.6,09:44,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1409,1957,33.88747317,-118.11200684,80.53
1184,9300,40.70,33.37,7.33,28535.48,Metal Loss,Internal,13,0.024,0.6,0.8,01:58,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.485,1403,1949,33.88747271,-118.11203243,80.46
1185,9300,40.70,35.30,5.40,28537.41,Metal Loss,Internal,14,0.026,0.4,0.5,05:56,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1407,1954,33.88747261,-118.11203874,80.47
1186,9310,38.18,40.70,38.18,28542.82,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88747233,-118.11205629,80.48
1187,9320,40.69,38.18,40.69,28580.99,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88747043,-118.11218097,80.64
1188,9330,42.13,40.69,42.13,28621.68,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88746821,-118.11231367,80.23
1189,9340,42.85,42.13,42.85,28663.81,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88746576,-118.11245123,79.80
1190,9350,42.73,42.85,42.73,28706.66,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88746396,-118.11259117,79.84
1191,9360,42.69,42.73,42.69,28749.39,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88746170,-118.11273056,79.59
1192,9370,40.79,42.69,40.79,28792.08,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88745932,-118.11286979,79.06
1193,9380,40.60,40.79,40.60,28832.87,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88745746,-118.11300294,78.69
1194,9390,40.76,40.60,40.76,28873.47,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88745575,-118.11313554,78.69
1195,9400,40.25,40.76,40.25,28914.23,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88745379,-118.11326849,78.37
1196,9410,40.84,40.25,40.84,28954.47,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88745136,-118.11339983,78.10
1197,9420,42.94,40.84,42.94,28995.31,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88744930,-118.11353322,77.60
1198,9430,42.76,42.94,42.76,29038.25,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88744706,-118.11367319,77.08
1199,9440,38.49,42.76,38.49,29081.01,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88744498,-118.11381272,76.48
1200,9450,44.40,38.49,44.40,29119.50,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88744326,-118.11393834,76.90
1201,9460,40.19,44.40,40.19,29163.90,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88744168,-118.11408315,76.95
1202,9470,43.27,40.19,43.27,29204.09,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88744021,-118.11421456,76.63
1203,9480,42.25,43.27,42.25,29247.37,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88743849,-118.11435574,76.17
1204,9490,41.15,42.25,41.15,29289.62,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88743700,-118.11449375,75.99
1205,9500,40.47,41.15,40.47,29330.77,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88743544,-118.11462805,75.77
1206,9510,43.29,40.47,43.29,29371.23,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88743410,-118.11476012,75.55
1207,9520,41.41,43.29,41.41,29414.53,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88743255,-118.11490146,75.49
1208,9520,41.41,7.07,34.35,29421.59,Metal Loss,Internal,12,0.023,0.5,0.8,01:44,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1406,1953,33.88743230,-118.11492442,75.45
1209,9530,41.74,41.41,41.74,29455.94,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88743110,-118.11503668,75.25
1210,9540,20.95,41.74,20.95,29497.68,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742966,-118.11517273,74.75
1211,9550,23.24,20.95,23.24,29518.63,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742910,-118.11524115,74.36
1212,9560,29.63,23.24,29.63,29541.87,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742874,-118.11531693,74.14
1213,9570,30.73,29.63,30.73,29571.50,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742830,-118.11541376,74.23
1214,9580,31.07,30.73,31.07,29602.23,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742758,-118.11551415,74.29
1215,9590,33.92,31.07,33.92,29633.30,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742674,-118.11561546,74.25
1216,9600,33.37,33.92,33.37,29667.22,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742580,-118.11572612,74.02
1217,9610,29.34,33.37,29.34,29700.59,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742488,-118.11583511,73.79
1218,9620,27.01,29.34,27.01,29729.93,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742399,-118.11593114,73.76
1219,9630,42.52,27.01,42.52,29756.94,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742321,-118.11601911,73.72
1220,9640,42.82,42.52,42.82,29799.46,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742217,-118.11615791,73.68
1221,9650,43.02,42.82,43.02,29842.28,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742111,-118.11629758,73.50
1222,9660,43.82,43.02,43.82,29885.30,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88742008,-118.11643796,73.23
1223,9660,43.82,11.05,32.77,29896.35,Metal Loss,Internal,16,0.030,0.2,0.5,00:56,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.482,1410,1959,33.88741980,-118.11647415,73.26
1224,9660,43.82,13.08,30.74,29898.38,Metal Loss,Internal,21,0.039,0.2,0.5,01:52,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1409,1957,33.88741975,-118.11648077,73.27
1225,9660,43.82,22.18,21.64,29907.48,Metal Loss,Internal,16,0.030,0.2,0.6,02:07,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.482,1410,1959,33.88741950,-118.11651043,73.35
1226,9670,40.21,43.82,40.21,29929.12,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741895,-118.11658108,73.39
1227,9680,42.38,40.21,42.38,29969.33,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741779,-118.11671235,73.33
1228,9690,25.54,42.38,25.54,30011.71,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741619,-118.11685078,72.73
1229,9700,19.55,25.54,19.55,30037.25,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741526,-118.11693392,72.07
1230,9700,19.55,11.38,8.17,30048.63,Metal Loss,Internal,12,0.023,0.5,0.8,00:54,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1406,1953,33.88741483,-118.11697112,71.82
1231,9710,40.30,19.55,40.30,30056.80,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741455,-118.11699782,71.64
1232,9720,41.13,40.30,41.13,30097.10,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741366,-118.11712944,70.71
1233,9730,20.74,41.13,20.74,30138.24,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741221,-118.11726362,70.27
1234,9740,2.96,20.74,2.96,30158.97,Girth Weld,,Elbow,,,8.625,680,,,,,33.88741139,-118.11733134,70.14
1235,9740,2.96,1.39,1.57,30160.36,Bend02:50,90° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88741296,-118.11733523,70.17
1236,9750,41.57,2.96,41.57,30161.93,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88741672,-118.11733715,70.25
1237,9760,42.68,41.57,42.68,30203.50,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88752972,-118.11733876,72.63
1238,9770,35.03,42.68,35.03,30246.18,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88764589,-118.11734050,73.63
1239,9780,40.10,35.03,40.10,30281.21,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88774123,-118.11734157,74.14
1240,9780,40.10,32.53,7.58,30313.73,AGM 39,,SMLS,0.188,X35,8.625,680,,,,,33.88782965,-118.11734260,74.00
1241,9790,39.33,40.10,39.33,30321.31,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88785038,-118.11734286,73.98
1242,9800,42.66,39.33,42.66,30360.64,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88795763,-118.11734401,74.15
1243,9810,40.60,42.66,40.60,30403.30,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88807402,-118.11734467,74.10
1244,9820,43.08,40.60,43.08,30443.90,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88818450,-118.11734561,74.02
1245,9830,41.90,43.08,41.90,30486.98,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88830196,-118.11734698,74.00
1246,9840,42.88,41.90,42.88,30528.88,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88841638,-118.11734839,74.20
1247,9850,41.96,42.88,41.96,30571.76,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88853320,-118.11735023,74.52
1248,9860,43.97,41.96,43.97,30613.71,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88864754,-118.11735193,74.49
1249,9870,42.28,43.97,42.28,30657.68,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88876737,-118.11735389,74.54
1250,9880,37.40,42.28,37.40,30699.96,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88888269,-118.11735577,74.12
1251,9890,42.63,37.40,42.63,30737.36,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88898465,-118.11735742,73.79
1252,9900,27.52,42.63,27.52,30779.99,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88910098,-118.11735939,73.07
1253,9910,30.16,27.52,30.16,30807.50,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88917589,-118.11736090,72.73
1254,9920,3.23,30.16,3.23,30837.67,Girth Weld,,Elbow,,,8.625,680,,,,,33.88925806,-118.11736226,72.46
1255,9920,3.23,1.67,1.57,30839.33,Bend08:59,90° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.88926192,-118.11736466,72.43
1256,9930,29.61,3.23,29.61,30840.90,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926356,-118.11736938,72.39
1257,9940,43.40,29.61,43.40,30870.51,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926313,-118.11746617,72.12
1258,9950,40.89,43.40,40.89,30913.91,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926263,-118.11760795,72.91
1259,9960,43.15,40.89,43.15,30954.80,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926226,-118.11774143,74.14
1260,9970,43.10,43.15,43.10,30997.94,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926228,-118.11788265,74.51
1261,9980,32.84,43.10,32.84,31041.04,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926198,-118.11802336,74.64
1262,9990,42.20,32.84,42.20,31073.88,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926175,-118.11813069,74.60
1263,10000,39.11,42.20,39.11,31116.08,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926134,-118.11826881,74.92
1264,10010,39.24,39.11,39.24,31155.19,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926113,-118.11839657,74.71
1265,10020,42.43,39.24,42.43,31194.42,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926082,-118.11852491,74.36
1266,10030,41.38,42.43,41.38,31236.85,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926065,-118.11866354,74.20
1267,10040,26.53,41.38,26.53,31278.23,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926028,-118.11879882,73.59
1268,10050,1.44,26.53,1.44,31304.76,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926021,-118.11888542,73.59
1269,10060,5.77,1.44,5.77,31306.20,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926020,-118.11889020,73.60
