ItemNumber,JointNumber,JointLengthft,DisttoUSGWft,DisttoDSGWft,AbsoluteDistanceft,Feature,ExtInt,Depth,Depthin,Lengthin,Widthin,Oclockhhmm,Comments,PipeType,WTin,PipeGrade,PipeODin,MOP,LongSeam,ERF,SafeBurstPressure,BurstPressure,Latitudedeg,Longitudedeg,Elevationft
1270,10070,8.11,5.77,8.11,31311.97,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926023,-118.11890918,73.65
1271,10080,40.23,8.11,40.23,31320.08,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926028,-118.11893567,73.75
1272,10090,43.38,40.23,43.38,31360.30,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88925997,-118.11906706,73.68
1273,10100,41.66,43.38,41.66,31403.68,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88925980,-118.11920883,73.75
1274,10100,41.66,31.74,9.93,31435.42,Deformation,,1.4,0.118,3.0,2.3,06:20,,SMLS,0.188,X35,8.625,680,,,,,33.88926050,-118.11931278,73.69
1275,10110,40.37,41.66,40.37,31445.34,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926068,-118.11934510,73.68
1276,10120,42.82,40.37,42.82,31485.71,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926061,-118.11947702,73.73
1277,10130,42.82,42.82,42.82,31528.53,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926021,-118.11961708,72.63
1278,10140,42.09,42.82,42.09,31571.35,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926048,-118.11975698,71.17
1279,10150,43.78,42.09,43.78,31613.44,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926101,-118.11989467,71.13
1280,10160,43.19,43.78,43.19,31657.21,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926143,-118.12003753,72.16
1281,10170,41.56,43.19,41.56,31700.41,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926197,-118.12017866,73.23
1282,10180,41.99,41.56,41.99,31741.96,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926200,-118.12031458,73.51
1283,10190,41.47,41.99,41.47,31783.95,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926193,-118.12045175,72.54
1284,10200,44.60,41.47,44.60,31825.43,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926229,-118.12058729,72.68
1285,10210,41.45,44.60,41.45,31870.03,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926304,-118.12073299,72.88
1286,10220,40.60,41.45,40.60,31911.48,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926395,-118.12086863,72.66
1287,10230,42.30,40.60,42.30,31952.08,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926464,-118.12100133,72.75
1288,10240,43.33,42.30,43.33,31994.38,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926536,-118.12113962,72.73
1289,10250,44.09,43.33,44.09,32037.70,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926568,-118.12128109,72.92
1290,10260,39.22,44.09,39.22,32081.79,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926594,-118.12142544,72.90
1291,10270,39.74,39.22,39.74,32121.01,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926695,-118.12155365,72.84
1292,10280,41.38,39.74,41.38,32160.76,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926749,-118.12168305,73.07
1293,10290,27.49,41.38,27.49,32202.14,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926727,-118.12181890,73.16
1294,10300,40.51,27.49,40.51,32229.63,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88926732,-118.12190866,72.66
1295,10310,3.14,40.51,3.14,32270.14,Girth Weld,,Elbow,,,8.625,680,,,,,33.88926855,-118.12204108,72.84
1296,10310,3.14,1.56,1.58,32271.70,Bend02:59,90° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.88927039,-118.12204542,72.87
1297,10320,41.15,3.14,41.15,32273.28,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88927441,-118.12204730,72.91
1298,10330,41.58,41.15,41.58,32314.43,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88938631,-118.12204850,73.41
1299,10340,40.91,41.58,40.91,32356.01,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88949969,-118.12205061,74.27
1300,10350,41.28,40.91,41.28,32396.91,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88961125,-118.12205328,74.26
1301,10360,42.63,41.28,42.63,32438.19,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88972365,-118.12205585,74.27
1302,10370,41.65,42.63,41.65,32480.82,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88984003,-118.12205924,75.06
1303,10380,39.82,41.65,39.82,32522.47,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.88995333,-118.12206212,75.66
1304,10380,39.82,9.01,30.81,32531.49,Metal Loss,Internal,26,0.049,0.3,0.5,05:32,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1405,1951,33.88997797,-118.12206247,75.70
1305,10390,3.05,39.82,3.05,32562.29,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89006197,-118.12206309,75.69
1306,10400,41.73,3.05,41.73,32565.34,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89007032,-118.12206311,75.72
1307,10410,42.80,41.73,42.80,32607.07,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89018402,-118.12206345,76.34
1308,10420,41.76,42.80,41.76,32649.87,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89030083,-118.12206375,76.89
1309,10430,43.18,41.76,43.18,32691.64,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89041457,-118.12206373,77.44
1310,10440,41.38,43.18,41.38,32734.82,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89053234,-118.12206349,77.76
1311,10450,40.83,41.38,40.83,32776.19,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89064516,-118.12206375,78.05
1312,10460,41.70,40.83,41.70,32817.02,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89075638,-118.12206401,78.43
1313,10470,44.42,41.70,44.42,32858.71,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89087007,-118.12206433,78.95
1314,10480,40.25,44.42,40.25,32903.13,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89099104,-118.12206500,79.56
1315,10490,42.50,40.25,42.50,32943.38,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89110081,-118.12206540,79.82
1316,10500,40.62,42.50,40.62,32985.89,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89121667,-118.12206592,80.61
1317,10510,40.50,40.62,40.50,33026.51,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89132747,-118.12206668,80.67
1318,10520,40.63,40.50,40.63,33067.00,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89143783,-118.12206742,81.37
1319,10530,36.51,40.63,36.51,33107.63,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89154860,-118.12206814,81.87
1320,10540,40.77,36.51,40.77,33144.14,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89164815,-118.12206894,82.44
1321,10550,44.14,40.77,44.14,33184.91,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89175910,-118.12207008,82.62
1322,10550,44.14,0.72,43.42,33185.63,Metal Loss,Internal,22,0.041,0.7,0.8,05:01,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.491,1386,1925,33.89176104,-118.12207010,82.61
1323,10550,44.14,9.65,34.49,33194.57,Metal Loss,Internal,16,0.030,0.4,0.7,06:43,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1405,1951,33.89178560,-118.12207037,82.56
1324,10550,44.14,28.54,15.60,33213.45,Metal Loss,Internal,18,0.034,0.3,0.5,05:56,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1408,1955,33.89183699,-118.12207087,82.68
1325,10550,44.14,42.96,1.18,33227.87,Metal Loss,Internal,16,0.030,0.5,0.9,06:00,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.485,1402,1947,33.89187624,-118.12207129,82.79
1326,10560,40.70,44.14,40.70,33229.05,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89187944,-118.12207132,82.80
1327,10570,39.55,40.70,39.55,33269.75,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89199064,-118.12207239,83.17
1328,10580,40.00,39.55,40.00,33309.30,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89209827,-118.12207367,83.71
1329,10590,39.86,40.00,39.86,33349.30,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89220727,-118.12207524,83.96
1330,10600,38.27,39.86,38.27,33389.16,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89231588,-118.12207676,84.40
1331,10600,38.27,5.82,32.44,33394.98,Metal Loss,Internal,16,0.030,0.3,0.6,06:36,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1409,1957,33.89233184,-118.12207701,84.41
1332,10600,38.27,11.71,26.56,33400.87,Metal Loss,Internal,18,0.034,0.5,0.6,11:46,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.485,1402,1948,33.89234787,-118.12207726,84.43
1333,10600,38.27,13.49,24.77,33402.65,Metal Loss,Internal,26,0.049,0.3,0.5,06:16,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1405,1951,33.89235269,-118.12207733,84.43
1334,10610,39.53,38.27,39.53,33427.43,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89242009,-118.12207831,84.48
1335,10620,36.24,39.53,36.24,33466.95,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89252806,-118.12208001,84.44
1336,10620,36.24,33.45,2.79,33500.41,Metal Loss,Internal,25,0.047,0.2,0.4,01:39,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1408,1956,33.89261910,-118.12208162,83.95
1337,10620,36.24,33.97,2.27,33500.92,Metal Loss,Internal,11,0.021,0.4,0.6,06:41,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1408,1955,33.89262053,-118.12208164,83.94
1338,10620,36.24,34.50,1.74,33501.45,Metal Loss,Internal,16,0.030,0.3,0.6,07:25,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1409,1957,33.89262196,-118.12208166,83.93
1339,10620,36.24,34.55,1.69,33501.50,Metal Loss,Internal,16,0.030,0.4,0.5,06:25,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1406,1953,33.89262209,-118.12208166,83.93
1340,10630,40.06,36.24,40.06,33503.19,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89262674,-118.12208173,83.90
1341,10640,38.46,40.06,38.46,33543.25,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89273605,-118.12208331,83.27
1342,10650,37.12,38.46,37.12,33581.71,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89284076,-118.12208518,83.35
1343,10650,37.12,27.60,9.51,33609.31,Deformation,,1.9,0.167,2.4,3.6,04:33,,SMLS,0.188,X35,8.625,680,,,,,33.89291600,-118.12208663,83.80
1344,10660,37.25,37.12,37.25,33618.82,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89294193,-118.12208714,84.00
1345,10670,38.80,37.25,38.80,33656.07,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89304340,-118.12208854,84.82
1346,10680,37.21,38.80,37.21,33694.88,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89314923,-118.12208994,85.84
1347,10690,40.25,37.21,40.25,33732.08,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89325081,-118.12209115,85.66
1348,10700,40.26,40.25,40.26,33772.33,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89336029,-118.12209259,85.51
1349,10710,40.91,40.26,40.91,33812.59,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89347012,-118.12209407,85.40
1350,10720,35.43,40.91,35.43,33853.50,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89358156,-118.12209588,85.19
1351,10730,41.00,35.43,41.00,33888.93,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89367824,-118.12209723,84.81
1352,10740,40.28,41.00,40.28,33929.93,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89378737,-118.12209840,84.39
1353,10750,38.62,40.28,38.62,33970.21,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89389981,-118.12209938,84.39
1354,10760,38.08,38.62,38.08,34008.84,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89400502,-118.12210044,84.33
1355,10770,38.07,38.08,38.07,34046.91,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89410886,-118.12210143,83.54
1356,10780,35.68,38.07,35.68,34084.98,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89421270,-118.12210231,83.02
1357,10790,37.75,35.68,37.75,34120.66,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89430996,-118.12210263,82.50
1358,10800,31.63,37.75,31.63,34158.41,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89441295,-118.12210293,82.84
1359,10810,40.94,31.63,40.94,34190.04,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89449915,-118.12210318,83.06
1360,10820,34.77,40.94,34.77,34230.98,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89461072,-118.12210302,83.24
1361,10830,40.62,34.77,40.62,34265.75,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89470545,-118.12210279,83.13
1362,10840,34.54,40.62,34.54,34306.38,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89481617,-118.12210264,82.18
1363,10840,34.54,18.07,16.47,34324.45,Metal Loss,Internal,14,0.026,0.4,0.5,10:27,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1407,1954,33.89486546,-118.12210268,81.81
1364,10840,34.54,21.67,12.88,34328.04,Metal Loss,Internal,23,0.043,0.5,0.6,10:38,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.486,1399,1943,33.89487535,-118.12210269,81.75
1365,10840,34.54,29.47,5.08,34335.84,Metal Loss,Internal,22,0.041,0.5,0.6,09:46,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.487,1397,1941,33.89489664,-118.12210274,81.64
1366,10840,34.54,33.08,1.47,34339.45,Metal Loss,Internal,18,0.034,0.4,0.7,10:32,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1404,1950,33.89490643,-118.12210276,81.60
1367,10850,35.88,34.54,35.88,34340.92,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89491041,-118.12210277,81.58
1368,10850,35.88,11.80,24.09,34352.72,Metal Loss,Internal,16,0.030,0.2,0.5,00:31,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.482,1410,1959,33.89494261,-118.12210284,81.42
1369,10850,35.88,12.09,23.79,34353.01,Metal Loss,Internal,25,0.047,0.3,0.5,01:46,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1407,1954,33.89494341,-118.12210284,81.41
1370,10850,35.88,12.25,23.63,34353.17,Metal Loss,Internal,27,0.051,0.4,0.6,02:19,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.486,1398,1942,33.89494383,-118.12210284,81.41
1371,10860,32.65,35.88,32.65,34376.80,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89500824,-118.12210299,81.12
1372,10860,32.65,7.29,25.36,34384.09,Metal Loss,Internal,16,0.030,0.5,0.5,00:51,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1404,1949,33.89502812,-118.12210303,81.12
1373,10860,32.65,24.99,7.67,34401.79,Metal Loss,Internal,15,0.028,0.4,0.7,01:27,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1407,1954,33.89507629,-118.12210312,81.22
1374,10870,37.70,32.65,37.70,34409.46,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89509727,-118.12210317,81.33
1375,10870,37.70,2.26,35.44,34411.72,Metal Loss,Internal,11,0.021,0.6,0.7,04:04,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1405,1951,33.89510334,-118.12210318,81.36
1376,10870,37.70,2.46,35.25,34411.91,Metal Loss,Internal,14,0.026,0.6,0.8,04:13,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.485,1401,1946,33.89510391,-118.12210318,81.36
1377,10880,37.17,37.70,37.17,34447.16,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89519994,-118.12210362,82.44
1378,10890,40.30,37.17,40.30,34484.32,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89530123,-118.12210387,83.02
1379,10900,40.17,40.30,40.17,34524.62,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89541118,-118.12210402,82.99
1380,10910,40.86,40.17,40.86,34564.80,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89552077,-118.12210443,82.84
1381,10920,38.83,40.86,38.83,34605.65,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89563210,-118.12210486,82.76
1382,10930,29.20,38.83,29.20,34644.49,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89573794,-118.12210503,82.58
1383,10930,29.20,18.95,10.25,34663.43,Close Metal Object,,,,8.0,5.1,05:15,,SMLS,0.188,X35,8.625,680,,,,,33.89578953,-118.12210506,82.29
1384,10940,37.84,29.20,37.84,34673.68,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89581748,-118.12210508,82.11
1385,10950,36.54,37.84,36.54,34711.52,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89592068,-118.12210558,82.00
1386,10960,41.01,36.54,41.01,34748.06,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89602027,-118.12210587,81.91
1387,10970,37.58,41.01,37.58,34789.06,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89613204,-118.12210481,81.95
1388,10980,36.83,37.58,36.83,34826.64,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89623446,-118.12210142,81.61
1389,10990,38.91,36.83,38.91,34863.48,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89633483,-118.12209681,81.23
1390,10990,38.91,37.02,1.89,34900.50,AGM 41,,SMLS,0.188,X35,8.625,680,,,,,33.89643570,-118.12209259,82.00
1391,11000,34.34,38.91,34.34,34902.39,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89644075,-118.12209248,82.00
1392,11000,34.34,3.05,31.29,34905.44,Metal Loss,Internal,12,0.023,0.6,0.8,11:21,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.485,1402,1947,33.89644909,-118.12209235,81.99
1393,11010,9.28,34.34,9.28,34936.73,Girth Weld,,ERW,0.219,X35,8.625,680,,,,,33.89653432,-118.12209161,81.96
1394,11020,0.76,9.28,0.76,34946.01,Girth Weld,,Elbow,,,8.625,680,,,,,33.89655963,-118.12209190,82.12
1395,11020,0.76,0.39,0.37,34946.40,Bend05:18,22.5° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.89656071,-118.12209180,82.04
1396,11030,2.88,0.76,2.88,34946.76,Girth Weld,,ERW,0.219,X35,8.625,680,,,,,33.89656165,-118.12209172,81.98
1397,11040,0.78,2.88,0.78,34949.64,Girth Weld,,Elbow,,,8.625,680,,,,,33.89656903,-118.12209060,81.04
1398,11040,0.78,0.40,0.38,34950.05,Bend11:18,22.5° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.89657004,-118.12209053,80.97
1399,11050,0.98,0.78,0.98,34950.42,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89657105,-118.12209049,80.94
1400,11060,13.49,0.98,13.49,34951.40,Girth Weld,,ERW,0.219,X35,8.625,680,08:13,,,,33.89657382,-118.12209051,80.95
1401,11070,14.84,13.49,14.84,34964.89,Girth Weld,,ERW,0.219,X35,8.625,680,,,,,33.89661052,-118.12209122,81.40
1402,11080,0.99,14.84,0.99,34979.73,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89665087,-118.12209203,81.65
1403,11090,3.35,0.99,3.35,34980.72,Girth Weld,,Elbow,,,8.625,680,,,,,33.89665364,-118.12209220,81.67
1404,11090,3.35,1.75,1.60,34982.47,Bend08:58,90° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89665781,-118.12209480,81.67
1405,11100,1.11,3.35,1.11,34984.07,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89665948,-118.12209942,81.68
1406,11110,48.38,1.11,48.38,34985.18,Girth Weld,,ERW,0.188,X35,8.625,680,,,,,33.89665943,-118.12210281,81.69
1407,11120,28.36,48.38,28.36,35033.56,Girth Weld,,ERW,0.188,X35,8.625,680,00:14,,,,33.89665719,-118.12226108,82.21
1408,11130,48.21,28.36,48.21,35061.92,Girth Weld,,ERW,0.188,X35,8.625,680,,,,,33.89665636,-118.12235390,82.98
1409,11140,47.70,48.21,47.70,35110.13,Girth Weld,,ERW,0.188,X35,8.625,680,11:45,,,,33.89665611,-118.12251130,82.89
1410,11150,48.18,47.70,48.18,35157.83,Girth Weld,,ERW,0.188,X35,8.625,680,03:31,,,,33.89665618,-118.12266725,82.40
1411,11160,48.24,48.18,48.24,35206.01,Girth Weld,,ERW,0.188,X35,8.625,680,06:36,,,,33.89665604,-118.12282472,82.89
1412,11170,47.49,48.24,47.49,35254.25,Girth Weld,,ERW,0.188,X35,8.625,680,06:24,,,,33.89665553,-118.12298224,83.09
1413,11180,48.16,47.49,48.16,35301.74,Girth Weld,,ERW,0.188,X35,8.625,680,09:48,,,,33.89665639,-118.12313746,83.04
1414,11190,48.14,48.16,48.14,35349.89,Girth Weld,,ERW,0.188,X35,8.625,680,04:07,,,,33.89665622,-118.12329484,82.88
1415,11200,48.16,48.14,48.16,35398.03,Girth Weld,,ERW,0.188,X35,8.625,680,,,,,33.89665594,-118.12345208,82.76
1416,11210,48.24,48.16,48.24,35446.19,Girth Weld,,ERW,0.188,X35,8.625,680,09:49,,,,33.89665567,-118.12360953,82.82
1417,11220,47.88,48.24,47.88,35494.43,Girth Weld,,ERW,0.188,X35,8.625,680,01:55,,,,33.89665475,-118.12376714,83.22
1418,11230,1.88,47.88,1.88,35542.31,Girth Weld,,ERW,0.188,X35,8.625,680,,,,,33.89665378,-118.12392353,82.06
1419,11240,3.23,1.88,3.23,35544.19,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89665375,-118.12392966,82.03
1420,11250,1.57,3.23,1.57,35547.42,Girth Weld,,Elbow,,,8.625,680,,,,,33.89665367,-118.12394021,81.99
1421,11250,1.57,0.83,0.74,35548.24,Bend09:01,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89665301,-118.12394285,81.98
1422,11260,8.40,1.57,8.40,35548.98,Girth Weld,,ERW,0.322,X35,8.625,680,10:17,,,,33.89665189,-118.12394489,81.98
1423,11270,1.58,8.40,1.58,35557.39,Girth Weld,,Elbow,,,8.625,680,,,,,33.89663578,-118.12396423,81.98
1424,11270,1.58,0.76,0.83,35558.15,Bend03:01,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.89663467,-118.12396636,81.98
1425,11280,3.36,1.58,3.36,35558.97,Girth Weld,,ERW,0.322,X35,8.625,680,05:45,,,,33.89663420,-118.12396901,81.97
1426,11290,20.05,3.36,20.05,35562.33,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89663416,-118.12397986,81.96
1427,11300,7.60,20.05,7.60,35582.38,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89663385,-118.12404543,81.94
1428,11310,3.24,7.60,3.24,35589.98,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89663367,-118.12407017,81.99
1429,11320,1.58,3.24,1.58,35593.22,Girth Weld,,Elbow,,,8.625,680,,,,,33.89663360,-118.12408081,82.02
1430,11320,1.58,0.80,0.78,35594.03,Bend02:58,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.89663413,-118.12408342,82.03
1431,11330,8.41,1.58,8.41,35594.81,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89663536,-118.12408561,82.04
1432,11340,1.58,8.41,1.58,35603.21,Girth Weld,,Elbow,,,8.625,680,,,,,33.89665127,-118.12410515,82.19
1433,11340,1.58,0.73,0.85,35603.94,Bend08:57,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89665227,-118.12410715,82.19
1434,11350,3.37,1.58,3.37,35604.79,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89665282,-118.12410989,82.20
1435,11360,36.36,3.37,36.36,35608.16,Girth Weld,,ERW,0.203,X35,8.625,680,09:52,,,,33.89665281,-118.12412069,82.22
1436,11370,48.24,36.36,48.24,35644.52,Girth Weld,,ERW,0.203,X35,8.625,680,03:47,,,,33.89665289,-118.12423969,81.93
1437,11380,48.28,48.24,48.28,35692.76,Girth Weld,,ERW,0.203,X35,8.625,680,01:48,,,,33.89665293,-118.12439738,82.22
1438,11390,49.45,48.28,49.45,35741.04,Girth Weld,,ERW,0.203,X35,8.625,680,09:07,,,,33.89665195,-118.12455498,82.84
1439,11400,47.98,49.45,47.98,35790.49,Girth Weld,,ERW,0.203,X35,8.625,680,00:50,,,,33.89665040,-118.12471674,82.99
1440,11410,45.61,47.98,45.61,35838.47,Girth Weld,,ERW,0.203,X35,8.625,680,10:21,,,,33.89664868,-118.12487353,83.30
1441,11420,48.15,45.61,48.15,35884.08,Girth Weld,,ERW,0.203,X35,8.625,680,11:12,,,,33.89664650,-118.12502253,82.51
1442,11430,43.54,48.15,43.54,35932.23,Girth Weld,,ERW,0.203,X35,8.625,680,08:47,,,,33.89664459,-118.12517982,82.53
1443,11440,48.01,43.54,48.01,35975.77,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89664318,-118.12532198,83.72
1444,11450,48.22,48.01,48.22,36023.77,Girth Weld,,ERW,0.203,X35,8.625,680,10:39,,,,33.89664182,-118.12547891,84.20
1445,11460,32.27,48.22,32.27,36072.00,Girth Weld,,ERW,0.203,X35,8.625,680,11:48,,,,33.89664036,-118.12563647,84.08
1446,11470,45.38,32.27,45.38,36104.27,Girth Weld,,ERW,0.203,X35,8.625,680,08:32,,,,33.89663919,-118.12574206,83.83
1447,11480,48.03,45.38,48.03,36149.65,Girth Weld,,ERW,0.203,X35,8.625,680,08:59,,,,33.89663778,-118.12589024,83.60
1448,11490,48.14,48.03,48.14,36197.68,Girth Weld,,ERW,0.203,X35,8.625,680,11:15,,,,33.89663663,-118.12604732,83.29
1449,11500,48.10,48.14,48.10,36245.82,Girth Weld,,ERW,0.203,X35,8.625,680,10:17,,,,33.89663549,-118.12620454,83.16
1450,11510,47.94,48.10,47.94,36293.91,Girth Weld,,ERW,0.203,X35,8.625,680,01:48,,,,33.89663476,-118.12636176,82.96
1451,11520,48.10,47.94,48.10,36341.85,Girth Weld,,ERW,0.203,X35,8.625,680,01:24,,,,33.89663363,-118.12651812,82.47
1452,11530,48.17,48.10,48.17,36389.95,Girth Weld,,ERW,0.203,X35,8.625,680,02:09,,,,33.89663258,-118.12667547,81.94
1453,11540,48.10,48.17,48.10,36438.11,Girth Weld,,ERW,0.203,X35,8.625,680,03:16,,,,33.89663137,-118.12683304,81.85
1454,11550,48.09,48.10,48.09,36486.22,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89663081,-118.12699009,81.40
1455,11560,47.99,48.09,47.99,36534.31,Girth Weld,,ERW,0.203,X35,8.625,680,09:19,,,,33.89663029,-118.12714759,81.61
1456,11570,48.05,47.99,48.05,36582.30,Girth Weld,,ERW,0.203,X35,8.625,680,11:08,,,,33.89662936,-118.12730414,81.73
1457,11580,48.20,48.05,48.20,36630.34,Girth Weld,,ERW,0.203,X35,8.625,680,03:35,,,,33.89662788,-118.12746113,82.27
1458,11590,48.23,48.20,48.23,36678.54,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89662610,-118.12761857,81.88
1459,11600,37.48,48.23,37.48,36726.76,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89662475,-118.12777612,81.87
1460,11600,37.48,0.01,37.47,36726.78,Weld Indication,,,,0.3,1.7,06:32,,ERW,0.203,X35,8.625,680,,,,,33.89662475,-118.12777629,81.87
1461,11610,48.02,37.48,48.02,36764.24,Girth Weld,,ERW,0.203,X35,8.625,680,05:07,,,,33.89662391,-118.12789864,81.76
1462,11620,47.89,48.02,47.89,36812.26,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89662325,-118.12805556,80.80
1463,11630,48.16,47.89,48.16,36860.15,Girth Weld,,ERW,0.203,X35,8.625,680,09:37,,,,33.89662173,-118.12821194,80.74
1464,11640,43.55,48.16,43.55,36908.31,Girth Weld,,ERW,0.203,X35,8.625,680,11:48,,,,33.89662060,-118.12836958,80.36
1465,11650,35.16,43.55,35.16,36951.87,Girth Weld,,ERW,0.203,X35,8.625,680,11:36,,,,33.89662003,-118.12851170,80.58
1466,11660,48.03,35.16,48.03,36987.03,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89661908,-118.12862677,80.39
1467,11670,48.20,48.03,48.20,37035.06,Girth Weld,,ERW,0.203,X35,8.625,680,02:34,,,,33.89661911,-118.12878373,80.07
1468,11680,48.08,48.20,48.08,37083.26,Girth Weld,,ERW,0.203,X35,8.625,680,10:01,,,,33.89661841,-118.12894119,79.79
1469,11690,48.16,48.08,48.16,37131.35,Girth Weld,,ERW,0.203,X35,8.625,680,08:28,,,,33.89661688,-118.12909832,79.29
1470,11700,48.16,48.16,48.16,37179.50,Girth Weld,,ERW,0.203,X35,8.625,680,11:09,,,,33.89661626,-118.12925583,78.87
1471,11710,48.17,48.16,48.17,37227.66,Girth Weld,,ERW,0.203,X35,8.625,680,10:20,,,,33.89661624,-118.12941303,79.01
1472,11720,48.37,48.17,48.37,37275.83,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89661574,-118.12957054,79.16
1473,11730,42.62,48.37,42.62,37324.20,Girth Weld,,ERW,0.203,X35,8.625,680,11:14,,,,33.89661500,-118.12972858,78.90
1474,11740,41.19,42.62,41.19,37366.82,Girth Weld,,ERW,0.203,X35,8.625,680,03:55,,,,33.89661500,-118.12986773,79.12
1475,11750,48.20,41.19,48.20,37408.01,Girth Weld,,ERW,0.203,X35,8.625,680,01:18,,,,33.89661492,-118.13000250,79.41
1476,11760,48.21,48.20,48.21,37456.21,Girth Weld,,ERW,0.203,X35,8.625,680,11:55,,,,33.89661451,-118.13015983,79.80
1477,11770,48.13,48.21,48.13,37504.42,Girth Weld,,ERW,0.203,X35,8.625,680,10:05,,,,33.89661319,-118.13031742,81.29
1478,11780,47.80,48.13,47.80,37552.55,Girth Weld,,ERW,0.203,X35,8.625,680,03:57,,,,33.89661260,-118.13047475,80.83
1479,11790,48.20,47.80,48.20,37600.34,Girth Weld,,ERW,0.203,X35,8.625,680,00:59,,,,33.89661209,-118.13063098,80.71
1480,11800,48.01,48.20,48.01,37648.55,Girth Weld,,ERW,0.203,X35,8.625,680,10:55,,,,33.89661139,-118.13078837,81.06
1481,11810,44.29,48.01,44.29,37696.55,Girth Weld,,ERW,0.203,X35,8.625,680,04:58,,,,33.89660977,-118.13094524,81.53
1482,11820,48.10,44.29,48.10,37740.84,Girth Weld,,ERW,0.203,X35,8.625,680,01:06,,,,33.89660864,-118.13109006,81.74
1483,11830,48.12,48.10,48.12,37788.94,Girth Weld,,ERW,0.203,X35,8.625,680,09:42,,,,33.89660715,-118.13124728,82.22
1484,11840,48.20,48.12,48.20,37837.07,Girth Weld,,ERW,0.203,X35,8.625,680,01:04,,,,33.89660444,-118.13140448,82.42
1485,11850,48.22,48.20,48.22,37885.27,Girth Weld,,ERW,0.203,X35,8.625,680,11:20,,,,33.89660213,-118.13156199,82.71
1486,11860,48.22,48.22,48.22,37933.49,Girth Weld,,ERW,0.203,X35,8.625,680,09:53,,,,33.89660000,-118.13171958,83.19
1487,11870,48.22,48.22,48.22,37981.71,Girth Weld,,ERW,0.203,X35,8.625,680,00:52,,,,33.89659815,-118.13187717,83.07
1488,11880,48.20,48.22,48.20,38029.92,Girth Weld,,ERW,0.203,X35,8.625,680,09:56,,,,33.89659630,-118.13203455,82.79
1489,11890,47.45,48.20,47.45,38078.12,Girth Weld,,ERW,0.203,X35,8.625,680,02:06,,,,33.89659362,-118.13219203,83.02
1490,11900,45.64,47.45,45.64,38125.58,Girth Weld,,ERW,0.203,X35,8.625,680,08:04,,,,33.89659159,-118.13234721,83.12
1491,11910,48.23,45.64,48.23,38171.22,Girth Weld,,ERW,0.203,X35,8.625,680,03:24,,,,33.89658962,-118.13249625,83.57
1492,11920,48.16,48.23,48.16,38219.45,Girth Weld,,ERW,0.203,X35,8.625,680,01:52,,,,33.89658817,-118.13265406,83.40
1493,11930,48.28,48.16,48.28,38267.60,Girth Weld,,ERW,0.203,X35,8.625,680,04:14,,,,33.89658570,-118.13281135,83.62
1494,11940,48.07,48.28,48.07,38315.88,Girth Weld,,ERW,0.203,X35,8.625,680,06:37,,,,33.89658373,-118.13296881,83.27
1495,11950,48.18,48.07,48.18,38363.95,Girth Weld,,ERW,0.203,X35,8.625,680,00:13,,,,33.89658206,-118.13312609,82.71
1496,11960,43.33,48.18,43.33,38412.13,Girth Weld,,ERW,0.203,X35,8.625,680,11:01,,,,33.89658081,-118.13328358,82.80
1497,11970,1.57,43.33,1.57,38455.46,Girth Weld,,Elbow,,,8.625,680,,,,,33.89657900,-118.13342518,82.40
1498,11970,1.57,0.77,0.80,38456.23,Bend08:52,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89657850,-118.13342755,82.39
1499,11980,8.57,1.57,8.57,38457.03,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89657734,-118.13342978,82.36
1500,11990,1.56,8.57,1.56,38465.60,Girth Weld,,Elbow,,,8.625,680,,,,,33.89656088,-118.13344942,81.92
1501,11990,1.56,0.78,0.77,38466.38,Bend02:53,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.89655978,-118.13345176,81.90
1502,12000,24.47,1.56,24.47,38467.15,Girth Weld,,ERW,0.203,X35,8.625,680,02:00,,,,33.89655932,-118.13345414,81.88
1503,12000,24.47,24.13,0.34,38491.28,Metal Loss Group,Internal,19,0.039,0.8,0.7,05:04,Manufacturing Related,ERW,0.203,X35,8.625,680,,0.454,1498,2080,33.89655868,-118.13353288,81.58
1504,12000,24.47,24.41,0.06,38491.57,Metal Loss,Internal,40,0.081,0.6,0.7,05:11,At Weld; Manufacturing Related,ERW,0.203,X35,8.625,680,,0.459,1482,2058,33.89655868,-118.13353386,81.58
1505,12010,44.46,24.47,44.46,38491.62,Girth Weld,,ERW,0.203,X35,8.625,680,08:48,,,,33.89655868,-118.13353409,81.58
1506,12020,47.80,44.46,47.80,38536.08,Girth Weld,,ERW,0.203,X35,8.625,680,03:42,,,,33.89655813,-118.13367932,81.54
1507,12030,48.18,47.80,48.18,38583.89,Girth Weld,,ERW,0.203,X35,8.625,680,10:54,,,,33.89655651,-118.13383558,80.87
1508,12040,7.90,48.18,7.90,38632.06,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89655594,-118.13399308,81.26
1509,12050,48.12,7.90,48.12,38639.96,Girth Weld,,ERW,0.203,X35,8.625,680,06:29,,,,33.89655570,-118.13401891,81.33
1510,12060,33.23,48.12,33.23,38688.08,Girth Weld,,ERW,0.203,X35,8.625,680,05:32,,,,33.89655451,-118.13417602,80.66
1511,12070,48.26,33.23,48.26,38721.31,Girth Weld,,ERW,0.203,X35,8.625,680,05:30,,,,33.89655384,-118.13428459,80.88
1512,12080,47.07,48.26,47.07,38769.57,Girth Weld,,ERW,0.203,X35,8.625,680,00:48,,,,33.89655275,-118.13444239,81.04
1513,12090,47.88,47.07,47.88,38816.64,Girth Weld,,ERW,0.203,X35,8.625,680,04:59,,,,33.89655150,-118.13459634,81.16
1514,12100,48.12,47.88,48.12,38864.52,Girth Weld,,ERW,0.203,X35,8.625,680,03:28,,,,33.89655079,-118.13475236,81.63
1515,12110,48.07,48.12,48.07,38912.64,Girth Weld,,ERW,0.203,X35,8.625,680,11:55,,,,33.89654998,-118.13490977,81.88
1516,12120,48.12,48.07,48.12,38960.70,Girth Weld,,ERW,0.203,X35,8.625,680,09:18,,,,33.89654849,-118.13506691,81.83
1517,12130,45.67,48.12,45.67,39008.82,Girth Weld,,ERW,0.203,X35,8.625,680,04:56,,,,33.89654699,-118.13522414,81.74
1518,12140,47.45,45.67,47.45,39054.49,Girth Weld,,ERW,0.203,X35,8.625,680,04:03,,,,33.89654570,-118.13537339,81.20
1519,12150,46.50,47.45,46.50,39101.94,Girth Weld,,ERW,0.203,X35,8.625,680,07:05,,,,33.89654421,-118.13552849,81.89
1520,12160,47.98,46.50,47.98,39148.44,Girth Weld,,ERW,0.203,X35,8.625,680,11:09,,,,33.89654336,-118.13568046,82.27
1521,12170,48.12,47.98,48.12,39196.42,Girth Weld,,ERW,0.203,X35,8.625,680,03:43,,,,33.89654201,-118.13583720,82.30
1522,12180,48.09,48.12,48.09,39244.54,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89654022,-118.13599444,82.25
1523,12180,48.09,43.89,4.20,39288.43,Metal Loss,External,35,0.071,0.3,0.7,06:45,,ERW,0.203,X35,8.625,680,,0.449,1514,2103,33.89653941,-118.13613785,82.25
1524,12190,48.26,48.09,48.26,39292.63,Girth Weld,,ERW,0.203,X35,8.625,680,02:17,,,,33.89653930,-118.13615156,82.26
1525,12200,48.03,48.26,48.03,39340.89,Girth Weld,,ERW,0.203,X35,8.625,680,08:14,,,,33.89653837,-118.13630913,81.94
1526,12210,47.20,48.03,47.20,39388.92,Girth Weld,,ERW,0.203,X35,8.625,680,03:10,,,,33.89653697,-118.13646617,82.75
1527,12220,47.99,47.20,47.99,39436.12,Girth Weld,,ERW,0.203,X35,8.625,680,02:38,,,,33.89653525,-118.13662050,81.93
1528,12230,48.13,47.99,48.13,39484.10,Girth Weld,,ERW,0.203,X35,8.625,680,01:47,,,,33.89653388,-118.13677734,81.17
1529,12240,47.96,48.13,47.96,39532.23,Girth Weld,,ERW,0.203,X35,8.625,680,09:42,,,,33.89653364,-118.13693456,81.32
1530,12250,48.08,47.96,48.08,39580.20,Girth Weld,,ERW,0.203,X35,8.625,680,03:19,,,,33.89653295,-118.13709126,81.78
1531,12260,48.28,48.08,48.28,39628.28,Girth Weld,,ERW,0.203,X35,8.625,680,02:31,,,,33.89653132,-118.13724835,81.48
1532,12270,48.02,48.28,48.02,39676.56,Girth Weld,,ERW,0.203,X35,8.625,680,08:19,,,,33.89652995,-118.13740619,81.10
1533,12280,47.64,48.02,47.64,39724.58,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89652897,-118.13756312,80.96
1534,12290,48.30,47.64,48.30,39772.23,Girth Weld,,ERW,0.203,X35,8.625,680,04:55,,,,33.89652657,-118.13771901,80.79
1535,12300,45.57,48.30,45.57,39820.52,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89652440,-118.13787666,80.82
1536,12310,46.02,45.57,46.02,39866.10,Girth Weld,,ERW,0.203,X35,8.625,680,10:21,,,,33.89652363,-118.13802567,80.99
1537,12310,46.02,37.62,8.41,39903.71,AGM 43,,ERW,0.203,X35,8.625,680,,,,,33.89652261,-118.13814841,81.00
1538,12320,48.16,46.02,48.16,39912.12,Girth Weld,,ERW,0.203,X35,8.625,680,01:23,,,,33.89652250,-118.13817596,81.04
1539,12330,47.30,48.16,47.30,39960.27,Girth Weld,,ERW,0.203,X35,8.625,680,00:00,,,,33.89652186,-118.13833326,81.09
1540,12340,48.20,47.30,48.20,40007.57,Girth Weld,,ERW,0.203,X35,8.625,680,09:47,,,,33.89652061,-118.13848779,81.12
1541,12350,48.00,48.20,48.00,40055.78,Girth Weld,,ERW,0.203,X35,8.625,680,10:41,,,,33.89651939,-118.13864528,80.99
1542,12360,48.13,48.00,48.13,40103.78,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89651859,-118.13880231,81.03
1543,12370,48.27,48.13,48.27,40151.91,Girth Weld,,ERW,0.203,X35,8.625,680,03:46,,,,33.89651864,-118.13895960,80.88
1544,12380,47.81,48.27,47.81,40200.18,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89651853,-118.13911729,80.72
1545,12390,47.89,47.81,47.89,40247.99,Girth Weld,,ERW,0.203,X35,8.625,680,10:29,,,,33.89651780,-118.13927360,80.50
1546,12400,48.03,47.89,48.03,40295.88,Girth Weld,,ERW,0.203,X35,8.625,680,00:24,,,,33.89651693,-118.13943006,80.29
1547,12410,47.84,48.03,47.84,40343.90,Girth Weld,,ERW,0.203,X35,8.625,680,00:56,,,,33.89651712,-118.13958695,80.27
1548,12420,48.11,47.84,48.11,40391.74,Girth Weld,,ERW,0.203,X35,8.625,680,01:29,,,,33.89651676,-118.13974326,80.10
1549,12430,48.09,48.11,48.09,40439.85,Girth Weld,,ERW,0.203,X35,8.625,680,01:36,,,,33.89651606,-118.13990039,79.90
1550,12440,48.10,48.09,48.10,40487.94,Girth Weld,,ERW,0.203,X35,8.625,680,00:54,,,,33.89651540,-118.14005764,79.39
1551,12450,48.20,48.10,48.20,40536.03,Girth Weld,,ERW,0.203,X35,8.625,680,09:22,,,,33.89651555,-118.14021471,79.42
1552,12460,46.02,48.20,46.02,40584.24,Girth Weld,,ERW,0.203,X35,8.625,680,09:11,,,,33.89651549,-118.14037254,79.09
1553,12470,33.99,46.02,33.99,40630.25,Girth Weld,,ERW,0.203,X35,8.625,680,07:49,,,,33.89651571,-118.14052268,78.67
1554,12480,48.22,33.99,48.22,40664.25,Girth Weld,,ERW,0.203,X35,8.625,680,05:59,,,,33.89651609,-118.14063361,78.70
1555,12490,46.23,48.22,46.23,40712.46,Girth Weld,,ERW,0.203,X35,8.625,680,05:09,,,,33.89651715,-118.14079141,78.67
1556,12500,47.89,46.23,47.89,40758.69,Girth Weld,,ERW,0.203,X35,8.625,680,11:36,,,,33.89651773,-118.14094237,78.79
1557,12510,48.10,47.89,48.10,40806.59,Girth Weld,,ERW,0.203,X35,8.625,680,05:25,,,,33.89651805,-118.14109894,78.55
1558,12520,48.18,48.10,48.18,40854.68,Girth Weld,,ERW,0.203,X35,8.625,680,11:51,,,,33.89651825,-118.14125577,78.71
1559,12530,48.26,48.18,48.26,40902.86,Girth Weld,,ERW,0.203,X35,8.625,680,05:10,,,,33.89651821,-118.14141367,79.45
1560,12540,48.06,48.26,48.06,40951.12,Girth Weld,,ERW,0.203,X35,8.625,680,00:26,,,,33.89651848,-118.14157131,79.63
1561,12550,48.12,48.06,48.12,40999.18,Girth Weld,,ERW,0.203,X35,8.625,680,00:40,,,,33.89651843,-118.14172821,79.10
1562,12560,47.52,48.12,47.52,41047.30,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89651871,-118.14188551,80.06
1563,12560,47.52,10.87,36.66,41058.16,Deformation,,1.2,0.104,14.4,2.9,00:13,,ERW,0.203,X35,8.625,680,,,,,33.89651873,-118.14192077,80.28
1564,12560,47.52,25.46,22.07,41072.76,Metal Loss,External,10,0.020,0.2,0.6,00:11,,ERW,0.203,X35,8.625,680,,0.446,1524,2116,33.89651851,-118.14196844,81.31
1565,12570,43.73,47.52,43.73,41094.82,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89651786,-118.14204032,83.13
1566,12570,43.73,4.61,39.12,41099.43,Deformation,,2.2,0.190,13.8,3.5,06:22,,ERW,0.203,X35,8.625,680,,,,,33.89651771,-118.14205542,83.35
1567,12580,33.64,43.73,33.64,41138.55,Girth Weld,,ERW,0.203,X35,8.625,680,08:43,,,,33.89651662,-118.14218309,82.27
1568,12590,1.01,33.64,1.01,41172.19,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89651651,-118.14229293,82.61
1569,12600,1.55,1.01,1.55,41173.19,Girth Weld,,Elbow,,,8.625,680,,,,,33.89651651,-118.14229626,82.63
1570,12600,1.55,0.80,0.75,41173.99,Bend02:50,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.89651705,-118.14229882,82.66
1571,12610,0.96,1.55,0.96,41174.74,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89651820,-118.14230085,82.70
1572,12620,14.28,0.96,14.28,41175.69,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89652009,-118.14230313,82.78
1573,12620,14.28,12.37,1.91,41188.07,Tap11:52,,ERW,0.203,X35,8.625,680,,,,,33.89654385,-118.14233163,83.71
1574,12630,1.50,14.28,1.50,41189.98,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89654742,-118.14233578,83.82
1575,12640,3.40,1.50,3.40,41191.48,Girth Weld,,Elbow,,,8.625,680,,,,,33.89655050,-118.14233930,83.84
1576,12640,3.40,1.78,1.62,41193.25,Bend05:53,90° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.89655358,-118.14234290,83.12
1577,12650,3.47,3.40,3.47,41194.87,Girth Weld,,Elbow,,,8.625,680,,,,,33.89655471,-118.14234432,81.74
1578,12650,3.47,1.77,1.71,41196.64,Bend00:08,90° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.89655446,-118.14234243,80.08
1579,12660,5.68,3.47,5.68,41198.34,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89655415,-118.14233755,79.43
1580,12670,1.97,5.68,1.97,41204.02,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89655357,-118.14231920,79.28
1581,12680,3.27,1.97,3.27,41205.99,Girth Weld,,Elbow,,,8.625,680,,,,,33.89655337,-118.14231261,79.24
1582,12680,3.27,1.62,1.65,41207.61,Bend08:56,90° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89655500,-118.14230786,79.18
1583,12690,2.68,3.27,2.68,41209.26,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89655904,-118.14230570,79.11
1584,12700,6.59,2.68,6.59,41211.94,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89656617,-118.14230531,78.97
1585,12710,3.21,6.59,3.21,41218.52,Girth Weld,,Elbow,,,8.625,680,,,,,33.89658428,-118.14230469,78.62
1586,12710,3.21,1.53,1.68,41220.06,Bend09:07,90° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89658788,-118.14230657,78.56
1587,12720,1.52,3.21,1.52,41221.74,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89658966,-118.14231149,78.54
1588,12730,2.33,1.52,2.33,41223.26,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89658983,-118.14231653,78.56
1589,12740,1.15,2.33,1.15,41225.59,Girth Weld,,Tee,,,8.625,680,,,,,33.89658996,-118.14232404,78.60
1590,12740,1.15,0.57,0.59,41226.16,Tee00:10,,Tee,,,8.625,680,,,,,33.89659000,-118.14232602,78.61
1591,12750,8.62,1.15,8.62,41226.74,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89659003,-118.14232782,78.62
1592,12750,8.62,3.59,5.03,41230.33,Tap00:24,,ERW,0.280,X35,8.625,680,,,,,33.89659024,-118.14233933,78.67
1593,12750,8.62,5.55,3.07,41232.29,Pipe Support Full Circ.,,ERW,0.280,X35,8.625,680,,,,,33.89659036,-118.14234567,78.71
1594,12760,0.99,8.62,0.99,41235.36,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89659055,-118.14235586,78.76
1595,12770,1.60,0.99,1.60,41236.35,Girth Weld,,Elbow,,,8.625,680,,,,,33.89659061,-118.14235916,78.77
1596,12770,1.60,0.85,0.75,41237.20,Bend00:00,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.89659066,-118.14236185,78.96
1597,12780,4.91,1.60,4.91,41237.95,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89659069,-118.14236396,79.37
1598,12790,1.60,4.91,1.60,41242.86,Girth Weld,,Elbow,,,8.625,680,,,,,33.89659081,-118.14237535,82.78
1599,12790,1.60,0.80,0.81,41243.65,Bend06:01,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.89659081,-118.14237745,83.20
1600,12800,1.64,1.60,1.64,41244.46,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89659082,-118.14238013,83.39
1601,12810,1.61,1.64,1.61,41246.10,Girth Weld,,Elbow,,,8.625,680,,,,,33.89659095,-118.14238541,83.42
1602,12810,1.61,0.86,0.75,41246.96,Bend03:05,45° 3D Right Forged Bend,Elbow,,,8.625,680,,,,,33.89659158,-118.14238811,83.43
1603,12820,1.15,1.61,1.15,41247.71,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89659275,-118.14239010,83.42
1604,12830,6.88,1.15,6.88,41248.86,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89659498,-118.14239281,83.38
1605,12840,3.93,6.88,3.93,41255.74,Girth Weld,,ERW,0.203,X35,8.625,680,,,,,33.89660811,-118.14240881,83.16
1606,12850,7.37,3.93,7.37,41259.67,Girth Weld,,ERW,0.203,X35,8.625,680,02:56,,,,33.89661557,-118.14241789,83.03
1607,12860,1.00,7.37,1.00,41267.04,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89662942,-118.14243508,82.76
1608,12870,1.56,1.00,1.56,41268.04,Girth Weld,,Elbow,,,8.625,680,,,,,33.89663144,-118.14243760,82.72
1609,12870,1.56,0.78,0.78,41268.82,Bend09:10,45° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89663242,-118.14243974,82.70
1610,12880,0.98,1.56,0.98,41269.60,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89663277,-118.14244230,82.71
1611,12890,15.64,0.98,15.64,41270.57,Girth Weld,,ERW,0.203,X35,8.625,680,01:21,,,,33.89663271,-118.14244556,82.74
1612,12900,0.99,15.64,0.99,41286.21,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89663181,-118.14249656,83.22
1613,12910,3.15,0.99,3.15,41287.20,Girth Weld,,Elbow,,,8.625,680,,,,,33.89663172,-118.14249986,83.25
1614,12910,3.15,1.56,1.59,41288.76,Bend09:05,90° 3D Left Forged Bend,Elbow,,,8.625,680,,,,,33.89662983,-118.14250417,83.34
1615,12920,0.99,3.15,0.99,41290.35,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89662578,-118.14250596,83.46
1616,12930,3.58,0.99,3.58,41291.34,Girth Weld,,SMLS,0.203,X35,8.625,680,,,,,33.89662321,-118.14250601,83.53
1617,12940,3.02,3.58,3.02,41294.92,Girth Weld,,Elbow,,,8.625,680,,,,,33.89661344,-118.14250590,83.80
1618,12940,3.02,1.51,1.51,41296.43,Bend04:21,90° 3D Right Over Forged Bend,Elbow,,,8.625,680,,,,,33.89660989,-118.14250754,83.39
1619,12950,1.45,3.02,1.45,41297.94,Girth Weld,,Elbow,,,8.625,680,,,,,33.89660835,-118.14251077,82.51
1620,12950,1.45,0.72,0.73,41298.66,Bend00:42,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.89660819,-118.14251285,82.15
1621,12960,1.10,1.45,1.10,41299.39,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89660815,-118.14251515,82.00
1622,12970,34.77,1.10,34.77,41300.49,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660811,-118.14251835,81.96
1623,12970,34.77,2.99,31.78,41303.48,Casing Start,,SMLS,0.188,X35,8.625,680,,,,,33.89660802,-118.14252780,81.97
1624,12980,32.31,34.77,32.31,41335.26,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660722,-118.14263235,81.99
1625,12990,32.41,32.31,32.41,41367.57,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660692,-118.14273789,81.76
1626,13000,41.18,32.41,41.18,41399.98,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660695,-118.14284379,81.44
1627,13000,41.18,31.65,9.53,41431.63,Casing End,,SMLS,0.188,X35,8.625,680,,,,,33.89660785,-118.14294739,80.80
1628,13010,39.90,41.18,39.90,41441.16,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660807,-118.14297845,80.55
1629,13010,39.90,14.25,25.64,41455.41,Metal Loss,Internal,19,0.036,0.2,0.5,11:23,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.482,1410,1958,33.89660835,-118.14302508,80.23
1630,13010,39.90,14.29,25.61,41455.45,Metal Loss,Internal,25,0.047,0.5,0.7,00:50,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.487,1395,1937,33.89660835,-118.14302512,80.23
1631,13020,3.49,39.90,3.49,41481.06,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660849,-118.14310874,80.03
1632,13030,32.05,3.49,32.05,41484.55,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660849,-118.14312018,80.03
1633,13040,38.28,32.05,38.28,41516.59,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660850,-118.14322476,79.85
1634,13050,38.11,38.28,38.11,41554.87,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660836,-118.14334998,78.87
1635,13060,34.68,38.11,34.68,41592.98,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660811,-118.14347427,77.78
1636,13070,36.96,34.68,36.96,41627.66,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660818,-118.14358767,77.49
1637,13070,36.96,24.49,12.46,41652.15,Metal Loss,Internal,12,0.023,0.4,0.8,04:46,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.483,1408,1955,33.89660805,-118.14366778,77.53
1638,13070,36.96,30.95,6.00,41658.61,Metal Loss,Internal,15,0.028,0.8,0.8,10:21,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.489,1392,1933,33.89660801,-118.14368896,77.48
1639,13080,39.60,36.96,39.60,41664.62,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660797,-118.14370858,77.43
1640,13080,39.60,13.76,25.84,41678.38,Metal Loss,Internal,23,0.043,0.3,0.5,11:31,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.484,1406,1953,33.89660790,-118.14375350,77.34
1641,13090,37.34,39.60,37.34,41704.22,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660798,-118.14383794,77.14
1642,13100,37.81,37.34,37.81,41741.56,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660871,-118.14396003,76.97
1643,13110,37.03,37.81,37.03,41779.37,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660926,-118.14408337,76.64
1644,13120,28.83,37.03,28.83,41816.40,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660925,-118.14420442,76.08
1645,13130,39.78,28.83,39.78,41845.23,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660857,-118.14429864,75.92
1646,13140,39.71,39.78,39.71,41885.01,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660802,-118.14442850,75.83
1647,13150,37.99,39.71,37.99,41924.73,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660799,-118.14455841,75.40
1648,13160,40.44,37.99,40.44,41962.72,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660826,-118.14468261,75.97
1649,13170,38.24,40.44,38.24,42003.15,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660861,-118.14481468,75.62
1650,13180,40.07,38.24,40.07,42041.39,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660853,-118.14493956,75.76
1651,13190,29.69,40.07,29.69,42081.46,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660863,-118.14507069,76.03
1652,13200,40.40,29.69,40.40,42111.15,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660856,-118.14516749,76.48
1653,13210,35.77,40.40,35.77,42151.55,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660875,-118.14529950,76.77
1654,13220,1.58,35.77,1.58,42187.32,Girth Weld,,Elbow,,,8.625,680,,,,,33.89660880,-118.14541641,77.52
1655,13220,1.58,0.82,0.76,42188.14,Bend06:02,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.89660878,-118.14541895,77.32
1656,13230,4.65,1.58,4.65,42188.90,Girth Weld,,SMLS,0.322,X35,8.625,680,,,,,33.89660875,-118.14542107,76.92
1657,13240,1.58,4.65,1.58,42193.55,Girth Weld,,Elbow,,,8.625,680,,,,,33.89660847,-118.14543197,73.75
1658,13240,1.58,0.85,0.74,42194.39,Bend00:01,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.89660840,-118.14543443,73.28
1659,13250,1.13,1.58,1.13,42195.13,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89660835,-118.14543673,73.12
1660,13260,8.24,1.13,8.24,42196.26,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660829,-118.14544003,73.10
1661,13270,0.91,8.24,0.91,42204.50,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89660782,-118.14546718,73.12
1662,13280,1.60,0.91,1.60,42205.42,Girth Weld,,Elbow,,,8.625,680,,,,,33.89660776,-118.14547028,73.12
1663,13280,1.60,0.86,0.74,42206.28,Bend00:01,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.89660774,-118.14547308,73.33
1664,13290,1.04,1.60,1.04,42207.02,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89660773,-118.14547511,73.72
1665,13300,3.23,1.04,3.23,42208.06,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660772,-118.14547759,74.39
1666,13310,1.54,3.23,1.54,42211.28,Girth Weld,,Elbow,,,8.625,680,,,,,33.89660765,-118.14548515,76.63
1667,13310,1.54,0.77,0.78,42212.05,Bend05:58,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.89660765,-118.14548738,77.00
1668,13320,1.13,1.54,1.13,42212.83,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89660764,-118.14548982,77.16
1669,13330,12.20,1.13,12.20,42213.95,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660764,-118.14549324,77.20
1670,13340,34.74,12.20,34.74,42226.16,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660753,-118.14553332,77.29
1671,13350,32.74,34.74,32.74,42260.89,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660730,-118.14564675,78.26
1672,13360,36.88,32.74,36.88,42293.63,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660678,-118.14575381,79.23
1673,13370,4.02,36.88,4.02,42330.51,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89660512,-118.14587433,79.92
1674,13370,4.02,0.71,3.31,42331.21,Tap00:02,,SMLS,0.280,X35,8.625,680,,,,,33.89660508,-118.14587664,79.94
1675,13370,4.02,4.00,0.01,42334.51,AGM VALVE 206,,SMLS,0.280,X35,8.625,680,,,,,33.89660489,-118.14588739,80.00
1676,13380,37.78,4.02,37.78,42334.53,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660489,-118.14588741,80.00
1677,13380,37.78,8.45,29.33,42342.98,Metal Loss,Internal,21,0.039,0.5,0.5,05:55,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.486,1400,1945,33.89660404,-118.14591485,80.00
1678,13380,37.78,9.12,28.66,42343.65,Metal Loss,External,13,0.024,0.6,0.8,06:48,,SMLS,0.188,X35,8.625,680,,0.486,1401,1945,33.89660397,-118.14591711,80.00
1679,13380,37.78,9.31,28.47,42343.84,Metal Loss Group,External,22,0.041,0.7,1.4,07:02,,SMLS,0.188,X35,8.625,680,,0.491,1386,1925,33.89660395,-118.14591779,80.00
1680,13390,37.34,37.78,37.34,42372.30,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89660139,-118.14601075,80.02
1681,13390,37.34,16.27,21.07,42388.57,AGM 44,,SMLS,0.188,X35,8.625,680,,,,,33.89659998,-118.14606390,80.00
1682,13400,31.56,37.34,31.56,42409.65,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659900,-118.14613303,80.27
1683,13400,31.56,8.19,23.37,42417.83,Deformation,,1.0,0.084,3.1,2.6,06:01,,SMLS,0.188,X35,8.625,680,,,,,33.89659865,-118.14615991,80.30
1684,13410,36.37,31.56,36.37,42441.20,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659768,-118.14623648,80.19
1685,13410,36.37,17.04,19.32,42458.25,Casing Start,,SMLS,0.188,X35,8.625,680,,,,,33.89659687,-118.14629249,80.25
1686,13420,32.59,36.37,32.59,42477.57,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659588,-118.14635580,80.45
1687,13420,32.59,23.47,9.12,42501.04,Casing End,,SMLS,0.188,X35,8.625,680,,,,,33.89659461,-118.14643274,80.78
1688,13430,33.06,32.59,33.06,42510.16,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659410,-118.14646262,80.97
1689,13440,19.60,33.06,19.60,42543.22,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659258,-118.14657104,81.19
1690,13450,1.95,19.60,1.95,42562.81,Girth Weld,,SMLS,0.280,X35,8.625,680,,,,,33.89659145,-118.14663519,80.91
1691,13460,15.77,1.95,15.77,42564.76,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659133,-118.14664168,80.88
1692,13470,27.45,15.77,27.45,42580.53,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659034,-118.14669339,80.82
1693,13470,27.45,5.69,21.75,42586.22,Metal Loss,Internal,17,0.032,0.7,0.7,09:52,Manufacturing Related,SMLS,0.188,X35,8.625,680,,0.488,1393,1934,33.89658990,-118.14671203,80.96
1694,13480,1.24,27.45,1.24,42607.97,Girth Weld,,Elbow,,,8.625,680,,,,,33.89658790,-118.14678328,81.88
1695,13480,1.24,0.64,0.60,42608.62,Bend03:12,30° 5D Right Forged Bend,Elbow,,,8.625,680,,,,,33.89658830,-118.14678536,81.88
1696,13490,1.05,1.24,1.05,42609.21,Girth Weld,,ERW,0.280,X35,8.625,680,,,,,33.89658895,-118.14678706,81.87
1697,13500,32.81,1.05,32.81,42610.26,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89659042,-118.14678983,81.87
1698,13510,7.82,32.81,7.82,42643.07,Girth Weld,,SMLS,0.188,X35,8.625,680,,,,,33.89663943,-118.14688021,81.38
1699,13520,44.05,7.82,44.05,42650.89,Girth Weld,,ERW,0.203,X35,8.625,680,04:04,,,,33.89665116,-118.14690163,81.13
1700,13530,48.18,44.05,48.18,42694.94,Girth Weld,,ERW,0.203,X35,8.625,680,00:31,,,,33.89671707,-118.14702261,80.62
1701,13540,48.34,48.18,48.34,42743.12,Girth Weld,,ERW,0.203,X35,8.625,680,10:27,,,,33.89678650,-118.14715687,80.81
1702,13550,48.02,48.34,48.02,42791.46,Girth Weld,,ERW,0.203,X35,8.625,680,00:15,,,,33.89685451,-118.14729249,81.37
1703,13560,40.06,48.02,40.06,42839.48,Girth Weld,,ERW,0.203,X35,8.625,680,08:18,,,,33.89692238,-118.14742777,81.48
1704,13570,48.16,40.06,48.16,42879.54,Girth Weld,,ERW,0.203,X35,8.625,680,01:10,,,,33.89697913,-118.14754046,81.01
1705,13580,48.13,48.16,48.13,42927.70,Girth Weld,,ERW,0.203,X35,8.625,680,04:56,,,,33.89704726,-118.14767533,80.64
1706,13590,48.20,48.13,48.20,42975.83,Girth Weld,,ERW,0.203,X35,8.625,680,00:51,,,,33.89711541,-118.14781049,80.09
1707,13600,47.04,48.20,47.04,43024.02,Girth Weld,,ERW,0.203,X35,8.625,680,09:20,,,,33.89718378,-118.14794552,79.57
1708,13610,48.26,47.04,48.26,43071.06,Girth Weld,,ERW,0.203,X35,8.625,680,00:47,,,,33.89725025,-118.14807784,78.99
1709,13620,48.00,48.26,48.00,43119.32,Girth Weld,,ERW,0.203,X35,8.625,680,03:36,,,,33.89731859,-118.14821296,78.52
1710,13630,48.07,48.00,48.07,43167.32,Girth Weld,,ERW,0.203,X35,8.625,680,10:18,,,,33.89738672,-118.14834777,78.06
1711,13640,47.88,48.07,47.88,43215.39,Girth Weld,,ERW,0.203,X35,8.625,680,06:40,,,,33.89745482,-118.14848250,77.49
1712,13650,47.83,47.88,47.83,43263.27,Girth Weld,,ERW,0.203,X35,8.625,680,01:57,,,,33.89752308,-118.14861646,77.00
1713,13660,47.88,47.83,47.88,43311.09,Girth Weld,,ERW,0.203,X35,8.625,680,06:38,,,,33.89759216,-118.14874982,76.58
1714,13670,45.12,47.88,45.12,43358.97,Girth Weld,,ERW,0.203,X35,8.625,680,00:36,,,,33.89766115,-118.14888329,76.56
1715,13680,48.18,45.12,48.18,43404.09,Girth Weld,,ERW,0.203,X35,8.625,680,02:42,,,,33.89772604,-118.14900929,76.28
1716,13690,47.80,48.18,47.80,43452.28,Girth Weld,,ERW,0.203,X35,8.625,680,04:27,,,,33.89779524,-118.14914381,75.97
1717,13700,47.96,47.80,47.96,43500.07,Girth Weld,,ERW,0.203,X35,8.625,680,10:20,,,,33.89786405,-118.14927699,75.64
1718,13710,48.09,47.96,48.09,43548.03,Girth Weld,,ERW,0.203,X35,8.625,680,11:59,,,,33.89793337,-118.14941065,75.46
1719,13720,48.21,48.09,48.21,43596.12,Girth Weld,,ERW,0.203,X35,8.625,680,10:53,,,,33.89800308,-118.14954441,75.24
1720,13730,48.09,48.21,48.09,43644.33,Girth Weld,,ERW,0.203,X35,8.625,680,05:10,,,,33.89807235,-118.14967900,75.26
1721,13740,47.95,48.09,47.95,43692.42,Girth Weld,,ERW,0.203,X35,8.625,680,02:02,,,,33.89814135,-118.14981320,74.89
1722,13750,47.88,47.95,47.88,43740.36,Girth Weld,,ERW,0.203,X35,8.625,680,10:15,,,,33.89821034,-118.14994697,75.07
1723,13760,48.07,47.88,48.07,43788.24,Girth Weld,,ERW,0.203,X35,8.625,680,11:41,,,,33.89827916,-118.15008070,74.91
1724,13760,48.07,41.68,6.40,43829.92,Deformation,,1.2,0.106,1.9,4.2,09:20,,ERW,0.203,X35,8.625,680,,,,,33.89833872,-118.15019712,74.48
1725,13770,48.06,48.07,48.06,43836.31,Girth Weld,,ERW,0.203,X35,8.625,680,00:14,,,,33.89834788,-118.15021520,74.45
1726,13780,48.22,48.06,48.22,43884.37,Girth Weld,,ERW,0.203,X35,8.625,680,02:09,,,,33.89841592,-118.15034999,74.06
1727,13780,48.22,5.51,42.71,43889.89,Tap00:08,,ERW,0.203,X35,8.625,680,,,,,33.89842366,-118.15036553,73.95
1728,13790,48.06,48.22,48.06,43932.59,Girth Weld,,ERW,0.203,X35,8.625,680,09:55,,,,33.89848312,-118.15048601,73.61
1729,13800,48.19,48.06,48.19,43980.65,Girth Weld,,ERW,0.203,X35,8.625,680,05:51,,,,33.89854879,-118.15062262,73.49
1730,13810,8.58,48.19,8.58,44028.84,Girth Weld,,ERW,0.203,X35,8.625,680,07:49,,,,33.89861342,-118.15076044,73.49
1731,13810,8.58,2.59,6.00,44031.43,Metal Loss,External,10,0.020,0.3,0.7,08:08,,ERW,0.203,X35,8.625,680,,0.447,1523,2115,33.89861687,-118.15076783,73.45
1732,13810,8.58,2.72,5.86,44031.56,Metal Loss Group,External,10,0.020,0.4,1.0,06:58,,ERW,0.203,X35,8.625,680,,0.447,1521,2113,33.89861705,-118.15076822,73.45
1733,13820,1.55,8.58,1.55,44037.42,Girth Weld,,Elbow,,,8.625,680,,,,,33.89862489,-118.15078494,73.36
1734,13820,1.55,0.82,0.74,44038.24,Bend11:59,45° 3D Sag Forged Bend,Elbow,,,8.625,680,,,,,33.89862590,-118.15078710,73.55
1735,13830,6.48,1.55,6.48,44038.97,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89862678,-118.15078898,73.93
1736,13840,1.60,6.48,1.60,44045.46,Girth Weld,,Elbow,,,8.625,680,,,,,33.89863294,-118.15080233,78.41
1737,13840,1.60,0.81,0.79,44046.27,Bend05:59,45° 3D Over Forged Bend,Elbow,,,8.625,680,,,,,33.89863386,-118.15080431,78.80
1738,13850,2.32,1.60,2.32,44047.06,Girth Weld,,Valve,,,8.625,680,,,,,33.89863492,-118.15080661,78.96
1739,13850,2.32,0.41,1.91,44047.47,Flange,,Valve,,,8.625,680,,,,,33.89863543,-118.15080772,78.98
1740,13850,2.32,1.17,1.15,44048.23,Valve - AGM RECEIVER VALVE,New York Junction,Valve,,,8.625,680,,,,,33.89863648,-118.15081000,79.00
1741,13850,2.32,1.95,0.37,44049.01,Flange,,Valve,,,8.625,680,,,,,33.89863733,-118.15081186,79.00
1742,13860,,2.32,,44049.38,Girth Weld,,ERW,0.322,X35,8.625,680,,,,,33.89863773,-118.15081276,79.00
